EDGE_UID,US_NODE,DS_NODE,TIER,LEN_M,SRC,CONFIDENCE,STAGE,QADF_M3D,N_PROP,QINF_LS,PF,PF_METH,QPK_LS,UPSTR_KM,ON_WADI_M,ON_DUAL_M,CROSS_ID,DN,MATERIAL,SLOPE_LAID,SLOPE_MIN,GRAD_BY,SIZED_BY,CLEAN_BY,TAU_PA,INV_UP,INV_DN,US_DEPTH,DS_DEPTH,COVER_US,COVER_DN,V_PK_MS,DOD_PK,RET_MIN,PAST_CAP,CAP_EXIT,CAP_LEN_M,TIE_TYPE,PACKAGE,PHASE
E0005378,N0005626,N0005177,main,22.847319317591726,auto_block,provisional,s5c_flows,1.0798,1.456,0.003877,3.6221,held,0.049144,0.4652,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,419.2230067279712,419.10877013138327,3.0619664165600398,2.9837286479136083,2.8119664165600398,2.7337286479136083,0.13875168051021317,0.038606243594407424,2.7443895013953834,0,,0.0,none,P14,1
E0005379,N0005627,N0005628,lateral,12.727922061357855,auto_block,provisional,s5c_flows,0.0,0.0,0.00255,3.6221,held,0.00255,0.3059,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,418.8868898400356,418.82325022972884,2.3354001990268785,2.323936049568033,2.0854001990268785,2.073936049568033,0.047095360811104416,0.010975835912086868,4.504308507303049,0,,0.0,none,P14,1
E0005380,N0005628,N0005629,lateral,20.8806130178211,auto_block,provisional,s5c_flows,0.0,0.0,0.002656,3.6221,held,0.002656,0.3187,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,418.82325022972884,418.7188471646397,2.323936049568033,2.339990725985274,2.073936049568033,2.089990725985274,0.047855956738753036,0.011158528688234165,7.272035514063218,0,,0.0,none,P14,1
E0005381,N0005629,N0005630,lateral,13.601470508735444,auto_block,provisional,s5c_flows,0.0,0.0,0.00283,3.6221,held,0.00283,0.3395,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,418.7188471646397,418.650839812096,2.339990725985274,2.4173059398571013,2.089990725985274,2.1673059398571013,0.049061605556933285,0.01144987743039802,4.620541308672178,0,,0.0,none,P14,1
E0005382,N0005630,N0005631,lateral,12.0,auto_block,provisional,s5c_flows,0.0,0.0,0.002943,3.6221,held,0.002943,0.3532,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,418.650839812096,418.590839812096,2.4173059398571013,2.5247912914196036,2.1673059398571013,2.2747912914196036,0.049818210526909955,0.011633808448686639,4.014596226654255,0,,0.0,none,P14,1
E0005383,N0005631,N0005632,lateral,69.99999999999393,auto_block,provisional,s5c_flows,1.0798,1.456,0.003043,3.6221,held,0.04831,0.3652,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,418.590839812096,418.24083981209606,2.5247912914196036,3.0878650218883195,2.2747912914196036,2.8378650218883195,0.13794062435456084,0.03831539977008172,8.457745295307497,0,,0.0,none,P14,1
E0005384,N0005632,N0005633,lateral,69.99999999995936,auto_block,provisional,s5c_flows,3.2393,4.368,0.003626,3.6221,held,0.139428,0.4352,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,418.24083981209606,417.89083981209626,3.0878650218883195,3.89852786368499,2.8378650218883195,3.64852786368499,0.19701792198874496,0.061535412029382036,5.921627103206568,0,,0.0,none,P14,1
E0005385,N0005633,N0005634,lateral,69.84167090999358,auto_block,provisional,s5c_flows,5.3989,7.28,0.00421,3.6221,held,0.230546,0.5052,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,417.89083981209626,417.5416314575463,3.89852786368499,4.515405895969309,3.64852786368499,4.265405895969309,0.2323038987820883,0.0773516093995971,5.010797729192675,0,,0.0,none,P14,1
E0005386,N0005634,N0005177,lateral,7.861515316217976,auto_block,provisional,s5c_flows,6.4787,8.736,0.004792,3.6221,held,0.276395,0.575,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,417.5416314575463,417.4983931233071,4.515405895969309,4.594105655989779,4.265405895969309,4.344105655989779,0.2546205487236139,0.08219983434506031,0.514590263539669,0,,0.0,none,P14,1
E0005387,N0005635,N0005188,lateral,18.788294228055936,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,18.788,0.0,W11a-XG01249,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,380.5408195082728,380.44687803713254,1.5521980698521816,1.5928253320080898,1.3021980698521816,1.3428253320080898,0.0,0.0,0.0,0,,0.0,none,P16,1
E0005388,N0005636,N0005188,main,25.019992006393608,auto_link,provisional,s5c_flows,7.3508,9.912,0.012952,3.6221,held,0.321117,1.5542,25.02,0.0,W11a-XG01250,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.5900177098492,376.46491774981723,5.422647085072697,5.574785619323393,5.172647085072697,5.324785619323393,0.2585612126636279,0.09006809988658357,1.6127703860815261,0,,0.0,none,P16,1
E0005389,N0005637,N0005192,lateral,10.000000000027931,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,10.0,0.0,W11a-XG01251,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,450.8560908605076,450.8060908605075,1.5510746668361435,1.7030033777737685,1.3010746668361435,1.4530033777737685,0.0,0.0,0.0,0,,0.0,none,P38,1
E0005390,N0005638,N0005192,main,20.615528128088304,auto_block,provisional,s5c_flows,16.9383,22.84,0.005672,3.6221,held,0.71577,0.6807,20.616,0.0,W11a-XG01252,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,449.81329765639924,449.7102200157588,2.839717480319507,2.798874222522443,2.589717480319507,2.548874222522443,0.3334052851483019,0.13087666057997366,1.0305539557218035,0,,0.0,none,P38,1
E0005391,N0005639,N0005207,lateral,23.874887357084447,draft,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,1.5,0.5,cover_min,minimum,tractive,1.0,396.9053759150206,396.5472526046643,1.5865064091981367,1.5900154617419275,1.3365064091981367,1.3400154617419275,0.248077470343792,0.03939026133622267,1.603994061747326,0,,0.0,none,P15,1
E0005392,N0005640,N0005641,lateral,79.99999999977915,draft,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.9,0.5,cover_min,minimum,tractive,1.0,406.5640501966521,405.84405019665405,1.551153660769785,1.5582020006115727,1.301153660769785,1.3082020006115727,0.20860078684233738,0.04425931407869624,6.391794362393271,0,,0.0,none,P15,1
E0005393,N0005641,N0005642,lateral,30.000000000120217,draft,provisional,s5c_flows,4.3191,5.824,0.000667,3.6221,held,0.181735,0.08,0.0,0.0,,200,PVC-U,4.8,0.5,cover_min,minimum,tractive,1.0,405.73987975478985,404.29987975478406,1.662372442475771,1.6656048643565668,1.412372442475771,1.4156048643565668,0.464392818671743,0.04128353963481776,1.0766747027486436,0,,0.0,none,P15,1
E0005394,N0005642,N0005643,lateral,11.651592112868956,draft,provisional,s5c_flows,6.4787,8.736,0.000917,3.6221,held,0.27252,0.11,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,404.29987975478406,404.2416217942197,1.6656048643565668,1.78398245382715,1.4156048643565668,1.53398245382715,0.2452420986708349,0.08351598724109963,0.7918428480821161,0,,0.0,none,P15,1
E0005395,N0005643,N0005644,lateral,88.34840788716471,draft,provisional,s5c_flows,7.5585,10.192,0.001014,3.6221,held,0.317884,0.1217,0.0,0.0,,200,PVC-U,2.4,0.5,cover_min,minimum,tractive,1.0,404.2291677781929,402.10880598890094,1.7964364698539725,1.56587662828656,1.5464364698539725,1.31587662828656,0.4418441721032951,0.06222395969146563,3.332562830413074,0,,0.0,none,P15,1
E0005396,N0005644,N0005645,lateral,34.99999999986928,draft,provisional,s5c_flows,8.6382,11.648,0.00175,3.6221,held,0.363888,0.21,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,402.10880598890094,401.9338059889016,1.56587662828656,2.696076823598389,1.31587662828656,2.446076823598389,0.2691428268149849,0.09542375721663918,2.167374624968741,0,,0.0,none,P15,1
E0005397,N0005645,N0005208,lateral,29.45216505269635,draft,provisional,s5c_flows,8.6382,11.648,0.002042,3.6221,held,0.364179,0.245,0.0,0.0,,200,PVC-U,1.25,0.5,ground,minimum,tractive,1.0,401.9338059889016,401.5656539257429,2.696076823598389,1.556721562538371,2.446076823598389,1.306721562538371,0.3693921928068203,0.07700549948768867,1.328857044365438,0,,0.0,none,P15,1
E0005398,N0005646,N0005647,lateral,49.999999999946326,draft,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,400.57492762332566,400.32492762332595,1.5548636364399613,1.625115101283427,1.3048636364399613,1.375115101283427,0.17065230391004918,0.050665805354795285,4.883223456342487,0,,0.0,none,P15,1
E0005399,N0005647,N0005208,lateral,38.006752872728974,draft,provisional,s5c_flows,6.4787,8.736,0.000417,3.6221,held,0.27202,0.05,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,400.32492762332595,400.1348938589623,1.625115101283427,2.9874816293189497,1.375115101283427,2.7374816293189497,0.24509659786608656,0.08344556849289722,2.584474393880593,0,,0.0,none,P15,1
E0005400,N0005648,N0005649,lateral,20.461516954323685,draft,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,1.4,0.5,cover_min,minimum,tractive,1.0,399.49370538739487,399.20724415003434,1.6523822590895065,1.6620795804344084,1.4023822590895065,1.4120795804344084,0.24235287008424083,0.040013253449300096,1.4071435690178642,0,,0.0,none,P15,1
E0005401,N0005649,N0005650,lateral,70.000000000015,draft,provisional,s5c_flows,5.3989,7.28,0.000171,3.6221,held,0.226506,0.0205,0.0,0.0,,200,PVC-U,0.8,0.5,ground,minimum,tractive,1.0,399.20724415003434,398.6472441500342,1.6620795804344084,1.5749543362938994,1.4120795804344084,1.3249543362938994,0.2715759579895016,0.06876123150277633,4.295912919920609,0,,0.0,none,P15,1
E0005402,N0005650,N0005651,lateral,70.00000000006702,draft,provisional,s5c_flows,11.8776,16.016,0.000754,3.6221,held,0.498693,0.0905,0.0,0.0,,200,PVC-U,0.95,0.5,cover_min,minimum,tractive,1.0,398.48690851733033,397.8219085173297,1.7352899689977903,1.721426443607811,1.4852899689977903,1.471426443607811,0.37174952700406116,0.09491644055041179,3.1383137890449513,0,,0.0,none,P15,1
E0005403,N0005651,N0005652,lateral,70.000000000015,draft,provisional,s5c_flows,16.1967,21.84,0.001337,3.6221,held,0.680345,0.1605,0.0,0.0,,200,PVC-U,1.6,0.5,cover_min,minimum,tractive,1.0,397.8153728077315,396.69537280773125,1.7279621532060219,1.5798652293781288,1.4779621532060219,1.3298652293781288,0.4913590271540439,0.09698354791237099,2.3743670151421883,0,,0.0,none,P15,1
E0005404,N0005652,N0005207,lateral,15.814684249666353,draft,provisional,s5c_flows,19.8395,26.752,0.001921,3.6221,held,0.833643,0.2305,0.0,0.0,,200,PVC-U,0.7,0.5,ground,minimum,tractive,1.0,396.69537280773125,396.58467001798357,1.5798652293781288,1.5525980484226807,1.3298652293781288,1.3025980484226807,0.3932588885642928,0.1297442972132546,0.6702405933913962,0,,0.0,none,P15,1
E0005405,N0005653,N0005217,lateral,53.494052502536015,draft,provisional,s5c_flows,8.6312,15.0,0.0,3.6221,held,0.361841,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,333.26753861919224,333.00006835667955,1.618966507760888,2.0212023952735763,1.368966507760888,1.7712023952735763,0.26865719034295527,0.09517503538702557,3.3186066621585666,0,,0.0,none,P33,1
E0005406,N0005654,N0005217,lateral,36.693597387102876,draft,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,2.65,0.5,cover_min,minimum,tractive,1.0,334.0270322692932,333.054651938535,1.9595399963317846,1.9666188134181084,1.7095399963317846,1.7166188134181084,0.2366748214469593,0.02553264282118803,2.5839671187362447,0,,0.0,none,P33,1
E0005407,N0005655,N0005656,lateral,49.9999999999493,draft,provisional,s5c_flows,3.2393,4.368,0.0,3.6221,held,0.135802,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,331.90884985148006,331.6588498514803,1.6545046407074437,1.8084353047697164,1.4045046407074437,1.5584353047697164,0.19530982006149752,0.060806644196143594,4.266725211615552,0,,0.0,none,P33,1
E0005408,N0005656,N0005657,lateral,50.00000000006577,draft,provisional,s5c_flows,7.5585,10.192,0.000417,3.6221,held,0.317287,0.05,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,331.6588498514803,331.40884985147994,1.8084353047697164,2.4215944844575574,1.5584353047697164,2.1715944844575574,0.2575657182024804,0.08957111483645777,3.2354202226529236,0,,0.0,none,P33,1
E0005409,N0005657,N0005219,lateral,15.947935782715447,draft,provisional,s5c_flows,11.8776,16.016,0.000833,3.6221,held,0.498772,0.1,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,331.40884985147994,331.32911017256635,2.4215944844575574,2.5908727375899048,2.1715944844575574,2.3408727375899048,0.29756975727701296,0.11047866796518505,0.8932323369961525,0,,0.0,none,P33,1
E0005410,N0005658,N0005219,lateral,84.15251658210535,draft,provisional,s5c_flows,16.1967,21.84,0.001277,3.6221,held,0.680285,0.1532,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,330.6498622869375,330.22909970402696,2.4767856622812587,3.6908832061292856,2.2267856622812587,3.4408832061292856,0.32813945098825525,0.12777783033166984,4.274225299064357,0,,0.0,none,P33,1
E0005411,N0005659,N0005231,trunk main,44.91992527942036,main_pipe,drafted,s5c_flows,56542.7831,74810.508,10.85586,1.6263,merrimack,1075.174514,1302.7032,0.0,0.0,,1200,GRP,0.1,0.075,table11,dod,velocity,1.0,318.9514959606616,318.90657603538216,9.028759166291536,8.847604872820966,7.778759166291536,7.597604872820966,1.1905987973480399,0.7445562105965848,0.6288141924813488,0,,0.0,none,P06,1
E0005412,N0005660,N0005232,trunk main,8.993872942630519,main_pipe,drafted,s5c_flows,284.0116,364.432,0.330206,3.086,merrimack,10.474329,39.6247,1.799,0.0,W11a-XG01253,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,389.7247943011583,389.67982493644513,10.399900523060467,10.53337086433612,10.149900523060467,10.28337086433612,0.7271031173855659,0.5138659187249137,0.20615766703925154,0,,0.0,none,P05,1
E0005413,N0005661,N0005235,trunk main,21.61986569155071,main_pipe,drafted,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.55,0.5,cover_min,minimum,tractive,1.0,344.1507921039451,344.03188284264155,1.5862074077736565,1.5915607608740743,1.3362074077736565,1.3415607608740743,0.0,0.0,0.0,0,,0.0,none,P04,1
E0005414,N0005662,N0005240,trunk main,91.54504033073185,main_pipe,drafted,s5c_flows,162.1306,234.436,0.036334,3.3026,merrimack,6.233648,4.3601,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,338.85194124255383,338.3942160409002,4.95503507580554,5.131052513787324,4.70503507580554,4.881052513787324,0.6344968886600982,0.38351338867171514,2.404662181087878,0,,0.0,none,P01,1
E0005415,N0005663,N0005664,main,80.00000000015794,draft,drafted,s5c_flows,211.0915,268.764,0.020818,3.1988,merrimack,7.836052,2.4981,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,337.80631865704095,337.4063186570402,5.250810249209053,5.916801460147326,5.000810249209053,5.666801460147326,0.6749098784803705,0.4347952291883891,1.9755724072939986,0,,0.0,none,P01,1
E0005416,N0005664,N0005665,main,79.99999999969184,draft,drafted,s5c_flows,211.0915,268.764,0.021484,3.1988,merrimack,7.836718,2.5781,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,337.4063186570402,337.00631865704173,5.916801460147326,6.3325485304582685,5.666801460147326,6.0825485304582685,0.674925075120343,0.43481587685741985,1.9755279252151898,0,,0.0,none,P01,1
E0005417,N0005665,N0005666,main,80.00000000015794,draft,drafted,s5c_flows,214.3309,273.132,0.022151,3.1929,merrimack,7.942706,2.6581,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,337.00631865704173,336.60631865704096,6.3325485304582685,6.747715766787167,6.0825485304582685,6.497715766787167,0.6773284964372337,0.4380959400825192,1.9685179943695492,0,,0.0,none,P01,1
E0005418,N0005666,N0005667,main,80.00000000015748,draft,drafted,s5c_flows,216.4905,276.044,0.022818,3.189,merrimack,8.01348,2.7381,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,336.60631865704096,336.2063186570402,6.747715766787167,7.32606049335044,6.497715766787167,7.07606049335044,0.67891699220425,0.440279889798163,1.96391215516201,0,,0.0,none,P01,1
E0005419,N0005667,N0005240,main,6.030156970076918,draft,drafted,s5c_flows,225.2231,289.5,0.023484,3.1738,merrimack,8.296785,2.8181,0.0,0.0,,200,PVC-U,0.7,0.5,table11,minimum,velocity,1.0,336.2063186570402,336.16410755824967,7.32606049335044,7.361160996437832,7.07606049335044,7.111160996437832,0.7759627284931035,0.4085520996560629,0.12951990150753984,0,,0.0,none,P01,1
E0005420,N0005668,N0005235,sub main,37.26459720647068,draft,drafted,s5c_flows,146.3067,123.294,0.347273,3.3439,merrimack,6.009659,41.6728,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,343.4606647103148,343.27434172428246,1.551176109997698,2.34910187923316,1.301176109997698,2.09910187923316,0.6281430400497123,0.37603471939825683,0.9887503012987163,0,,0.0,none,P262,1
E0005421,N0005669,N0005670,lateral,79.99999925250627,main_pipe,drafted,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,344.0977926567911,343.6977926605286,1.559708563912011,1.9040139800964084,1.309708563912011,1.6540139800964084,0.0,0.0,0.0,0,,0.0,none,P04,1
E0005422,N0005670,N0005671,lateral,79.9999975391594,main_pipe,drafted,s5c_flows,0.0,0.0,0.000667,3.6221,held,0.000667,0.08,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,343.6977926605286,343.29779267283277,1.9040139800964084,2.3489053252141048,1.6540139800964084,2.0989053252141048,0.02707650925836869,0.006486735279580463,49.24317531467696,0,,0.0,none,P04,1
E0005423,N0005671,N0005235,lateral,6.940390446246945,main_pipe,drafted,s5c_flows,0.0,0.0,0.001333,3.6221,held,0.001333,0.16,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,343.29779267283277,343.25615033015526,2.3489053252141048,2.36729327336036,2.0989053252141048,2.11729327336036,0.03852843387660782,0.008137931770097279,3.0022807175234196,0,,0.0,none,P04,1
E0005424,N0005672,N0005673,lateral,59.99999999986339,draft,provisional,s5c_flows,3.3046,4.456,0.002566,3.6221,held,0.141104,0.308,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,325.45552944917887,325.1255294491796,2.1859500430086314,2.6574295351953765,1.9359500430086314,2.4074295351953765,0.20438767032666783,0.060514526200117075,4.892663037841018,0,,0.0,none,P06,1
E0005425,N0005673,N0005674,lateral,60.0000000003314,draft,provisional,s5c_flows,16.4396,23.368,0.003066,3.6221,held,0.692255,0.368,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,325.1255294491796,324.7955294491778,2.6574295351953765,2.8984402773846796,2.4074295351953765,2.6484402773846796,0.3410992522136103,0.1259259380229964,2.931698013161525,0,,0.0,none,P06,1
E0005426,N0005674,N0005231,lateral,17.996132199682254,draft,provisional,s5c_flows,24.2345,36.28,0.003566,3.6221,held,1.01954,0.428,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,324.7955294491778,324.69655072207956,2.8984402773846796,3.0576301861235606,2.6484402773846796,2.8076301861235606,0.3848014463090564,0.15126066090177775,0.7794553256966589,0,,0.0,none,P06,1
E0005427,N0005675,N0005235,lateral,13.015157573377119,draft,drafted,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,6.007,W11a-XD00009,200,PVC-U,1.05,0.5,cover_min,minimum,tractive,1.0,344.2049848938367,344.0683257393162,1.55072189327268,1.555117864199417,1.30072189327268,1.305117864199417,0.0,0.0,0.0,0,,0.0,none,P04,1
E0005428,N0005676,N0005240,lateral,9.752757654171084,draft,drafted,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,341.97505247096564,341.9262886826948,1.550673847393739,1.5989798719926966,1.300673847393739,1.3489798719926966,0.0,0.0,0.0,0,,0.0,none,P01,1
E0005429,N0005677,N0005250,sub main,80.06439502555165,draft,provisional,s5c_flows,292.1143,396.32,0.033511,3.0755,merrimack,10.431588,4.0213,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,333.53619276860434,333.13587079347656,7.562440043895663,7.929009577617194,7.312440043895663,7.679009577617194,0.7263689912532487,0.5126157076232589,1.837091891074344,0,,0.0,none,P01,1
E0005430,N0005678,N0005679,lateral,59.99999999997026,draft,drafted,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.75,0.5,cover_min,minimum,tractive,1.0,336.3068802879359,335.8568802879361,1.5618636085484923,1.5742110206576285,1.3118636085484923,1.3242110206576285,0.0,0.0,0.0,0,,0.0,none,P253,1
E0005431,N0005679,N0005680,lateral,60.0000000000283,draft,drafted,s5c_flows,1.0798,1.456,0.0005,3.6221,held,0.045767,0.06,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,335.8568802879361,335.556880287936,1.5742110206576285,1.5856062843296286,1.3242110206576285,1.3356062843296286,0.13540599720997287,0.037411573942284254,7.385197263085627,0,,0.0,none,P253,1
E0005432,N0005680,N0005261,lateral,12.893265053782951,draft,drafted,s5c_flows,1.0798,1.456,0.001,3.6221,held,0.046267,0.12,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,335.556880287936,335.49241396266706,1.5856062843296286,1.631884133036067,1.3356062843296286,1.381884133036067,0.13591192951194161,0.037591368481180415,1.5810808636743097,0,,0.0,none,P253,1
E0005433,N0005681,N0005682,lateral,4.544273865272629,draft,drafted,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.9,0.5,cover_min,minimum,tractive,1.0,336.5667248636137,336.5258263988262,1.552934560214453,1.5944738941425385,1.302934560214453,1.3444738941425385,0.0,0.0,0.0,0,,0.0,none,P253,1
E0005434,N0005682,N0005261,lateral,80.42928920296963,draft,drafted,s5c_flows,0.0,0.0,3.8e-05,3.6221,held,3.8e-05,0.0045,0.0,0.0,,200,PVC-U,1.2,0.5,cover_min,minimum,tractive,1.0,336.4100988424516,335.444947372016,1.710201450517161,1.6793507236871505,1.460201450517161,1.4293507236871505,0.008218518389980643,0.0021246341065848384,163.10581661738965,0,,0.0,none,P253,1
E0005435,N0005683,N0005684,lateral,59.9996407791024,draft,drafted,s5c_flows,7.9619,10.736,0.000264,3.6221,held,0.334048,0.0317,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,339.23593604421546,338.93593784032,1.6251174225814111,2.23496059718002,1.3751174225814111,1.9849605971800202,0.2618610782883474,0.09172393291645856,3.818795903238052,0,,0.0,none,P01,1
E0005436,N0005684,N0005685,lateral,60.0000000001436,draft,drafted,s5c_flows,11.2012,15.104,0.000764,3.6221,held,0.470349,0.0917,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,338.93593784032,338.6359378403193,2.23496059718002,2.4901302749150886,1.9849605971800202,2.2401302749150886,0.29208485189484124,0.10749741251588904,3.423662656639316,0,,0.0,none,P01,1
E0005437,N0005685,N0005686,lateral,59.9999999997451,draft,drafted,s5c_flows,15.5204,20.928,0.001264,3.6221,held,0.651918,0.1517,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,338.6359378403193,338.3359378403206,2.4901302749150886,2.8457333022575426,2.2401302749150886,2.5957333022575426,0.3237853308987362,0.12524221665604224,3.0884660439064224,0,,0.0,none,P01,1
E0005438,N0005686,N0005687,lateral,9.109059369465447,draft,drafted,s5c_flows,18.7597,25.296,0.001764,3.6221,held,0.78822,0.2117,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,338.3359378403206,338.2903925434733,2.8457333022575426,2.867200229964226,2.5957333022575426,2.617200229964226,0.343596378320327,0.13697520183343775,0.44184882535700454,0,,0.0,none,P01,1
E0005439,N0005687,N0005250,lateral,40.31435562899407,draft,drafted,s5c_flows,18.7597,25.296,0.00184,3.6221,held,0.788296,0.2208,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,338.2903925434733,338.0888207653283,2.867200229964226,2.9760596057654425,2.617200229964226,2.7260596057654425,0.3436067053396001,0.13698144996573275,1.955450568072675,0,,0.0,none,P01,1
E0005440,N0005688,N0005689,sub main,70.58484822166447,draft,drafted,s5c_flows,1389.2977,1821.074,0.16424,2.5466,merrimack,41.113797,19.7088,0.0,0.0,,400,GRP,0.3,0.205,uniform,minimum,velocity,1.0,330.5213754652559,330.30962092059093,9.761522483962835,9.529520925112195,9.311522483962836,9.079520925112195,0.8385612196777419,0.41329548596013344,1.402895947751836,0,,0.0,none,P01,1
E0005441,N0005689,N0005265,sub main,73.7546024021498,draft,drafted,s5c_flows,1392.537,1825.442,0.164828,2.5459,merrimack,41.1983,19.7794,0.0,0.0,,400,GRP,0.3,0.205,uniform,minimum,velocity,1.0,330.30962092059093,330.08835711338446,9.529520925112195,9.867911197162414,9.079520925112195,9.417911197162415,0.8390144256678375,0.41376654137003777,1.4651039788627138,0,,0.0,none,P01,1
E0005442,N0005690,N0005691,main,69.9996560401458,draft,drafted,s5c_flows,528.946,845.992,0.029579,2.8623,merrimack,17.55267,3.5495,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,328.5429016666229,328.26290304246237,6.1870788021270755,6.628698520037631,5.887078802127076,6.328698520037631,0.7599624236391664,0.5244959555056605,1.535156078396273,0,,0.0,none,P253,1
E0005443,N0005691,N0005692,main,70.00000000001337,draft,drafted,s5c_flows,528.946,845.992,0.030162,2.8623,merrimack,17.553253,3.6195,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,328.26290304246237,327.98290304246234,6.628698520037631,6.96717019972516,6.328698520037631,6.6671701997251605,0.7599685416901109,0.5245064660366332,1.5351512630671706,0,,0.0,none,P253,1
E0005444,N0005692,N0005693,main,70.00000000001337,draft,drafted,s5c_flows,531.1056,848.904,0.030745,2.8609,merrimack,17.616707,3.6895,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,327.98290304246234,327.7029030424623,6.96717019972516,7.207222689959565,6.6671701997251605,6.907222689959565,0.7606330796984899,0.5256502378133194,1.5338100561302812,0,,0.0,none,P253,1
E0005445,N0005693,N0005694,main,70.00000000001337,draft,drafted,s5c_flows,531.1056,848.904,0.031329,2.8609,merrimack,17.61729,3.7595,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,327.7029030424623,327.4229030424623,7.207222689959565,7.347330111834594,6.907222689959565,7.047330111834595,0.7606391728945916,0.5256607446995354,1.5337977693512306,0,,0.0,none,P253,1
E0005446,N0005694,N0005269,main,24.42443730260984,draft,drafted,s5c_flows,531.1056,848.904,0.031912,2.8609,merrimack,17.617874,3.8295,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,327.4229030424623,327.3252052932518,7.347330111834594,7.479238066123173,7.047330111834595,7.179238066123173,0.7606452763157773,0.5256712695751473,0.5351692407993118,0,,0.0,none,P253,1
E0005447,N0005695,N0005269,lateral,42.9761954895696,auto_road,derived,s5c_flows,1.1271,2.0,0.00056,3.6221,held,0.04781,0.0672,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,333.05525098231345,332.8403700048656,1.7313395938584222,1.9640733545094236,1.4813395938584222,1.7140733545094236,0.13744971099707193,0.03813974206778578,5.21114173053022,0,,0.0,none,P253,1
E0005448,N0005696,N0005293,lateral,24.413111231467404,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,325.05465565967353,324.9325901035162,1.5508741254827214,1.5847133632806845,1.3008741254827214,1.3347133632806845,0.0,0.0,0.0,0,,0.0,none,P06,1
E0005449,N0005697,N0005698,main,80.00000000003425,auto_road,derived,s5c_flows,0.0,0.0,0.009496,3.6221,held,0.009496,1.1395,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,329.4810082860411,329.08100828604097,5.263773208099508,5.453903823334031,5.013773208099508,5.203903823334031,0.07756081004926647,0.01893914522076881,17.190812376598096,0,,0.0,none,P04,1
E0005450,N0005698,N0005699,main,80.0000000000833,auto_road,derived,s5c_flows,0.0,0.0,0.010162,3.6221,held,0.010162,1.2195,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,329.08100828604097,328.68100828604054,5.453903823334031,5.800437026459463,5.203903823334031,5.550437026459463,0.07950903871550162,0.019491796561235702,16.769581859813957,0,,0.0,none,P04,1
E0005451,N0005699,N0005700,main,79.99993949427406,auto_road,derived,s5c_flows,0.0,0.0,0.010829,3.6221,held,0.010829,1.2995,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,328.68100828604054,328.2810085885692,5.800437026459463,5.823575151665182,5.550437026459463,5.573575151665182,0.0813747998832488,0.020025775799392548,16.385076544796977,0,,0.0,none,P04,1
E0005452,N0005700,N0005701,main,8.693053741769015,auto_road,derived,s5c_flows,0.0,0.0,0.011496,3.6221,held,0.011496,1.3795,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,328.2810085885692,328.2375433198603,5.823575151665182,5.868230605920928,5.573575151665182,5.618230605920928,0.08316372117824458,0.02054207998155258,1.7421566396596613,0,,0.0,none,P04,1
E0005453,N0005701,N0005702,main,3.7162944471018116,auto_road,derived,s5c_flows,0.0,0.0,0.011568,3.6221,held,0.011568,1.3882,0.0,0.0,,200,PVC-U,1.1,0.5,table11,minimum,tractive,1.0,328.2375433198603,328.1966640809422,5.868230605920928,5.906607403432815,5.618230605920928,5.656607403432815,0.10855344275258949,0.017259316019926557,0.5705783180566393,0,,0.0,none,P04,1
E0005454,N0005702,N0005703,main,5.418379547486112,auto_road,derived,s5c_flows,0.0,0.0,0.011599,3.6221,held,0.011599,1.3919,0.0,0.0,,200,PVC-U,0.75,0.5,table11,minimum,tractive,1.0,328.1966640809422,328.156026234336,5.906607403432815,5.947001109413975,5.656607403432815,5.697001109413975,0.09562115619047507,0.018821844574822527,0.9444178400389467,0,,0.0,none,P04,1
E0005455,N0005703,N0005704,main,8.08376867107845,auto_road,derived,s5c_flows,0.0,0.0,0.011644,3.6221,held,0.011644,1.3973,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,328.156026234336,328.11560739098064,5.947001109413975,5.979546417613108,5.697001109413975,5.729546417613108,0.08355100291384841,0.02065440864429538,1.612541718861598,0,,0.0,none,P04,1
E0005456,N0005704,N0005705,main,8.110318248284715,auto_road,derived,s5c_flows,0.0,0.0,0.011712,3.6221,held,0.011712,1.4054,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,328.11560739098064,328.07505579973923,5.979546417613108,6.028703965885768,5.729546417613108,5.778703965885768,0.0837278167768057,0.020705757898072802,1.6144212999733991,0,,0.0,none,P04,1
E0005457,N0005705,N0005706,main,89.99999999987865,auto_road,derived,s5c_flows,0.0,0.0,0.011779,3.6221,held,0.011779,1.4135,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,328.07505579973923,327.6250557997398,6.028703965885768,6.776525010807063,5.778703965885768,6.526525010807063,0.08390134611712224,0.02075619317399971,17.878139856112078,0,,0.0,none,P04,1
E0005458,N0005706,N0005287,main,91.17898245002225,auto_road,derived,s5c_flows,0.0,0.0,0.012529,3.6221,held,0.012529,1.5035,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,327.6250557997398,327.1691608874897,6.776525010807063,7.4949626476665685,6.526525010807063,7.2449626476665685,0.0857993446523751,0.0213104104702653,17.711670335681333,0,,0.0,none,P04,1
E0005459,N0005707,N0005708,lateral,3.0168719424648467,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,1.35,0.5,cover_min,minimum,tractive,1.0,335.4415374919988,335.40080972077556,1.5502837970636847,1.5663838827400696,1.3002837970636847,1.3163838827400696,0.0,0.0,0.0,0,,0.0,none,P04,1
E0005460,N0005708,N0005709,lateral,23.925276990953584,auto_road,derived,s5c_flows,0.0,0.0,2.5e-05,3.6221,held,2.5e-05,0.003,0.0,0.0,,200,PVC-U,0.85,0.5,ground,minimum,tractive,1.0,335.40080972077556,335.19744486635244,1.5663838827400696,1.5614662664600587,1.3163838827400696,1.3114662664600587,0.005694703102423357,0.0020524083422059636,70.02202034838388,0,,0.0,none,P04,1
E0005461,N0005709,N0005710,lateral,69.99999999992069,auto_road,derived,s5c_flows,0.0,0.0,0.000225,3.6221,held,0.000225,0.0269,0.0,0.0,,200,PVC-U,0.95,0.5,cover_min,minimum,tractive,1.0,335.1848289114711,334.51982891147185,1.5740822213414276,1.5809096139187773,1.3240822213414276,1.3309096139187773,0.02022385049240793,0.0038163697938761454,57.687662747670814,0,,0.0,none,P04,1
E0005462,N0005710,N0005711,lateral,70.00000000012098,auto_road,derived,s5c_flows,0.0,0.0,0.000808,3.6221,held,0.000808,0.0969,0.0,0.0,,200,PVC-U,0.85,0.5,ground,minimum,tractive,1.0,334.51982891147185,333.9248289114708,1.5809096139187773,1.5806337350135777,1.3309096139187773,1.3306337350135777,0.03496957345076534,0.006215285393882136,33.36233621240094,0,,0.0,none,P04,1
E0005463,N0005711,N0005712,lateral,3.9765895868721444,auto_road,derived,s5c_flows,0.0,0.0,0.001391,3.6221,held,0.001391,0.1669,0.0,0.0,,200,PVC-U,1.05,0.5,table11,minimum,tractive,1.0,333.9248289114708,333.8830747208086,1.5806337350135777,1.5773134627851277,1.3306337350135777,1.3273134627851277,0.04707358689527708,0.007324484395709957,1.407933779551974,0,,0.0,none,P04,1
E0005464,N0005712,N0005713,lateral,3.30730433963014,auto_road,derived,s5c_flows,0.0,0.0,0.001424,3.6221,held,0.001424,0.1709,0.0,0.0,,200,PVC-U,1.25,0.5,table11,minimum,tractive,1.0,333.8830747208086,333.8417334165633,1.5773134627851277,1.5725427064836026,1.3273134627851277,1.3225427064836026,0.050285152805399864,0.007119334609247047,1.096183185664227,0,,0.0,none,P04,1
E0005465,N0005713,N0005714,lateral,5.583099341509365,auto_road,derived,s5c_flows,0.0,0.0,0.001452,3.6221,held,0.001452,0.1742,0.0,0.0,,200,PVC-U,1.05,0.5,cover_min,minimum,tractive,1.0,333.84146462416675,333.7828420810809,1.572811498880128,1.5503793544659743,1.322811498880128,1.3003793544659743,0.047914748054400415,0.007448799563339409,1.9420253569146553,0,,0.0,none,P04,1
E0005466,N0005714,N0005715,lateral,4.397371881182608,auto_road,derived,s5c_flows,0.0,0.0,0.001498,3.6221,held,0.001498,0.1798,0.0,0.0,,200,PVC-U,1.5,0.5,ground,minimum,tractive,1.0,333.7828420810809,333.71688150286315,1.5503793544659743,1.5521614658868543,1.3003793544659743,1.3021614658868543,0.05444731327927404,0.006983465279111006,1.346063321382323,0,,0.0,none,P04,1
E0005467,N0005715,N0005716,lateral,5.6824440516281145,auto_road,derived,s5c_flows,0.0,0.0,0.001535,3.6221,held,0.001535,0.1842,0.0,0.0,,200,PVC-U,1.5,0.5,ground,minimum,tractive,1.0,333.71688150286315,333.63164484208875,1.5521614658868543,1.5524066715831282,1.3021614658868543,1.3024066715831282,0.05499838512416316,0.007050591574401327,1.7220033033089825,0,,0.0,none,P04,1
E0005468,N0005716,N0005717,lateral,15.111041865755734,auto_road,derived,s5c_flows,0.0,0.0,0.001582,3.6221,held,0.001582,0.1899,0.0,0.0,,200,PVC-U,0.9,0.5,cover_min,minimum,tractive,1.0,333.6250466268238,333.489047250032,1.5590048868480721,1.5594756991867484,1.3090048868480721,1.3094756991867484,0.04720589979549428,0.00796660628086529,5.335152996842871,0,,0.0,none,P04,1
E0005469,N0005717,N0005718,lateral,69.47230395116947,auto_road,derived,s5c_flows,0.0,0.0,0.001708,3.6221,held,0.001708,0.205,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,333.489047250032,333.14168573027615,1.5594756991867484,2.2441785275363486,1.3094756991867484,1.9941785275363486,0.040135847221809906,0.009344524608184662,28.848817520171867,0,,0.0,none,P04,1
E0005470,N0005718,N0005287,lateral,61.7890426146974,auto_road,derived,s5c_flows,0.0,0.0,0.002287,3.6221,held,0.002287,0.2745,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,333.14168573027615,332.83274051720264,2.2441785275363486,1.8313830179536126,1.9941785275363486,1.5813830179536126,0.04511223945163197,0.010503550046425697,22.827893038113604,0,,0.0,none,P04,1
E0005471,N0005719,N0005720,lateral,8.06225774829855,auto_block,provisional,s5c_flows,0.7416,1.0,0.0,3.6221,held,0.03109,0.0,0.0,0.0,,200,PVC-U,1.3,0.5,ground,minimum,tractive,1.0,324.81224365234374,324.7074343016159,1.5500000000000114,1.5535215089309986,1.3000000000000114,1.3035215089309986,0.16355791103958736,0.025427254376858582,0.8215497594556554,0,,0.0,none,P06,1
E0005472,N0005720,N0005721,lateral,43.91012423000616,auto_block,provisional,s5c_flows,1.4832,2.0,6.7e-05,3.6221,held,0.062247,0.0081,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,324.7074343016159,324.48788368046587,1.5535215089309986,1.9025276964872546,1.3035215089309986,1.6525276964872546,0.1503959148735764,0.04286847667492541,4.866059057844894,0,,0.0,none,P06,1
E0005473,N0005721,N0005722,lateral,13.3683533499165,auto_block,provisional,s5c_flows,2.2248,3.0,0.000433,3.6221,held,0.093703,0.052,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,324.48788368046587,324.4210419137163,1.9025276964872546,2.0192351858930806,1.6525276964872546,1.7692351858930806,0.1726301157596593,0.05145299080771806,1.2906548094741006,0,,0.0,none,P06,1
E0005474,N0005722,N0005723,lateral,6.708203932499369,auto_block,provisional,s5c_flows,2.2248,3.0,0.000545,3.6221,held,0.093815,0.0653,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,324.4210419137163,324.3807926901213,2.0192351858930806,2.111883091128675,1.7692351858930806,1.861883091128675,0.1838301761440558,0.04935921152885611,0.6081884988641713,0,,0.0,none,P06,1
E0005475,N0005723,N0005293,lateral,19.72308292331602,auto_block,provisional,s5c_flows,2.2248,3.0,0.0006,3.6221,held,0.093871,0.072,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,324.3807926901213,324.28217727550475,2.111883091128675,2.2351261912921245,1.861883091128675,1.9851261912921245,0.17273365290431225,0.051494325730606944,1.9030341985764103,0,,0.0,none,P06,1
E0005476,N0005724,N0005725,lateral,33.4228812285614,draft,provisional,s5c_flows,5.0964,1.53,0.0,3.6221,held,0.213653,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,330.8553567838116,330.6882423776688,1.550984768922774,1.8759360891280608,1.300984768922774,1.6259360891280608,0.22662351037090445,0.07470726573969114,2.4580327944101126,0,,0.0,none,P04,1
E0005477,N0005725,N0005296,lateral,76.42059028195695,draft,provisional,s5c_flows,7.2559,4.442,0.000279,3.6221,held,0.304466,0.0334,0.0,0.0,,200,PVC-U,1.15,0.5,cover_min,minimum,tractive,1.0,330.6581641651801,329.7793273769376,1.9060143016167785,1.5955505527498985,1.6560143016167785,1.3455505527498985,0.3387300957632768,0.07233248519381366,3.7601515797680922,0,,0.0,none,P04,1
E0005478,N0005726,N0005300,lateral,53.47889699688882,draft,drafted,s5c_flows,15.4561,21.906,0.003989,3.6221,held,0.651948,0.4786,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,325.38987457231,325.1224800873256,6.1488827519087295,6.5856497954869155,5.8988827519087295,6.3356497954869155,0.3237900072279312,0.12524492700134932,2.7527562001649666,0,,0.0,none,P253,1
E0005479,N0005727,N0005728,main,30.805843601498726,auto_block,provisional,s5c_flows,9.7833,13.192,0.00349,3.6221,held,0.41363,0.4188,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,328.49572574572227,328.34169652771476,2.929872398808982,3.3922207086133653,2.679872398808982,3.1422207086133653,0.2803868951470267,0.10126166075365958,1.8311509402834871,0,,0.0,none,P253,1
E0005480,N0005728,N0005300,main,38.15420843734475,auto_block,provisional,s5c_flows,11.2665,15.192,0.003746,3.6221,held,0.476067,0.4496,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,328.34169652771476,328.15092548552803,3.3922207086133653,3.5572043972844654,3.1422207086133653,3.3072043972844654,0.29320699464331856,0.10810434304915692,2.168786848790261,0,,0.0,none,P253,1
E0005481,N0005729,N0005279,sub main,64.72719607736643,draft,drafted,s5c_flows,5.4905,3.912,0.053229,3.6221,held,0.283406,6.3875,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,326.5639440442571,326.24030806387026,5.224477586602291,5.734484416598491,4.974477586602291,5.484484416598491,0.24836400872595618,0.08503293111256158,4.343570579422275,0,,0.0,none,P04,1
E0005482,N0005730,N0005731,lateral,49.999316332150684,draft,drafted,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,330.0129551895283,329.7629586078676,1.550185679612298,1.8256339214293007,1.300185679612298,1.5756339214293007,0.0,0.0,0.0,0,,0.0,none,P04,1
E0005483,N0005731,N0005732,lateral,49.999999999951335,draft,drafted,s5c_flows,0.0,0.0,0.000417,3.6221,held,0.000417,0.05,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,329.7629586078676,329.5129586078678,1.8256339214293007,2.3556632183040733,1.5756339214293007,2.1056632183040733,0.021985998312083907,0.005448037260941702,37.902910820952215,0,,0.0,none,P04,1
E0005484,N0005732,N0005279,lateral,16.016216874964684,draft,drafted,s5c_flows,0.0,0.0,0.000833,3.6221,held,0.000833,0.1,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,329.5129586078678,329.432877523493,2.3556632183040733,2.541914956975745,2.1056632183040733,2.291914956975745,0.029793860143789975,0.007058831251338965,8.959461668538326,0,,0.0,none,P04,1
E0005485,N0005733,N0005734,lateral,59.99999999983097,draft,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,328.82156137544666,328.5215613754475,1.551638087443962,2.3161461440837456,1.301638087443962,2.0661461440837456,0.13489621704043256,0.037230723305707175,7.413106326750824,0,,0.0,none,P04,1
E0005486,N0005734,N0005735,lateral,59.99999999983097,draft,provisional,s5c_flows,1.0798,1.456,0.0005,3.6221,held,0.045767,0.06,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,328.5215613754475,328.22156137544835,2.3161461440837456,3.0407677261141544,2.0661461440837456,2.7907677261141544,0.13540599720997287,0.037411573942284254,7.385197263061338,0,,0.0,none,P04,1
E0005487,N0005735,N0005736,lateral,5.000000000059153,draft,provisional,s5c_flows,5.5408,8.912,0.001,3.6221,held,0.233285,0.12,0.0,0.0,,200,PVC-U,0.8,0.5,table11,minimum,tractive,1.0,328.22156137544835,328.18156137544787,3.0407677261141544,3.1261168472083796,2.7907677261141544,2.8761168472083796,0.27420261743674246,0.069691454110099,0.3039115166489755,0,,0.0,none,P04,1
E0005488,N0005736,N0005737,lateral,34.9999999999903,draft,provisional,s5c_flows,6.6206,10.368,0.001042,3.6221,held,0.278593,0.125,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,328.18156137544787,328.0065613754479,3.1261168472083796,3.084594630411459,2.8761168472083796,2.834594630411459,0.2469944136917014,0.08436602521417627,2.361726828612767,0,,0.0,none,P04,1
E0005489,N0005737,N0005738,lateral,10.000000000118305,draft,provisional,s5c_flows,7.7004,11.824,0.001333,3.6221,held,0.324152,0.16,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,328.0065613754479,327.95656137544734,3.084594630411459,2.300640772990164,2.834594630411459,2.050640772990164,0.25934408945101906,0.09045976613604498,0.6426468674163321,0,,0.0,none,P04,1
E0005490,N0005738,N0005739,lateral,62.967944680466275,draft,provisional,s5c_flows,13.8765,14.81,0.001417,3.6221,held,0.583156,0.17,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,327.95656137544734,327.641721652045,2.300640772990164,3.745149685845604,2.050640772990164,3.495149685845604,0.3126327256223505,0.11885673539845723,3.3568646487193288,0,,0.0,none,P04,1
E0005491,N0005739,N0005740,lateral,52.03205531960887,draft,provisional,s5c_flows,14.9563,16.266,0.001941,3.6221,held,0.628948,0.233,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,327.641721652045,327.38156137544695,3.745149685845604,3.3335265151780504,3.495149685845604,3.0835265151780504,0.3201583316318747,0.12314838002952702,2.708662671913872,0,,0.0,none,P04,1
E0005492,N0005740,N0005741,lateral,28.61211589878429,draft,provisional,s5c_flows,19.2754,22.09,0.002375,3.6221,held,0.81045,0.285,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,327.38156137544695,327.23850079595303,3.3335265151780504,3.55135516107822,3.0835265151780504,3.30135516107822,0.346586749126912,0.13879026954022528,1.3758996831654786,0,,0.0,none,P04,1
E0005493,N0005741,N0005742,lateral,50.00000000019989,draft,provisional,s5c_flows,28.6909,29.444,0.002613,3.6221,held,1.205411,0.3136,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,327.23850079595303,326.988500795952,3.55135516107822,4.098047055610493,3.30135516107822,3.8480470556104933,0.3918322325438221,0.1677137775682817,2.1267605473050657,0,,0.0,none,P04,1
E0005494,N0005742,N0005743,lateral,49.999999999798746,draft,provisional,s5c_flows,30.8505,32.356,0.00303,3.6221,held,1.296362,0.3636,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,326.988500795952,326.73850079595303,4.098047055610493,4.663263120062595,3.8480470556104933,4.413263120062595,0.4006581360006189,0.17368614549278033,2.079911172273541,0,,0.0,none,P04,1
E0005495,N0005743,N0005296,lateral,18.78939989008431,draft,provisional,s5c_flows,32.3337,34.356,0.003447,3.6221,held,1.358959,0.4136,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,326.73850079595303,326.64455379650263,4.663263120062595,4.730324133184865,4.413263120062595,4.480324133184865,0.4064711104747622,0.1776809053526805,0.7704278527174256,0,,0.0,none,P04,1
E0005496,N0005744,N0005745,lateral,49.99999999997979,draft,provisional,s5c_flows,3.5785,5.89,0.0,3.6221,held,0.150021,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,327.30369873046874,327.05369873046885,1.5500000000000114,2.2604492187498977,1.3000000000000114,2.0104492187498977,0.20183551694350724,0.06360917817028158,4.128774489012469,0,,0.0,none,P259,1
E0005497,N0005745,N0005746,lateral,49.99999999997979,draft,provisional,s5c_flows,10.7356,17.67,0.000417,3.6221,held,0.450479,0.05,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,327.05369873046885,326.80369873046897,2.2604492187498977,2.665722656249784,2.0104492187498977,2.415722656249784,0.28810777145985894,0.10535871460327637,2.8924361502310325,0,,0.0,none,P259,1
E0005498,N0005746,N0005747,lateral,8.865643528361497,draft,provisional,s5c_flows,14.3141,23.56,0.000833,3.6221,held,0.600916,0.1,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,326.80369873046897,326.75937051282716,2.665722656249784,2.706754975454089,2.415722656249784,2.456754975454089,0.3156003168249388,0.12054058582486768,0.46818940791701874,0,,0.0,none,P259,1
E0005499,N0005747,N0005748,lateral,41.13435647182178,draft,provisional,s5c_flows,17.8926,29.45,0.000907,3.6221,held,0.75101,0.1089,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,326.75937051282716,326.55369873046806,2.706754975454089,3.3290222167975685,2.456754975454089,3.0790222167975685,0.3384511539672811,0.13387942572145212,2.025617581229971,0,,0.0,none,P259,1
E0005500,N0005748,N0005326,lateral,63.70013777089161,draft,provisional,s5c_flows,32.2067,53.01,0.00125,3.6221,held,1.351436,0.15,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,326.55369873046806,326.2351980416136,3.3290222167975685,5.427185991589511,3.0790222167975685,5.177185991589511,0.4057830678998711,0.17720551194490425,2.616346138696367,0,,0.0,none,P259,1
E0005501,N0005749,N0005750,main,50.00000000010825,auto_block,provisional,s5c_flows,22.7497,23.186,0.002301,3.6221,held,0.956027,0.2761,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,326.9866546743615,326.7366546743609,1.855752552201011,2.6807952768109544,1.605752552201011,2.4307952768109544,0.36482565859851834,0.15011601712818995,2.2841960637757674,0,,0.0,none,P259,1
E0005502,N0005750,N0005751,main,49.999999999716096,auto_block,provisional,s5c_flows,29.9067,34.966,0.002718,3.6221,held,1.256485,0.3261,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,326.7366546743609,326.48665467436234,2.6807952768109544,3.1956268197782833,2.4307952768109544,2.9456268197782833,0.39684640448005704,0.17109314405018078,2.099888833364697,0,,0.0,none,P259,1
E0005503,N0005751,N0005752,main,18.445860555269185,auto_block,provisional,s5c_flows,33.4852,40.856,0.003135,3.6221,held,1.406922,0.3761,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,326.48665467436234,326.394425371586,3.1956268197782833,3.356032392085865,2.9456268197782833,3.106032392085865,0.41079291989305006,0.18068283597680496,0.748384391178227,0,,0.0,none,P259,1
E0005504,N0005752,N0005753,main,62.0,auto_block,provisional,s5c_flows,33.4852,40.856,0.003288,3.6221,held,1.407076,0.3946,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,326.394425371586,326.084425371586,3.356032392085865,4.174211103023367,3.106032392085865,3.9242111030233673,0.41080661999503226,0.1806923956760162,2.5153765373737866,0,,0.0,none,P259,1
E0005505,N0005753,N0005754,main,7.280109889280518,auto_block,provisional,s5c_flows,37.0638,46.746,0.003805,3.6221,held,1.557613,0.4566,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,326.084425371586,326.04438476719497,4.174211103023367,4.207110594133155,3.9242111030233673,3.9571105941331552,0.43818885836432203,0.18541823365922777,0.2769015288847455,0,,0.0,none,P259,1
E0005506,N0005754,N0005755,main,7.810249675906654,auto_block,provisional,s5c_flows,37.0638,46.746,0.003866,3.6221,held,1.557674,0.4639,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,326.04438476719497,326.0014283939775,4.207110594133155,4.3320066646162445,3.9571105941331552,4.0820066646162445,0.4381940727114451,0.18542175238101916,0.2970620463355657,0,,0.0,none,P259,1
E0005507,N0005755,N0005756,main,9.055385138137417,auto_block,provisional,s5c_flows,40.6423,52.636,0.003931,3.6221,held,1.707759,0.4717,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,326.0014283939775,325.95162377571774,4.3320066646162445,4.323827884438515,4.0820066646162445,4.073827884438515,0.4505893776209553,0.19389170244127102,0.3349459466454247,0,,0.0,none,P259,1
