EDGE_UID,US_NODE,DS_NODE,TIER,LEN_M,SRC,CONFIDENCE,STAGE,QADF_M3D,N_PROP,QINF_LS,PF,PF_METH,QPK_LS,UPSTR_KM,ON_WADI_M,ON_DUAL_M,CROSS_ID,DN,MATERIAL,SLOPE_LAID,SLOPE_MIN,GRAD_BY,SIZED_BY,CLEAN_BY,TAU_PA,INV_UP,INV_DN,US_DEPTH,DS_DEPTH,COVER_US,COVER_DN,V_PK_MS,DOD_PK,RET_MIN,PAST_CAP,CAP_EXIT,CAP_LEN_M,TIE_TYPE,PACKAGE,PHASE
E0005508,N0005756,N0005757,main,22.825424421026653,auto_block,provisional,s5c_flows,47.7993,64.416,0.004006,3.6221,held,2.007876,0.4807,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,325.95162377571774,325.8260839414021,4.323827884438515,4.469417767582286,4.073827884438515,4.219417767582286,0.47312685915092717,0.20984652728403713,0.8040628702271356,0,,0.0,none,P259,1
E0005509,N0005757,N0005758,main,7.582970320656588,auto_block,provisional,s5c_flows,47.7993,64.416,0.004196,3.6221,held,2.008066,0.5036,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,325.8260839414021,325.78437760463845,4.469417767582286,4.5245518387209245,4.219417767582286,4.2745518387209245,0.4731403036509627,0.2098562645098883,0.2671149291285971,0,,0.0,none,P259,1
E0005510,N0005758,N0005326,main,34.802239230891196,auto_block,provisional,s5c_flows,47.7993,64.416,0.00426,3.6221,held,2.008129,0.5111,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,325.78437760463845,325.5929652888685,4.5245518387209245,6.069418744334598,4.2745518387209245,5.819418744334598,0.47314476135385947,0.20985949307556379,1.2259193546920624,0,,0.0,none,P259,1
E0005511,N0005759,N0005760,lateral,36.70640144968497,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,329.66092537988925,329.47739337264085,1.5505004013607504,1.9786307972810278,1.3005004013607504,1.7286307972810278,0.0,0.0,0.0,0,,0.0,none,P296,1
E0005512,N0005760,N0005338,lateral,87.14563037945919,auto_road,derived,s5c_flows,0.0,0.0,0.000306,3.6221,held,0.000306,0.0367,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,329.47739337264085,329.04166522074354,1.9786307972810278,2.270651673787711,1.7286307972810278,2.020651673787711,0.019069778726846027,0.004872821939956501,76.16381887778753,0,,0.0,none,P296,1
E0005513,N0005761,N0005333,main,69.35416353759881,auto_block,provisional,s5c_flows,7.2559,4.442,0.017595,3.6221,held,0.321783,2.1114,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,325.0364902862603,324.6897194685723,7.945046578974086,7.701027601740179,7.695046578974086,7.451027601740179,0.258733456383939,0.09015420936740678,4.467542550474736,0,,0.0,none,P257,1
E0005514,N0005762,N0005763,lateral,24.698178070456937,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,330.60325848055584,330.47976759020355,1.7147957186629128,1.7253410523745742,1.4647957186629128,1.4753410523745742,0.0,0.0,0.0,0,,0.0,none,P257,1
E0005515,N0005763,N0005333,lateral,18.35755975068582,auto_block,provisional,s5c_flows,0.0,0.0,0.000206,3.6221,held,0.000206,0.0247,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,330.47976759020355,330.3879797914501,1.7253410523745742,2.002767278862393,1.4753410523745742,1.7527672788623931,0.015791873261475176,0.0042438915908853125,19.374479779070633,0,,0.0,none,P257,1
E0005516,N0005764,N0005765,lateral,50.00000000013698,draft,provisional,s5c_flows,78.7274,129.58,0.003585,3.6042,merrimack,3.287763,0.4302,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,323.2888638220655,323.0388638220648,3.46522553340327,3.9477389611383273,3.21522553340327,3.6977389611383273,0.5292127164070589,0.27476790979055954,1.5746661172341037,0,,0.0,none,P284,1
E0005517,N0005765,N0005344,lateral,52.486298821046105,draft,provisional,s5c_flows,81.2261,134.014,0.004001,3.5906,merrimack,3.37963,0.4802,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,323.0388638220648,322.7764323279596,3.9477389611383273,4.480098433759167,3.6977389611383273,4.230098433759167,0.5334728873421937,0.2786349038119481,1.6397677703465312,0,,0.0,none,P284,1
E0005518,N0005766,N0005767,lateral,59.999999999999666,draft,provisional,s5c_flows,3.5785,5.89,0.0,3.6221,held,0.150021,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,325.6847412109375,325.3847412109375,1.5500000000000114,1.8320556640625227,1.3000000000000114,1.5820556640625227,0.20183551694350724,0.06360917817028158,4.954529386816937,0,,0.0,none,P284,1
E0005519,N0005767,N0005768,lateral,59.999999999999666,draft,provisional,s5c_flows,10.7356,17.67,0.0005,3.6221,held,0.450562,0.06,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,325.3847412109375,325.08474121093747,1.8320556640625227,2.200994873046909,1.5820556640625227,1.950994873046909,0.2881246430728715,0.10536774670440444,3.4707201346435257,0,,0.0,none,P284,1
E0005520,N0005768,N0005344,lateral,5.944035120798116,draft,provisional,s5c_flows,10.7356,17.67,0.001,3.6221,held,0.451062,0.12,0.0,0.0,,200,PVC-U,0.7,0.5,table11,minimum,tractive,1.0,325.08474121093747,325.0431329650919,2.200994873046909,2.2133977966268503,1.950994873046909,1.9633977966268503,0.32392648588666784,0.09735819675739513,0.305832515492304,0,,0.0,none,P284,1
E0005521,N0005769,N0005770,sub main,4.000000000206787,auto_road,derived,s5c_flows,244.1967,323.938,0.039468,3.1429,merrimack,8.922382,4.7362,0.0,0.0,,200,PVC-U,1.0,0.5,table11,minimum,velocity,1.0,321.30261100210924,321.2626110021072,8.508424154140755,8.508201986174072,8.258424154140755,8.258201986174072,0.9020384069550194,0.3854511560139964,0.07390668308144166,0,,0.0,none,P296,1
E0005522,N0005770,N0005771,sub main,75.19496983431765,auto_road,derived,s5c_flows,244.1967,323.938,0.039502,3.1429,merrimack,8.922416,4.7402,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,321.2626110021072,320.8866361529356,8.508201986174072,9.44362507753317,8.258201986174072,9.19362507753317,0.6982248466633947,0.4679281797259208,1.7949081921497463,0,,0.0,none,P296,1
E0005523,N0005771,N0005772,sub main,47.18828962296156,auto_road,derived,s5c_flows,244.1967,323.938,0.040128,3.1429,merrimack,8.923042,4.8154,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,320.8866361529356,320.65069470482075,9.44362507753317,9.875886105726124,9.19362507753317,9.625886105726124,0.6982374846601519,0.46794699357553504,1.1263667605855043,0,,0.0,none,P296,1
E0005524,N0005772,N0005773,sub main,23.64893465460915,auto_road,derived,s5c_flows,244.1967,323.938,0.040522,3.1429,merrimack,8.923436,4.8626,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,320.65069470482075,320.5324500315477,9.875886105726124,10.220052409858567,9.625886105726124,9.970052409858567,0.6982454384844134,0.4679588347364816,0.5644847630736808,0,,0.0,none,P296,1
E0005525,N0005773,N0005774,sub main,15.202895461999498,auto_road,derived,s5c_flows,244.1967,323.938,0.040719,3.1429,merrimack,8.923633,4.8862,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,320.5324500315477,320.45643555423766,10.220052409858567,10.410324699668593,9.970052409858567,10.160324699668593,0.6982494152684829,0.46796475527531234,0.3628812076210584,0,,0.0,none,P296,1
E0005526,N0005774,N0005775,sub main,12.449615178594227,auto_road,derived,s5c_flows,244.1967,323.938,0.040845,3.1429,merrimack,8.923759,4.9014,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,320.45643555423766,320.3941874783447,10.410324699668593,10.51627394743656,10.160324699668593,10.26627394743656,0.6982519587505865,0.4679685420013291,0.29716148119538593,0,,0.0,none,P296,1
E0005527,N0005775,N0005776,sub main,12.59375891333105,auto_road,derived,s5c_flows,244.1967,323.938,0.040949,3.1429,merrimack,8.923863,4.9139,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,320.3941874783447,320.33121868377805,10.51627394743656,10.552417790831328,10.26627394743656,10.302417790831328,0.6982540581063316,0.4679716675444078,0.3006011629321421,0,,0.0,none,P296,1
E0005528,N0005776,N0005777,sub main,22.24722974190503,auto_road,derived,s5c_flows,244.1967,323.938,0.041054,3.1429,merrimack,8.923968,4.9265,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,320.33121868377805,320.21998253506854,10.552417790831328,10.771838753993961,10.302417790831328,10.521838753993961,0.6982561776240536,0.4679748231329375,0.5310188069180513,0,,0.0,none,P296,1
E0005529,N0005777,N0005778,sub main,20.62297147958708,auto_road,derived,s5c_flows,244.1967,323.938,0.041239,3.1429,merrimack,8.924153,4.9487,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,320.21998253506854,320.1168676776706,10.771838753993961,11.034987791079402,10.521838753993961,10.784987791079402,0.6982599119534159,0.4679803829602103,0.49224677722782145,0,,0.0,none,P296,1
E0005530,N0005778,N0005779,sub main,23.165796883138093,auto_road,derived,s5c_flows,244.1967,323.938,0.041411,3.1429,merrimack,8.924325,4.9694,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,320.1168676776706,320.0010386932549,11.034987791079402,11.126738406354491,10.784987791079402,10.876738406354491,0.6982633838029131,0.46798555207496184,0.5529383663456499,0,,0.0,none,P296,1
E0005531,N0005779,N0005780,sub main,53.21761403094789,auto_road,derived,s5c_flows,244.1967,323.938,0.041604,3.1429,merrimack,8.924518,4.9925,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,320.0010386932549,319.73495062310013,11.126738406354491,11.610599914009242,10.876738406354491,11.360599914009242,0.6982672794635393,0.4679913522773741,1.2702302684590352,0,,0.0,none,P296,1
E0005532,N0005780,N0005781,sub main,15.099855298902392,auto_road,derived,s5c_flows,244.1967,323.938,0.042048,3.1429,merrimack,8.924962,5.0457,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,319.73495062310013,319.65945134660564,11.610599914009242,11.781588692456864,11.360599914009242,11.531588692456864,0.6982762411904284,0.4680046956470959,0.360407873183064,0,,0.0,none,P296,1
E0005533,N0005781,N0005782,sub main,28.341172720986854,auto_road,derived,s5c_flows,244.1967,323.938,0.042174,3.1429,merrimack,8.925088,5.0608,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,319.65945134660564,319.5177454830007,11.781588692456864,11.912704956452444,11.531588692456864,11.662704956452444,0.6982787843042161,0.46800848225337033,0.6764531435016738,0,,0.0,none,P296,1
E0005534,N0005782,N0005338,sub main,22.52868474272563,auto_road,derived,s5c_flows,244.1967,323.938,0.04241,3.1429,merrimack,8.925324,5.0892,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,319.5177454830007,319.40510205928706,11.912704956452444,11.90721483524419,11.662704956452444,11.65721483524419,0.6982835475027657,0.468015574596491,0.5377157751864976,0,,0.0,none,P296,1
E0005535,N0005783,N0005784,sub main,49.99999999997287,draft,drafted,s5c_flows,31.4214,43.434,0.062267,3.6221,held,1.379535,7.4721,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,323.3285400390625,323.0785400390626,1.5500000000000114,1.8551757812498977,1.3000000000000114,1.6051757812498977,0.4083387213202703,0.17897478993836907,2.0407893981704395,0,,0.0,none,P314,1
E0005536,N0005784,N0005785,sub main,49.99999999997287,draft,drafted,s5c_flows,31.4214,43.434,0.062684,3.6221,held,1.379952,7.5221,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,323.0785400390626,322.8285400390627,1.8551757812498977,1.965191650390409,1.6051757812498977,1.715191650390409,0.40837635786034443,0.17900091706354299,2.040601316146373,0,,0.0,none,P301,1
E0005537,N0005785,N0005351,sub main,4.886188851998734,draft,drafted,s5c_flows,31.4214,43.434,0.063101,3.6221,held,1.380368,7.5721,0.0,0.0,,200,PVC-U,0.85,0.5,table11,minimum,tractive,1.0,322.8285400390627,322.78700743382075,1.965191650390409,2.0465802126636277,1.715191650390409,1.7965802126636277,0.49210234222520216,0.1573360687874012,0.1654868792097266,0,,0.0,none,P301,1
E0005538,N0005786,N0005787,main,15.811388300841896,auto_block,provisional,s5c_flows,19.2818,26.0,0.005395,3.6221,held,0.813738,0.6475,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,321.75408692477646,321.6750299832722,3.435183094754791,3.448749313602775,3.185183094754791,3.198749313602775,0.347023982453253,0.139056636268511,0.7593801917792921,0,,0.0,none,P301,1
E0005539,N0005787,N0005351,main,48.08443671749847,auto_block,provisional,s5c_flows,19.2818,26.0,0.005527,3.6221,held,0.81387,0.6633,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,321.6750299832722,321.4346077996847,3.448749313602775,3.398979846799648,3.198749313602775,3.148979846799648,0.3470415088407394,0.13906731872653894,2.3092548245943334,0,,0.0,none,P301,1
E0005540,N0005788,N0005789,lateral,20.591260281974,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,420.61149819973167,420.5085418983218,1.5760018002683296,3.2711517051938017,1.3260018002683296,3.0211517051938017,0.0,0.0,0.0,0,,0.0,none,P254,1
E0005541,N0005789,N0005790,lateral,7.0710678118654755,auto_block,provisional,s5c_flows,0.0,0.0,0.000172,3.6221,held,0.000172,0.0206,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,420.5085418983218,420.46611549145064,3.2711517051938017,3.332590563236863,3.0211517051938017,3.082590563236863,0.015322212859753277,0.00383923441332798,7.691521536508376,0,,0.0,none,P254,1
E0005542,N0005790,N0005388,lateral,15.652475842498529,auto_block,provisional,s5c_flows,0.0,0.0,0.000231,3.6221,held,0.000231,0.0277,0.0,0.0,,200,PVC-U,5.7,0.5,cover_min,minimum,tractive,1.0,420.44644314307357,419.55425202005114,3.352262911613934,1.5758138979176124,3.102262911613934,1.3258138979176124,0.0349909955176514,0.0026942886248794984,7.455478002715752,0,,0.0,none,P254,1
E0005543,N0005791,N0005388,lateral,17.88854381999832,auto_block,provisional,s5c_flows,1.0798,1.456,0.000572,3.6221,held,0.045839,0.0686,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,416.99443700911627,416.9049942900163,5.462563723305607,4.225071627952445,5.212563723305607,3.9750716279524454,0.13547908695284094,0.037437529025081046,2.2006525413309928,0,,0.0,none,P254,1
E0005544,N0005792,N0005793,main,10.816653826391969,auto_block,provisional,s5c_flows,1.8214,2.456,0.003257,3.6221,held,0.079614,0.3908,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,413.69920735604614,413.64512408691417,5.21891398184448,5.367906918945209,4.96891398184448,5.117906918945209,0.16344198513563318,0.0478349137613622,1.103006449802939,0,,0.0,none,P254,1
E0005545,N0005793,N0005794,main,14.142135623730951,auto_block,provisional,s5c_flows,1.8214,2.456,0.003347,3.6221,held,0.079704,0.4016,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,413.64512408691417,413.5744134087955,5.367906918945209,5.548938641985728,5.117906918945209,5.298938641985728,0.16350415268627394,0.04785906064799475,1.441567425188112,0,,0.0,none,P254,1
E0005546,N0005794,N0005382,main,11.180339887498949,auto_block,provisional,s5c_flows,1.8214,2.456,0.003465,3.6221,held,0.079822,0.4158,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,413.5744134087955,413.51851170935805,5.548938641985728,5.596386972282573,5.298938641985728,5.346386972282573,0.16358558707089216,0.04789069796588283,1.1390917834602985,0,,0.0,none,P254,1
E0005547,N0005795,N0005796,lateral,9.999999999874936,auto_block,provisional,s5c_flows,2.1596,2.912,0.000773,3.6221,held,0.091307,0.0927,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,417.04591965448475,416.99591965448536,8.098642113093376,5.599417259577137,7.848642113093376,5.349417259577137,0.17113915105399882,0.050859149078061466,0.9738663867275736,0,,0.0,none,P254,1
E0005548,N0005796,N0005797,lateral,10.615528128213366,auto_block,provisional,s5c_flows,2.1596,2.912,0.000856,3.6221,held,0.091391,0.1027,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,416.99591965448536,416.9428420138443,5.599417259577137,3.986967556468187,5.349417259577137,3.736967556468187,0.17119188175227468,0.05088010692980924,1.0334921667581076,0,,0.0,none,P254,1
E0005549,N0005797,N0005798,lateral,18.601075237738275,auto_block,provisional,s5c_flows,2.1596,2.912,0.000945,3.6221,held,0.091479,0.1134,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,416.9428420138443,416.84983663765564,3.986967556468187,3.762132356484983,3.736967556468187,3.512132356484983,0.17124708711068323,0.0509020518298918,1.810354417465772,0,,0.0,none,P254,1
E0005550,N0005798,N0005799,lateral,10.783396634311568,auto_block,provisional,s5c_flows,4.3191,5.824,0.0011,3.6221,held,0.182168,0.132,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,416.84983663765564,416.79591965448407,3.762132356484983,2.6343781970784335,3.512132356484983,2.3843781970784335,0.21512650139430556,0.06947065560194046,0.8354306702041845,0,,0.0,none,P254,1
E0005551,N0005799,N0005382,lateral,29.465826960684648,auto_block,provisional,s5c_flows,4.3191,5.824,0.00119,3.6221,held,0.182258,0.1427,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,416.79591965448407,416.6485905196806,2.6343781970784335,2.4663081619600007,2.3843781970784335,2.2163081619600007,0.21516129504131648,0.0694862703777828,2.28246030921643,0,,0.0,none,P254,1
E0005552,N0005800,N0005801,lateral,23.853720883753127,auto_block,provisional,s5c_flows,0.7416,1.0,0.001865,3.6221,held,0.032955,0.2238,23.854,0.0,W11a-XG01254,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,416.4695112172498,416.35024261283104,2.717653089390808,2.489845277793961,2.467653089390808,2.239845277793961,0.12088454110253914,0.03238293936746059,3.2887746530963846,0,,0.0,none,P254,1
E0005553,N0005801,N0005802,lateral,21.95449840010015,auto_block,provisional,s5c_flows,0.7416,1.0,0.002064,3.6221,held,0.033154,0.2477,21.954,0.0,W11a-XG01255,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,416.35024261283104,416.24047012083054,2.489845277793961,2.475441744403838,2.239845277793961,2.225441744403838,0.12113773029973914,0.03246841991321445,3.0205973462020843,0,,0.0,none,P254,1
E0005554,N0005802,N0005803,lateral,14.191780715974975,auto_block,provisional,s5c_flows,0.7416,1.0,0.002247,3.6221,held,0.033337,0.2696,14.192,0.0,W11a-XG01256,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,416.24047012083054,416.16951121725066,2.475441744403838,2.5010515268899667,2.225441744403838,2.2510515268899667,0.12136963733567402,0.032546784078623464,1.9488373187225474,0,,0.0,none,P254,1
E0005555,N0005803,N0005392,lateral,27.393288027482033,auto_block,provisional,s5c_flows,0.7416,1.0,0.002365,3.6221,held,0.033455,0.2838,27.393,0.0,W11a-XG01257,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,416.16951121725066,416.03254477711323,2.5010515268899667,3.1591056135117697,2.2510515268899667,2.9091056135117697,0.12151870686780841,0.03259719118301593,3.757074217014895,0,,0.0,none,P254,1
E0005556,N0005804,N0005805,lateral,11.89910042434588,auto_road,derived,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,418.2390930175781,418.1795975154564,1.5500000000000114,2.0543807560279674,1.3000000000000114,1.8043807560279674,0.13489621704043256,0.037230723305707175,1.4701549439768393,0,,0.0,none,P254,1
E0005557,N0005805,N0005806,lateral,23.10089957571413,auto_road,derived,s5c_flows,1.0798,1.456,9.9e-05,3.6221,held,0.045366,0.0119,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,418.1795975154564,418.0640930175778,2.0543807560279674,2.648675537109682,1.8043807560279674,2.398675537109682,0.13499746241977195,0.037266616442171635,2.852016519624438,0,,0.0,none,P254,1
E0005558,N0005806,N0005807,lateral,35.389284070782246,auto_road,derived,s5c_flows,1.0798,1.456,0.000292,3.6221,held,0.045559,0.035,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,418.0640930175778,417.88714659722393,2.648675537109682,3.067992562932318,2.398675537109682,2.817992562932318,0.1351944001348386,0.03733646939291538,4.362765030144998,0,,0.0,none,P254,1
E0005559,N0005807,N0005808,lateral,19.394605166534983,auto_road,derived,s5c_flows,1.0798,1.456,0.000587,3.6221,held,0.045854,0.0704,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,417.88714659722393,417.7901735713913,3.067992562932318,3.3055905887649715,2.817992562932318,3.0555905887649715,0.1354943039596516,0.037442933582633814,2.3856605775731157,0,,0.0,none,P254,1
E0005560,N0005808,N0005809,lateral,19.539522857685977,auto_road,derived,s5c_flows,2.9012,3.912,0.000748,3.6221,held,0.122373,0.0898,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,417.7901735713913,417.69247595710283,3.3055905887649715,3.427183466725296,3.0555905887649715,3.177183466725296,0.18868981680027513,0.058014335862885874,1.725894485548578,0,,0.0,none,P254,1
E0005561,N0005809,N0005810,lateral,45.67658790506112,auto_road,derived,s5c_flows,2.9012,3.912,0.000911,3.6221,held,0.122536,0.1093,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,417.69247595710283,417.4640930175775,3.427183466725296,3.611712646484989,3.177183466725296,3.361712646484989,0.18877315555480548,0.05804917036786708,4.032758062696763,0,,0.0,none,P254,1
E0005562,N0005810,N0005811,lateral,33.639224487656776,auto_road,derived,s5c_flows,6.6092,8.912,0.001292,3.6221,held,0.278367,0.155,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,417.4640930175775,417.2958968951392,3.611712646484989,3.204255692751417,3.361712646484989,2.954255692751417,0.24692969131707215,0.08433456432192984,2.2704995032008286,0,,0.0,none,P254,1
E0005563,N0005811,N0005812,lateral,27.404916005844505,auto_road,derived,s5c_flows,7.689,10.368,0.001572,3.6221,held,0.323914,0.1886,19.792,0.0,W11a-XG01258,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,417.2958968951392,417.15887231511,3.204255692751417,2.5514243157493866,2.954255692751417,2.3014243157493866,0.25928288634614216,0.09042912051635907,1.7615840618483778,0,,0.0,none,P254,1
E0005564,N0005812,N0005813,lateral,8.538452920404168,auto_road,derived,s5c_flows,8.7688,11.824,0.0018,3.6221,held,0.36941,0.216,8.538,0.0,W11a-XG01259,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,417.15887231511,417.116180050508,2.5514243157493866,2.490814578398272,2.3014243157493866,2.240814578398272,0.2704432416395992,0.0960911637588949,0.5262011644685362,0,,0.0,none,P254,1
E0005565,N0005813,N0005814,lateral,8.435700783830448,auto_road,derived,s5c_flows,8.7688,11.824,0.001872,3.6221,held,0.369481,0.2246,8.436,0.0,W11a-XG01260,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,417.116180050508,417.0740015465888,2.490814578398272,2.4628331702080573,2.240814578398272,2.2128331702080573,0.27045987140572614,0.09609971170612411,0.5198368701911028,0,,0.0,none,P254,1
E0005566,N0005814,N0005815,lateral,46.20472042064867,auto_road,derived,s5c_flows,8.7688,11.824,0.001942,3.6221,held,0.369551,0.233,46.205,0.0,W11a-XG01261,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,417.0740015465888,416.8429779444856,2.4628331702080573,2.3077178562956533,2.2128331702080573,2.0577178562956533,0.27047626471929054,0.09610813843763913,2.847121075398951,0,,0.0,none,P254,1
E0005567,N0005815,N0005816,lateral,22.606772137040466,auto_road,derived,s5c_flows,8.7688,11.824,0.002327,3.6221,held,0.369936,0.2792,22.607,0.0,W11a-XG01262,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,416.8429779444856,416.7299440838004,2.3077178562956533,2.332647468933999,2.0577178562956533,2.082647468933999,0.27056638838821634,0.09615447088100984,1.3925585430690197,0,,0.0,none,P254,1
E0005568,N0005816,N0005817,lateral,49.99999999999007,auto_road,derived,s5c_flows,8.7688,11.824,0.002515,3.6221,held,0.370125,0.3018,50.0,0.0,W11a-XG01263,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,416.7299440838004,416.47994408380043,2.332647468933999,2.670110847840192,2.082647468933999,2.420110847840192,0.27061060644383506,0.09617720687738687,3.079455547896735,0,,0.0,none,P254,1
E0005569,N0005817,N0005818,lateral,49.994304282277504,auto_road,derived,s5c_flows,8.7688,11.824,0.002932,3.6221,held,0.370541,0.3518,49.994,0.0,W11a-XG01264,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,416.47994408380043,416.22997256238904,2.670110847840192,2.9621966270640883,2.420110847840192,2.7121966270640883,0.27070787626844506,0.0962272292287775,3.077998380358729,0,,0.0,none,P254,1
E0005570,N0005818,N0005392,lateral,3.4625608041013507,auto_road,derived,s5c_flows,8.7688,11.824,0.003349,3.6221,held,0.370958,0.4018,3.463,0.0,W11a-XG01265,200,PVC-U,1.2,0.5,table11,minimum,tractive,1.0,416.22997256238904,416.18842183273983,2.9621966270640883,3.0032285578851656,2.7121966270640883,2.7532285578851656,0.36642169713840217,0.07840200576130998,0.15749434923124914,0,,0.0,none,P254,1
E0005571,N0005819,N0005426,lateral,21.400934559032695,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,21.401,0.0,W11a-XG01266,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,419.49774897766804,419.3907443048729,1.5599292449882114,1.7615689275489785,1.3099292449882114,1.5115689275489785,0.13489621704043256,0.037230723305707175,2.644123389639876,0,,0.0,none,P59,1
E0005572,N0005820,N0005821,lateral,29.5296461204668,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,29.53,0.0,W11a-XG01267,200,PVC-U,1.05,0.5,cover_min,minimum,tractive,1.0,419.61679650582784,419.3067352215629,1.5632877226877895,1.567257698358958,1.3132877226877895,1.317257698358958,0.0,0.0,0.0,0,,0.0,none,P59,1
E0005573,N0005821,N0005426,lateral,18.027756377319946,auto_block,provisional,s5c_flows,0.0,0.0,0.000246,3.6221,held,0.000246,0.0295,18.028,0.0,W11a-XG01268,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,419.3067352215629,419.2165964396763,1.567257698358958,1.935716792745552,1.317257698358958,1.685716792745552,0.017202557320584237,0.004512251938358497,17.466159286046278,0,,0.0,none,P59,1
E0005574,N0005822,N0005823,lateral,49.99999999996086,draft,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,316.02528686523436,315.77528686523453,1.5500000000000114,1.8014038085935908,1.3000000000000114,1.5514038085935908,0.0,0.0,0.0,0,,0.0,none,P02,1
E0005575,N0005823,N0005467,lateral,51.148486874343895,draft,provisional,s5c_flows,0.0,0.0,0.000417,3.6221,held,0.000417,0.05,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,315.77528686523453,315.5195444308628,1.8014038085935908,1.8228627956996775,1.5514038085935908,1.5728627956996775,0.021985998312083907,0.005448037260941702,38.77353073253577,0,,0.0,none,P02,1
E0005576,N0005824,N0005825,lateral,89.99999999995714,draft,provisional,s5c_flows,1.4832,2.0,0.0,3.6221,held,0.06218,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,316.62522905610695,316.1752290561072,1.5789335415493042,1.9552030727990655,1.3289335415493042,1.7052030727990655,0.15034093436683285,0.042847972501074055,9.977322585605833,0,,0.0,none,P02,1
E0005577,N0005825,N0005826,lateral,89.99999999995714,draft,provisional,s5c_flows,1.4832,2.0,0.00075,3.6221,held,0.06293,0.09,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,316.1752290561072,315.7252290561074,1.9552030727990655,1.6435148403769517,1.7052030727990655,1.3935148403769517,0.15095405186564023,0.04307682867809767,9.936798525516835,0,,0.0,none,P02,1
E0005578,N0005826,N0005827,lateral,5.710530600766826,draft,provisional,s5c_flows,2.2248,3.0,0.0015,3.6221,held,0.09477,0.18,0.0,0.0,,200,PVC-U,0.75,0.5,table11,minimum,tractive,1.0,315.7252290561074,315.68240007660165,1.6435148403769517,1.6606785366795975,1.3935148403769517,1.4106785366795975,0.1990713455670722,0.047101723453919525,0.4780974868164207,0,,0.0,none,P02,1
E0005579,N0005827,N0005467,lateral,36.481673122784215,draft,provisional,s5c_flows,2.2248,3.0,0.001548,3.6221,held,0.094818,0.1857,28.881,0.0,W11a-XG01269,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,315.68240007660165,315.49999171098773,1.6606785366795975,1.8424155155747712,1.4106785366795975,1.5924155155747712,0.1733148709143192,0.051726597357533294,3.5082268600039783,0,,0.0,none,P02,1
E0005580,N0005828,N0005470,lateral,90.40150980633771,draft,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,315.260302734375,314.8082951853433,1.5500000000000114,1.6685419728598276,1.3000000000000114,1.4185419728598276,0.0,0.0,0.0,0,,0.0,none,P02,1
E0005581,N0005829,N0005830,sub main,39.99999999993316,draft,provisional,s5c_flows,1421.5331,1888.9,0.380869,2.5396,merrimack,42.164436,45.7043,0.0,0.0,,400,GRP,0.3,0.205,uniform,minimum,velocity,1.0,312.8124809324088,312.692480932409,5.238147729700586,5.170800317590988,4.788147729700586,4.720800317590988,0.8441376041111931,0.4191327092867789,0.7897606544462586,0,,0.0,none,P02,1
E0005582,N0005830,N0005831,sub main,39.99999999993316,draft,provisional,s5c_flows,1421.5331,1888.9,0.381203,2.5396,merrimack,42.164769,45.7443,0.0,0.0,,400,GRP,0.3,0.205,uniform,minimum,velocity,1.0,312.692480932409,312.57248093240923,5.170800317590988,4.948942407434515,4.720800317590988,4.498942407434515,0.8441393516549015,0.41913455279697265,0.7897590194777429,0,,0.0,none,P02,1
E0005583,N0005831,N0005832,sub main,18.660936948613635,draft,provisional,s5c_flows,1421.5331,1888.9,0.381536,2.5396,merrimack,42.165103,45.7843,0.0,0.0,,400,GRP,0.3,0.205,uniform,minimum,velocity,1.0,312.57248093240923,312.5164981215634,4.948942407434515,4.844280687030334,4.498942407434515,4.394280687030334,0.8441411044339925,0.41913640183911516,0.368440316644416,0,,0.0,none,P02,1
E0005584,N0005832,N0005833,sub main,70.00000000006182,draft,provisional,s5c_flows,1421.5331,1888.9,0.381691,2.5396,merrimack,42.165258,45.803,0.0,0.0,,400,GRP,0.3,0.205,uniform,minimum,velocity,1.0,312.5164981215634,312.3064981215632,4.844280687030334,4.736257005389916,4.394280687030334,4.286257005389916,0.8441419178451876,0.4191372599261335,1.3820740825734699,0,,0.0,none,P02,1
E0005585,N0005833,N0005834,sub main,69.99999999981164,draft,provisional,s5c_flows,1421.5331,1888.9,0.382275,2.5396,merrimack,42.165841,45.873,0.0,0.0,,400,GRP,0.3,0.205,uniform,minimum,velocity,1.0,312.3064981215632,312.0964981215638,4.736257005389916,4.466642747576827,4.286257005389916,4.016642747576827,0.8441449772967089,0.4191404874325788,1.382069073489796,0,,0.0,none,P02,1
E0005586,N0005834,N0005835,sub main,16.33906305178028,draft,provisional,s5c_flows,1421.5331,1888.9,0.382858,2.5396,merrimack,42.166425,45.943,0.0,0.0,,400,GRP,0.3,0.205,uniform,minimum,velocity,1.0,312.0964981215638,312.04748093240846,4.466642747576827,4.402989038294663,4.016642747576827,3.952989038294663,0.8441480419577753,0.41914372046245874,0.32259473930438,0,,0.0,none,P02,1
E0005587,N0005835,N0005836,sub main,26.796910128924907,draft,provisional,s5c_flows,1421.5331,1888.9,0.382994,2.5396,merrimack,42.166561,45.9593,0.0,0.0,,400,GRP,0.3,0.205,uniform,minimum,velocity,1.0,312.04748093240846,311.96709020202167,4.402989038294663,4.376354622197084,3.952989038294663,3.926354622197084,0.8441487556404766,0.4191444733580182,0.5290716426828789,0,,0.0,none,P02,1
E0005588,N0005836,N0005470,sub main,88.75524965667194,draft,provisional,s5c_flows,1421.5331,1888.9,0.383218,2.5396,merrimack,42.166784,45.9861,0.0,0.0,,400,GRP,0.3,0.205,uniform,minimum,velocity,1.0,311.96709020202167,311.70082445305167,4.376354622197084,4.776012705151459,3.926354622197084,4.3260127051514585,0.8441499258657092,0.419145707883816,1.7523595224242878,0,,0.0,none,P02,1
E0005589,N0005837,N0005838,lateral,22.360679774997898,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,12.45,0.5,cover_min,minimum,tractive,1.0,440.5519565558597,437.76805192387246,1.5644374871090463,1.5720359667525372,1.3144374871090463,1.3220359667525372,0.0,0.0,0.0,0,,0.0,none,P07,1
E0005590,N0005838,N0005474,lateral,17.804493814764857,auto_block,provisional,s5c_flows,0.0,0.0,0.000186,3.6221,held,0.000186,0.0224,0.0,0.0,,200,PVC-U,4.9,0.5,ground,minimum,tractive,1.0,437.76805192387246,436.895631726949,1.5720359667525372,1.5543499625041477,1.3220359667525372,1.3043499625041477,0.030007388840814966,0.0025833733285239024,9.888949856769848,0,,0.0,none,P07,1
E0005591,N0005839,N0005840,sub main,24.999412103292563,auto_link,provisional,s5c_flows,707.5482,940.34,0.107059,2.7633,merrimack,22.73618,12.8471,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,432.18122222032196,432.08122457190876,9.929587105849919,9.678968299184987,9.629587105849918,9.378968299184987,0.806190882710935,0.6177982036559693,0.516821608037962,0,,0.0,none,P07,1
E0005592,N0005840,N0005474,sub main,29.253852744271956,auto_link,provisional,s5c_flows,708.628,941.796,0.107267,2.7628,merrimack,22.766741,12.8721,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,432.08122457190876,431.96420916093166,9.678968299184987,6.485772528521466,9.378968299184987,6.185772528521466,0.806418303052588,0.6183548081529404,0.6046045960997213,0,,0.0,none,P07,1
E0005593,N0005841,N0005842,lateral,34.999999999828745,auto_block,provisional,s5c_flows,0.0,0.0,0.000607,3.6221,held,0.000607,0.0728,0.0,0.0,,200,PVC-U,4.65,0.5,cover_min,minimum,tractive,1.0,429.8377483080954,428.21024830810336,1.9922077465921006,2.0044428540060153,1.7422077465921006,1.7544428540060153,0.0523734750365529,0.0039219199640966595,11.137953571409087,0,,0.0,none,P07,1
E0005594,N0005842,N0005843,lateral,50.000000000155744,auto_block,provisional,s5c_flows,0.0,0.0,0.000899,3.6221,held,0.000899,0.1078,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,428.21024830810336,427.96024830810256,2.0044428540060153,2.031572980959936,1.7544428540060153,1.781572980959936,0.03077546732342342,0.007268458241768555,27.077844978869688,0,,0.0,none,P07,1
E0005595,N0005843,N0005844,lateral,50.000000000155744,auto_block,provisional,s5c_flows,0.0,0.0,0.001315,3.6221,held,0.001315,0.1578,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,427.96024830810256,427.71024830810177,2.031572980959936,2.282427473148232,1.781572980959936,2.032427473148232,0.036074205367763505,0.008426736052248168,23.100531940770324,0,,0.0,none,P07,1
E0005596,N0005844,N0005472,lateral,19.26276284300348,auto_block,provisional,s5c_flows,0.0,0.0,0.001732,3.6221,held,0.001732,0.2078,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,427.71024830810177,427.61393449388675,2.282427473148232,2.5043821565038797,2.032427473148232,2.2543821565038797,0.0403628143633493,0.009396564603823293,7.954005498558872,0,,0.0,none,P07,1
E0005597,N0005845,N0005846,main,9.999999999836367,auto_block,provisional,s5c_flows,74.2024,94.714,0.026487,3.6221,held,3.137241,3.1785,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,420.61224550031903,420.5622455003199,12.862913191087216,11.65372740007075,12.612913191087216,11.40372740007075,0.5220282355866047,0.2683321367434708,0.31926753248635226,1,recovers_500m,111.6,none,P07,1
E0005598,N0005846,N0005847,main,7.492855684699534,auto_block,provisional,s5c_flows,74.2024,94.714,0.026571,3.6221,held,3.137324,3.1885,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,420.5622455003199,420.521034794054,11.65372740007075,11.391227168836622,11.40372740007075,11.141227168836622,0.540129861209046,0.26189803778398957,0.23120537679362443,0,,0.0,none,P07,1
E0005599,N0005847,N0005848,main,7.507144315398538,auto_block,provisional,s5c_flows,74.2024,94.714,0.026633,3.6221,held,3.137387,3.196,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,420.521034794054,420.4797455003193,11.391227168836622,11.220938093430675,11.141227168836622,10.970938093430675,0.5401330384849541,0.2619006847005171,0.2316449152495127,0,,0.0,none,P07,1
E0005600,N0005848,N0005849,main,10.520612061921408,auto_block,provisional,s5c_flows,74.2024,94.714,0.026696,3.6221,held,3.137449,3.2035,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,420.4797455003193,420.4218821339788,11.220938093430675,11.773155707818091,10.970938093430675,11.523155707818091,0.540136165279897,0.2619032895802412,0.32462839120297426,0,,0.0,none,P07,1
E0005601,N0005849,N0005850,main,19.47938793815343,auto_block,provisional,s5c_flows,74.2024,94.714,0.026783,3.6221,held,3.137537,3.214,0.0,0.0,,200,PVC-U,0.5,0.5,cover_max,minimum,tractive,1.0,420.4218821339788,420.324485194288,11.773155707818091,13.522835362352623,11.523155707818091,13.272835362352623,0.5220426234294949,0.2683449193106867,0.6218964717920917,1,recovers_500m,34.48,none,P07,1
E0005602,N0005850,N0005851,main,15.00000000007291,auto_block,provisional,s5c_flows,74.2024,94.714,0.026946,3.6221,held,3.137699,3.2335,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,420.324485194288,420.2494851942876,13.522835362352623,12.101711094774885,13.272835362352623,11.851711094774885,0.5220504974122175,0.26835191495830857,0.47888087692752845,1,recovers_500m,34.48,none,P07,1
E0005603,N0005851,N0005852,main,29.999999999946535,auto_block,provisional,s5c_flows,74.2024,94.714,0.027071,3.6221,held,3.137824,3.2485,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,420.2494851942876,420.09948519428787,12.101711094774885,11.01260587016526,11.851711094774885,10.76260587016526,0.5220565728011215,0.2683573127297112,0.9577506079778539,0,,0.0,none,P07,1
E0005604,N0005852,N0005853,main,30.000000000001894,auto_block,provisional,s5c_flows,74.2024,94.714,0.027321,3.6221,held,3.138074,3.2785,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,420.09948519428787,419.94948519428783,11.01260587016526,11.220039952196544,10.76260587016526,10.970039952196544,0.5220687230170108,0.26836810799854716,0.957728318047009,0,,0.0,none,P07,1
E0005605,N0005853,N0005854,main,24.999999999959137,auto_block,provisional,s5c_flows,74.2024,94.714,0.027571,3.6221,held,3.138324,3.3085,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,419.94948519428783,419.82448519428806,11.220039952196544,12.811440098680691,10.970039952196544,12.561440098680691,0.5220808724837585,0.2683789029021303,0.7980883587704084,1,recovers_500m,40.0,none,P07,1
E0005606,N0005854,N0005855,main,15.00000000007291,auto_block,provisional,s5c_flows,74.2024,94.714,0.027779,3.6221,held,3.138533,3.3335,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,419.82448519428806,419.7494851942877,12.811440098680691,11.231532872118578,12.561440098680691,10.981532872118578,0.5220910288631057,0.2683879271612477,0.4788437000068932,1,recovers_500m,40.0,none,P07,1
E0005607,N0005855,N0005856,main,33.75853882029791,auto_block,provisional,s5c_flows,79.2988,96.244,0.027904,3.6221,held,3.352311,3.3485,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,419.7494851942877,419.58069250018616,11.231532872118578,11.44555261700134,10.981532872118578,11.19555261700134,0.5322155313861396,0.2774896063712955,1.0571700382479379,0,,0.0,none,P07,1
E0005608,N0005856,N0005857,main,18.027756377319946,auto_block,provisional,s5c_flows,79.2988,96.244,0.028185,3.6221,held,3.352592,3.3822,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,419.58069250018616,419.49055371829957,11.44555261700134,10.93910326412231,11.19555261700134,10.68910326412231,0.5322285049498774,0.27750140659576294,0.564536854930312,0,,0.0,none,P07,1
E0005609,N0005857,N0005472,main,17.69180601295413,auto_block,provisional,s5c_flows,79.2988,96.244,0.028336,3.6221,held,3.352742,3.4003,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,419.49055371829957,419.4020946882348,10.93910326412231,10.716221962155828,10.68910326412231,10.466221962155828,0.5322354299931801,0.2775077054784849,0.5540094043589203,0,,0.0,none,P07,1
E0005610,N0005858,N0005859,sub main,79.99986589395444,auto_road,derived,s5c_flows,1103.6821,1533.974,0.166462,2.6186,merrimack,33.616145,19.9754,0.0,0.0,,315,HDPE,0.3,0.27,table11,minimum,velocity,1.0,410.2496323822191,410.00963278453725,11.040803408796535,10.83713845569713,10.675803408796535,10.472138455697129,0.7981843557717604,0.5869014386723184,1.6704550629075945,0,,0.0,none,P03,1
E0005611,N0005859,N0005860,sub main,80.0000000001002,auto_road,derived,s5c_flows,1112.3204,1545.622,0.167128,2.6161,merrimack,33.846827,20.0554,0.0,0.0,,315,HDPE,0.3,0.27,table11,minimum,velocity,1.0,410.00963278453725,409.76963278453695,10.83713845569713,10.586690457650548,10.472138455697129,10.221690457650547,0.7993896003865387,0.5895029649883261,1.66793930355146,0,,0.0,none,P03,1
E0005612,N0005860,N0005477,sub main,15.699712066902784,auto_road,derived,s5c_flows,1115.5597,1549.99,0.167795,2.6152,merrimack,33.933694,20.1354,0.0,0.0,,315,HDPE,0.3,0.27,table11,minimum,velocity,1.0,409.76963278453695,409.72253364833625,10.586690457650548,10.584564740335622,10.221690457650547,10.219564740335622,0.7998404304400195,0.5904830781902604,0.3271425872255094,0,,0.0,none,P03,1
E0005613,N0005861,N0005862,lateral,26.627053911388696,auto_block,provisional,s5c_flows,6.4787,8.736,0.0,3.6221,held,0.271603,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,417.71190185546874,417.5787665859118,1.5500000000000114,1.7101738437756921,1.3000000000000114,1.4601738437756921,0.24497510502788622,0.08338678812422098,1.8115482869410793,0,,0.0,none,P03,1
E0005614,N0005862,N0005863,lateral,81.02468759581859,auto_block,provisional,s5c_flows,9.718,13.104,0.000222,3.6221,held,0.407627,0.0266,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,417.5787665859118,417.1736431479327,1.7101738437756921,2.673311197770431,1.4601738437756921,2.423311197770431,0.2790830007628353,0.10057687744428498,4.838744947700663,0,,0.0,none,P03,1
E0005615,N0005863,N0005864,lateral,15.033296378372908,auto_block,provisional,s5c_flows,10.7978,14.56,0.000897,3.6221,held,0.453569,0.1077,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,417.1736431479327,417.0984766660408,2.673311197770431,2.789218646459176,2.423311197770431,2.539218646459176,0.2887343888868491,0.10569440242556075,0.8677696501809397,0,,0.0,none,P03,1
E0005616,N0005864,N0005865,lateral,19.209372712298546,auto_block,provisional,s5c_flows,12.9574,17.472,0.001022,3.6221,held,0.544229,0.1227,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,417.0984766660408,417.00242980247936,2.789218646459176,2.79026428931752,2.539218646459176,2.54026428931752,0.3058932860090305,0.1150734912121554,1.0466271295087886,0,,0.0,none,P03,1
E0005617,N0005865,N0005866,lateral,15.033296378372908,auto_block,provisional,s5c_flows,16.1967,21.84,0.001182,3.6221,held,0.68019,0.1419,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,417.00242980247936,416.9272633205875,2.79026428931752,3.1190013278500146,2.54026428931752,2.8690013278500146,0.32812508991900874,0.12776942756752735,0.7635957972655888,0,,0.0,none,P03,1
E0005618,N0005866,N0005477,lateral,87.52609797176233,auto_block,provisional,s5c_flows,20.5158,27.664,0.001308,3.6221,held,0.861384,0.1569,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,416.9272633205875,416.4896328307287,3.1190013278500146,3.817465557943194,2.8690013278500146,3.567465557943194,0.3532205210165902,0.14285860836471115,4.129908124621265,0,,0.0,none,P03,1
E0005619,N0005867,N0005485,lateral,30.4138126514911,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,488.84762163478354,488.6955525715261,1.5502665488102139,1.8099405925364067,1.3002665488102139,1.5599405925364067,0.13489621704043256,0.037230723305707175,3.757680449800301,0,,0.0,none,P43,1
E0005620,N0005868,N0005869,main,11.40175425099138,auto_block,provisional,s5c_flows,0.7416,1.0,0.002153,3.6221,held,0.033243,0.2584,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,488.11979033188413,488.06278156062916,2.7318026856939923,2.532555353433338,2.4818026856939923,2.282555353433338,0.12125062587931291,0.03250656046594427,1.5672433534955028,0,,0.0,none,P43,1
E0005621,N0005869,N0005870,main,18.439088914585774,auto_block,provisional,s5c_flows,0.7416,1.0,0.002248,3.6221,held,0.033338,0.2698,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,488.06278156062916,487.9705861160562,2.532555353433338,2.639246647615664,2.282555353433338,2.389246647615664,0.12137090216760131,0.03254721166081695,2.532057874564147,0,,0.0,none,P43,1
E0005622,N0005870,N0005871,main,15.264337522473747,auto_block,provisional,s5c_flows,0.7416,1.0,0.002402,3.6221,held,0.033492,0.2882,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,487.9705861160562,487.8942644284438,2.639246647615664,2.723899634056181,2.389246647615664,2.473899634056181,0.1215653741669518,0.03261297707691077,2.092747438305701,0,,0.0,none,P43,1
E0005623,N0005871,N0005485,main,20.591260281974,auto_block,provisional,s5c_flows,0.7416,1.0,0.002529,3.6221,held,0.033619,0.3035,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,487.8942644284438,487.791308127034,2.723899634056181,2.7141850370285283,2.473899634056181,2.4641850370285283,0.12172528598987636,0.03266708977183,2.8193622103691385,0,,0.0,none,P43,1
E0005624,N0005872,N0005486,lateral,35.11409973215888,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,421.44749961731367,421.27192911865285,1.5536905682332076,2.0017220043940256,1.3036905682332076,1.7517220043940256,0.0,0.0,0.0,0,,0.0,none,P22,1
E0005625,N0005873,N0005874,main,15.687644494413929,auto_block,provisional,s5c_flows,41.4708,50.578,0.01562,3.6221,held,1.75418,1.8744,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,415.64371242551294,415.5652742030409,7.98839817019018,8.349886929771628,7.73839817019018,8.099886929771628,0.43920956349975754,0.20111883727789887,0.5952983798671538,0,,0.0,none,P22,1
E0005626,N0005874,N0005875,main,36.40054944640259,auto_block,provisional,s5c_flows,42.5505,52.034,0.01575,3.6221,held,1.799578,1.8901,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,415.5652742030409,415.3832714558089,8.349886929771628,7.744475126222369,8.099886929771628,7.494475126222369,0.4426061113153242,0.203644859787324,1.370690120621715,0,,0.0,none,P22,1
E0005627,N0005875,N0005876,main,18.384776310850235,auto_block,provisional,s5c_flows,42.5505,52.034,0.016054,3.6221,held,1.799882,1.9265,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,415.3832714558089,415.29134757425464,7.744475126222369,7.899051595667231,7.494475126222369,7.649051595667231,0.44262863910687616,0.2036616747640851,0.692257372077058,0,,0.0,none,P22,1
E0005628,N0005876,N0005486,main,19.209372712298546,auto_block,provisional,s5c_flows,42.5505,52.034,0.016207,3.6221,held,1.800035,1.9448,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,415.29134757425464,415.1953007106932,7.899051595667231,8.0783504123537,7.649051595667231,7.8283504123537,0.44263997603284044,0.20367013706785514,0.7232880652602631,0,,0.0,none,P22,1
E0005629,N0005877,N0005494,main,8.06225774829855,auto_block,provisional,s5c_flows,0.0,0.0,0.018561,3.6221,held,0.018561,2.2273,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,399.2313595882324,399.1910482994909,12.604669464501967,12.553672159493487,12.354669464501967,12.303672159493487,0.09879118801642385,0.025229267604343325,1.3601512965843023,1,outfall_1000m,366.53,none,P13,1
E0005630,N0005878,N0005879,lateral,26.40075756488817,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,410.0858565433902,409.9538527555658,1.5520829097347928,1.8272141389654735,1.3020829097347928,1.5772141389654735,0.0,0.0,0.0,0,,0.0,none,P13,1
E0005631,N0005879,N0005494,lateral,16.64331697709324,auto_block,provisional,s5c_flows,0.0,0.0,0.00022,3.6221,held,0.00022,0.0264,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,409.9538527555658,409.8706361706803,1.8272141389654735,1.8740842883040614,1.5772141389654735,1.6240842883040614,0.01630368742673228,0.004340851280569186,17.013857603162098,0,,0.0,none,P13,1
E0005632,N0005880,N0005881,main,25.00000000004487,auto_block,provisional,s5c_flows,140.4092,186.118,0.029538,3.3606,merrimack,5.490798,3.5446,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,392.3466085270228,392.22160852702257,7.155344597977205,7.321146599930557,6.905344597977205,7.071146599930557,0.6126185836644947,0.35833707050951535,0.6801404295884128,0,,0.0,none,P11,1
E0005633,N0005881,N0005882,main,39.99999999993446,auto_block,provisional,s5c_flows,140.4092,186.118,0.029747,3.3606,merrimack,5.491007,3.5696,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,392.22160852702257,392.0216085270229,7.321146599930557,9.542081658523955,7.071146599930557,9.292081658523955,0.6126250799291725,0.35834431324008853,1.0882131478238692,0,,0.0,none,P11,1
E0005634,N0005882,N0005501,main,20.61541917203664,auto_block,provisional,s5c_flows,140.4092,186.118,0.03008,3.3606,merrimack,5.49134,3.6096,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,392.0216085270229,391.91853143116276,9.542081658523955,9.781755434071613,9.292081658523955,9.531755434071613,0.6126354300119163,0.3583558528920413,0.5608397795851618,0,,0.0,none,P11,1
