EDGE_UID,US_NODE,DS_NODE,TIER,LEN_M,SRC,CONFIDENCE,STAGE,QADF_M3D,N_PROP,QINF_LS,PF,PF_METH,QPK_LS,UPSTR_KM,ON_WADI_M,ON_DUAL_M,CROSS_ID,DN,MATERIAL,SLOPE_LAID,SLOPE_MIN,GRAD_BY,SIZED_BY,CLEAN_BY,TAU_PA,INV_UP,INV_DN,US_DEPTH,DS_DEPTH,COVER_US,COVER_DN,V_PK_MS,DOD_PK,RET_MIN,PAST_CAP,CAP_EXIT,CAP_LEN_M,TIE_TYPE,PACKAGE,PHASE
E0005635,N0005883,N0005501,lateral,34.20526275297414,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,397.26146128153897,397.0904349677741,1.5543651344766545,4.60985189746026,1.3043651344766545,4.35985189746026,0.0,0.0,0.0,0,,0.0,none,P11,1
E0005636,N0005884,N0005509,lateral,8.06225774829855,auto_block,provisional,s5c_flows,2.4987,4.434,0.000583,3.6221,held,0.105336,0.0699,8.062,0.0,W11a-XG01270,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,434.3337999675115,434.29348867876996,1.6627210285822684,1.718657317323789,1.4127210285822684,1.468657317323789,0.17951264228724637,0.05422799935642128,0.7485320296084182,0,,0.0,none,P18,0
E0005637,N0005885,N0005886,lateral,25.079872407968907,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,25.08,0.0,W11a-XG01271,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,434.3720603356143,434.2466609735745,1.5512184729794285,1.7252323369723968,1.3012184729794285,1.4752323369723968,0.0,0.0,0.0,0,,0.0,none,P18,0
E0005638,N0005886,N0005509,lateral,15.811388300841896,auto_block,provisional,s5c_flows,0.0,0.0,0.000209,3.6221,held,0.000209,0.0251,15.811,0.0,W11a-XG01272,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,434.2466609735745,434.16760403207024,1.7252323369723968,1.844541964023506,1.4752323369723968,1.594541964023506,0.015903335604182837,0.004264968013871745,16.57030606070176,0,,0.0,none,P18,0
E0005639,N0005887,N0005508,lateral,9.999999999936474,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,10.0,0.0,W11a-XG01273,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,433.4906889888273,433.4406889888276,1.5512726810945878,1.8445588139067581,1.3012726810945878,1.5945588139067581,0.0,0.0,0.0,0,,0.0,none,P18,0
E0005640,N0005888,N0005889,main,37.813375343338635,auto_link,provisional,s5c_flows,0.0,0.0,0.013262,3.6221,held,0.013262,1.5914,37.813,0.0,W11a-XG01274,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,429.1472272950115,428.93925373062314,6.348744384676024,6.428757743986239,6.098744384676024,6.178757743986239,0.09044476424855127,0.02136940589017397,6.96804207103754,0,,0.0,none,P18,0
E0005641,N0005889,N0005508,main,17.852199610316735,auto_link,provisional,s5c_flows,0.0,0.0,0.013577,3.6221,held,0.013577,1.6293,17.852,0.0,W11a-XG01275,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,428.93925373062314,428.8410666327664,6.428757743986239,6.444181169967976,6.178757743986239,6.194181169967976,0.09121452359620819,0.02158511035279667,3.2619439146455647,0,,0.0,none,P18,0
E0005642,N0005890,N0005891,main,15.0,auto_block,provisional,s5c_flows,22.2482,30.0,0.005023,3.6221,held,0.937726,0.6028,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,392.12156281579365,392.04656281579366,3.950184010378223,3.9294808853782115,3.700184010378223,3.6794808853782115,0.36264898998508327,0.1487410954066321,0.6893718358633322,0,,0.0,none,P41,1
E0005643,N0005891,N0005513,main,20.615528128088304,auto_block,provisional,s5c_flows,22.9898,31.0,0.005148,3.6221,held,0.968941,0.6178,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,392.04656281579366,391.9434851751532,3.9294808853782115,4.085964287737397,3.6794808853782115,3.835964287737397,0.36634340956240175,0.1510784998413262,0.937896319408503,0,,0.0,none,P41,1
E0005644,N0005892,N0005893,lateral,53.03772242470448,auto_link,provisional,s5c_flows,0.0,0.0,0.000236,3.6221,held,0.000236,0.0283,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,394.539787578767,394.2745989666435,1.6856762884204954,1.9964276446846156,1.4356762884204954,1.7464276446846156,0.016864240047173913,0.004447573443974201,52.41635780438707,0,,0.0,none,P41,1
E0005645,N0005893,N0005513,lateral,56.753854494650845,auto_link,provisional,s5c_flows,2.2248,3.0,0.000678,3.6221,held,0.093948,0.0813,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,394.2745989666435,393.99082969417026,1.9964276446846156,2.038619768720366,1.7464276446846156,1.7886197687203662,0.17278106412910316,0.051513257809806395,5.474544213965869,0,,0.0,none,P41,1
E0005646,N0005894,N0005895,lateral,66.19695430175882,draft,provisional,s5c_flows,1.4832,2.0,0.0,3.6221,held,0.06218,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,317.5448077813431,317.2138230098343,1.5504070624069186,2.1883986698532,1.3004070624069186,1.9383986698531999,0.15034093436683285,0.042847972501074055,7.338537413928556,0,,0.0,none,P08,1
E0005647,N0005895,N0005530,lateral,36.38625179091357,draft,provisional,s5c_flows,4.4496,6.0,0.000552,3.6221,held,0.187092,0.0662,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,317.2138230098343,317.0318917508797,2.1883986698532,2.2930594209952915,1.9383986698531999,2.0430594209952915,0.21701255719696672,0.07031912176864477,2.7944812856987795,0,,0.0,none,P08,1
E0005648,N0005896,N0005530,lateral,72.12434988560493,draft,provisional,s5c_flows,1.4832,2.0,0.0,3.6221,held,0.06218,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,317.66421648019156,317.3035947307635,1.5530381584803195,2.021356441111493,1.3030381584803195,1.771356441111493,0.15034093436683285,0.042847972501074055,7.9956433898458465,0,,0.0,none,P08,1
E0005649,N0005897,N0005537,lateral,16.591558740445123,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,16.592,0.0,W11a-XG01276,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,345.9407817129203,345.85782391921805,1.550886988251591,1.722711969453826,1.300886988251591,1.472711969453826,0.0,0.0,0.0,0,,0.0,none,P46,1
E0005650,N0005898,N0005899,lateral,27.434798374308667,auto_block,provisional,s5c_flows,0.0,0.0,0.000722,3.6221,held,0.000722,0.0866,24.386,0.0,W11a-XG01277,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,346.2393048370724,346.10213084520086,2.296126071130743,2.495586439955389,2.046126071130743,2.245586439955389,0.028021293342521264,0.006684269952326599,16.317827802685912,0,,0.0,none,P46,1
E0005651,N0005899,N0005900,lateral,5.322566608281048,auto_block,provisional,s5c_flows,0.0,0.0,0.000951,3.6221,held,0.000951,0.1141,0.0,0.0,,200,PVC-U,0.8,0.5,table11,minimum,tractive,1.0,346.10213084520086,346.05955031233464,2.495586439955389,2.413105937665364,2.245586439955389,2.163105937665364,0.03675937384277706,0.00670241257507978,2.4132468591758,0,,0.0,none,P46,1
E0005652,N0005900,N0005901,lateral,29.364307619728997,auto_block,provisional,s5c_flows,0.0,0.0,0.000995,3.6221,held,0.000995,0.1194,24.728,0.0,W11a-XG01278,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,346.05955031233464,345.912728774236,2.413105937665364,1.8335480812327773,2.163105937665364,1.5835480812327773,0.032122280673619844,0.007558612375217794,15.235690515505743,0,,0.0,none,P46,1
E0005653,N0005901,N0005537,lateral,15.231546211727817,auto_block,provisional,s5c_flows,0.7416,1.0,0.00124,3.6221,held,0.03233,0.1488,15.232,0.0,W11a-XG01279,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,345.912728774236,345.83657104317734,1.8335480812327773,1.7439648454945313,1.5835480812327773,1.4939648454945313,0.12008241471481147,0.032112647245956,2.114040628943856,0,,0.0,none,P46,1
E0005654,N0005902,N0005903,lateral,45.77717806314486,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,504.79324914969504,504.5643632593793,1.5507755085080817,1.826475363667555,1.3007755085080817,1.576475363667555,0.0,0.0,0.0,0,,0.0,none,P09,0
E0005655,N0005903,N0005904,lateral,44.24603167089483,auto_road,derived,s5c_flows,0.0,0.0,0.000381,3.6221,held,0.000381,0.0458,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,504.5643632593793,504.3431331010248,1.826475363667555,1.9024113325689314,1.576475363667555,1.6524113325689314,0.021101328241211484,0.005271994349476977,34.9472721694055,0,,0.0,none,P09,0
E0005656,N0005904,N0005905,lateral,33.51335924975386,auto_road,derived,s5c_flows,0.0,0.0,0.00075,3.6221,held,0.00075,0.09,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,504.3431331010248,504.17556630477605,1.9024113325689314,2.34185923233332,1.6524113325689314,2.09185923233332,0.028484329303565512,0.0067816177026250035,19.609237821372215,0,,0.0,none,P09,0
E0005657,N0005905,N0005906,lateral,36.56481873301909,auto_road,derived,s5c_flows,0.0,0.0,0.001029,3.6221,held,0.001029,0.1235,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,504.17556630477605,503.99274221111096,2.34185923233332,2.42043527912341,2.09185923233332,2.17043527912341,0.032578751032977124,0.007657615226645681,18.70586275494271,0,,0.0,none,P09,0
E0005658,N0005906,N0005907,lateral,9.560797204102595,auto_road,derived,s5c_flows,0.0,0.0,0.001334,3.6221,held,0.001334,0.1601,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,503.99274221111096,503.9449382250904,2.42043527912341,2.4983295971752,2.17043527912341,2.2483295971752,0.03628783965590855,0.00847436909582952,4.391185079611953,0,,0.0,none,P09,0
E0005659,N0005907,N0005908,lateral,16.126722325217816,auto_road,derived,s5c_flows,0.0,0.0,0.001414,3.6221,held,0.001414,0.1697,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,503.9449382250904,503.86430461346436,2.4983295971752,2.6251057869262695,2.2483295971752,2.3751057869262695,0.03716592778540783,0.008670903502545985,7.231857818058438,0,,0.0,none,P09,0
E0005660,N0005908,N0005909,lateral,50.77736384627411,auto_road,derived,s5c_flows,0.0,0.0,0.001548,3.6221,held,0.001548,0.1858,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,503.86430461346436,503.610417794233,2.6251057869262695,3.371424246782624,2.3751057869262695,3.121424246782624,0.038565831613390285,0.008986718977985503,21.944020445913715,0,,0.0,none,P09,0
E0005661,N0005909,N0005910,lateral,31.310342947172913,auto_road,derived,s5c_flows,0.0,0.0,0.001971,3.6221,held,0.001971,0.2366,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,503.610417794233,503.4538660794971,3.371424246782624,3.099203988862257,3.121424246782624,2.849203988862257,0.04251666644320674,0.009894334679326794,12.273752689821414,0,,0.0,none,P09,0
E0005662,N0005910,N0005911,lateral,20.065140326661204,auto_road,derived,s5c_flows,0.0,0.0,0.002232,3.6221,held,0.002232,0.2679,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,503.4538660794971,503.3535403778638,3.099203988862257,2.791387600651831,2.849203988862257,2.541387600651831,0.044678478814589404,0.010401033596955073,7.4850132394201285,0,,0.0,none,P09,0
E0005663,N0005911,N0005912,lateral,17.128315997440748,auto_road,derived,s5c_flows,0.0,0.0,0.0024,3.6221,held,0.0024,0.2879,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,503.3535403778638,503.26789879787657,2.791387600651831,2.605270147435931,2.541387600651831,2.355270147435931,0.04598203897766593,0.010709971709196436,6.208335681445891,0,,0.0,none,P09,0
E0005664,N0005912,N0005913,lateral,59.19130101522258,auto_road,derived,s5c_flows,0.0,0.0,0.002542,3.6221,held,0.002542,0.3051,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,503.26789879787657,502.97194229280046,2.605270147435931,2.5142027267307867,2.355270147435931,2.2642027267307867,0.0470371055019977,0.010961878603103464,20.973265107589253,0,,0.0,none,P09,0
E0005665,N0005913,N0005914,lateral,16.718064651646667,auto_road,derived,s5c_flows,0.0,0.0,0.003036,3.6221,held,0.003036,0.3643,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,502.97194229280046,502.8883519695422,2.5142027267307867,2.3912500812390363,2.2642027267307867,2.1412500812390363,0.0504264266289617,0.011782276072523495,5.525563270841565,0,,0.0,none,P09,0
E0005666,N0005914,N0005915,lateral,59.948601080738854,auto_road,derived,s5c_flows,0.0,0.0,0.003175,3.6221,held,0.003175,0.381,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,502.8883519695422,502.58860896413853,2.3912500812390363,2.5893695514864703,2.1412500812390363,2.3393695514864703,0.051312611900560745,0.011999566955136126,19.471691545967257,0,,0.0,none,P09,0
E0005667,N0005915,N0005916,lateral,58.526408083433346,auto_road,derived,s5c_flows,0.0,0.0,0.003674,3.6221,held,0.003674,0.4409,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,502.58860896413853,502.29597692372135,2.5893695514864703,2.60865564463802,2.3393695514864703,2.35865564463802,0.05429451410655937,0.012739119124120929,17.96572178193681,0,,0.0,none,P09,0
E0005668,N0005916,N0005917,lateral,50.522954775333986,auto_road,derived,s5c_flows,0.0,0.0,0.004162,3.6221,held,0.004162,0.4995,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,502.29597692372135,502.0433621498447,2.60865564463802,2.477542391170914,2.35865564463802,2.227542391170914,0.056957584779819354,0.01341044186300186,14.783794809956778,0,,0.0,none,P09,0
E0005669,N0005917,N0005918,lateral,9.476129960047798,auto_road,derived,s5c_flows,0.0,0.0,0.004583,3.6221,held,0.004583,0.55,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,502.0433621498447,501.9959815000445,2.477542391170914,2.546987249955521,2.227542391170914,2.296987249955521,0.05909067587205839,0.013955469464706743,2.6727651529335668,0,,0.0,none,P09,0
E0005670,N0005918,N0005919,lateral,49.81352589176767,auto_road,derived,s5c_flows,0.0,0.0,0.004662,3.6221,held,0.004662,0.5595,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,501.9959815000445,501.7469138705856,2.546987249955521,3.0088844692581347,2.296987249955521,2.7588844692581347,0.05947605345825987,0.014054626032032808,13.958986571160292,0,,0.0,none,P09,0
E0005671,N0005919,N0005920,lateral,7.874813621874808,auto_road,derived,s5c_flows,0.0,0.0,0.005077,3.6221,held,0.005077,0.6093,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,501.7469138705856,501.7036023956653,3.0088844692581347,2.840373434412811,2.7588844692581347,2.590373434412811,0.0634241341965653,0.014253396993438222,2.0693525478984163,0,,0.0,none,P09,0
E0005672,N0005920,N0005921,lateral,9.278225774766698,auto_road,derived,s5c_flows,0.0,0.0,0.005143,3.6221,held,0.005143,0.6171,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,501.7036023956653,501.6525721539041,2.840373434412811,2.7724156390646613,2.590373434412811,2.5224156390646613,0.06373500583321451,0.01433009354494999,2.426250601604635,0,,0.0,none,P09,0
E0005673,N0005921,N0005922,lateral,11.10585541572124,auto_road,derived,s5c_flows,0.0,0.0,0.00522,3.6221,held,0.00522,0.6264,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,501.6525721539041,501.5914899491176,2.7724156390646613,2.7096880293980234,2.5224156390646613,2.4596880293980234,0.0640943020816905,0.014418891339800816,2.887894621679586,0,,0.0,none,P09,0
E0005674,N0005922,N0005923,lateral,16.91107809776038,auto_road,derived,s5c_flows,0.0,0.0,0.005313,3.6221,held,0.005313,0.6375,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,501.5914899491176,501.4984790195799,2.7096880293980234,2.805598128857582,2.4596880293980234,2.555598128857582,0.06452351458589323,0.014525184936411056,4.368195121394717,0,,0.0,none,P09,0
E0005675,N0005923,N0005924,lateral,5.65846081760221,auto_road,derived,s5c_flows,0.0,0.0,0.005454,3.6221,held,0.005454,0.6544,0.0,0.0,,200,PVC-U,0.75,0.5,table11,minimum,tractive,1.0,501.4984790195799,501.4560405634479,2.805598128857582,2.873152551786461,2.555598128857582,2.623152551786461,0.07226913542308806,0.013702817936892736,1.3049509965943409,0,,0.0,none,P09,0
E0005676,N0005924,N0005925,lateral,13.073657020367312,auto_road,derived,s5c_flows,0.0,0.0,0.005501,3.6221,held,0.005501,0.6601,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,501.4560405634479,501.3906722783461,2.873152551786461,2.9302505732164263,2.623152551786461,2.6802505732164263,0.06332030106242627,0.015055184195859078,3.441144151509494,0,,0.0,none,P09,0
E0005677,N0005925,N0005926,lateral,29.43397529030608,auto_road,derived,s5c_flows,0.0,0.0,0.00561,3.6221,held,0.00561,0.6732,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,501.3906722783461,501.24350240189455,2.9302505732164263,2.9756443266210795,2.6802505732164263,2.7256443266210795,0.06378991952907241,0.015178831612961824,7.690341333866363,0,,0.0,none,P09,0
E0005678,N0005926,N0005927,lateral,18.825441098734238,auto_road,derived,s5c_flows,0.0,0.0,0.005855,3.6221,held,0.005855,0.7026,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,501.24350240189455,501.14937519640085,2.9756443266210795,3.032387498911646,2.7256443266210795,2.782387498911646,0.06482339097555408,0.015452018202265466,4.840187267646852,0,,0.0,none,P09,0
E0005679,N0005927,N0005928,lateral,17.24897600420813,auto_road,derived,s5c_flows,0.0,0.0,0.006012,3.6221,held,0.006012,0.7214,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,501.14937519640085,501.06313031637984,3.032387498911646,3.0939436582295343,2.782387498911646,2.8439436582295343,0.06547035228282995,0.0156237894815148,4.391039965105904,0,,0.0,none,P09,0
E0005680,N0005928,N0005929,lateral,26.251312030849196,auto_road,derived,s5c_flows,0.0,0.0,0.006156,3.6221,held,0.006156,0.7387,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,501.06313031637984,500.93187375622557,3.0939436582295343,3.1857409898681794,2.8439436582295343,2.9357409898681794,0.06605375986707206,0.015779183712207573,6.62372388886413,0,,0.0,none,P09,0
E0005681,N0005929,N0005930,lateral,7.087098173692655,auto_road,derived,s5c_flows,0.0,0.0,0.006374,3.6221,held,0.006374,0.7649,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,500.93187375622557,500.8893511671834,3.1857409898681794,3.2108990769572188,2.9357409898681794,2.9608990769572188,0.07113817450068245,0.015369299674131004,1.6604067186703595,0,,0.0,none,P09,0
E0005682,N0005930,N0005931,lateral,30.989174111794306,auto_road,derived,s5c_flows,0.0,0.0,0.006433,3.6221,held,0.006433,0.772,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,500.8893511671834,500.73440529662446,3.2108990769572188,3.254333717047416,2.9608990769572188,3.004333717047416,0.06715051734503667,0.01607258385973845,7.691470678367708,0,,0.0,none,P09,0
E0005683,N0005931,N0005932,lateral,53.41826524717919,auto_road,derived,s5c_flows,0.0,0.0,0.006692,3.6221,held,0.006692,0.803,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,500.73440529662446,500.46731397038855,3.254333717047416,3.6701982366427046,3.004333717047416,3.4201982366427046,0.06814741366816192,0.016340706034005642,13.064390456864322,0,,0.0,none,P09,0
E0005684,N0005932,N0005933,lateral,44.831404326069844,auto_road,derived,s5c_flows,0.0,0.0,0.007137,3.6221,held,0.007137,0.8564,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,500.46731397038855,500.2431569487582,3.6701982366427046,4.070167025851163,3.4201982366427046,3.8201670258511626,0.06980079992489613,0.016788399434183948,10.704606149286562,0,,0.0,none,P09,0
E0005685,N0005933,N0005934,lateral,39.797231649363965,auto_road,derived,s5c_flows,0.0,0.0,0.00751,3.6221,held,0.00751,0.9013,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,500.2431569487582,500.0441707905114,4.070167025851163,4.275470322769877,3.8201670258511626,4.025470322769877,0.07113356496350685,0.01715199369112394,9.324531878816245,0,,0.0,none,P09,0
E0005686,N0005934,N0005935,lateral,13.532104864364408,auto_road,derived,s5c_flows,0.0,0.0,0.007842,3.6221,held,0.007842,0.9411,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,500.0441707905114,499.97651026618956,4.275470322769877,4.365103503341686,4.025470322769877,4.115103503341686,0.07228251994265433,0.017467380402884286,3.1201884114121836,0,,0.0,none,P09,0
E0005687,N0005935,N0005936,lateral,12.089758925720572,auto_road,derived,s5c_flows,0.0,0.0,0.007955,3.6221,held,0.007955,0.9546,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,499.97651026618956,499.91606147156097,4.365103503341686,4.42161553039216,4.115103503341686,4.17161553039216,0.07266603069705953,0.01757305192805317,2.7729047556673065,0,,0.0,none,P09,0
E0005688,N0005936,N0005542,lateral,11.923080736987309,auto_road,derived,s5c_flows,0.0,0.0,0.008056,3.6221,held,0.008056,0.9667,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,499.91606147156097,499.85644606787605,4.42161553039216,4.458342750483325,4.17161553039216,4.208342750483325,0.07300569343972943,0.01766680784610189,2.7219522604380906,0,,0.0,none,P09,0
E0005689,N0005937,N0005938,lateral,9.478961335835747,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,503.58623046875,503.5388356620708,1.5500000000000114,1.5578440254291763,1.3000000000000114,1.3078440254291763,0.0,0.0,0.0,0,,0.0,none,P09,0
E0005690,N0005938,N0005939,lateral,48.07357097046201,auto_road,derived,s5c_flows,0.0,0.0,7.9e-05,3.6221,held,7.9e-05,0.0095,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,503.5388356620708,503.2984678072185,1.5578440254291763,1.7662294584064853,1.3078440254291763,1.5162294584064853,0.009633305946917855,0.0031137087612545244,83.17250456447749,0,,0.0,none,P09,0
E0005691,N0005939,N0005940,lateral,48.50885685486778,auto_road,derived,s5c_flows,0.0,0.0,0.00048,3.6221,held,0.00048,0.0576,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,503.2984678072185,503.05592352294417,1.7662294584064853,2.0253142700245803,1.5162294584064853,1.7753142700245803,0.023422963332339564,0.0057368249942192084,34.516595364553126,0,,0.0,none,P09,0
E0005692,N0005940,N0005941,lateral,61.286397840344186,auto_road,derived,s5c_flows,0.0,0.0,0.000884,3.6221,held,0.000884,0.1061,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,503.05592352294417,502.74949153374246,2.0253142700245803,2.4737750678200428,1.7753142700245803,2.2237750678200428,0.030556627845065104,0.007221588630543591,33.42777119205904,0,,0.0,none,P09,0
E0005693,N0005941,N0005942,lateral,68.80619029772494,auto_road,derived,s5c_flows,0.0,0.0,0.001395,3.6221,held,0.001395,0.1673,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,502.74949153374246,502.40546058225385,2.4737750678200428,2.175685657980523,2.2237750678200428,1.925685657980523,0.03696041774873727,0.0086247979382926,31.02697177535539,0,,0.0,none,P09,0
E0005694,N0005942,N0005943,lateral,35.95275709997091,auto_road,derived,s5c_flows,0.0,0.0,0.001968,3.6221,held,0.001968,0.2362,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,502.40546058225385,502.225696796754,2.175685657980523,2.2711598926991314,1.925685657980523,2.0211598926991314,0.04249073917440288,0.009888300637161646,14.10219332437088,0,,0.0,none,P09,0
E0005695,N0005943,N0005944,lateral,85.17674070325141,auto_road,derived,s5c_flows,0.0,0.0,0.002268,3.6221,held,0.002268,0.2721,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,502.225696796754,501.79981309323773,2.2711598926991314,2.3612281665278942,2.0211598926991314,2.1112281665278942,0.04496318977963833,0.010468291269781022,31.57276767977579,0,,0.0,none,P09,0
E0005696,N0005944,N0005945,lateral,20.419779241769668,auto_road,derived,s5c_flows,0.0,0.0,0.002977,3.6221,held,0.002977,0.3573,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,501.79981309323773,501.69771419702886,2.3612281665278942,2.4511505490648915,2.1112281665278942,2.2011505490648915,0.0500420434363088,0.011688383689244047,6.800874437964355,0,,0.0,none,P09,0
E0005697,N0005945,N0005946,lateral,28.36023543667836,auto_road,derived,s5c_flows,0.0,0.0,0.003148,3.6221,held,0.003148,0.3777,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,501.69771419702886,501.5559130198455,2.4511505490648915,2.593348454763884,2.2011505490648915,2.343348454763884,0.05114254182390827,0.011957777066989611,9.242219368735805,0,,0.0,none,P09,0
E0005698,N0005946,N0005542,lateral,65.37259726771221,auto_road,derived,s5c_flows,0.0,0.0,0.003384,3.6221,held,0.003384,0.4061,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,501.5559130198455,501.22905003350695,2.593348454763884,3.085738784852424,2.343348454763884,2.835738784852424,0.05259733696470829,0.012316613889744837,20.714799468388755,0,,0.0,none,P09,0
E0005699,N0005947,N0005948,lateral,49.49747468305833,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,1.4,0.5,cover_min,minimum,tractive,1.0,429.9672214027904,429.2742567572276,1.6113613608814603,1.6338242974599098,1.3613613608814603,1.3838242974599098,0.0,0.0,0.0,0,,0.0,none,P12,1
E0005700,N0005948,N0005949,lateral,15.264337522473747,auto_block,provisional,s5c_flows,0.0,0.0,0.000412,3.6221,held,0.000412,0.0495,0.0,0.0,,200,PVC-U,1.9,0.5,ground,minimum,tractive,1.0,429.2742567572276,428.9842343443006,1.6338242974599098,1.551074493590022,1.3838242974599098,1.301074493590022,0.033408734883597746,0.0040877697662101975,7.614943405099266,0,,0.0,none,P12,1
E0005701,N0005949,N0005612,lateral,35.35533905932738,auto_block,provisional,s5c_flows,0.0,0.0,0.00054,3.6221,held,0.00054,0.0648,7.686,0.0,W11a-XG01280,200,PVC-U,1.5,0.5,ground,minimum,tractive,1.0,428.9842343443006,428.4539042584107,1.551074493590022,1.5623616107299085,1.301074493590022,1.3123616107299085,0.035111595587016174,0.004736748208817282,16.782366085541522,0,,0.0,none,P12,1
E0005702,N0005950,N0005951,lateral,76.69419795525604,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,76.694,0.0,W11a-XG01281,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,427.9146292012364,427.5311582114601,1.5524423319667449,1.973205802211794,1.3024423319667449,1.723205802211794,0.0,0.0,0.0,0,,0.0,none,P12,1
E0005703,N0005951,N0005952,lateral,19.924858845171276,auto_block,provisional,s5c_flows,0.0,0.0,0.000639,3.6221,held,0.000639,0.0767,19.925,0.0,W11a-XG01282,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,427.5311582114601,427.4315339172342,1.973205802211794,2.378005877687656,1.723205802211794,2.128005877687656,0.02657595778049693,0.006382678170348405,12.495541402333052,0,,0.0,none,P12,1
E0005704,N0005952,N0005953,lateral,18.601075237738275,auto_block,provisional,s5c_flows,0.0,0.0,0.000805,3.6221,held,0.000805,0.0966,18.601,0.0,W11a-XG01283,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,427.4315339172342,427.33852854104555,2.378005877687656,2.366946312470077,2.128005877687656,2.116946312470077,0.029362028754642056,0.00696710771942341,10.558463899738477,0,,0.0,none,P12,1
E0005705,N0005953,N0005612,lateral,19.849433241279208,auto_block,provisional,s5c_flows,0.0,0.0,0.00096,3.6221,held,0.00096,0.1152,19.849,0.0,W11a-XG01284,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,427.33852854104555,427.23928137483915,2.366946312470077,2.776984494301473,2.116946312470077,2.526984494301473,0.031641555999468475,0.0074547107962518455,10.455360898187521,0,,0.0,none,P12,1
E0005706,N0005954,N0005623,lateral,34.539832078341085,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,34.54,0.0,W11a-XG01285,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,384.576953125,384.4042539646083,1.5500000000000114,2.1249208400791986,1.3000000000000114,1.8749208400791986,0.0,0.0,0.0,0,,0.0,none,P47,1
E0005707,N0005955,N0005956,lateral,5.883934165303132,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,1.961,0.0,W11a-XG01286,200,PVC-U,0.7,0.5,table11,minimum,tractive,1.0,384.6571838378906,384.6159962987335,1.5500000000000114,1.716065468844647,1.3000000000000114,1.466065468844647,0.0,0.0,0.0,0,,0.0,none,P47,1
E0005708,N0005956,N0005623,lateral,20.342426246936075,auto_block,provisional,s5c_flows,0.0,0.0,4.9e-05,3.6221,held,4.9e-05,0.0059,17.213,0.0,W11a-XG01287,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,384.6159962987335,384.5142841674988,1.716065468844647,2.014890637188728,1.466065468844647,1.7648906371887279,0.0073501137993693495,0.0027119179266800464,46.1272364895935,0,,0.0,none,P47,1
E0005709,N0005957,N0005958,lateral,22.47220505424423,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,421.90281982421874,421.7904587989475,1.5500000000000114,1.7533034080837524,1.3000000000000114,1.5033034080837524,0.0,0.0,0.0,0,,0.0,none,P14,1
E0005710,N0005958,N0005624,lateral,13.45362404707371,auto_block,provisional,s5c_flows,0.0,0.0,0.000187,3.6221,held,0.000187,0.0225,0.0,0.0,,200,PVC-U,1.8,0.5,ground,minimum,tractive,1.0,421.7904587989475,421.5482935661002,1.7533034080837524,1.5544896370248011,1.5033034080837524,1.3044896370248011,0.022463267037541618,0.0031450340203153793,9.981943725126456,0,,0.0,none,P14,1
E0005711,N0005959,N0005960,main,22.20360331117452,auto_block,provisional,s5c_flows,0.0,0.0,0.002663,3.6221,held,0.002663,0.3195,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,419.7719228316721,419.6609048151162,3.91099953160915,3.6869345403525244,3.66099953160915,3.4369345403525244,0.047905464630745916,0.011170450083627853,7.7247983719322075,0,,0.0,none,P14,1
E0005712,N0005960,N0005624,main,51.03920062069938,auto_block,provisional,s5c_flows,0.0,0.0,0.002848,3.6221,held,0.002848,0.3417,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,419.6609048151162,419.40570881201273,3.6869345403525244,3.6970743911122668,3.4369345403525244,3.4470743911122668,0.04918346539602389,0.011479444670111666,17.295514596803745,0,,0.0,none,P14,1
E0005713,N0005961,N0005962,lateral,60.000000000005144,auto_block,provisional,s5c_flows,0.0,0.0,0.000601,3.6221,held,0.000601,0.0721,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,420.3596719393067,420.05967193930667,1.8540731778808208,1.6734823575683322,1.6040731778808208,1.4234823575683322,0.0258733092177987,0.006237309689194642,38.649868541445336,0,,0.0,none,P14,1
E0005714,N0005962,N0005963,lateral,60.000000000005144,auto_block,provisional,s5c_flows,0.0,0.0,0.001101,3.6221,held,0.001101,0.1321,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,420.05967193930667,419.75967193930666,1.6734823575683322,1.9422628751464686,1.4234823575683322,1.6922628751464686,0.033513643721925744,0.007861422754981612,29.838593746995418,0,,0.0,none,P14,1
E0005715,N0005963,N0005964,lateral,60.000000000005144,auto_block,provisional,s5c_flows,0.0,0.0,0.001601,3.6221,held,0.001601,0.1921,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,419.75967193930666,419.45967193930665,1.9422628751464686,1.85340789467773,1.6922628751464686,1.60340789467773,0.03909734572582554,0.00910742442306181,25.577183858277657,0,,0.0,none,P14,1
E0005716,N0005964,N0005627,lateral,12.439600914141534,auto_block,provisional,s5c_flows,0.0,0.0,0.002101,3.6221,held,0.002101,0.2521,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,419.45967193930665,419.39747393473596,1.85340789467773,1.824816104326544,1.60340789467773,1.574816104326544,0.04361581591887833,0.010151077262161662,4.753474801158569,0,,0.0,none,P14,1
E0005717,N0005965,N0005966,lateral,26.570660511172846,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,419.0940734863281,418.96122018377224,1.5500000000000114,1.915397247868384,1.3000000000000114,1.665397247868384,0.0,0.0,0.0,0,,0.0,none,P14,1
E0005718,N0005966,N0005627,lateral,14.866068747318506,auto_block,provisional,s5c_flows,0.0,0.0,0.000221,3.6221,held,0.000221,0.0266,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,418.96122018377224,418.8868898400356,1.915397247868384,2.3354001990268785,1.665397247868384,2.0854001990268785,0.016339456497064208,0.004347644747627527,15.163773195260571,0,,0.0,none,P14,1
E0005719,N0005967,N0005636,lateral,17.88854381999832,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,17.889,0.0,W11a-XG01288,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,380.2445556640625,380.1551129449625,1.5500000000000114,1.85755184995935,1.3000000000000114,1.60755184995935,0.13489621704043256,0.037230723305707175,2.2101612894793745,0,,0.0,none,P16,1
E0005720,N0005968,N0005969,main,24.999999999954003,auto_link,provisional,s5c_flows,6.271,8.456,0.012153,3.6221,held,0.275051,1.4584,23.438,0.0,W11a-XG01289,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.9799031690417,376.8549031690419,5.696000151270823,5.018021635645596,5.446000151270823,4.768021635645596,0.24597573209877494,0.08387142777937209,1.6939340442681632,0,,0.0,none,P16,1
E0005721,N0005969,N0005970,main,42.77905281136817,auto_link,provisional,s5c_flows,6.271,8.456,0.012361,3.6221,held,0.275259,1.4834,42.779,0.0,W11a-XG01290,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.8549031690419,376.6410079049851,5.018021635645596,5.499220366499287,4.768021635645596,5.249220366499287,0.24603580948080964,0.08390056299589457,2.8978879742235826,0,,0.0,none,P16,1
E0005722,N0005970,N0005636,main,10.198039027185569,auto_link,provisional,s5c_flows,6.271,8.456,0.012718,3.6221,held,0.275616,1.5261,10.198,0.0,W11a-XG01291,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.6410079049851,376.5900177098492,5.499220366499287,5.422647085072697,5.249220366499287,5.172647085072697,0.24613884802068436,0.08395054263336763,0.6905342999958959,0,,0.0,none,P16,1
E0005723,N0005971,N0005638,lateral,9.999999999983665,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,10.0,0.0,W11a-XG01292,200,PVC-U,1.25,0.5,cover_min,minimum,tractive,1.0,451.2222150893974,451.09721508939765,1.550825682086952,1.5558000473210996,1.300825682086952,1.3058000473210996,0.0,0.0,0.0,0,,0.0,none,P38,1
E0005724,N0005972,N0005638,main,52.773099207835045,auto_link,provisional,s5c_flows,15.8585,21.384,0.005149,3.6221,held,0.66998,0.6179,52.773,0.0,W11a-XG01293,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,450.0771631524384,449.81329765639924,3.527176447170973,2.839717480319507,3.277176447170973,2.589717480319507,0.3265731386639443,0.12686291712427816,2.6932761740977362,0,,0.0,none,P38,1
E0005725,N0005973,N0005658,lateral,53.72871448749971,draft,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,330.918505859375,330.6498622869375,1.5500000000000114,2.4767856622812587,1.3000000000000114,2.2267856622812587,0.17065230391004918,0.050665805354795285,5.2473863772953715,0,,0.0,none,P33,1
E0005726,N0005974,N0005975,lateral,40.00000000002384,draft,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,331.1634021930686,330.9634021930685,1.5501903362282974,1.8356090374002747,1.3001903362282974,1.5856090374002747,0.13489621704043256,0.037230723305707175,4.942070884517417,0,,0.0,none,P33,1
E0005727,N0005975,N0005976,lateral,40.00000000002384,draft,provisional,s5c_flows,6.4787,8.736,0.000333,3.6221,held,0.271936,0.04,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,330.9634021930685,330.7634021930684,1.8356090374002747,2.395624906541002,1.5856090374002747,2.145624906541002,0.24507213512054243,0.08343373158761977,2.7202875036737812,0,,0.0,none,P33,1
E0005728,N0005976,N0005658,lateral,19.52126585850924,draft,provisional,s5c_flows,9.718,13.104,0.000667,3.6221,held,0.408071,0.08,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,330.7634021930684,330.6657958637758,2.395624906541002,2.460852085442923,2.145624906541002,2.210852085442923,0.27917990873589593,0.10062770125626194,1.165393428375031,0,,0.0,none,P33,1
E0005729,N0005977,N0005659,trunk main,74.22567345534623,main_pipe,drafted,s5c_flows,55534.8139,73388.918,10.31562,1.6299,merrimack,1057.938677,1237.8744,0.0,0.0,,1200,GRP,0.1,0.075,table11,dod,velocity,1.0,319.02572163411696,318.9514959606616,8.967045699867413,9.028759166291536,7.717045699867413,7.778759166291536,1.1882806860541384,0.7344745377462565,1.0410794117146338,0,,0.0,none,P06,1
E0005730,N0005978,N0005660,trunk main,22.484682356526548,main_pipe,drafted,s5c_flows,284.0116,364.432,0.329831,3.086,merrimack,10.473955,39.5797,14.454,0.0,W11a-XG01294,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,389.8372177129409,389.7247943011583,10.586640929637213,10.399900523060467,10.336640929637213,10.149900523060467,0.7270967075392636,0.5138549816354658,0.5153987111430741,0,,0.0,none,P05,1
E0005731,N0005979,N0005980,trunk main,70.00000000009032,main_pipe,drafted,s5c_flows,162.1306,234.436,0.025948,3.3026,merrimack,6.223262,3.1137,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,340.2320001542729,339.8820001542724,4.758966642602104,4.5251348554932065,4.508966642602104,4.2751348554932065,0.6342066096734733,0.3831685979387429,1.8395687602007813,0,,0.0,none,P01,1
E0005732,N0005980,N0005981,trunk main,69.99999999985532,main_pipe,drafted,s5c_flows,162.1306,234.436,0.026531,3.3026,merrimack,6.223846,3.1837,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,339.8820001542724,339.53200015427313,4.5251348554932065,4.75117245314874,4.2751348554932065,4.50117245314874,0.6342229429135099,0.3831879903615427,1.8395213855001706,0,,0.0,none,P01,1
E0005733,N0005981,N0005982,trunk main,72.83492285391297,main_pipe,drafted,s5c_flows,162.1306,234.436,0.027115,3.3026,merrimack,6.224429,3.2537,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,339.53200015427313,339.16782554000355,4.75117245314874,4.951070944371452,4.50117245314874,4.701070944371452,0.6342392468788794,0.383207348983452,1.9139707718692638,0,,0.0,none,P01,1
E0005734,N0005982,N0005662,trunk main,63.17685948994318,main_pipe,drafted,s5c_flows,162.1306,234.436,0.027722,3.3026,merrimack,6.225036,3.3266,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,339.16782554000355,338.85194124255383,4.951070944371452,4.95503507580554,4.701070944371452,4.70503507580554,0.6342562206323071,0.38322750389851146,1.660129808606383,0,,0.0,none,P01,1
E0005735,N0005983,N0005662,lateral,27.15386355747691,draft,drafted,s5c_flows,0.0,0.0,0.00786,3.6221,held,0.00786,0.9432,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,340.2905869380363,340.15481762024893,3.486970435010562,3.6521586981104406,3.236970435010562,3.4021586981104406,0.07234386049510202,0.017484268637634887,6.255740148885968,0,,0.0,none,P01,1
E0005736,N0005984,N0005985,lateral,7.4948941186478635,draft,drafted,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,3.747,0.0,W11a-XG01295,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,398.5403625488281,398.4991406311756,1.5500000000000114,1.6733752379650468,1.3000000000000114,1.4233752379650468,0.0,0.0,0.0,0,,0.0,none,P05,1
E0005737,N0005985,N0005660,lateral,14.989788237587206,draft,drafted,s5c_flows,0.0,0.0,6.2e-05,3.6221,held,6.2e-05,0.0075,1.666,0.0,W11a-XG01296,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,398.4991406311756,398.41669679586886,1.6733752379650468,1.7079980283498912,1.4233752379650468,1.4579980283498912,0.008673653722530067,0.002841054125186787,28.80329466126214,0,,0.0,none,P05,1
E0005738,N0005986,N0005987,sub main,55.964797712571254,draft,drafted,s5c_flows,1006.8895,1420.134,0.537733,2.6478,merrimack,31.394693,64.528,0.0,0.0,,315,HDPE,0.3,0.27,table11,minimum,velocity,1.0,324.574791724256,324.4068973311183,3.803504174181512,4.012871955991102,3.438504174181512,3.6478719559911017,0.785969921146003,0.5619105043851742,1.1867459599253365,0,,0.0,none,P06,1
E0005739,N0005987,N0005988,sub main,70.00000000014018,draft,drafted,s5c_flows,1007.9692,1421.59,0.5382,2.6475,merrimack,31.424244,64.584,0.0,0.0,,315,HDPE,0.3,0.27,table11,minimum,velocity,1.0,324.4068973311183,324.19689733111784,4.012871955991102,3.996217903257161,3.6478719559911017,3.631217903257161,0.7861397755370181,0.5622425545420926,1.4840448263440735,0,,0.0,none,P06,1
E0005740,N0005988,N0005989,sub main,69.99999999969509,draft,drafted,s5c_flows,1007.9692,1421.59,0.538783,2.6475,merrimack,31.424827,64.654,0.0,0.0,,315,HDPE,0.3,0.27,table11,minimum,velocity,1.0,324.19689733111784,323.98689733111877,3.996217903257161,4.138896125912481,3.631217903257161,3.773896125912481,0.7861431244887825,0.5622491054534704,1.4840385043375546,0,,0.0,none,P06,1
E0005741,N0005989,N0005990,sub main,14.329694774677378,draft,drafted,s5c_flows,1007.9692,1421.59,0.539366,2.6475,merrimack,31.425411,64.724,0.0,0.0,,315,HDPE,0.3,0.27,table11,minimum,velocity,1.0,323.98689733111877,323.94390824679476,4.138896125912481,4.048340288361487,3.773896125912481,3.683340288361487,0.7861464791058371,0.5622556676024189,0.30379611509074766,0,,0.0,none,P06,1
E0005742,N0005990,N0005659,sub main,16.266285075587433,draft,drafted,s5c_flows,1007.9692,1421.59,0.539486,2.6475,merrimack,31.42553,64.7383,0.0,0.0,,315,HDPE,0.3,0.27,table11,minimum,velocity,1.0,323.94390824679476,323.895109391568,4.048340288361487,4.08514573538514,3.683340288361487,3.72014573538514,0.7861471626568005,0.5622570047527575,0.34485241967112934,0,,0.0,none,P06,1
E0005743,N0005991,N0005992,lateral,70.00000000000415,draft,provisional,s5c_flows,0.7416,1.0,0.0,3.6221,held,0.03109,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,326.5533303849704,326.2033303849704,1.5509786970608275,1.8292929060452252,1.3009786970608275,1.5792929060452252,0.11845872128933585,0.03156792542268341,9.848719064062394,0,,0.0,none,P06,1
E0005744,N0005992,N0005993,lateral,70.00000000000415,draft,provisional,s5c_flows,0.7416,1.0,0.000583,3.6221,held,0.031673,0.07,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,326.2033303849704,325.8533303849704,1.8292929060452252,1.820070493935873,1.5792929060452252,1.570070493935873,0.11922758525657577,0.031825463336312504,9.785207543674467,0,,0.0,none,P06,1
E0005745,N0005993,N0005672,lateral,15.507204739984738,draft,provisional,s5c_flows,0.7416,1.0,0.001167,3.6221,held,0.032257,0.14,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,325.8533303849704,325.77579436127047,1.820070493935873,1.8656851309170293,1.570070493935873,1.6156851309170293,0.1199880296633612,0.0320808941721237,2.153993302983612,0,,0.0,none,P06,1
E0005746,N0005994,N0005995,sub main,69.99999999999751,draft,drafted,s5c_flows,0.0,0.0,0.078753,3.6221,held,0.078753,9.4504,0.0,0.0,,200,PVC-U,0.55,0.5,cover_min,minimum,tractive,1.0,322.676748651636,322.291748651636,1.5633636530515105,2.9185174616452514,1.3133636530515105,2.6685174616452514,0.16824525482361163,0.04656902646395153,6.9343213744111765,0,,0.0,none,P312,0
E0005747,N0005995,N0005996,sub main,69.99999999999751,draft,drafted,s5c_flows,0.0,0.0,0.079337,3.6221,held,0.079337,9.5204,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,322.291748651636,321.906748651636,2.9185174616452514,4.243580938207742,2.6685174616452514,3.9935809382077423,0.1686646072357852,0.04672284699560389,6.9170805054298095,0,,0.0,none,P308,0
E0005748,N0005996,N0005997,sub main,15.00000000006458,draft,drafted,s5c_flows,0.0,0.0,0.07992,3.6221,held,0.07992,9.5904,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,321.906748651636,321.8242486516356,4.243580938207742,4.552124639379997,3.9935809382077423,4.302124639379997,0.16908109936452573,0.046875804872511556,1.4785804027811278,0,,0.0,none,P308,0
E0005749,N0005997,N0005998,sub main,59.999999999924015,draft,drafted,s5c_flows,0.0,0.0,0.080045,3.6221,held,0.080045,9.6054,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,321.8242486516356,321.49424865163604,4.552124639379997,5.133284307348333,4.302124639379997,4.883284307348333,0.16917012258614617,0.04690852300153178,5.911209288682199,0,,0.0,none,P308,0
E0005750,N0005998,N0005999,sub main,59.99999999996968,draft,drafted,s5c_flows,0.0,0.0,0.080545,3.6221,held,0.080545,9.6654,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,321.49424865163604,321.1642486516362,5.133284307348333,5.881222539770022,4.883284307348333,5.631222539770022,0.16952524871732502,0.04703912469014218,5.898826325669902,0,,0.0,none,P308,0
E0005751,N0005999,N0006000,sub main,10.000000000027828,draft,drafted,s5c_flows,0.0,0.0,0.081045,3.6221,held,0.081045,9.7254,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,321.1642486516362,321.10924865163605,5.881222539770022,5.902317510473324,5.631222539770022,5.652317510473324,0.16987884015030771,0.04716929617323448,0.9810913855996714,0,,0.0,none,P308,0
E0005752,N0006000,N0006001,sub main,90.00000000005318,draft,drafted,s5c_flows,0.0,0.0,0.081128,3.6221,held,0.081128,9.7354,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,321.10924865163605,320.61424865163576,5.902317510473324,7.961465459692363,5.652317510473324,7.711465459692363,0.1699373889201233,0.047190863292760316,8.826780319108824,0,,0.0,none,P308,0
E0005753,N0006001,N0006002,sub main,49.999999999941856,draft,drafted,s5c_flows,0.0,0.0,0.081878,3.6221,held,0.081878,9.8254,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,320.61424865163576,320.33924865163607,7.961465459692363,8.504196172582681,7.711465459692363,8.254196172582681,0.17046455836734464,0.04738521758379091,4.88860172057914,0,,0.0,none,P308,0
E0005754,N0006002,N0006003,sub main,49.99999999989618,draft,drafted,s5c_flows,0.0,0.0,0.082295,3.6221,held,0.082295,9.8754,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,320.33924865163607,320.06424865163666,8.504196172582681,8.68477478586334,8.254196172582681,8.43477478586334,0.1707562083299735,0.04749286951242623,4.880252035822025,0,,0.0,none,P308,0
E0005755,N0006003,N0006004,sub main,4.099956894424232,draft,drafted,s5c_flows,0.0,0.0,0.082712,3.6221,held,0.082712,9.9254,0.0,0.0,,200,PVC-U,1.0,0.5,table11,minimum,tractive,1.0,320.06424865163666,320.0232490826924,8.68477478586334,8.676702089182584,8.43477478586334,8.426702089182584,0.2097146834732083,0.041500567989823184,0.3258361015803657,0,,0.0,none,P308,0
E0005756,N0006004,N0006005,sub main,80.00000000007341,draft,drafted,s5c_flows,0.0,0.0,0.082746,3.6221,held,0.082746,9.9295,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,320.0232490826924,319.62324908269204,8.676702089182584,9.535381288401709,8.426702089182584,9.285381288401709,0.16557719881735963,0.0486668686942113,8.05263854478716,0,,0.0,none,P308,0
E0005757,N0006005,N0006006,sub main,80.00000000007341,draft,drafted,s5c_flows,0.0,0.0,0.083412,3.6221,held,0.083412,10.0095,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,319.62324908269204,319.22324908269167,9.535381288401709,10.235735292308334,9.285381288401709,9.985735292308334,0.1660239363985435,0.04884161156798325,8.030970486893324,0,,0.0,none,P308,0
E0005758,N0006006,N0006007,sub main,10.90004310557484,draft,drafted,s5c_flows,0.0,0.0,0.084079,3.6221,held,0.084079,10.0895,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,319.22324908269167,319.1687488671638,10.235735292308334,10.095746982445576,9.985735292308334,9.845746982445576,0.16646885533698524,0.04901587617141093,1.0912995390348672,0,,0.0,none,P308,0
E0005759,N0006007,N0006008,sub main,70.00000000005427,draft,drafted,s5c_flows,0.0,0.0,0.08417,3.6221,held,0.08417,10.1004,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,319.1687488671638,318.81874886716355,10.095746982445576,11.1971813086177,9.845746982445576,10.9471813086177,0.16652936513251157,0.04903959444570957,7.0057714189880285,0,,0.0,none,P308,0
E0005760,N0006008,N0006009,sub main,70.00000000005427,draft,drafted,s5c_flows,0.0,0.0,0.084753,3.6221,held,0.084753,10.1704,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,318.81874886716355,318.4687488671633,11.1971813086177,12.099518955102326,10.9471813086177,11.849518955102326,0.16691594681289992,0.049191225986275705,6.9895458699061015,0,,0.0,none,P308,0
E0005761,N0006009,N0006010,sub main,10.00000000001913,draft,drafted,s5c_flows,0.0,0.0,0.085337,3.6221,held,0.085337,10.2404,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,318.4687488671633,318.41874886716323,12.099518955102326,12.201520908227394,11.849518955102326,11.951520908227394,0.16730133403050215,0.04934256374544452,0.9962064417047568,0,,0.0,none,P308,0
E0005762,N0006010,N0006011,sub main,69.9999999997146,draft,drafted,s5c_flows,0.0,0.0,0.08542,3.6221,held,0.08542,10.2504,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,329.0702697753906,328.72026977539207,1.5500000000000114,2.969091796873556,1.3000000000000114,2.719091796873556,0.16735595688312904,0.04936402771499063,6.971169048237925,0,,0.0,none,P308,0
E0005763,N0006011,N0006012,sub main,70.00000000005427,draft,drafted,s5c_flows,0.0,0.0,0.086003,3.6221,held,0.086003,10.3204,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,328.72026977539207,328.3702697753918,2.969091796873556,4.402008056639431,2.719091796873556,4.152008056639431,0.16773859211826087,0.049514481906142466,6.955266834748651,0,,0.0,none,P292,0
E0005764,N0006012,N0006013,sub main,9.999999999979313,draft,drafted,s5c_flows,0.0,0.0,0.086587,3.6221,held,0.086587,10.3904,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,328.3702697753918,328.3202697753919,4.402008056639431,4.636975097654954,4.152008056639431,4.386975097654954,0.16812007143148242,0.04966465271580109,0.9913549598641893,0,,0.0,none,P292,0
