EDGE_UID,US_NODE,DS_NODE,TIER,LEN_M,SRC,CONFIDENCE,STAGE,QADF_M3D,N_PROP,QINF_LS,PF,PF_METH,QPK_LS,UPSTR_KM,ON_WADI_M,ON_DUAL_M,CROSS_ID,DN,MATERIAL,SLOPE_LAID,SLOPE_MIN,GRAD_BY,SIZED_BY,CLEAN_BY,TAU_PA,INV_UP,INV_DN,US_DEPTH,DS_DEPTH,COVER_US,COVER_DN,V_PK_MS,DOD_PK,RET_MIN,PAST_CAP,CAP_EXIT,CAP_LEN_M,TIE_TYPE,PACKAGE,PHASE
E0005765,N0006013,N0006014,sub main,60.00000000007496,draft,drafted,s5c_flows,0.0,0.0,0.08667,3.6221,held,0.08667,10.4004,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,328.3202697753919,328.02026977539157,4.636975097654954,5.312982177733431,4.386975097654954,5.062982177733431,0.16817414251261353,0.0496859518310063,5.946217326044916,0,,0.0,none,P292,0
E0005766,N0006014,N0006015,sub main,60.00000000003514,draft,drafted,s5c_flows,0.0,0.0,0.08717,3.6221,held,0.08717,10.4604,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,328.02026977539157,327.7202697753914,5.312982177733431,5.967016601561738,5.062982177733431,5.717016601561738,0.16849910889766406,0.04981403149029304,5.934749486467159,0,,0.0,none,P292,0
E0005767,N0006015,N0006016,sub main,5.000000000029473,draft,drafted,s5c_flows,0.0,0.0,0.08767,3.6221,held,0.08767,10.5204,0.0,0.0,,200,PVC-U,0.8,0.5,table11,minimum,tractive,1.0,327.7202697753914,327.68026977539114,5.967016601561738,6.002438964843236,5.717016601561738,5.752438964843236,0.19824112253058065,0.044822499288280276,0.4203635061689563,0,,0.0,none,P292,0
E0005768,N0006016,N0006017,sub main,60.00000000003514,draft,drafted,s5c_flows,0.0,0.0,0.087712,3.6221,held,0.087712,10.5254,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,327.68026977539114,327.38026977539096,6.002438964843236,6.959482421874668,5.752438964843236,6.709482421874668,0.16884990485135432,0.04995243053318685,5.922419683214675,0,,0.0,none,P292,0
E0005769,N0006017,N0006018,sub main,60.00000000003514,draft,drafted,s5c_flows,0.0,0.0,0.088212,3.6221,held,0.088212,10.5854,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,327.38026977539096,327.0802697753908,6.959482421874668,8.0851049804686,6.709482421874668,7.8351049804686,0.16917217683142521,0.050079703334566655,5.91113750931428,0,,0.0,none,P292,0
E0005770,N0006018,N0006019,sub main,60.00000000007496,draft,drafted,s5c_flows,0.0,0.0,0.088712,3.6221,held,0.088712,10.6454,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,327.0802697753908,326.7802697753904,8.0851049804686,8.909091796875202,7.8351049804686,8.659091796875202,0.16949317494196994,0.050206594203567184,5.89994258083621,0,,0.0,none,P292,0
E0005771,N0006019,N0006020,sub main,27.28640284728285,draft,drafted,s5c_flows,0.0,0.0,0.089212,3.6221,held,0.089212,10.7054,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,326.7802697753904,326.64383776115403,8.909091796875202,9.328849006424093,8.659091796875202,9.078849006424093,0.16981291127121742,0.0503331064690998,2.6780848251385567,0,,0.0,none,P292,0
E0005772,N0006020,N0006021,sub main,69.99999999995099,draft,drafted,s5c_flows,0.0,0.0,0.089439,3.6221,held,0.089439,10.7327,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,326.64383776115403,326.2938377611543,9.328849006424093,10.349686408767582,9.078849006424093,10.099686408767582,0.16995765832496176,0.05039041896420968,6.8644548187123435,0,,0.0,none,P292,0
E0005773,N0006021,N0006022,sub main,69.99999999995099,draft,drafted,s5c_flows,0.0,0.0,0.090022,3.6221,held,0.090022,10.8027,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,326.2938377611543,325.94383776115455,10.349686408767582,11.601694465407945,10.099686408767582,11.351694465407945,0.17032823679246856,0.0505372612514112,6.84952001286399,0,,0.0,none,P292,0
E0005774,N0006022,N0006023,sub main,70.00000000022229,draft,drafted,s5c_flows,0.0,0.0,0.090606,3.6221,held,0.090606,10.8727,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,335.9955322265625,335.6455322265614,1.5500000000000114,2.622930908204239,1.3000000000000114,2.372930908204239,0.17069777303515613,0.05068385093981334,6.83469178259338,0,,0.0,none,P292,0
E0005775,N0006023,N0006024,sub main,69.99999999995099,draft,drafted,s5c_flows,0.0,0.0,0.091189,3.6221,held,0.091189,10.9427,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,335.6455322265614,335.29553222656165,2.622930908204239,3.7966308593758527,2.372930908204239,3.5466308593758527,0.1710650196706352,0.05082969102260784,6.820018896394623,0,,0.0,none,P262,1
E0005776,N0006024,N0006025,sub main,69.99999999995099,draft,drafted,s5c_flows,0.0,0.0,0.091772,3.6221,held,0.091772,11.0127,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,335.29553222656165,334.9455322265619,3.7966308593758527,4.933801269531841,3.5466308593758527,4.683801269531841,0.17143062871272952,0.0509750378635869,6.80547388425473,0,,0.0,none,P262,1
E0005777,N0006025,N0006026,sub main,42.71359715246482,draft,drafted,s5c_flows,0.0,0.0,0.092356,3.6221,held,0.092356,11.0827,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,334.9455322265619,334.7319642407996,4.933801269531841,5.539855827559791,4.683801269531841,5.289855827559791,0.17179524063056104,0.05112014436095594,4.143847543514389,0,,0.0,none,P262,1
E0005778,N0006026,N0006027,sub main,79.99999999998275,draft,drafted,s5c_flows,0.0,0.0,0.092712,3.6221,held,0.092712,11.1254,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,334.7319642407996,334.33196424079966,5.539855827559791,6.966955436934711,5.289855827559791,6.716955436934711,0.17201671392685103,0.05120836131174847,7.751184770917302,0,,0.0,none,P262,1
E0005779,N0006027,N0006028,sub main,79.99999999998275,draft,drafted,s5c_flows,0.0,0.0,0.093378,3.6221,held,0.093378,11.2054,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,334.33196424079966,333.93196424079974,6.966955436934711,8.327282585372132,6.716955436934711,8.077282585372132,0.17242945167163748,0.05137291585670137,7.732631058133573,0,,0.0,none,P262,1
E0005780,N0006028,N0006029,sub main,79.99999999998275,draft,drafted,s5c_flows,0.0,0.0,0.094045,3.6221,held,0.094045,11.2854,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,333.93196424079974,333.5319642407998,8.327282585372132,9.802691520918927,8.077282585372132,9.552691520918927,0.17284075129784024,0.05153709561952527,7.7142301414522185,0,,0.0,none,P262,1
E0005781,N0006029,N0006030,sub main,79.99999999998275,draft,drafted,s5c_flows,0.0,0.0,0.094712,3.6221,held,0.094712,11.3654,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,333.5319642407998,333.1319642407999,9.802691520918927,11.595727409590722,9.552691520918927,11.345727409590722,0.17325001610748186,0.051700659873422455,7.696006980489194,0,,0.0,none,P262,1
E0005782,N0006030,N0005668,sub main,20.73667076759288,draft,drafted,s5c_flows,0.0,0.0,0.095378,3.6221,held,0.095378,11.4454,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,333.1319642407999,333.02828088696197,11.595727409590722,11.983559933350534,11.345727409590722,11.733559933350534,0.17365666113893985,0.051863371459536706,1.9901982290409435,0,,0.0,none,P262,1
E0005783,N0006031,N0006032,lateral,49.99999999976374,draft,provisional,s5c_flows,1.4832,2.0,0.0,3.6221,held,0.06218,0.0,0.0,0.0,,200,PVC-U,0.55,0.5,cover_min,minimum,tractive,1.0,326.2941246299638,326.01912462996506,1.6084937782393354,1.612528202066187,1.3584937782393354,1.362528202066187,0.15531745449301557,0.041919747529327395,5.365355336588197,0,,0.0,none,P06,1
E0005784,N0006032,N0006033,lateral,52.04532595169609,draft,provisional,s5c_flows,1.4832,2.0,0.000417,3.6221,held,0.062597,0.05,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,326.01912462996506,325.7328753372307,1.612528202066187,1.7848553756599017,1.362528202066187,1.5348553756599017,0.15567054647290132,0.042044339293223626,5.57216582615346,0,,0.0,none,P06,1
E0005785,N0006033,N0005672,lateral,50.426525100334516,draft,provisional,s5c_flows,1.4832,2.0,0.00085,3.6221,held,0.063031,0.102,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,325.7328753372307,325.45552944917887,1.7848553756599017,2.1859500430086314,1.5348553756599017,1.9359500430086314,0.1560362996394161,0.042173540735777254,5.386195948941054,0,,0.0,none,P06,1
E0005786,N0006034,N0006035,lateral,69.9765637305604,draft,drafted,s5c_flows,39.8517,59.708,0.003495,3.6221,held,1.674182,0.4194,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,338.45626991047243,338.1063870918196,3.131712267261946,3.414486931617887,2.881712267261946,3.164486931617887,0.43306143427608085,0.19659255156492333,2.6930961056959286,0,,0.0,none,P01,1
E0005787,N0006035,N0006036,lateral,58.00523966048781,draft,drafted,s5c_flows,42.7529,63.62,0.004078,3.6221,held,1.796389,0.4894,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,338.1063870918196,337.8163608935172,3.414486931617887,3.337325629920315,3.164486931617887,3.087325629920315,0.44236962045937367,0.20346838920133586,2.1853987019668053,0,,0.0,none,P01,1
E0005788,N0006036,N0006037,lateral,78.22663995790136,draft,drafted,s5c_flows,49.635,72.9,0.004561,3.6221,held,2.085389,0.5474,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,337.8163608935172,337.42522769372766,3.337325629920315,3.7677654703348367,3.087325629920315,3.5177654703348367,0.4626338469560095,0.2189176080474024,2.818162443604481,0,,0.0,none,P01,1
E0005789,N0006037,N0006038,lateral,50.00000000014049,draft,drafted,s5c_flows,56.1137,81.636,0.005213,3.6221,held,2.357644,0.6256,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,337.42522769372766,337.175227693727,3.7677654703348367,3.688541837523019,3.5177654703348367,3.438541837523019,0.47987388269129627,0.23260192346666758,1.7365673844595533,0,,0.0,none,P01,1
E0005790,N0006038,N0006039,lateral,49.99999999968859,draft,drafted,s5c_flows,60.4328,87.46,0.00563,3.6221,held,2.539129,0.6756,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,337.175227693727,336.9252276937285,3.688541837523019,4.160709806271484,3.438541837523019,3.910709806271484,0.49054487878604003,0.24133301014071412,1.6987912204697921,0,,0.0,none,P01,1
E0005791,N0006039,N0005677,lateral,7.491823528707902,draft,drafted,s5c_flows,62.5924,90.372,0.006047,3.6221,held,2.63008,0.7256,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,336.9252276937285,336.88402266432064,4.160709806271484,4.214610148179361,3.910709806271484,3.9646101481793607,0.5127905993705779,0.23977519357317406,0.24349846824752314,0,,0.0,none,P01,1
E0005792,N0006040,N0005683,lateral,31.72007238771917,draft,drafted,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,339.39453640615403,339.23593604421546,1.5506540235334683,1.6251174225814111,1.3006540235334683,1.3751174225814111,0.13489621704043256,0.037230723305707175,3.919071155050959,0,,0.0,none,P01,1
E0005793,N0006041,N0005663,main,64.61771356568633,draft,drafted,s5c_flows,200.2937,254.204,0.018989,3.2192,merrimack,7.481719,2.2787,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,338.1294072248694,337.80631865704095,4.9288813493493535,5.250810249209053,4.6788813493493535,5.000810249209053,0.6666528271238846,0.42374178486086733,1.6154763753237729,0,,0.0,none,P01,1
E0005794,N0006042,N0006043,main,58.17075464626199,draft,drafted,s5c_flows,197.26,259.564,0.024159,3.2251,merrimack,7.38744,2.8991,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,335.481828494893,335.1909747216617,6.593763546122602,6.741795053728936,6.343763546122602,6.491795053728936,0.664396234526022,0.4207766612378002,1.4592385192088675,0,,0.0,none,P01,1
E0005795,N0006043,N0006044,main,70.00000000008778,draft,drafted,s5c_flows,198.3397,261.02,0.024644,3.223,merrimack,7.423341,2.9572,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,335.1909747216617,334.84097472166127,6.741795053728936,6.982511606463731,6.491795053728936,6.732511606463731,0.6652585720991182,0.4219070131609013,1.7537040717670085,0,,0.0,none,P01,1
E0005796,N0006044,N0006045,main,70.00000000009871,draft,drafted,s5c_flows,202.6589,266.844,0.025227,3.2146,merrimack,7.565362,3.0272,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,334.84097472166127,334.4909747216608,6.982511606463731,7.354728403339209,6.732511606463731,7.104728403339209,0.6686334854491361,0.42636368053447915,1.7448522876245656,0,,0.0,none,P01,1
E0005797,N0006045,N0006046,main,8.256621827744024,draft,drafted,s5c_flows,202.6589,266.844,0.02581,3.2146,merrimack,7.565945,3.0972,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,334.4909747216608,334.4496916125221,7.354728403339209,7.444839637477912,7.104728403339209,7.194839637477912,0.6686472212236066,0.42638192718001855,0.20580413621387736,0,,0.0,none,P01,1
E0005798,N0006046,N0006047,main,38.57262352579277,draft,drafted,s5c_flows,205.9928,272.3,0.025879,3.2083,merrimack,7.674939,3.1055,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,334.4496916125221,334.2568284948931,7.444839637477912,7.749183467997511,7.194839637477912,7.499183467997511,0.6711984654222458,0.42978648015660015,0.9578047207822261,0,,0.0,none,P01,1
E0005799,N0006047,N0006048,main,44.9183772444945,draft,drafted,s5c_flows,210.3119,278.124,0.0262,3.2002,merrimack,7.816058,3.1441,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,334.2568284948931,334.03223660867064,7.749183467997511,7.381642785860606,7.499183467997511,7.131642785860606,0.6744531075726112,0.4341751490652769,1.109995064647214,0,,0.0,none,P01,1
E0005800,N0006048,N0006049,main,20.011477209345017,draft,drafted,s5c_flows,212.4715,281.036,0.026575,3.1963,merrimack,7.886699,3.189,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,334.03223660867064,333.9321792226239,7.381642785860606,7.438487281282335,7.131642785860606,7.188487281282335,0.6760621616580433,0.4363640994871225,0.49333425100700906,0,,0.0,none,P01,1
E0005801,N0006049,N0005677,main,79.19729080391132,draft,drafted,s5c_flows,227.3623,303.036,0.026742,3.1702,merrimack,8.369078,3.209,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,333.9321792226239,333.53619276860434,7.438487281282335,7.562440043895663,7.188487281282335,7.312440043895663,0.6867060140738855,0.45118063323630697,1.9221541965261366,0,,0.0,none,P01,1
E0005802,N0006050,N0005688,sub main,55.609386869515184,draft,drafted,s5c_flows,1352.2945,1770.938,0.16099,2.555,merrimack,40.150289,19.3188,0.0,0.0,,400,GRP,0.3,0.205,uniform,dod,velocity,1.0,330.68820362586445,330.5213754652559,9.193723864369929,9.761522483962835,8.74372386436993,9.311522483962836,0.8333341360066906,0.40790436715753886,1.1121866661231774,0,,0.0,none,P01,1
E0005803,N0006051,N0006052,lateral,6.4031242374328485,auto_block,provisional,s5c_flows,7.5585,10.192,0.000778,3.6221,held,0.317648,0.0934,0.0,0.0,,200,PVC-U,0.65,0.5,table11,minimum,tractive,1.0,341.0135067886902,340.9718864811469,1.781415086309778,1.8598395930718539,1.531415086309778,1.6098395930718539,0.2821450870392601,0.0842593595638155,0.37824063644141254,0,,0.0,none,P01,1
E0005804,N0006052,N0006053,lateral,27.202941017470888,auto_block,provisional,s5c_flows,7.5585,10.192,0.000831,3.6221,held,0.317702,0.0998,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,340.9718864811469,340.83587177605955,1.8598395930718539,1.9609116712060768,1.6098395930718539,1.7109116712060768,0.2576739965830807,0.08962511406515886,1.759519223139768,0,,0.0,none,P01,1
E0005805,N0006053,N0005663,lateral,27.8513792538189,auto_block,provisional,s5c_flows,10.7978,14.56,0.001058,3.6221,held,0.45373,0.127,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,340.83587177605955,340.69661487979045,1.9609116712060768,2.3605140264595548,1.7109116712060768,2.1105140264595548,0.2887669540348774,0.10571186110281514,1.6074888339690352,0,,0.0,none,P01,1
E0005806,N0006054,N0005695,lateral,15.922744888715375,auto_road,derived,s5c_flows,0.5635,1.0,0.0,3.6221,held,0.023625,0.0,0.0,0.0,,200,PVC-U,0.75,0.5,ground,minimum,tractive,1.0,333.34898681640624,333.2295662297409,1.5500000000000114,1.5570243464309783,1.3000000000000114,1.3070243464309783,0.12341511438524254,0.02554737479255928,2.1502964430288816,0,,0.0,none,P253,1
E0005807,N0006055,N0006056,lateral,15.957293899900264,auto_road,derived,s5c_flows,0.5635,1.0,0.0,3.6221,held,0.023625,0.0,0.0,0.0,,200,PVC-U,1.45,0.5,cover_min,minimum,tractive,1.0,333.4869198462081,333.2555390846595,1.5640750268387933,1.5716398704186076,1.3140750268387933,1.3216398704186076,0.15395401073923487,0.022030321270668757,1.7274957440513956,0,,0.0,none,P253,1
E0005808,N0006056,N0005695,lateral,35.27862269529077,auto_road,derived,s5c_flows,0.5635,1.0,0.000133,3.6221,held,0.023758,0.016,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,333.23164409578993,333.05525098231345,1.5955348592881933,1.7313395938584222,1.3455348592881933,1.4813395938584222,0.10780985137507107,0.028075995577556828,5.45383411091012,0,,0.0,none,P253,1
E0005809,N0006057,N0006058,lateral,60.00000000002309,draft,drafted,s5c_flows,14.4406,19.472,0.0004,3.6221,held,0.605786,0.048,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,338.952018181495,338.62201818149487,1.5593343575674794,1.928610480614509,1.3093343575674794,1.678610480614509,0.3270909291851928,0.1182776920885528,3.057253842200569,0,,0.0,none,P01,1
E0005810,N0006058,N0006059,lateral,60.00000000005313,draft,drafted,s5c_flows,19.3233,26.296,0.0009,3.6221,held,0.81098,0.108,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,338.62201818149487,338.2920181814946,1.928610480614509,2.1342208321772773,1.678610480614509,1.8842208321772773,0.3584065403274839,0.13568838311265635,2.790127655279849,0,,0.0,none,P01,1
E0005811,N0006059,N0006060,lateral,60.00000000005313,draft,drafted,s5c_flows,24.7222,33.576,0.0014,3.6221,held,1.037816,0.168,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,338.2920181814946,337.96201818149433,2.1342208321772773,2.6057003243650456,1.8842208321772773,2.3557003243650456,0.3869201840235524,0.15254729315138377,2.5845123653203217,0,,0.0,none,P01,1
E0005812,N0006060,N0006061,lateral,20.533202535760072,draft,drafted,s5c_flows,26.8817,36.488,0.0019,3.6221,held,1.12885,0.228,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,337.96201818149433,337.84908556754766,2.6057003243650456,2.793706180499214,2.3557003243650456,2.543706180499214,0.3970860213513316,0.15879795363232801,0.8618284801314632,0,,0.0,none,P01,1
E0005813,N0006061,N0005688,lateral,85.8183611526448,draft,drafted,s5c_flows,32.6841,44.312,0.002071,3.6221,held,1.372271,0.2485,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,337.84908556754766,337.3770845812081,2.793706180499214,2.9058133680106266,2.543706180499214,2.6558133680106266,0.421596698682051,0.17440655818177836,3.3925930247604192,0,,0.0,none,P01,1
E0005814,N0006062,N0006063,main,60.00000000001172,auto_road,derived,s5c_flows,0.0,0.0,0.003128,3.6221,held,0.003128,0.3754,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,326.62357400289983,326.32357400289976,4.117270723662671,4.971042696318989,3.8672707236626707,4.721042696318989,0.05101593201900787,0.011926693744557931,19.601719706455786,0,,0.0,none,P306,0
E0005815,N0006063,N0006064,main,59.99999999996517,auto_road,derived,s5c_flows,0.0,0.0,0.003628,3.6221,held,0.003628,0.4354,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,326.32357400289976,326.0235740028999,4.971042696318989,5.95793234475633,4.721042696318989,5.70793234475633,0.05403146805578932,0.012673362155046747,18.507733289180404,0,,0.0,none,P306,0
E0005816,N0006064,N0006065,main,10.773851484236697,auto_road,derived,s5c_flows,0.0,0.0,0.004128,3.6221,held,0.004128,0.4954,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,326.0235740028999,325.96970474547874,5.95793234475633,6.132864834599388,5.70793234475633,5.882864834599388,0.05677907655432736,0.01336512480573579,3.162506372081172,0,,0.0,none,P306,0
E0005817,N0006065,N0006066,main,42.13103504478246,auto_road,derived,s5c_flows,0.0,0.0,0.004218,3.6221,held,0.004218,0.5062,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,325.96970474547874,325.75904957025483,6.132864834599388,6.706648671932669,5.882864834599388,6.456648671932669,0.05724946873357706,0.013484639047130126,12.265335084257421,0,,0.0,none,P306,0
E0005818,N0006066,N0006067,main,40.79865811648135,auto_road,derived,s5c_flows,0.0,0.0,0.004569,3.6221,held,0.004569,0.5483,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,325.75904957025483,325.55505627967244,6.706648671932669,7.185666376577558,6.456648671932669,6.935666376577558,0.05902191457504032,0.013937799470597007,11.520765467717371,0,,0.0,none,P306,0
E0005819,N0006067,N0006068,main,56.29645535451251,auto_road,derived,s5c_flows,0.0,0.0,0.004909,3.6221,held,0.004909,0.5891,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,325.55505627967244,325.27357400289986,7.185666376577558,8.027787081084512,6.935666376577558,7.7777870810845116,0.06065324531321751,0.014358813015568989,15.469481493747438,0,,0.0,none,P306,0
E0005820,N0006068,N0006069,main,48.599719936984535,auto_road,derived,s5c_flows,0.0,0.0,0.005378,3.6221,held,0.005378,0.6454,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,325.27357400289986,325.0305754032149,8.027787081084512,8.123355260847575,7.7777870810845116,7.873355260847575,0.06278274416467841,0.014914026497092475,12.901559864259314,0,,0.0,none,P306,0
E0005821,N0006069,N0006070,main,6.4002800631385295,auto_road,derived,s5c_flows,0.0,0.0,0.005783,3.6221,held,0.005783,0.694,0.0,0.0,,200,PVC-U,0.65,0.5,table11,minimum,tractive,1.0,325.0305754032149,324.98897358280453,8.123355260847575,8.216714893757967,7.873355260847575,7.966714893757967,0.07044520862450684,0.014495694886466431,1.514245418084159,0,,0.0,none,P306,0
E0005822,N0006070,N0006071,main,70.00000000003241,auto_road,derived,s5c_flows,0.0,0.0,0.005837,3.6221,held,0.005837,0.7004,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,324.98897358280453,324.6389735828044,8.216714893757967,9.761905323445603,7.966714893757967,9.511905323445603,0.06474846973001486,0.015432163742562871,18.01844385715862,0,,0.0,none,P306,0
E0005823,N0006071,N0006072,main,69.99999999974314,auto_road,derived,s5c_flows,0.0,0.0,0.00642,3.6221,held,0.00642,0.7704,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,324.6389735828044,324.2889735828057,9.761905323445603,11.084378467975569,9.511905323445603,10.834378467975569,0.06709976842902739,0.016058971137392547,17.38704460502557,0,,0.0,none,P306,0
E0005824,N0006072,N0006073,main,10.0000000002051,auto_road,derived,s5c_flows,0.0,0.0,0.007003,3.6221,held,0.007003,0.8404,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,324.2889735828057,324.23897358280465,11.084378467975569,11.265146290242228,10.834378467975569,11.015146290242228,0.06931047010483454,0.016655241032618368,2.40463910312534,0,,0.0,none,P306,0
E0005825,N0006073,N0006074,main,39.99999999978845,auto_road,derived,s5c_flows,0.0,0.0,0.007087,3.6221,held,0.007087,0.8504,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,324.23897358280465,324.0389735828057,11.265146290242228,11.769864307819319,11.015146290242228,11.519864307819319,0.06961857762951335,0.01673887516172909,9.575988038866818,0,,0.0,none,P306,0
E0005826,N0006074,N0006075,main,40.00000000011876,auto_road,derived,s5c_flows,0.0,0.0,0.00742,3.6221,held,0.00742,0.8904,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,334.25641900061936,334.05641900061875,1.5524188900056402,2.261299505240629,1.3024188900056402,2.011299505240629,0.07081617447026349,0.017065186394548654,9.414045190320001,0,,0.0,none,P306,0
E0005827,N0006075,N0006076,main,17.793413831558187,auto_road,derived,s5c_flows,0.0,0.0,0.007753,3.6221,held,0.007753,0.9304,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,334.05641900061875,333.96745193146097,2.261299505240629,2.566056369320279,2.011299505240629,2.316056369320279,0.07197781075523181,0.017383563649418704,4.120115547847234,0,,0.0,none,P290,1
E0005828,N0006076,N0006077,main,40.00000000010775,auto_road,derived,s5c_flows,0.0,0.0,0.007902,3.6221,held,0.007902,0.9482,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,333.96745193146097,333.7674519314604,2.566056369320279,3.077732394711461,2.316056369320279,2.827732394711461,0.07248661814732708,0.017523592292641693,9.197099874537955,0,,0.0,none,P290,1
E0005829,N0006077,N0006078,main,39.99999999974469,auto_road,derived,s5c_flows,0.0,0.0,0.008235,3.6221,held,0.008235,0.9882,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,333.7674519314604,333.5674519314617,3.077732394711461,3.647758029475824,2.827732394711461,3.397758029475824,0.07360062649984145,0.017831400757906485,9.057893911593913,0,,0.0,none,P290,1
E0005830,N0006078,N0006079,main,19.892699142558975,auto_road,derived,s5c_flows,0.0,0.0,0.008568,3.6221,held,0.008568,1.0282,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,333.5674519314617,333.4679884357489,3.647758029475824,3.9666123943292178,3.397758029475824,3.7166123943292178,0.07468441242906088,0.018132465304622175,4.439279562174167,0,,0.0,none,P290,1
E0005831,N0006079,N0006080,main,69.99999999985349,auto_road,derived,s5c_flows,0.0,0.0,0.008734,3.6221,held,0.008734,1.0481,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,333.4679884357489,333.1179884357496,3.9666123943292178,5.0970079021410015,3.7166123943292178,4.8470079021410015,0.07521399950236858,0.018280153952463712,15.51129675835793,0,,0.0,none,P290,1
E0005832,N0006080,N0006081,main,70.00000000016577,auto_road,derived,s5c_flows,1.0798,1.456,0.009317,3.6221,held,0.054585,1.1181,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,333.1179884357496,332.7679884357488,5.0970079021410015,6.10460067557932,4.8470079021410015,5.85460067557932,0.1438213101284822,0.040442048372742706,8.111917946145757,0,,0.0,none,P290,1
E0005833,N0006081,N0006082,main,69.9999999998103,auto_road,derived,s5c_flows,1.0798,1.456,0.009901,3.6221,held,0.055168,1.1881,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,332.7679884357488,332.41798843574975,6.10460067557932,7.2521165447190015,5.85460067557932,7.0021165447190015,0.14434335027664622,0.04063283203293652,8.082579934770045,0,,0.0,none,P290,1
E0005834,N0006082,N0006083,main,70.00000000016577,auto_road,derived,s5c_flows,1.0798,1.456,0.010484,3.6221,held,0.055751,1.2581,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,332.41798843574975,332.06798843574893,7.2521165447190015,8.43945785331357,7.0021165447190015,8.18945785331357,0.14486157040638964,0.04082254102973468,8.053665740309892,0,,0.0,none,P290,1
E0005835,N0006083,N0006084,main,18.42819497780407,auto_road,derived,s5c_flows,1.0798,1.456,0.011067,3.6221,held,0.056335,1.3281,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,332.06798843574893,331.9758474608599,8.43945785331357,8.725202343827618,8.18945785331357,8.475202343827618,0.14537691680038806,0.041011515427143236,2.1126915450072423,0,,0.0,none,P290,1
E0005836,N0006084,N0006085,main,63.65125257530561,auto_road,derived,s5c_flows,1.0798,1.456,0.011221,3.6221,held,0.056488,1.3465,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,331.9758474608599,331.6575911979834,8.725202343827618,10.009767200454121,8.475202343827618,9.759767200454121,0.1455113161584739,0.04106085087817127,7.290527208434213,0,,0.0,none,P290,1
E0005837,N0006085,N0006086,main,69.99999999987976,auto_road,derived,s5c_flows,1.0798,1.456,0.011751,3.6221,held,0.057019,1.4102,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,331.6575911979834,331.307591197984,10.009767200454121,10.991175891859768,9.759767200454121,10.741175891859768,0.1459758070212825,0.041231522314358254,7.992191928725347,0,,0.0,none,P290,1
E0005838,N0006086,N0006087,main,70.00000000019243,auto_road,derived,s5c_flows,1.0798,1.456,0.012335,3.6221,held,0.057602,1.4802,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,331.307591197984,330.957591197983,10.991175891859768,12.171315052017007,10.741175891859768,11.921315052017007,0.14648233414940273,0.04141793227863208,7.964555408298911,0,,0.0,none,P290,1
E0005839,N0006087,N0006088,main,69.9999999999229,auto_road,derived,s5c_flows,1.0798,1.456,0.012918,3.6221,held,0.058185,1.5502,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,341.5781433395222,341.2281433395226,1.550762910477772,2.673925752274272,1.300762910477772,2.423925752274272,0.14698530912458485,0.04160333716324363,7.937301173932385,0,,0.0,none,P290,1
E0005840,N0006088,N0006089,main,20.398754711028875,auto_road,derived,s5c_flows,1.0798,1.456,0.013501,3.6221,held,0.058769,1.6202,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,341.2281433395226,341.12614956596747,2.673925752274272,3.0854593207512835,2.423925752274272,2.8354593207512835,0.14748564545945178,0.04178806801843646,2.3051683716384797,0,,0.0,none,P262,1
E0005841,N0006089,N0006090,main,9.823792015057267,auto_road,derived,s5c_flows,1.0798,1.456,0.013671,3.6221,held,0.058939,1.6406,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,341.12614956596747,341.07703060589216,3.0854593207512835,3.245265536685963,2.8354593207512835,2.995265536685963,0.14763064120207284,0.04184165802682524,1.1090507064418427,0,,0.0,none,P262,1
E0005842,N0006090,N0006091,main,79.99999999992521,auto_road,derived,s5c_flows,1.0798,1.456,0.013753,3.6221,held,0.05902,1.6504,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,341.07703060589216,340.6770306058925,3.245265536685963,3.8720111421543493,2.995265536685963,3.6220111421543493,0.14769962511404236,0.04186716305823049,9.027330518290679,0,,0.0,none,P262,1
E0005843,N0006091,N0006092,main,79.99999999992521,auto_road,derived,s5c_flows,1.0798,1.456,0.01442,3.6221,held,0.059687,1.7304,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,340.6770306058925,340.2770306058929,3.8720111421543493,4.3190997652008605,3.6220111421543493,4.0690997652008605,0.1482651893084252,0.042076479238829595,8.992895362366221,0,,0.0,none,P262,1
E0005844,N0006092,N0006093,main,80.00000000026063,auto_road,derived,s5c_flows,1.8214,2.456,0.015087,3.6221,held,0.091444,1.8104,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,340.2770306058929,339.8770306058916,4.3190997652008605,4.796004062077145,4.0690997652008605,4.546004062077145,0.17122513488218133,0.05089332508491565,7.787018735626246,0,,0.0,none,P262,1
E0005845,N0006093,N0006094,main,79.99999999992521,auto_road,derived,s5c_flows,1.8214,2.456,0.015753,3.6221,held,0.092111,1.8904,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,339.8770306058916,339.47703060589197,4.796004062077145,5.293873935123656,4.546004062077145,5.043873935123656,0.17164247526294266,0.05105932856679249,7.768084975991671,0,,0.0,none,P262,1
E0005846,N0006094,N0006095,main,79.99999999992521,auto_road,derived,s5c_flows,1.8214,2.456,0.01642,3.6221,held,0.092777,1.9704,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,339.47703060589197,339.07703060589233,5.293873935123656,5.7470355562170425,5.043873935123656,5.4970355562170425,0.1720570872485301,0.051224448955123264,7.749365949721886,0,,0.0,none,P262,1
E0005847,N0006095,N0006096,main,79.99999999992521,auto_road,derived,s5c_flows,1.8214,2.456,0.017087,3.6221,held,0.093444,2.0504,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,339.07703060589233,338.6770306058927,5.7470355562170425,6.263368564029179,5.4970355562170425,6.013368564029179,0.17247024138775136,0.051389189161318266,7.730802268284983,0,,0.0,none,P262,1
E0005848,N0006096,N0006097,main,79.99999999992521,auto_road,derived,s5c_flows,1.8214,2.456,0.017753,3.6221,held,0.094111,2.1304,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,338.6770306058927,338.27703060589306,6.263368564029179,6.62879214801319,6.013368564029179,6.37879214801319,0.17288133857947754,0.05155330771710673,7.712419074769731,0,,0.0,none,P262,1
E0005849,N0006097,N0005668,main,36.381030391022456,auto_road,derived,s5c_flows,2.9012,3.912,0.01842,3.6221,held,0.140044,2.2104,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,338.27703060589306,338.09512545393795,6.62879214801319,6.916715366374547,6.37879214801319,6.666715366374547,0.19730498998608914,0.06165822443655497,3.073163565502278,0,,0.0,none,P262,1
E0005850,N0006098,N0006099,main,59.99999999979574,draft,drafted,s5c_flows,462.1301,751.95,0.021514,2.9094,merrimack,15.583317,2.5817,0.0,0.0,,250,PVC-U,0.4,0.375,table11,dod,tractive,1.0,320.88325633859995,320.6432563386008,9.9004961028063,10.637688485617957,9.6004961028063,10.337688485617957,0.737937179227085,0.4887330612394343,1.3551289027664863,0,,0.0,none,P278,1
E0005851,N0006099,N0006100,main,60.00000000021571,draft,drafted,s5c_flows,467.2561,758.862,0.022014,2.9056,merrimack,15.735442,2.6417,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,tractive,1.0,320.6432563386008,320.40325633859993,10.637688485617957,11.372195321556319,10.337688485617957,11.072195321556318,0.7397400289635157,0.4915184935227631,1.3518262644306835,0,,0.0,none,P278,1
E0005852,N0006100,N0006101,main,3.64868476177273,draft,drafted,s5c_flows,468.3359,760.318,0.022514,2.9047,merrimack,15.767856,2.7017,0.0,0.0,,250,PVC-U,1.1,0.375,table11,minimum,velocity,1.0,320.40325633859993,320.3631208062204,11.372195321556319,11.407905805107703,11.072195321556318,11.107905805107702,1.0766646809528053,0.3703604085506238,0.056481292432102904,0,,0.0,none,P278,1
E0005853,N0006101,N0006102,main,79.99999999989411,draft,drafted,s5c_flows,469.0775,761.318,0.022544,2.9042,merrimack,15.7898,2.7053,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,tractive,1.0,330.1710266113281,329.8510266113285,1.6000000000000227,2.901262207030868,1.3000000000000227,2.601262207030868,0.7403799100800191,0.49251268787154623,1.8008772458283802,0,,0.0,none,P278,1
E0005854,N0006102,N0006103,main,80.00000000027951,draft,drafted,s5c_flows,473.8,767.686,0.023211,2.9007,merrimack,15.929916,2.7853,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,tractive,1.0,329.8510266113285,329.5310266113274,2.901262207030868,3.587900390625748,2.601262207030868,3.2879003906257482,0.7420189136838583,0.4950727705664496,1.7968993899609234,0,,0.0,none,P253,1
E0005855,N0006103,N0006104,main,11.35131523795659,draft,drafted,s5c_flows,478.1844,773.598,0.023878,2.8974,merrimack,16.059895,2.8653,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,tractive,1.0,329.5310266113274,329.48562135037554,3.587900390625748,3.7031909054838366,3.2879003906257482,3.4031909054838367,0.7435260799312853,0.4974443887102423,0.25444781616370576,0,,0.0,none,P253,1
E0005856,N0006104,N0006105,main,65.21672441883801,draft,drafted,s5c_flows,482.1654,778.966,0.023972,2.8945,merrimack,16.177279,2.8767,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,tractive,1.0,329.48562135037554,329.2247544527002,3.7031909054838366,5.3772963285497895,3.4031909054838367,5.07729632854979,0.744876352330318,0.4995836119154665,1.4592293117913666,0,,0.0,none,P253,1
E0005857,N0006105,N0006106,main,79.99999992199699,draft,drafted,s5c_flows,482.1654,778.966,0.024516,2.8945,merrimack,16.177822,2.9419,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,tractive,1.0,329.2247544527002,328.90475445301223,5.3772963285497895,5.837555117300269,5.07729632854979,5.537555117300269,0.7448825747170216,0.49959350207215336,1.7899913050588034,0,,0.0,none,P253,1
E0005858,N0006106,N0006107,main,79.99999999976747,draft,drafted,s5c_flows,487.9677,786.79,0.025182,2.8904,merrimack,16.349232,3.0219,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,tractive,1.0,328.90475445301223,328.58475445301315,5.837555117300269,6.151146425893103,5.537555117300269,5.851146425893103,0.7468359577253056,0.5027130699101428,1.785309504098452,0,,0.0,none,P253,1
E0005859,N0006107,N0005690,main,4.650309598910669,draft,drafted,s5c_flows,490.1273,789.702,0.025849,2.8888,merrimack,16.413384,3.1019,0.0,0.0,,250,PVC-U,0.9,0.375,table11,minimum,velocity,1.0,328.58475445301315,328.5429016666229,6.151146425893103,6.1870788021270755,5.851146425893103,5.887078802127076,1.011337432788125,0.3997687671101988,0.07663630106934032,0,,0.0,none,P253,1
E0005860,N0006108,N0006109,lateral,10.743997226271393,auto_block,provisional,s5c_flows,27.3337,37.922,0.002883,3.6221,held,1.148782,0.346,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,331.0867622648242,331.03304227869285,2.9010307039258123,3.0069357486509034,2.6510307039258123,2.7569357486509034,0.38608692025011476,0.1638853863938236,0.46379872263441,0,,0.0,none,P253,1
E0005861,N0006109,N0006110,lateral,10.04987562112089,auto_block,provisional,s5c_flows,28.8169,39.922,0.002973,3.6221,held,1.211052,0.3567,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,331.03304227869285,330.98279290058724,3.0069357486509034,3.158686591600258,2.7569357486509034,2.908686591600258,0.39239361445856114,0.16809035223440988,0.4268620101012632,0,,0.0,none,P253,1
E0005862,N0006110,N0005690,lateral,76.13198083145706,auto_block,provisional,s5c_flows,38.8187,56.29,0.003057,3.6221,held,1.630438,0.3668,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,330.98279290058724,330.60213299642993,3.158686591600258,4.12784747232007,2.908686591600258,3.87784747232007,0.4296065972977448,0.19407486401476842,2.9535541473809017,0,,0.0,none,P253,1
E0005863,N0006111,N0006112,lateral,50.00000000007012,auto_road,derived,s5c_flows,0.0,0.0,0.003138,3.6221,held,0.003138,0.3766,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,332.7616307144692,332.5116307144689,3.277035057015155,3.207058250374871,3.027035057015155,2.957058250374871,0.05107930458917458,0.011942249090125118,16.31450036442182,0,,0.0,none,P04,1
E0005864,N0006112,N0006113,lateral,49.999726338232485,auto_road,derived,s5c_flows,0.0,0.0,0.003555,3.6221,held,0.003555,0.4266,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,332.5116307144689,332.26163208277774,3.207058250374871,3.228724362534763,2.957058250374871,2.978724362534763,0.05360938337122236,0.012568057063469057,15.54445733004285,0,,0.0,none,P04,1
E0005865,N0006113,N0006114,lateral,17.879468621884847,auto_road,derived,s5c_flows,0.0,0.0,0.003972,3.6221,held,0.003972,0.4766,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,332.26163208277774,332.17223473966834,3.228724362534763,3.2095706802535346,2.978724362534763,2.9595706802535346,0.05594709279223515,0.013154513744864177,5.326302562399431,0,,0.0,none,P04,1
E0005866,N0006114,N0006115,lateral,5.438503557409994,auto_road,derived,s5c_flows,0.0,0.0,0.004121,3.6221,held,0.004121,0.4945,0.0,0.0,,200,PVC-U,0.75,0.5,table11,minimum,tractive,1.0,332.17223473966834,332.13144596298775,3.2095706802535346,3.2137383631841203,2.9595706802535346,2.9637383631841203,0.06494775253274863,0.012202888077943591,1.395609892907825,0,,0.0,none,P04,1
E0005867,N0006115,N0006116,lateral,6.785627188062095,auto_road,derived,s5c_flows,0.0,0.0,0.004166,3.6221,held,0.004166,0.4999,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,332.13144596298775,332.09073219985936,3.2137383631841203,3.20876731185939,2.9637383631841203,2.95876731185939,0.06055653166643836,0.012880572617945812,1.8675737093176428,0,,0.0,none,P04,1
E0005868,N0006116,N0006117,lateral,14.908486258895628,auto_road,derived,s5c_flows,0.0,0.0,0.004222,3.6221,held,0.004222,0.5067,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,332.09073219985936,332.01618976856486,3.20876731185939,3.186019704091393,2.95876731185939,2.936019704091393,0.05727021743221405,0.013489918011419216,4.338638512691043,0,,0.0,none,P04,1
E0005869,N0006117,N0006118,lateral,49.99999999989915,auto_road,derived,s5c_flows,0.0,0.0,0.004347,3.6221,held,0.004347,0.5216,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,332.01618976856486,331.76618976856537,3.186019704091393,3.1535490009658815,2.936019704091393,2.9035490009658815,0.057912045314594644,0.013653517184963798,14.38963740280195,0,,0.0,none,P04,1
E0005870,N0006118,N0006119,lateral,50.0000000001998,auto_road,derived,s5c_flows,0.0,0.0,0.004763,3.6221,held,0.004763,0.5716,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,331.76618976856537,331.51618976856435,3.1535490009658815,3.2399137470606547,2.9035490009658815,2.9899137470606547,0.059962385630299105,0.01418005752890969,13.897601380882659,0,,0.0,none,P04,1
E0005871,N0006119,N0005697,lateral,3.3961417791713417,auto_road,derived,s5c_flows,0.0,0.0,0.00518,3.6221,held,0.00518,0.6216,0.0,0.0,,200,PVC-U,1.2,0.5,table11,minimum,tractive,1.0,331.51618976856435,331.4754360672143,3.2399137470606547,3.2693454269263498,2.9899137470606547,3.0193454269263498,0.08278289415061642,0.01208982012207735,0.6837446741497809,0,,0.0,none,P04,1
E0005872,N0006120,N0006121,lateral,60.00000000012747,auto_road,derived,s5c_flows,0.0,0.0,0.003248,3.6221,held,0.003248,0.3898,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,330.12105312654717,329.82105312654653,4.372385594155958,4.550254246500344,4.122385594155958,4.300254246500344,0.051767624226933866,0.012111580848866016,19.317092776334913,0,,0.0,none,P04,1
E0005873,N0006121,N0006122,lateral,59.999999999704045,auto_road,derived,s5c_flows,0.0,0.0,0.003748,3.6221,held,0.003748,0.4498,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,329.82105312654653,329.521053126548,4.550254246500344,5.212803074623878,4.300254246500344,4.962803074623878,0.05471306656012166,0.01284395567628846,18.277169657383645,0,,0.0,none,P04,1
E0005874,N0006122,N0005697,lateral,4.711157706694587,auto_road,derived,s5c_flows,0.0,0.0,0.004248,3.6221,held,0.004248,0.5098,0.0,0.0,,200,PVC-U,0.85,0.5,table11,minimum,tractive,1.0,329.521053126548,329.4810082860411,5.212803074623878,5.263773208099508,4.962803074623878,5.013773208099508,0.06848899132487138,0.01201886201491445,1.1464513287854867,0,,0.0,none,P04,1
E0005875,N0006123,N0006124,lateral,89.99999999990466,draft,drafted,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,327.19128565888616,326.7412856588866,1.5513901223638413,2.81080784697275,1.3013901223638413,2.56080784697275,0.13489621704043256,0.037230723305707175,11.119659490145782,0,,0.0,none,P253,1
E0005876,N0006124,N0006125,lateral,90.00000000025628,draft,drafted,s5c_flows,2.1596,2.912,0.00075,3.6221,held,0.091284,0.09,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,326.7412856588866,326.29128565888533,2.81080784697275,3.7156418313490462,2.56080784697275,3.4656418313490462,0.17112470697326762,0.05085340883718206,8.765537288771487,0,,0.0,none,P253,1
E0005877,N0006125,N0006126,lateral,89.99999999990466,draft,drafted,s5c_flows,2.1596,2.912,0.0015,3.6221,held,0.092034,0.18,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,326.29128565888533,325.8412856588858,3.7156418313490462,4.77819065947358,3.4656418313490462,4.52819065947358,0.1715944046274352,0.051040197336141374,8.741543777346369,0,,0.0,none,P253,1
E0005878,N0006126,N0005726,lateral,90.28221731515528,draft,drafted,s5c_flows,3.2393,4.368,0.00225,3.6221,held,0.138052,0.27,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,325.8412856588858,325.38987457231,4.77819065947358,6.1488827519087295,4.52819065947358,5.8988827519087295,0.19637344532543452,0.06126004421868589,7.662459755827097,0,,0.0,none,P253,1
E0005879,N0006127,N0005727,main,5.385164807134504,auto_block,provisional,s5c_flows,3.3046,4.456,0.001596,3.6221,held,0.140133,0.1915,0.0,0.0,,200,PVC-U,0.75,0.5,table11,minimum,tractive,1.0,328.53611448177577,328.49572574572227,2.879962178380481,2.929872398808982,2.629962178380481,2.679872398808982,0.22681526798653542,0.05614624522333464,0.3957085763331554,0,,0.0,none,P253,1
E0005880,N0006128,N0006129,lateral,23.067506717663093,draft,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,329.68291015625,329.56757262266166,1.5500000000000114,1.9247369476508425,1.3000000000000114,1.6747369476508425,0.17065230391004918,0.050665805354795285,2.2528757976630245,0,,0.0,none,P253,1
E0005881,N0006129,N0006130,lateral,39.9999999999408,draft,provisional,s5c_flows,4.3191,5.824,0.000192,3.6221,held,0.181261,0.0231,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,329.56757262266166,329.36757262266195,1.9247369476508425,2.005413217181797,1.6747369476508425,1.7554132171817969,0.21477518023677244,0.06931306800488399,3.1040209857150782,0,,0.0,none,P253,1
E0005882,N0006130,N0006131,lateral,40.00000000015733,draft,provisional,s5c_flows,10.0572,14.626,0.000526,3.6221,held,0.422149,0.0631,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,329.36757262266195,329.16757262266117,2.005413217181797,2.3020013519482063,1.7554132171817969,2.0520013519482063,0.28221427125153,0.10222482554091497,2.3622712760514752,0,,0.0,none,P253,1
E0005883,N0006131,N0005726,lateral,15.27912132056815,draft,provisional,s5c_flows,12.2168,17.538,0.000859,3.6221,held,0.513017,0.1031,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,329.16757262266117,329.09117701605834,2.3020013519482063,2.4475803081604113,2.0520013519482063,2.1975803081604113,0.3002346938204751,0.11194048990796909,0.8481765340608438,0,,0.0,none,P253,1
E0005884,N0006132,N0006133,lateral,7.0710678118654755,auto_block,provisional,s5c_flows,4.3191,5.824,0.001173,3.6221,held,0.182242,0.1408,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,329.6678538118267,329.62542740495553,2.216667672548283,2.1688536009038444,1.966667672548283,1.9188536009038444,0.22910086825790058,0.06659406389907555,0.5144071739836971,0,,0.0,none,P253,1
E0005885,N0006133,N0006134,lateral,20.396078054371138,auto_block,provisional,s5c_flows,4.3191,5.824,0.001232,3.6221,held,0.182301,0.1479,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,329.62542740495553,329.52344701468365,2.1688536009038444,2.0851650458632207,1.9188536009038444,1.8351650458632207,0.21517791439529535,0.06949372934964462,1.5797840368274862,0,,0.0,none,P253,1
E0005886,N0006134,N0006135,lateral,16.401219466856727,auto_block,provisional,s5c_flows,5.3989,7.28,0.001402,3.6221,held,0.227738,0.1683,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,329.52344701468365,329.4414409173494,2.0851650458632207,2.0324055181974927,1.8351650458632207,1.7824055181974927,0.2313805703327406,0.0769192070495471,1.181402817824525,0,,0.0,none,P253,1
E0005887,N0006135,N0006136,lateral,17.4928556845359,auto_block,provisional,s5c_flows,6.4787,8.736,0.001539,3.6221,held,0.273142,0.1847,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,329.4414409173494,329.3539766389267,2.0324055181974927,2.0556302946670257,1.7824055181974927,1.8056302946670257,0.2454228375768191,0.083603495114938,1.1879399554697452,0,,0.0,none,P253,1
E0005888,N0006136,N0005727,lateral,19.72308292331602,auto_block,provisional,s5c_flows,6.4787,8.736,0.001685,3.6221,held,0.273288,0.2022,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,329.3539766389267,329.25536122431015,2.0556302946670257,2.1702369202211003,1.8056302946670257,1.9202369202211003,0.24546521950109998,0.08362402063410176,1.3391634439699536,0,,0.0,none,P253,1
E0005889,N0006137,N0005729,sub main,36.01806435091971,draft,drafted,s5c_flows,5.4905,3.912,0.051392,3.6221,held,0.281569,6.1671,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,326.7440343660117,326.5639440442571,4.755080624222671,5.224477586602291,4.505080624222671,4.974477586602291,0.24784323152372972,0.0847790846727419,2.4220999251208224,0,,0.0,none,P04,1
E0005890,N0006138,N0006139,lateral,39.999999999921314,draft,drafted,s5c_flows,0.0,0.0,0.000706,3.6221,held,0.000706,0.0847,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,329.28221121605185,329.08221121605226,1.9144135398075264,2.272769252697742,1.6644135398075264,2.022769252697742,0.027751427592375866,0.006627696503377661,24.02278817715699,0,,0.0,none,P04,1
E0005891,N0006139,N0006140,lateral,40.00000000016831,draft,drafted,s5c_flows,0.0,0.0,0.001039,3.6221,held,0.001039,0.1247,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,329.08221121605226,328.8822112160514,2.272769252697742,2.8139252585579584,2.022769252697742,2.5639252585579584,0.0327111170412239,0.007686386252214655,20.380431087978778,0,,0.0,none,P04,1
E0005892,N0006140,N0005729,lateral,19.63615468836418,draft,drafted,s5c_flows,0.0,0.0,0.001373,3.6221,held,0.001373,0.1647,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,328.8822112160514,328.7840304426096,2.8139252585579584,3.0043911882497696,2.5639252585579584,2.7543911882497696,0.03672013270015056,0.008570974443916551,8.912528924622535,0,,0.0,none,P04,1
E0005893,N0006141,N0006142,sub main,56.247071862658764,draft,provisional,s5c_flows,134.8296,104.624,0.223449,3.3771,merrimack,5.493481,26.8139,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,333.640730802885,333.3594954435717,6.2086649490681225,5.924836831818936,5.9586649490681225,5.674836831818936,0.6127019626664055,0.3584300403709135,1.5300280639404256,0,,0.0,none,P287,0
