EDGE_UID,US_NODE,DS_NODE,TIER,LEN_M,SRC,CONFIDENCE,STAGE,QADF_M3D,N_PROP,QINF_LS,PF,PF_METH,QPK_LS,UPSTR_KM,ON_WADI_M,ON_DUAL_M,CROSS_ID,DN,MATERIAL,SLOPE_LAID,SLOPE_MIN,GRAD_BY,SIZED_BY,CLEAN_BY,TAU_PA,INV_UP,INV_DN,US_DEPTH,DS_DEPTH,COVER_US,COVER_DN,V_PK_MS,DOD_PK,RET_MIN,PAST_CAP,CAP_EXIT,CAP_LEN_M,TIE_TYPE,PACKAGE,PHASE
E0005894,N0006142,N0006143,sub main,23.7529281372161,draft,provisional,s5c_flows,134.8296,104.624,0.223918,3.3771,merrimack,5.49395,26.8701,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,333.3594954435717,333.2407308028856,5.924836831818936,5.965842683442531,5.674836831818936,5.715842683442531,0.6127165341964357,0.35844629025874664,0.6461097645087366,0,,0.0,none,P287,0
E0005895,N0006143,N0006144,sub main,50.00000000018457,draft,provisional,s5c_flows,137.3283,109.058,0.224116,3.3696,merrimack,5.579901,26.8939,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,333.2407308028856,332.9907308028847,5.965842683442531,6.661857087740316,5.715842683442531,6.411857087740316,0.6153696444083863,0.3614161289647543,1.3541996114182273,0,,0.0,none,P287,0
E0005896,N0006144,N0006145,sub main,49.99999999980632,draft,provisional,s5c_flows,137.3283,109.058,0.224532,3.3696,merrimack,5.580318,26.9439,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,332.9907308028847,332.74073080288565,6.661857087740316,7.7115702225049745,6.411857087740316,7.4615702225049745,0.6153824329194285,0.36143049813010975,1.3541714692385654,0,,0.0,none,P287,0
E0005897,N0006145,N0006146,sub main,5.000000000238616,draft,provisional,s5c_flows,137.3283,109.058,0.224949,3.3696,merrimack,5.580735,26.9939,0.0,0.0,,200,PVC-U,0.8,0.5,table11,minimum,tractive,1.0,332.74073080288565,332.70073080288375,7.7115702225049745,7.817915437350621,7.4615702225049745,7.567915437350621,0.7296945477305462,0.3191225479891039,0.11420303686863055,0,,0.0,none,P287,0
E0005898,N0006146,N0006147,sub main,79.99999999975897,draft,provisional,s5c_flows,143.4056,119.382,0.224991,3.352,merrimack,5.788561,26.9989,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,332.70073080288375,332.30073080288497,7.817915437350621,8.14348306430253,7.567915437350621,7.893483064302529,0.6216711100947087,0.3685603396282485,2.144756788080741,0,,0.0,none,P287,0
E0005899,N0006147,N0006148,sub main,80.00000000020512,draft,provisional,s5c_flows,143.4056,119.382,0.225657,3.352,merrimack,5.789228,27.0789,7.547,0.0,W11a-XG01297,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,332.30073080288497,331.90073080288397,8.14348306430253,9.16695718539728,7.893483064302529,8.91695718539728,0.6216909455823015,0.3685830326847037,2.144688358116422,0,,0.0,none,P287,0
E0005900,N0006148,N0006149,sub main,79.99999999979292,draft,provisional,s5c_flows,143.4056,119.382,0.226324,3.352,merrimack,5.789895,27.1589,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,331.90073080288397,331.500730802885,9.16695718539728,9.811799714693109,8.91695718539728,9.561799714693109,0.6217107791478372,0.3686057248445306,2.14461993912579,0,,0.0,none,P287,0
E0005901,N0006149,N0006150,sub main,80.00000000013722,draft,provisional,s5c_flows,143.4056,119.382,0.226991,3.352,merrimack,5.790561,27.2389,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,331.500730802885,331.10073080288436,9.811799714693109,10.343116853365643,9.561799714693109,10.093116853365643,0.6217305810605153,0.3686283820887136,2.144551633701676,0,,0.0,none,P287,0
E0005902,N0006150,N0006151,sub main,80.00000000013722,draft,provisional,s5c_flows,143.4056,119.382,0.227657,3.352,merrimack,5.791228,27.3189,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,331.10073080288436,330.7007308028837,10.343116853365643,11.304579255710053,10.093116853365643,11.054579255710053,0.6217504107858998,0.3686510724572233,2.1444832366902205,0,,0.0,none,P287,0
E0005903,N0006151,N0006152,sub main,24.999999999747985,draft,provisional,s5c_flows,143.4056,119.382,0.228324,3.352,merrimack,5.791895,27.3989,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,330.7007308028837,330.57573080288495,11.304579255710053,11.250502107271302,11.054579255710053,11.000502107271302,0.6217702385903089,0.36867376192970014,0.6701296408254312,0,,0.0,none,P287,0
E0005904,N0006152,N0006153,sub main,90.0000000002362,draft,provisional,s5c_flows,143.4056,119.382,0.228532,3.352,merrimack,5.792103,27.4239,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,340.27623291015624,339.82623291015506,1.5500000000000114,2.8865661621105687,1.3000000000000114,2.6365661621105687,0.6217764213808231,0.3686808373240761,2.4124427180316355,0,,0.0,none,P287,0
E0005905,N0006153,N0006154,sub main,89.9999999998919,draft,provisional,s5c_flows,143.4056,119.382,0.229282,3.352,merrimack,5.792853,27.5139,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,339.82623291015506,339.3762329101556,2.8865661621105687,3.6353027343756708,2.6365661621105687,3.3853027343756708,0.6217987135458839,0.368706348840115,2.412356229308136,0,,0.0,none,P262,1
E0005906,N0006154,N0006155,sub main,89.9999999998919,draft,provisional,s5c_flows,143.4056,119.382,0.230032,3.352,merrimack,5.793603,27.6039,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,339.3762329101556,338.9262329101561,3.6353027343756708,4.672460937500148,3.3853027343756708,4.422460937500148,0.6218210032832503,0.3687318592238571,2.4122697562129822,0,,0.0,none,P262,1
E0005907,N0006155,N0006156,sub main,10.000000000098984,draft,provisional,s5c_flows,143.4056,119.382,0.230782,3.352,merrimack,5.794353,27.6939,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,338.9262329101561,338.8762329101556,4.672460937500148,4.913195800781921,4.422460937500148,4.663195800781921,0.6218432905934349,0.36875736847558394,0.26802036652878214,0,,0.0,none,P262,1
E0005908,N0006156,N0006157,sub main,70.00000000003824,draft,provisional,s5c_flows,143.4056,119.382,0.230866,3.352,merrimack,5.794436,27.7039,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,338.8762329101556,338.5262329101554,4.913195800781921,5.269940185547739,4.663195800781921,5.019940185547739,0.6218457569066173,0.3687601914298837,1.8761351246825388,0,,0.0,none,P262,1
E0005909,N0006157,N0006158,sub main,70.00000000003824,draft,provisional,s5c_flows,143.4056,119.382,0.231449,3.352,merrimack,5.79502,27.7739,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,338.5262329101554,338.1762329101552,5.269940185547739,5.779974365235432,5.019940185547739,5.529974365235432,0.6218631094025744,0.36878005375264855,1.876082772924292,0,,0.0,none,P262,1
E0005910,N0006158,N0006159,sub main,4.999999999894317,draft,provisional,s5c_flows,143.4056,119.382,0.232032,3.352,merrimack,5.795603,27.8439,0.0,0.0,,200,PVC-U,0.8,0.5,table11,minimum,tractive,1.0,338.1762329101552,338.136232910156,5.779974365235432,5.57369750976585,5.529974365235432,5.32369750976585,0.7375609063042722,0.3254559226580054,0.11298501943267823,0,,0.0,none,P262,1
E0005911,N0006159,N0006160,sub main,14.99999999995935,draft,provisional,s5c_flows,143.4056,119.382,0.232074,3.352,merrimack,5.795645,27.8489,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,338.136232910156,338.0612329101562,5.57369750976585,6.344376220703168,5.32369750976585,6.094376220703168,0.6218816785092292,0.36880130975933056,0.40200573298544656,0,,0.0,none,P262,1
E0005912,N0006160,N0006161,sub main,40.000000000085585,draft,provisional,s5c_flows,143.4056,119.382,0.232199,3.352,merrimack,5.79577,27.8639,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,338.0612329101562,337.86123291015576,6.344376220703168,6.551639404297362,6.094376220703168,6.301639404297362,0.6218853921284015,0.36880556086639116,1.0720088863744295,0,,0.0,none,P262,1
E0005913,N0006161,N0006162,sub main,40.000000000085585,draft,provisional,s5c_flows,143.4056,119.382,0.232532,3.352,merrimack,5.796103,27.9039,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,337.86123291015576,337.6612329101553,6.551639404297362,7.223319091797805,6.301639404297362,6.973319091797805,0.6218952848810358,0.36881688566224935,1.0719918334734146,0,,0.0,none,P262,1
E0005914,N0006162,N0005668,sub main,16.011681554205882,draft,provisional,s5c_flows,143.4056,119.382,0.232866,3.352,merrimack,5.796436,27.9439,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,337.6612329101553,337.5811745023843,7.223319091797805,7.430666317928228,6.973319091797805,7.180666317928228,0.6219051771555215,0.3688282102351318,0.4291029710627895,0,,0.0,none,P262,1
E0005915,N0006163,N0006164,main,35.91880596221321,auto_link,provisional,s5c_flows,7.2559,4.442,0.011746,3.6221,held,0.315933,1.4095,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,325.4260756768069,325.2464816469958,7.7103989325681255,7.83548856784796,7.4603989325681255,7.58548856784796,0.257211741804496,0.08939468135190723,2.3274472690749555,0,,0.0,none,P257,1
E0005916,N0006164,N0006165,main,20.808652046684813,auto_link,provisional,s5c_flows,7.2559,4.442,0.012045,3.6221,held,0.316232,1.4454,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,325.2464816469958,325.14243838676236,7.83548856784796,7.85441830269076,7.58548856784796,7.60441830269076,0.2572900020913203,0.08943367604238181,1.3479375981413098,0,,0.0,none,P257,1
E0005917,N0006165,N0005761,main,21.18962010041709,auto_link,provisional,s5c_flows,7.2559,4.442,0.012218,3.6221,held,0.316406,1.4662,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,325.14243838676236,325.0364902862603,7.85441830269076,7.945046578974086,7.60441830269076,7.695046578974086,0.25733552064863485,0.08945635988265419,1.3723730564547891,0,,0.0,none,P257,1
E0005918,N0006166,N0005749,lateral,9.999999999924386,auto_block,provisional,s5c_flows,4.3201,6.89,0.0,3.6221,held,0.181111,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,327.1982086092274,327.14820860922777,1.552584847803871,1.6941986173347345,1.302584847803871,1.4441986173347345,0.2147169592217816,0.06928696646781787,0.7762156620952148,0,,0.0,none,P259,1
E0005919,N0006167,N0006168,main,15.756771943220208,auto_block,provisional,s5c_flows,14.8511,10.406,0.001553,3.6221,held,0.624147,0.1864,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,327.38543543273886,327.30665157302275,1.5757767254642658,1.577595253149127,1.3257767254642658,1.327595253149127,0.31938822089113805,0.12270593878479494,0.8222371663789291,0,,0.0,none,P259,1
E0005920,N0006168,N0006169,main,19.026297590440446,auto_block,provisional,s5c_flows,14.8511,10.406,0.001685,3.6221,held,0.624279,0.2021,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,327.30665157302275,327.21152008507056,1.577595253149127,1.8050814774294395,1.327595253149127,1.5550814774294395,0.3194094514968432,0.12271812609925467,0.9927851488258421,0,,0.0,none,P259,1
E0005921,N0006169,N0005749,main,44.97308214181641,auto_block,provisional,s5c_flows,14.8511,10.406,0.001843,3.6221,held,0.624437,0.2212,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,327.21152008507056,326.9866546743615,1.8050814774294395,1.855752552201011,1.5550814774294395,1.605752552201011,0.319434859635617,0.12273271225032487,2.346492082565113,0,,0.0,none,P259,1
E0005922,N0006170,N0006171,lateral,89.9999999999539,auto_block,provisional,s5c_flows,0.0,0.0,0.00218,3.6221,held,0.00218,0.2616,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,328.49081166780786,328.0408116678081,3.6277491232077637,3.77931772672315,3.3777491232077637,3.52931772672315,0.04426176986369608,0.010302813695588248,33.889291020636435,0,,0.0,none,P257,1
E0005923,N0006171,N0006172,lateral,37.38916751439954,auto_block,provisional,s5c_flows,0.0,0.0,0.00293,3.6221,held,0.00293,0.3516,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,328.0408116678081,327.8538658302361,3.77931772672315,4.604630263513911,3.52931772672315,4.354630263513911,0.049732169390262475,0.011612849367686834,12.53017512702094,0,,0.0,none,P257,1
E0005924,N0006172,N0006173,lateral,18.867962264113206,auto_block,provisional,s5c_flows,0.0,0.0,0.003242,3.6221,held,0.003242,0.389,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,327.8538658302361,327.7595260189155,4.604630263513911,4.695002789678256,4.354630263513911,4.445002789678256,0.05173048639663298,0.012102427027712276,6.078930619830553,0,,0.0,none,P257,1
E0005925,N0006173,N0006174,lateral,24.186773244895647,auto_block,provisional,s5c_flows,0.0,0.0,0.003399,3.6221,held,0.003399,0.4079,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,327.7595260189155,327.638592152691,4.695002789678256,4.820666880512135,4.445002789678256,4.570666880512135,0.05268746933907389,0.012338947057258215,7.651020109177503,0,,0.0,none,P257,1
E0005926,N0006174,N0006175,lateral,46.13971874863097,auto_block,provisional,s5c_flows,0.0,0.0,0.0036,3.6221,held,0.0036,0.432,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,327.638592152691,327.4078935589478,4.820666880512135,4.747013667614681,4.570666880512135,4.497013667614681,0.053870253494136856,0.012633110664201502,14.274952549849779,0,,0.0,none,P257,1
E0005927,N0006175,N0006176,lateral,9.007016919678293,auto_block,provisional,s5c_flows,0.0,0.0,0.003985,3.6221,held,0.003985,0.4782,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,327.4078935589478,327.3628584743494,4.747013667614681,4.856410324478702,4.497013667614681,4.606410324478702,0.05601725651193476,0.013172236970195123,2.679834001319249,0,,0.0,none,P257,1
E0005928,N0006176,N0006177,lateral,9.219544457292887,auto_block,provisional,s5c_flows,0.0,0.0,0.00406,3.6221,held,0.00406,0.4872,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,327.3628584743494,327.316760752063,4.856410324478702,4.878277089733899,4.606410324478702,4.628277089733899,0.05641906686104635,0.013273869274471689,2.7235309415283195,0,,0.0,none,P257,1
E0005929,N0006177,N0006178,lateral,50.00999900019995,auto_block,provisional,s5c_flows,0.0,0.0,0.004137,3.6221,held,0.004137,0.4964,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,327.316760752063,327.06671075706197,4.878277089733899,5.538422299578656,4.628277089733899,5.288422299578656,0.05682642482965657,0.013377140460302889,14.667471793891192,0,,0.0,none,P257,1
E0005930,N0006178,N0006179,lateral,22.20360331117452,auto_block,provisional,s5c_flows,0.0,0.0,0.004553,3.6221,held,0.004553,0.5464,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,327.06671075706197,326.9556927405061,5.538422299578656,5.90352967160328,5.288422299578656,5.65352967160328,0.05894315597067708,0.013917568635487793,6.27825315920204,0,,0.0,none,P257,1
E0005931,N0006179,N0006180,lateral,14.317821063276353,auto_block,provisional,s5c_flows,0.0,0.0,0.004738,3.6221,held,0.004738,0.5686,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,326.9556927405061,326.8841036351897,5.90352967160328,5.986807009341533,5.65352967160328,5.736807009341533,0.05984265955995693,0.01414914760247879,3.987629440424851,0,,0.0,none,P257,1
E0005932,N0006180,N0006181,lateral,12.806248474865697,auto_block,provisional,s5c_flows,0.0,0.0,0.004858,3.6221,held,0.004858,0.5829,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,326.8841036351897,326.8200723928154,5.986807009341533,6.100826044684595,5.736807009341533,5.850826044684595,0.06041351399646646,0.014296707887955312,3.5329425564217094,0,,0.0,none,P257,1
E0005933,N0006181,N0005761,lateral,28.284271247461902,auto_block,provisional,s5c_flows,0.0,0.0,0.004965,3.6221,held,0.004965,0.5957,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,326.8200723928154,326.6786510365781,6.100826044684595,6.302885828656258,5.850826044684595,6.052885828656258,0.06091455024352817,0.014426599167659065,7.738783573159778,0,,0.0,none,P257,1
E0005934,N0006182,N0006183,lateral,49.99999999993251,draft,provisional,s5c_flows,50.0992,82.46,0.00171,3.6221,held,2.101998,0.2052,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,323.85973651245035,323.6097365124507,2.467045714112146,2.863957335205555,2.217045714112146,2.613957335205555,0.4637327390753363,0.2197747249135638,1.7970120785386867,0,,0.0,none,P284,1
E0005935,N0006183,N0006184,lateral,49.99999999993251,draft,provisional,s5c_flows,50.0992,82.46,0.002126,3.6221,held,2.102415,0.2552,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,323.6097365124507,323.35973651245104,2.863957335205555,3.345768858642714,2.613957335205555,3.095768858642714,0.4637602446136782,0.2197962047793836,1.796905498069142,0,,0.0,none,P284,1
E0005936,N0006184,N0005764,lateral,14.174538077109277,draft,provisional,s5c_flows,50.0992,82.46,0.002543,3.6221,held,2.102832,0.3052,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,323.35973651245104,323.2888638220655,3.345768858642714,3.46522553340327,3.095768858642714,3.21522553340327,0.4637877460467908,0.21981768271123553,0.5093759015817562,0,,0.0,none,P284,1
E0005937,N0006185,N0006186,lateral,50.00000000004494,draft,provisional,s5c_flows,10.7356,17.67,0.0,3.6221,held,0.450062,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,325.34997480467695,325.0999748046767,1.5581672851668031,1.6396797363389055,1.3081672851668031,1.3896797363389055,0.2880229731679529,0.10531332367089061,2.893287726906931,0,,0.0,none,P284,1
E0005938,N0006186,N0006187,lateral,49.999999999852946,draft,provisional,s5c_flows,28.6281,47.12,0.000417,3.6221,held,1.200582,0.05,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,325.0999748046767,324.84997480467746,1.6396797363389055,1.8605049316506665,1.3896797363389055,1.6105049316506665,0.3913501250846243,0.1673907362776939,2.1293805212166093,0,,0.0,none,P284,1
E0005939,N0006187,N0005764,lateral,10.821041753958243,draft,provisional,s5c_flows,28.6281,47.12,0.000833,3.6221,held,1.200998,0.1,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,324.84997480467746,324.7958695959077,1.8605049316506665,1.958219759561075,1.6105049316506665,1.708219759561075,0.39139171278361273,0.16741858960295658,0.46079334336599476,0,,0.0,none,P284,1
E0005940,N0006188,N0005769,main,5.809734072127066,draft,provisional,s5c_flows,156.2658,205.37,0.03088,3.3173,merrimack,6.030703,3.7056,0.0,0.0,,200,PVC-U,0.7,0.5,table11,minimum,tractive,1.0,321.34327914061413,321.30261100210924,8.40672085938587,8.508424154140755,8.15672085938587,8.258424154140755,0.7106886478669475,0.3442327543026116,0.1362465849042881,0,,0.0,none,P296,1
E0005941,N0006189,N0006190,lateral,86.56414116524665,draft,provisional,s5c_flows,83.6119,112.744,0.007677,3.5781,merrimack,3.470303,0.9212,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,327.90600553805365,327.4731848322274,2.8110965127276017,2.731191388475736,2.5610965127276017,2.481191388475736,0.5375901078589941,0.28240880014169867,2.6837095121286407,0,,0.0,none,P296,1
E0005942,N0006190,N0005769,lateral,16.992636228736686,draft,provisional,s5c_flows,87.931,118.568,0.008398,3.5564,merrimack,3.627767,1.0078,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,327.4731848322274,327.3882216510837,2.731191388475736,2.422813505166289,2.481191388475736,2.172813505166289,0.5445445072995916,0.2888668237834464,0.5200871554406559,0,,0.0,none,P296,1
E0005943,N0006191,N0005786,lateral,26.019223662515376,auto_link,provisional,s5c_flows,1.4832,2.0,0.0,3.6221,held,0.06218,0.0,0.0,0.0,,200,PVC-U,0.55,0.5,cover_min,minimum,tractive,1.0,323.68522908182297,323.54212335167915,1.6432621291145324,1.6471466678520983,1.3932621291145324,1.3971466678520983,0.15531745449301557,0.041919747529327395,2.7920476106443686,0,,0.0,none,P301,1
E0005944,N0006192,N0006193,sub main,69.99999999996612,draft,drafted,s5c_flows,30.6798,42.434,0.059895,3.6221,held,1.346072,7.1873,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,313.8143050890044,313.46430508900454,10.197444178573733,10.86815340708921,9.947444178573733,10.61815340708921,0.4052907578899943,0.1768657805836314,2.8785918355008815,0,,0.0,none,P314,1
E0005945,N0006193,N0006194,sub main,70.00000000012362,draft,drafted,s5c_flows,30.6798,42.434,0.060478,3.6221,held,1.346655,7.2573,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,313.46430508900454,313.11430508900395,10.86815340708921,11.422590662949176,10.61815340708921,11.172590662949176,0.4053443358301614,0.17690273632648285,2.8782113466057124,0,,0.0,none,P314,1
E0005946,N0006194,N0006195,sub main,69.99999999991134,draft,drafted,s5c_flows,30.6798,42.434,0.061061,3.6221,held,1.347239,7.3273,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,313.11430508900395,312.7643050890044,11.422590662949176,12.055610682479994,11.172590662949176,11.805610682479994,0.4053979885314677,0.17693974782337568,2.8778304275543545,0,,0.0,none,P314,1
E0005947,N0006195,N0005783,sub main,9.16578131576136,draft,drafted,s5c_flows,30.6798,42.434,0.061645,3.6221,held,1.347822,7.3973,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,312.7643050890044,312.71847618242555,12.055610682479994,12.160063856636953,11.805610682479994,11.910063856636953,0.40545153226436986,0.17697668832776342,0.37677258506387556,0,,0.0,none,P314,1
E0005948,N0006196,N0006197,main,12.649110640673518,auto_block,provisional,s5c_flows,17.7986,24.0,0.004684,3.6221,held,0.750846,0.562,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,322.051147751051,321.98790219784763,3.425170608323981,3.4784369134804933,3.175170608323981,3.2284369134804933,0.3384280723668226,0.1338656152710937,0.6229344664097058,0,,0.0,none,P301,1
E0005949,N0006197,N0006198,main,30.0,auto_block,provisional,s5c_flows,17.7986,24.0,0.004789,3.6221,held,0.750951,0.5747,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,321.98790219784763,321.83790219784765,3.4784369134804933,3.4641302728554706,3.2284369134804933,3.2141302728554706,0.33844285064098145,0.1338744574998581,1.4773542979355105,0,,0.0,none,P301,1
E0005950,N0006198,N0005786,main,16.76305461424021,auto_block,provisional,s5c_flows,17.7986,24.0,0.005039,3.6221,held,0.751201,0.6047,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,321.83790219784765,321.75408692477646,3.4641302728554706,3.435183094754791,3.2141302728554706,3.185183094754791,0.3384780309889799,0.13389550795982902,0.8254132262420492,0,,0.0,none,P301,1
E0005951,N0006199,N0006200,lateral,9.486832980505138,auto_block,provisional,s5c_flows,0.7416,1.0,0.0,3.6221,held,0.03109,0.0,0.0,0.0,,200,PVC-U,0.9,0.5,cover_min,minimum,tractive,1.0,323.45366262096684,323.3682811241423,1.5557367930956616,1.5571033973420754,1.3057367930956616,1.3071033973420754,0.1445420717815198,0.027623485162976608,1.0938952310536507,0,,0.0,none,P314,1
E0005952,N0006200,N0005783,lateral,56.07739537697885,auto_block,provisional,s5c_flows,0.7416,1.0,7.9e-05,3.6221,held,0.031169,0.0095,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,323.35795265748516,323.0775656806003,1.567431863999218,1.8009743584622129,1.317431863999218,1.5509743584622129,0.11856348696394342,0.031602974937296996,7.88289278778728,0,,0.0,none,P314,1
E0005953,N0006201,N0005791,lateral,29.274562336608895,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,25.0,0.5,cover_min,minimum,tractive,1.0,428.1952761998178,420.8766356156656,5.405706466197842,1.5803651167562975,5.155706466197842,1.3303651167562975,0.0,0.0,0.0,0,,0.0,none,P254,1
E0005954,N0006202,N0006203,lateral,17.804493814764857,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,417.1911627743328,417.10214030525896,1.5555718448078437,2.0349446556785438,1.3055718448078437,1.7849446556785438,0.13489621704043256,0.037230723305707175,2.199776762386685,0,,0.0,none,P254,1
E0005955,N0006203,N0005791,lateral,21.540659228538015,auto_block,provisional,s5c_flows,1.0798,1.456,0.000148,3.6221,held,0.045416,0.0178,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,417.10214030525896,416.99443700911627,2.0349446556785438,5.462563723305607,1.7849446556785438,5.212563723305607,0.13504853822867463,0.03728472832842725,2.6583848433397708,0,,0.0,none,P254,1
E0005956,N0006204,N0005795,lateral,3.1622776601683795,auto_block,provisional,s5c_flows,0.0,0.0,0.000511,3.6221,held,0.000511,0.0613,0.0,0.0,,200,PVC-U,25.0,0.5,cover_min,minimum,tractive,1.0,424.3513003355428,423.5607309205007,2.505053424222808,1.5838308470774223,2.255053424222808,1.3338308470774223,0.07832007156144204,0.002673234440789568,0.6729389621168342,0,,0.0,none,P254,1
E0005957,N0006205,N0006206,lateral,10.00000000002124,auto_block,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,417.1873410107221,417.13734101072197,1.5536563037310316,2.9057498095905316,1.3036563037310316,2.6557498095905316,0.17065230391004918,0.050665805354795285,0.97664469127162,0,,0.0,none,P254,1
E0005958,N0006206,N0005795,lateral,18.284271247440664,auto_block,provisional,s5c_flows,2.1596,2.912,8.3e-05,3.6221,held,0.090618,0.01,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,417.13734101072197,417.04591965448475,2.9057498095905316,8.098642113093376,2.6557498095905316,7.848642113093376,0.1707053487670952,0.05068685779837509,1.7851687502761582,0,,0.0,none,P254,1
E0005959,N0006207,N0005792,lateral,22.80350850198276,auto_block,provisional,s5c_flows,0.7416,1.0,0.0,3.6221,held,0.03109,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,416.8355177481549,416.721500205645,1.5525132577044474,2.196621132245639,1.3025132577044474,1.9466211322456388,0.11845872128933585,0.03156792542268341,3.208362127299617,0,,0.0,none,P254,1
E0005960,N0006208,N0006209,lateral,6.082762530298219,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.7,0.5,table11,minimum,tractive,1.0,418.69371337890624,418.65113404119415,1.5500000000000114,1.6666760173995954,1.3000000000000114,1.4166760173995954,0.0,0.0,0.0,0,,0.0,none,P254,1
E0005961,N0006209,N0006210,lateral,12.806248474865697,auto_block,provisional,s5c_flows,0.0,0.0,5.1e-05,3.6221,held,5.1e-05,0.0061,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,418.65113404119415,418.58710279881984,1.6666760173995954,1.733148666023908,1.4166760173995954,1.483148666023908,0.007523911040060854,0.002742177184639566,28.36788917953084,0,,0.0,none,P254,1
E0005962,N0006210,N0006211,lateral,9.486832980505138,auto_block,provisional,s5c_flows,0.0,0.0,0.000157,3.6221,held,0.000157,0.0189,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,418.58710279881984,418.5396686339173,1.733148666023908,1.5921367860045734,1.483148666023908,1.3421367860045734,0.013807298097742341,0.003872310499426518,11.451471670208415,0,,0.0,none,P254,1
E0005963,N0006211,N0006212,lateral,31.400636936215164,auto_block,provisional,s5c_flows,0.0,0.0,0.000236,3.6221,held,0.000236,0.0284,0.0,0.0,,200,PVC-U,1.65,0.5,cover_min,minimum,tractive,1.0,418.4577828314758,417.9396723220283,1.6740225884460642,1.6380864670342135,1.4240225884460642,1.3880864670342135,0.024553336244800095,0.003461583185356082,21.314575897919095,0,,0.0,none,P254,1
E0005964,N0006212,N0005800,lateral,25.495097567963924,auto_block,provisional,s5c_flows,0.0,0.0,0.000498,3.6221,held,0.000498,0.0598,3.187,0.0,W11a-XG01298,200,PVC-U,1.2,0.5,ground,minimum,tractive,1.0,417.9396723220283,417.6337311512127,1.6380864670342135,1.5534331554279106,1.3880864670342135,1.3034331554279106,0.03155976695074955,0.004818616243702695,13.463923655155725,0,,0.0,none,P254,1
E0005965,N0006213,N0006214,lateral,32.7566787083184,auto_block,provisional,s5c_flows,1.0798,1.456,0.002498,3.6221,held,0.047765,0.2998,20.278,0.0,W11a-XG01299,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,414.0403322280974,413.8765488345558,3.085369676199491,4.23691552091293,2.835369676199491,3.9869155209129303,0.1374053543649988,0.0381238847043017,3.9732414188781293,0,,0.0,none,P254,1
E0005966,N0006214,N0005792,lateral,35.4682957019364,auto_block,provisional,s5c_flows,1.0798,1.456,0.002771,3.6221,held,0.048038,0.3325,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,413.8765488345558,413.69920735604614,4.23691552091293,5.21891398184448,3.9869155209129303,4.96891398184448,0.13767400715965586,0.038219963429394294,4.293753584243517,0,,0.0,none,P254,1
E0005967,N0006215,N0005800,lateral,72.01388754955533,auto_block,provisional,s5c_flows,0.7416,1.0,0.000554,3.6221,held,0.031644,0.0665,72.014,0.0,W11a-XG01300,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,416.8295806549976,416.4695112172498,2.111276278596165,2.717653089390808,1.861276278596165,2.467653089390808,0.11918957193558445,0.031812713389459873,10.069936821384978,0,,0.0,none,P254,1
E0005968,N0006216,N0006217,lateral,60.00000000004046,draft,drafted,s5c_flows,0.0,0.0,0.003128,3.6221,held,0.003128,0.3753,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,316.41073131474195,316.11073131474177,2.094578743851798,2.12413196650823,1.8445787438517982,1.87413196650823,0.05101593201900787,0.011926693744557931,19.601719706465175,0,,0.0,none,P02,1
E0005969,N0006217,N0006218,lateral,59.99999999998479,draft,drafted,s5c_flows,0.0,0.0,0.003628,3.6221,held,0.003628,0.4353,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,316.11073131474177,315.8107313147419,2.12413196650823,2.233519173539378,1.87413196650823,1.9835191735393778,0.05403146805578932,0.012673362155046747,18.507733289186454,0,,0.0,none,P02,1
E0005970,N0006218,N0006219,lateral,60.00000000004046,draft,drafted,s5c_flows,0.0,0.0,0.004128,3.6221,held,0.004128,0.4953,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,315.8107313147419,315.5107313147417,2.233519173539378,2.4212450036176847,1.9835191735393778,2.1712450036176847,0.05677907655432736,0.01336512480573579,17.61212158925928,0,,0.0,none,P02,1
E0005971,N0006219,N0006220,lateral,20.05807904357359,draft,drafted,s5c_flows,0.0,0.0,0.004628,3.6221,held,0.004628,0.5553,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,315.5107313147417,315.4104409195238,2.4212450036176847,2.5305686019605673,2.1712450036176847,2.2805686019605673,0.05931073910737425,0.014012065385072242,5.636438230649677,0,,0.0,none,P02,1
E0005972,N0006220,N0006221,lateral,50.000000000049795,draft,drafted,s5c_flows,0.0,0.0,0.004795,3.6221,held,0.004795,0.5754,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,315.4104409195238,315.1604409195236,2.5305686019605673,2.8022666000076697,2.2805686019605673,2.5522666000076697,0.06011501762672508,0.014219492173887377,13.862315378639959,0,,0.0,none,P02,1
E0005973,N0006221,N0005829,lateral,52.02331260634312,draft,drafted,s5c_flows,0.0,0.0,0.005212,3.6221,held,0.005212,0.6254,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,315.1604409195236,314.90032435649186,2.8022666000076697,3.15030430561751,2.5522666000076697,2.90030430561751,0.06204391699861916,0.014720675786141363,13.974862517545688,0,,0.0,none,P02,1
E0005974,N0006222,N0006223,sub main,78.48895916246303,draft,drafted,s5c_flows,1421.5331,1888.9,0.350261,2.5396,merrimack,42.133828,42.0314,0.0,0.0,,400,GRP,0.3,0.205,uniform,minimum,velocity,1.0,320.940186528894,320.7047196514066,5.607756586340372,5.694328200155894,5.157756586340372,5.244328200155894,0.8439769238869389,0.4189632438428522,1.549982330499864,0,,0.0,none,P02,1
E0005975,N0006223,N0006224,sub main,60.00000000003377,draft,drafted,s5c_flows,1421.5331,1888.9,0.350915,2.5396,merrimack,42.134482,42.1099,0.0,0.0,,400,GRP,0.3,0.205,uniform,minimum,velocity,1.0,320.7047196514066,320.5247196514065,5.694328200155894,5.266479079062265,5.244328200155894,4.8164790790622645,0.8439803582350356,0.4189668651672317,1.1848616976013537,0,,0.0,none,P02,1
E0005976,N0006224,N0006225,sub main,59.99999999998121,draft,drafted,s5c_flows,1421.5331,1888.9,0.351415,2.5396,merrimack,42.134982,42.1699,0.0,0.0,,400,GRP,0.3,0.205,uniform,minimum,velocity,1.0,320.5247196514065,320.34471965140654,5.266479079062265,4.94785237007784,4.8164790790622645,4.4978523700778394,0.8439829838510252,0.4189696337531684,1.1848580115167358,0,,0.0,none,P02,1
E0005977,N0006225,N0006226,sub main,60.00000000003377,draft,drafted,s5c_flows,1421.5331,1888.9,0.351915,2.5396,merrimack,42.135482,42.2299,0.0,0.0,,400,GRP,0.3,0.205,uniform,minimum,velocity,1.0,320.34471965140654,320.1647196514064,4.94785237007784,4.736037184531085,4.4978523700778394,4.286037184531085,0.8439856094389371,0.4189724023298472,1.1848543254965458,0,,0.0,none,P02,1
E0005978,N0006226,N0006227,sub main,22.710403690438184,draft,drafted,s5c_flows,1421.5331,1888.9,0.352415,2.5396,merrimack,42.135982,42.2899,0.0,0.0,,400,GRP,0.3,0.205,uniform,minimum,velocity,1.0,320.1647196514064,320.0965884403351,4.736037184531085,4.677734069430528,4.286037184531085,4.227734069430528,0.843988234998771,0.41897517089726866,0.4484739389459865,0,,0.0,none,P02,1
E0005979,N0006227,N0006228,sub main,70.00000000001533,draft,drafted,s5c_flows,1421.5331,1888.9,0.352605,2.5396,merrimack,42.136171,42.3126,0.0,0.0,,400,GRP,0.3,0.205,uniform,minimum,velocity,1.0,320.0965884403351,319.88658844033506,4.677734069430528,4.528847350680564,4.227734069430528,4.078847350680564,0.8439892274530761,0.418976217413343,1.382324120637886,0,,0.0,none,P02,1
E0005980,N0006228,N0006229,sub main,70.00000000001533,draft,drafted,s5c_flows,1421.5331,1888.9,0.353188,2.5396,merrimack,42.136755,42.3826,0.0,0.0,,400,GRP,0.3,0.205,uniform,minimum,velocity,1.0,319.88658844033506,319.676588440335,4.528847350680564,4.314134215914976,4.078847350680564,3.8641342159149756,0.8439922940590183,0.4189794510842836,1.3823190980288027,0,,0.0,none,P02,1
E0005981,N0006229,N0006230,sub main,70.00000000001533,draft,drafted,s5c_flows,1421.5331,1888.9,0.353771,2.5396,merrimack,42.137338,42.4526,0.0,0.0,,400,GRP,0.3,0.205,uniform,minimum,velocity,1.0,319.676588440335,319.466588440335,4.314134215914976,4.109064635836887,3.8641342159149756,3.659064635836887,0.8439953553757191,0.41898267920552035,1.3823140841190535,0,,0.0,none,P02,1
E0005982,N0006230,N0006231,sub main,8.800637147079673,draft,drafted,s5c_flows,1421.5331,1888.9,0.354355,2.5396,merrimack,42.137921,42.5226,0.0,0.0,,400,GRP,0.5,0.205,table11,minimum,velocity,1.0,319.466588440335,319.4225852545996,4.109064635836887,4.109336132119154,3.659064635836887,3.6593361321191535,1.0190003552949363,0.3640583656399923,0.14394233036573123,0,,0.0,none,P02,1
E0005983,N0006231,N0006232,sub main,76.83892656519329,draft,drafted,s5c_flows,1421.5331,1888.9,0.354428,2.5396,merrimack,42.137995,42.5314,0.0,0.0,,400,GRP,0.25,0.205,table11,minimum,velocity,1.0,319.4225852545996,319.2304879381866,4.109336132119154,4.062267188766498,3.6593361321191535,3.6122671887664977,0.7885721129014146,0.4411385324598166,1.6240097197637757,0,,0.0,none,P02,1
E0005984,N0006232,N0006233,sub main,60.00000000004937,draft,drafted,s5c_flows,1421.5331,1888.9,0.355068,2.5396,merrimack,42.138635,42.6082,0.0,0.0,,400,GRP,0.25,0.205,table11,minimum,velocity,1.0,319.2304879381866,319.0804879381865,4.062267188766498,4.046648292282271,3.6122671887664977,3.5966482922822705,0.7885752037360635,0.4411423222333529,1.26810987114873,0,,0.0,none,P02,1
E0005985,N0006233,N0006234,sub main,60.00000000004937,draft,drafted,s5c_flows,1421.5331,1888.9,0.355568,2.5396,merrimack,42.139135,42.6682,0.0,0.0,,400,GRP,0.25,0.205,table11,minimum,velocity,1.0,319.0804879381865,318.93048793818633,4.046648292282271,3.8720633313449184,3.5966482922822705,3.4220633313449182,0.7885776184201736,0.4411452829838619,1.268105988100715,0,,0.0,none,P02,1
E0005986,N0006234,N0006235,sub main,8.834498628444738,draft,drafted,s5c_flows,1421.5331,1888.9,0.356068,2.5396,merrimack,42.139635,42.7282,0.0,0.0,,400,GRP,0.5,0.205,table11,minimum,velocity,1.0,318.93048793818633,318.8863154450441,3.8720633313449184,3.90824021901841,3.4220633313449182,3.4582402190184096,1.0190115948026028,0.36406632751185997,0.14449457156170545,0,,0.0,none,P02,1
E0005987,N0006235,N0006236,sub main,79.99999999989853,draft,drafted,s5c_flows,1421.5331,1888.9,0.356142,2.5396,merrimack,42.139709,42.737,0.0,0.0,,400,GRP,0.25,0.205,table11,minimum,velocity,1.0,318.8863154450441,318.68631544504433,3.90824021901841,3.920068832299421,3.4582402190184096,3.470068832299421,0.7885803904445897,0.4411486819145597,1.6908020405883148,0,,0.0,none,P02,1
E0005988,N0006236,N0006237,sub main,80.0000000002408,draft,drafted,s5c_flows,1421.5331,1888.9,0.356809,2.5396,merrimack,42.140375,42.817,0.0,0.0,,400,GRP,0.25,0.205,table11,minimum,velocity,1.0,318.68631544504433,318.4863154450437,3.920068832299421,3.74845628347191,3.470068832299421,3.2984562834719098,0.7885836067214733,0.44115262560702306,1.6907951445765703,0,,0.0,none,P02,1
E0005989,N0006237,N0006238,sub main,79.99999999993801,draft,drafted,s5c_flows,1421.5331,1888.9,0.357475,2.5396,merrimack,42.141042,42.897,0.0,0.0,,400,GRP,0.25,0.205,table11,minimum,velocity,1.0,318.4863154450437,318.2863154450439,3.74845628347191,3.678863998315478,3.2984562834719098,3.228863998315478,0.788586827780093,0.44115657520524665,1.6907882383550494,0,,0.0,none,P02,1
E0005990,N0006238,N0006239,sub main,79.99999999989853,draft,drafted,s5c_flows,1421.5331,1888.9,0.358142,2.5396,merrimack,42.141709,42.977,0.0,0.0,,400,GRP,0.25,0.205,table11,minimum,velocity,1.0,318.2863154450439,318.08631544504414,3.678863998315478,3.5728337248777393,3.228863998315478,3.122833724877739,0.7885900487911695,0.44116052478775925,1.690781332297447,0,,0.0,none,P02,1
E0005991,N0006239,N0006240,sub main,79.99999999989853,draft,drafted,s5c_flows,1421.5331,1888.9,0.358809,2.5396,merrimack,42.142375,43.057,0.0,0.0,,400,GRP,0.25,0.205,table11,minimum,velocity,1.0,318.08631544504414,317.8863154450444,3.5728337248777393,3.6201542815181256,3.122833724877739,3.1701542815181254,0.7885932649257084,0.4411644684331839,1.6907744367525794,0,,0.0,none,P02,1
E0005992,N0006240,N0006241,sub main,80.0000000002408,draft,drafted,s5c_flows,1421.5331,1888.9,0.359475,2.5396,merrimack,42.143042,43.137,0.0,0.0,,400,GRP,0.25,0.205,table11,minimum,velocity,1.0,317.8863154450444,317.68631544504376,3.6201542815181256,3.5338078459718645,3.1701542815181254,3.0838078459718643,0.7885964858417736,0.4411684179843002,1.6907675310194965,0,,0.0,none,P02,1
E0005993,N0006241,N0006242,sub main,9.763897476158519,draft,drafted,s5c_flows,1421.5331,1888.9,0.360142,2.5396,merrimack,42.143709,43.217,0.0,0.0,,400,GRP,0.45,0.205,table11,minimum,velocity,1.0,317.68631544504376,317.64237790640107,3.5338078459718645,3.511491722505184,3.0838078459718643,3.061491722505184,0.9803899592838416,0.3746416827212783,0.16598662915878362,0,,0.0,none,P02,1
E0005994,N0006242,N0006243,sub main,79.99999999996001,draft,drafted,s5c_flows,1421.5331,1888.9,0.360223,2.5396,merrimack,42.14379,43.2268,0.0,0.0,,400,GRP,0.25,0.205,table11,minimum,velocity,1.0,317.64237790640107,317.4423779064012,3.511491722505184,3.018986839692559,3.061491722505184,2.568986839692559,0.788600097847017,0.44117284714737526,1.6907597868334583,0,,0.0,none,P02,1
E0005995,N0006243,N0006244,sub main,79.99999999999878,draft,drafted,s5c_flows,1421.5331,1888.9,0.36089,2.5396,merrimack,42.144457,43.3068,0.0,0.0,,400,GRP,0.25,0.205,table11,minimum,velocity,1.0,317.4423779064012,317.2423779064012,3.018986839692559,2.6426318592237976,2.568986839692559,2.1926318592237974,0.7886033186622305,0.4411767966651666,1.6907528814298558,0,,0.0,none,P02,1
E0005996,N0006244,N0006245,sub main,79.99999999996001,draft,drafted,s5c_flows,1421.5331,1888.9,0.361557,2.5396,merrimack,42.145123,43.3868,0.0,0.0,,400,GRP,0.25,0.205,table11,minimum,velocity,1.0,317.2423779064012,317.0423779064013,2.6426318592237976,2.5476489490674226,2.1926318592237974,2.0976489490674224,0.7886065346012054,0.44118074024596987,1.6907459865355126,0,,0.0,none,P02,1
E0005997,N0006245,N0006246,sub main,79.99999999999878,draft,drafted,s5c_flows,1421.5331,1888.9,0.362223,2.5396,merrimack,42.14579,43.4668,0.0,0.0,,400,GRP,0.25,0.205,table11,minimum,velocity,1.0,317.0423779064013,316.84237790640134,2.5476489490674226,2.530211204926786,2.0976489490674224,2.080211204926786,0.7886097553214164,0.44118468973237035,1.6907390814483163,0,,0.0,none,P02,1
E0005998,N0006246,N0006247,sub main,79.99999999996001,draft,drafted,s5c_flows,1421.5331,1888.9,0.36289,2.5396,merrimack,42.146457,43.5468,0.0,0.0,,400,GRP,0.25,0.205,table11,minimum,velocity,1.0,316.84237790640134,316.64237790640146,2.530211204926786,2.683092064301661,2.080211204926786,2.233092064301661,0.7886129759940927,0.4411886392030646,1.6907321765177936,0,,0.0,none,P02,1
E0005999,N0006247,N0006248,sub main,79.99999999999878,draft,drafted,s5c_flows,1421.5331,1888.9,0.363557,2.5396,merrimack,42.147123,43.6268,0.0,0.0,,400,GRP,0.25,0.205,table11,minimum,velocity,1.0,316.64237790640146,316.4423779064015,2.683092064301661,2.6904345935985248,2.233092064301661,2.2404345935985246,0.7886161917907473,0.44119258273684325,1.6907252820990797,0,,0.0,none,P02,1
E0006000,N0006248,N0006249,sub main,10.69240700178571,draft,drafted,s5c_flows,1421.5331,1888.9,0.364223,2.5396,merrimack,42.14779,43.7068,0.0,0.0,,400,GRP,0.4,0.205,table11,minimum,velocity,1.0,316.4423779064015,316.39960827839434,2.6904345935985248,2.7581676005119107,2.2404345935985246,2.3081676005119105,0.9388330809143892,0.38691557968078594,0.18981732427827133,0,,0.0,none,P02,1
E0006001,N0006249,N0006250,sub main,69.9999999998479,draft,drafted,s5c_flows,1421.5331,1888.9,0.364312,2.5396,merrimack,42.147879,43.7175,0.0,0.0,,400,GRP,0.25,0.205,table11,minimum,velocity,1.0,316.39960827839434,316.2246082783947,2.7581676005119107,2.972718381761524,2.3081676005119105,2.522718381761524,0.7886198420970884,0.44119705916161744,1.4793777741652374,0,,0.0,none,P02,1
E0006002,N0006250,N0006251,sub main,70.00000000016604,draft,drafted,s5c_flows,1421.5331,1888.9,0.364896,2.5396,merrimack,42.148463,43.7875,0.0,0.0,,400,GRP,0.25,0.205,table11,minimum,velocity,1.0,316.2246082783947,316.0496082783943,2.972718381761524,2.8774547098869334,2.522718381761524,2.4274547098869332,0.7886226618686482,0.4412005171267317,1.4793724845606229,0,,0.0,none,P02,1
E0006003,N0006251,N0006252,sub main,69.9999999998479,draft,drafted,s5c_flows,1421.5331,1888.9,0.365479,2.5396,merrimack,42.149046,43.8575,0.0,0.0,,400,GRP,0.25,0.205,table11,minimum,velocity,1.0,316.0496082783943,315.8746082783947,2.8774547098869334,2.591974973558422,2.4274547098869332,2.1419749735584217,0.7886254767754881,0.441203969158665,1.479367204106021,0,,0.0,none,P02,1
E0006004,N0006252,N0006253,sub main,70.00000000016604,draft,drafted,s5c_flows,1421.5331,1888.9,0.366062,2.5396,merrimack,42.149629,43.9275,0.0,0.0,,400,GRP,0.25,0.205,table11,minimum,velocity,1.0,315.8746082783947,315.6996082783943,2.591974973558422,2.562751340746331,2.1419749735584217,2.112751340746331,0.7886282916460166,0.4412074211786018,1.4793619237706777,0,,0.0,none,P02,1
E0006005,N0006253,N0006254,sub main,27.308743537464835,draft,drafted,s5c_flows,1421.5331,1888.9,0.366646,2.5396,merrimack,42.150213,43.9975,0.0,0.0,,400,GRP,0.25,0.205,table11,minimum,velocity,1.0,315.6996082783943,315.6313364195506,2.562751340746331,2.490215094121254,2.112751340746331,2.040215094121254,0.7886311113083918,0.4412108791076431,0.5771338704471052,0,,0.0,none,P02,1
E0006006,N0006254,N0006255,sub main,36.561526790889275,draft,drafted,s5c_flows,1421.5331,1888.9,0.366873,2.5396,merrimack,42.15044,44.0248,0.0,0.0,,400,GRP,0.25,0.205,table11,minimum,velocity,1.0,315.6313364195506,315.5399326025734,2.490215094121254,2.2525783837547237,2.040215094121254,1.8025783837547238,0.7886322072974609,0.44121222319667597,0.7726780293900843,0,,0.0,none,P02,1
E0006007,N0006255,N0006256,sub main,69.99999999995445,draft,drafted,s5c_flows,1421.5331,1888.9,0.367178,2.5396,merrimack,42.150745,44.0614,0.0,0.0,,400,GRP,0.25,0.205,table11,minimum,velocity,1.0,315.5399326025734,315.3649326025735,2.2525783837547237,2.2811855614889964,1.8025783837547238,1.8311855614889965,0.7886336798732259,0.441214029128416,1.4793518162367236,0,,0.0,none,P02,1
E0006008,N0006256,N0006257,sub main,69.99999999999729,draft,drafted,s5c_flows,1421.5331,1888.9,0.367761,2.5396,merrimack,42.151328,44.1314,0.0,0.0,,400,GRP,0.25,0.205,table11,minimum,velocity,1.0,315.3649326025735,315.1899326025735,2.2811855614889964,2.334603530239008,1.8311855614889965,1.8846035302390078,0.7886364946379374,0.44121748111339376,1.4793465362039042,0,,0.0,none,P02,1
E0006009,N0006257,N0006258,sub main,69.99999999999729,draft,drafted,s5c_flows,1421.5331,1888.9,0.368345,2.5396,merrimack,42.151911,44.2014,0.0,0.0,,400,GRP,0.25,0.205,table11,minimum,velocity,1.0,315.1899326025735,315.0149326025735,2.334603530239008,2.488760024379644,1.8846035302390078,2.038760024379644,0.7886393093663397,0.44122093308637633,1.479341256275979,0,,0.0,none,P02,1
E0006010,N0006258,N0006259,sub main,28.232235116969758,draft,drafted,s5c_flows,1421.5331,1888.9,0.368928,2.5396,merrimack,42.152495,44.2714,0.0,0.0,,400,GRP,0.25,0.205,table11,minimum,velocity,1.0,315.0149326025735,314.94435201478103,2.488760024379644,2.613936559437718,2.038760024379644,2.163936559437718,0.7886421288863484,0.44122439096838495,0.5966422978365962,0,,0.0,none,P02,1
E0006011,N0006259,N0006260,sub main,50.00000000003085,draft,drafted,s5c_flows,1421.5331,1888.9,0.369163,2.5396,merrimack,42.15273,44.2996,0.0,0.0,,400,GRP,0.25,0.205,table11,minimum,velocity,1.0,314.94435201478103,314.819352014781,2.613936559437718,2.719039098500275,2.163936559437718,2.269039098500275,0.7886432634431954,0.44122578240723553,1.0566670279988655,0,,0.0,none,P02,1
E0006012,N0006260,N0006261,sub main,50.00000000003085,draft,drafted,s5c_flows,1421.5331,1888.9,0.36958,2.5396,merrimack,42.153147,44.3496,0.0,0.0,,400,GRP,0.25,0.205,table11,minimum,velocity,1.0,314.819352014781,314.6943520147809,2.719039098500275,2.881087438344082,2.269039098500275,2.4310874383440817,0.7886452766635899,0.4412282514662712,1.0566643305838503,0,,0.0,none,P02,1
E0006013,N0006261,N0006262,sub main,14.492096029784516,draft,drafted,s5c_flows,1421.5331,1888.9,0.369997,2.5396,merrimack,42.153563,44.3996,0.0,0.0,,400,GRP,0.3,0.205,table11,minimum,velocity,1.0,314.6943520147809,314.65087572669154,2.881087438344082,2.965487798699087,2.4310874383440817,2.5154877986990867,0.8440805370871822,0.4190725133814066,0.286151526089263,0,,0.0,none,P02,1
E0006014,N0006262,N0006263,sub main,59.99999999998667,draft,drafted,s5c_flows,1421.5331,1888.9,0.370117,2.5396,merrimack,42.153684,44.4141,0.0,0.0,,400,GRP,0.3,0.205,uniform,minimum,velocity,1.0,314.65087572669154,314.4708757266916,2.965487798699087,2.954600347527162,2.5154877986990867,2.5046003475271617,0.8440811722296093,0.41907318329459864,1.1847201820155693,0,,0.0,none,P02,1
E0006015,N0006263,N0006264,sub main,60.00000000005736,draft,drafted,s5c_flows,1421.5331,1888.9,0.370617,2.5396,merrimack,42.154184,44.4741,0.0,0.0,,400,GRP,0.3,0.205,uniform,minimum,velocity,1.0,314.4708757266916,314.2908757266914,2.954600347527162,2.987902349480464,2.5046003475271617,2.537902349480464,0.8440837967676698,0.41907595152518695,1.1847164983267668,0,,0.0,none,P02,1
E0006016,N0006264,N0006265,sub main,17.27566885302704,draft,drafted,s5c_flows,1421.5331,1888.9,0.371117,2.5396,merrimack,42.154684,44.5341,0.0,0.0,,400,GRP,0.3,0.205,uniform,minimum,velocity,1.0,314.2908757266914,314.2390487201323,2.987902349480464,2.9605362408051974,2.537902349480464,2.510536240805197,0.8440864212776724,0.41907871974652755,0.3411117712109244,0,,0.0,none,P02,1
E0006017,N0006265,N0006266,sub main,70.00000000005025,draft,drafted,s5c_flows,1421.5331,1888.9,0.371261,2.5396,merrimack,42.154828,44.5514,0.0,0.0,,400,GRP,0.3,0.205,uniform,minimum,velocity,1.0,314.2390487201323,314.02904872013215,2.9605362408051974,3.4591104595553475,2.510536240805197,3.0091104595553473,0.8440871771313492,0.4190795169925585,1.3821637127961703,0,,0.0,none,P02,1
E0006018,N0006266,N0006267,sub main,70.00000000005025,draft,drafted,s5c_flows,1421.5331,1888.9,0.371845,2.5396,merrimack,42.155411,44.6214,0.0,0.0,,400,GRP,0.3,0.205,uniform,minimum,velocity,1.0,314.02904872013215,313.819048720132,3.4591104595553475,4.1323672954929975,3.0091104595553473,3.6823672954929973,0.8440902372651601,0.41908274472385865,1.382158701950501,0,,0.0,none,P02,1
E0006019,N0006267,N0006268,sub main,14.999999999996668,draft,drafted,s5c_flows,1421.5331,1888.9,0.372428,2.5396,merrimack,42.155995,44.6914,0.0,0.0,,400,GRP,0.3,0.205,table11,minimum,velocity,1.0,313.819048720132,313.774048720132,4.1323672954929975,4.550963486899263,3.6823672954929973,4.100963486899263,0.8440933026096715,0.4190859779789716,0.2961757891302098,0,,0.0,none,P02,1
E0006020,N0006268,N0006269,sub main,79.99999999998711,draft,drafted,s5c_flows,1421.5331,1888.9,0.372553,2.5396,merrimack,42.15612,44.7064,0.0,0.0,,400,GRP,0.3,0.205,uniform,minimum,velocity,1.0,313.774048720132,313.53404872013203,4.550963486899263,4.583108262289841,4.100963486899263,4.1331082622898405,0.844093958714397,0.41908667002680033,1.5796029808859917,0,,0.0,none,P02,1
