EDGE_UID,US_NODE,DS_NODE,TIER,LEN_M,SRC,CONFIDENCE,STAGE,QADF_M3D,N_PROP,QINF_LS,PF,PF_METH,QPK_LS,UPSTR_KM,ON_WADI_M,ON_DUAL_M,CROSS_ID,DN,MATERIAL,SLOPE_LAID,SLOPE_MIN,GRAD_BY,SIZED_BY,CLEAN_BY,TAU_PA,INV_UP,INV_DN,US_DEPTH,DS_DEPTH,COVER_US,COVER_DN,V_PK_MS,DOD_PK,RET_MIN,PAST_CAP,CAP_EXIT,CAP_LEN_M,TIE_TYPE,PACKAGE,PHASE
E0006021,N0006269,N0006270,sub main,79.99999999998711,draft,drafted,s5c_flows,1421.5331,1888.9,0.37322,2.5396,merrimack,42.156786,44.7864,0.0,0.0,,400,GRP,0.3,0.205,uniform,minimum,velocity,1.0,313.53404872013203,313.2940487201321,4.583108262289841,4.927844590414793,4.1331082622898405,4.477844590414793,0.8440974544108146,0.419090357247889,1.579596439209491,0,,0.0,none,P02,1
E0006022,N0006270,N0006271,sub main,79.99999999998711,draft,drafted,s5c_flows,1421.5331,1888.9,0.373886,2.5396,merrimack,42.157453,44.8664,0.0,0.0,,400,GRP,0.3,0.205,uniform,minimum,velocity,1.0,313.2940487201321,313.05404872013213,4.927844590414793,5.27499180721162,4.477844590414793,4.82499180721162,0.8441009553061377,0.4190940499889034,1.5795898878583148,0,,0.0,none,P02,1
E0006023,N0006271,N0005829,sub main,80.52259590777976,draft,drafted,s5c_flows,1421.5331,1888.9,0.374553,2.5396,merrimack,42.15812,44.9464,0.0,0.0,,400,GRP,0.3,0.205,uniform,minimum,velocity,1.0,313.05404872013213,312.8124809324088,5.27499180721162,5.238147729700586,4.82499180721162,4.788147729700586,0.8441044561515361,0.4190977427134639,1.5899018840018244,0,,0.0,none,P02,1
E0006024,N0006272,N0006273,sub main,13.601470508735444,auto_block,provisional,s5c_flows,698.91,928.692,0.105359,2.7674,merrimack,22.491457,12.643,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,432.3605117090759,432.306105827041,10.943321298736578,11.15901258116213,10.643321298736577,10.85901258116213,0.8043514982723395,0.6133470402663348,0.2818309851259045,0,,0.0,none,P07,1
E0006025,N0006273,N0006274,sub main,13.416407864998739,auto_block,provisional,s5c_flows,698.91,928.692,0.105472,2.7674,merrimack,22.49157,12.6566,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,432.306105827041,432.252440195581,11.15901258116213,10.883851308325234,10.85901258116213,10.583851308325233,0.8043523551057604,0.6133490932151273,0.277996075141196,0,,0.0,none,P07,1
E0006026,N0006274,N0005839,sub main,17.804493814764857,auto_block,provisional,s5c_flows,699.9898,930.148,0.105584,2.7669,merrimack,22.522079,12.6701,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,432.252440195581,432.18122222032196,10.883851308325234,9.929587105849919,10.583851308325233,9.629587105849918,0.8045834387236749,0.6139034488708857,0.3688139095308011,0,,0.0,none,P07,1
E0006027,N0006275,N0006276,lateral,10.00000000002239,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,3.85,0.5,ground,minimum,tractive,1.0,434.77601928710936,434.3910192871085,1.5500000000000114,1.551027832032105,1.3000000000000114,1.301027832032105,0.0,0.0,0.0,0,,0.0,none,P07,1
E0006028,N0006276,N0006277,lateral,18.460498941493025,auto_block,provisional,s5c_flows,0.0,0.0,8.3e-05,3.6221,held,8.3e-05,0.01,0.0,0.0,,200,PVC-U,14.5,0.5,ground,minimum,tractive,1.0,434.3910192871085,431.71424694059203,1.551027832032105,1.5542772293298412,1.301027832032105,1.3042772293298412,0.025469463392343135,0.001682510770832174,12.08015173380972,0,,0.0,none,P07,1
E0006029,N0006277,N0005841,lateral,12.041594578792296,auto_block,provisional,s5c_flows,0.0,0.0,0.000237,3.6221,held,0.000237,0.0285,0.0,0.0,,200,PVC-U,11.95,0.5,ground,minimum,tractive,1.0,431.71424694059203,430.27527638842633,1.5542772293298412,1.5546796662611655,1.3042772293298412,1.3046796662611655,0.043527882334836544,0.002369368437314917,4.610682445703345,0,,0.0,none,P07,1
E0006030,N0006278,N0006279,lateral,16.76305461424021,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,25.0,0.5,vmax,minimum,tractive,1.0,437.41822947387254,433.2274658203125,1.5538774597212068,1.5500000000000114,1.3038774597212068,1.3000000000000114,0.0,0.0,0.0,0,,0.0,none,P07,1
E0006031,N0006279,N0006280,lateral,3.2369453856123913,auto_block,provisional,s5c_flows,0.0,0.0,0.00014,3.6221,held,0.00014,0.0168,0.0,0.0,,200,PVC-U,25.0,0.5,vmax,minimum,tractive,1.0,433.0808916198406,432.2716552734375,1.6965742004719004,1.5500000000000114,1.4465742004719004,1.3000000000000114,0.03950773054235425,0.0017791997047335861,1.365532492492081,0,,0.0,none,P07,1
E0006032,N0006280,N0005841,lateral,12.319403800491655,auto_block,provisional,s5c_flows,0.0,0.0,0.000167,3.6221,held,0.000167,0.02,0.0,0.0,,200,PVC-U,16.2,0.5,ground,minimum,tractive,1.0,432.2716552734375,430.2759118577578,1.5500000000000114,1.5540441969296808,1.3000000000000114,1.3040441969296808,0.03913648711497003,0.0020138984178318664,5.2463420151044415,0,,0.0,none,P07,1
E0006033,N0006281,N0006282,lateral,15.000000000016303,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,430.12952025598264,430.05452025598254,1.5500451737048593,1.9534448319080866,1.3000451737048593,1.7034448319080866,0.0,0.0,0.0,0,,0.0,none,P07,1
E0006034,N0006282,N0005845,lateral,16.048349392503745,auto_block,provisional,s5c_flows,0.0,0.0,0.000125,3.6221,held,0.000125,0.015,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,430.05452025598254,429.97427850902,1.9534448319080866,3.500880182386254,1.7034448319080866,3.250880182386254,0.012294529173402876,0.003593773436042086,21.755407311871178,0,,0.0,none,P07,1
E0006035,N0006283,N0005845,main,16.492422502470642,auto_block,provisional,s5c_flows,74.2024,94.714,0.026091,3.6221,held,3.136845,3.1309,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,420.6947076128314,420.61224550031903,14.465448637168606,12.862913191087216,14.215448637168606,12.612913191087216,0.5220089853429066,0.2683150349402956,0.5265689214026589,1,recovers_500m,111.6,none,P07,1
E0006036,N0006284,N0006285,lateral,15.0,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,434.9312316894531,434.8562316894531,1.5500000000000114,2.44293212890625,1.3000000000000114,2.19293212890625,0.0,0.0,0.0,0,,0.0,none,P07,1
E0006037,N0006285,N0006286,lateral,5.0990195135927845,auto_block,provisional,s5c_flows,0.0,0.0,0.000125,3.6221,held,0.000125,0.015,0.0,0.0,,200,PVC-U,0.8,0.5,table11,minimum,tractive,1.0,434.8562316894531,434.8154395333444,2.44293212890625,2.7388817557181255,2.19293212890625,2.4888817557181255,0.014265398033851519,0.0032544166778195327,5.957328239858091,0,,0.0,none,P07,1
E0006038,N0006286,N0006287,lateral,12.041594578792296,auto_block,provisional,s5c_flows,0.0,0.0,0.000167,3.6221,held,0.000167,0.0201,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,434.8154395333444,434.7552315604504,2.7388817557181255,4.175585089940228,2.4888817557181255,3.9255850899402276,0.01424057771697455,0.0039528390161633065,14.093054858346676,0,,0.0,none,P07,1
E0006039,N0006287,N0006288,lateral,9.219544457292887,auto_block,provisional,s5c_flows,0.0,0.0,0.000268,3.6221,held,0.000268,0.0321,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,434.7552315604504,434.70913383816395,4.175585089940228,5.091677929414175,3.9255850899402276,4.841677929414175,0.017917518493811967,0.004649595780578636,8.575912693562048,0,,0.0,none,P07,1
E0006040,N0006288,N0006289,lateral,28.63984145033321,auto_block,provisional,s5c_flows,2.1596,2.912,0.000345,3.6221,held,0.090879,0.0414,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,434.70913383816395,434.5659346309123,5.091677929414175,6.55970623822833,4.841677929414175,6.30970623822833,0.1708699477289809,0.05075220484067047,2.7935321405727085,0,,0.0,none,P07,1
E0006041,N0006289,N0006290,lateral,16.96717555363231,auto_block,provisional,s5c_flows,4.3191,5.824,0.000583,3.6221,held,0.181652,0.07,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,434.5659346309123,434.4810987531441,6.55970623822833,6.439280885527751,6.30970623822833,6.189280885527751,0.21492678347502986,0.06938105304634437,1.3157329889509057,0,,0.0,none,P07,1
E0006042,N0006290,N0006291,lateral,23.032824446365797,auto_block,provisional,s5c_flows,5.3989,7.28,0.000725,3.6221,held,0.227061,0.087,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,434.4810987531441,434.3659346309123,6.439280885527751,6.268708923775193,6.189280885527751,6.018708923775193,0.23115675479931008,0.07681454286465614,1.6606930122925212,0,,0.0,none,P07,1
E0006043,N0006291,N0006292,lateral,14.663329203575733,auto_block,provisional,s5c_flows,5.3989,7.28,0.000917,3.6221,held,0.227253,0.11,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,434.3659346309123,434.29261798489443,6.268708923775193,6.605697444793066,6.018708923775193,6.355697444793066,0.2312202777158278,0.0768442424956832,1.0569523679923611,0,,0.0,none,P07,1
E0006044,N0006292,N0006293,lateral,9.219544457292887,auto_block,provisional,s5c_flows,7.5585,10.192,0.001039,3.6221,held,0.317909,0.1247,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,434.29261798489443,434.246520262608,6.605697444793066,7.021302003017013,6.355697444793066,6.771302003017013,0.25772796772123574,0.08965203507099337,0.5962064406390533,0,,0.0,none,P07,1
E0006045,N0006293,N0005839,lateral,25.317977802344327,auto_block,provisional,s5c_flows,7.5585,10.192,0.001116,3.6221,held,0.317986,0.1339,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,434.246520262608,434.1199303735963,7.021302003017013,7.990878952575599,6.771302003017013,7.740878952575599,0.2577480375641675,0.08966204686631854,1.6371270978181105,0,,0.0,none,P07,1
E0006046,N0006294,N0006295,sub main,69.99999999988428,auto_road,derived,s5c_flows,853.8581,1199.014,0.128472,2.7011,merrimack,26.822872,15.4166,0.0,0.0,,315,HDPE,0.3,0.27,table11,dod,velocity,1.0,410.96117761688845,410.7511776168888,11.471134394830301,11.300915888970565,11.1061343948303,10.935915888970564,0.7571191023887885,0.5103692187774533,1.5409288485573602,0,,0.0,none,P03,1
E0006047,N0006295,N0006296,sub main,70.00000000014943,auto_road,derived,s5c_flows,859.257,1206.294,0.129055,2.6991,merrimack,26.971763,15.4866,0.0,0.0,,315,HDPE,0.3,0.27,table11,minimum,velocity,1.0,410.7511776168888,410.5411776168884,11.300915888970565,11.312246455377249,10.935915888970564,10.947246455377249,0.758143946129677,0.512059148105374,1.5388458519321926,0,,0.0,none,P03,1
E0006048,N0006296,N0006297,sub main,13.736305539118787,auto_road,derived,s5c_flows,861.4166,1209.206,0.129638,2.6983,merrimack,27.031638,15.5566,0.0,0.0,,315,HDPE,0.3,0.27,table11,minimum,velocity,1.0,410.5411776168884,410.49996870027104,11.312246455377249,11.336487598557085,10.947246455377249,10.971487598557085,0.7585543562948137,0.5127384060618017,0.30180886017218045,0,,0.0,none,P03,1
E0006049,N0006297,N0005858,sub main,83.44543935064539,auto_road,derived,s5c_flows,864.6559,1213.574,0.129753,2.697,merrimack,27.120656,15.5703,0.0,0.0,,315,HDPE,0.3,0.27,table11,minimum,velocity,1.0,410.49996870027104,410.2496323822191,11.336487598557085,11.040803408796535,10.971487598557085,10.675803408796535,0.7591627100293226,0.513747938303001,1.8319621131773431,0,,0.0,none,P03,1
E0006050,N0006298,N0006299,sub main,39.9999999999854,auto_road,derived,s5c_flows,228.2284,305.84,0.035191,3.1687,merrimack,8.405453,4.223,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,415.06183955511585,414.84183955511594,6.387104536681022,6.726153608946561,6.137104536681022,6.476153608946561,0.7122824074971571,0.4402060606084275,0.9359583497351565,0,,0.0,none,P03,1
E0006051,N0006299,N0006300,sub main,39.9999999999854,auto_road,derived,s5c_flows,232.5475,311.664,0.035525,3.1615,merrimack,8.544865,4.263,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,414.84183955511594,414.621839555116,6.726153608946561,6.792924849180849,6.476153608946561,6.542924849180849,0.7153749376584105,0.44429369986597556,0.931912248489693,0,,0.0,none,P03,1
E0006052,N0006300,N0005858,sub main,18.62976170396305,auto_road,derived,s5c_flows,234.7071,314.576,0.035858,3.158,merrimack,8.61462,4.303,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,414.621839555116,414.5193758657442,6.792924849180849,6.771059925271402,6.542924849180849,6.521059925271402,0.7169047100716824,0.4463326639447912,0.4331064143355092,0,,0.0,none,P03,1
E0006053,N0006301,N0005868,lateral,11.704699910719626,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,3.4,0.5,cover_min,minimum,tractive,1.0,489.66918599972144,489.27122620275696,1.57950174441919,1.5803668148211614,1.32950174441919,1.3303668148211614,0.0,0.0,0.0,0,,0.0,none,P43,1
E0006054,N0006302,N0005868,lateral,27.65863337187866,auto_link,provisional,s5c_flows,0.7416,1.0,0.001825,3.6221,held,0.032915,0.219,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,488.25808349874353,488.11979033188413,2.934329831334594,2.7318026856939923,2.684329831334594,2.4818026856939923,0.12083352136392478,0.03236572381798017,3.8149779768172056,0,,0.0,none,P43,1
E0006055,N0006303,N0006304,main,24.761265611900853,auto_link,provisional,s5c_flows,6.1405,8.28,0.012021,3.6221,held,0.269447,1.4425,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,415.8192073918639,415.6954010638044,8.256415166729823,7.954379209633089,8.006415166729823,7.704379209633089,0.24434483552385147,0.0830821319758154,1.6889563444776121,0,,0.0,none,P22,1
E0006056,N0006304,N0005873,main,10.33772765829324,auto_link,provisional,s5c_flows,7.2203,9.736,0.012227,3.6221,held,0.31492,1.4673,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,415.6954010638044,415.64371242551294,7.954379209633089,7.98839817019018,7.704379209633089,7.73839817019018,0.2569462069628749,0.08926242771480727,0.6705507079014724,0,,0.0,none,P22,1
E0006057,N0006305,N0006306,lateral,36.72215471415019,auto_block,provisional,s5c_flows,28.8516,33.562,0.002365,3.6221,held,1.211897,0.2838,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,419.9541469368151,419.77053616324434,3.141495153028643,3.618379852380656,2.891495153028643,3.368379852380656,0.39247754186393713,0.16814668905654856,1.5594163910522092,0,,0.0,none,P22,1
E0006058,N0006306,N0006307,lateral,5.656854249492381,auto_block,provisional,s5c_flows,31.0111,36.474,0.002671,3.6221,held,1.302737,0.3205,0.0,0.0,,200,PVC-U,0.75,0.5,table11,minimum,tractive,1.0,419.77053616324434,419.72810975637316,3.618379852380656,3.643350204564342,3.368379852380656,3.393350204564342,0.46267643489995947,0.15774711746849895,0.2037728681353566,0,,0.0,none,P22,1
E0006059,N0006307,N0005873,lateral,70.57123542969232,auto_block,provisional,s5c_flows,33.1707,39.386,0.002718,3.6221,held,1.393319,0.3262,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,419.72810975637316,419.3752535792247,3.643350204564342,4.2568570164784205,3.393350204564342,4.0068570164784205,0.4095783812290276,0.17983644899932655,2.8717024898436705,0,,0.0,none,P22,1
E0006060,N0006308,N0005877,lateral,31.622776601683793,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,410.4357674464549,410.2776535634465,1.5542838230763323,1.5583754892878687,1.3042838230763323,1.3083754892878687,0.0,0.0,0.0,0,,0.0,none,P13,1
E0006061,N0006309,N0006310,main,59.84005899483007,auto_road,derived,s5c_flows,0.0,0.0,0.001737,3.6221,held,0.001737,0.2085,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,409.74328738662985,409.4440870916557,2.575377164151405,3.9370774591255326,2.325377164151405,3.6870774591255326,0.04040983590600183,0.0094073558015704,24.68048419945138,0,,0.0,none,P13,1
E0006062,N0006310,N0006311,main,30.159941005210026,auto_road,derived,s5c_flows,0.0,0.0,0.002236,3.6221,held,0.002236,0.2683,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,409.4440870916557,409.2932873866297,3.9370774591255326,5.046739468839064,3.6870774591255326,4.796739468839064,0.04471026398063242,0.010408536209145364,11.24273575387324,0,,0.0,none,P13,1
E0006063,N0006311,N0006312,main,69.56816156227835,auto_road,derived,s5c_flows,0.0,0.0,0.002487,3.6221,held,0.002487,0.2985,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,409.2932873866297,408.9454465788183,5.046739468839064,5.7925905305567085,4.796739468839064,5.5425905305567085,0.046633244221266586,0.010865256929523975,24.863579164036423,0,,0.0,none,P13,1
E0006064,N0006312,N0006313,main,33.74536491953029,auto_road,derived,s5c_flows,0.0,0.0,0.003067,3.6221,held,0.003067,0.368,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,408.9454465788183,408.77671975422066,5.7925905305567085,6.4457839078887105,5.5425905305567085,6.1957839078887105,0.05062638627655825,0.011831205390974459,11.109280950579306,0,,0.0,none,P13,1
E0006065,N0006313,N0006314,main,21.68647351810931,auto_road,derived,s5c_flows,0.0,0.0,0.003348,3.6221,held,0.003348,0.4018,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,408.77671975422066,408.66828738663014,6.4457839078887105,6.707353482510484,6.1957839078887105,6.457353482510484,0.052379919050862395,0.012262790234296245,6.900377699149403,0,,0.0,none,P13,1
E0006066,N0006314,N0006315,main,11.764334283456092,auto_road,derived,s5c_flows,0.0,0.0,0.003529,3.6221,held,0.003529,0.4235,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,408.66828738663014,408.6094657152129,6.707353482510484,6.7436226636933725,6.457353482510484,6.4936226636933725,0.053457645424950614,0.01253026319254194,3.6678053531719437,0,,0.0,none,P13,1
E0006067,N0006315,N0006316,main,9.09905459885042,auto_road,derived,s5c_flows,0.0,0.0,0.003627,3.6221,held,0.003627,0.4352,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,408.6094657152129,408.56397044221865,6.7436226636933725,6.663995866375103,6.4936226636933725,6.413995866375103,0.05402572482381277,0.012671927560187507,2.807012964201779,0,,0.0,none,P13,1
E0006068,N0006316,N0006317,main,24.843387774492772,auto_road,derived,s5c_flows,0.0,0.0,0.003703,3.6221,held,0.003703,0.4443,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,408.56397044221865,408.4397535033462,6.663995866375103,6.671727209544429,6.413995866375103,6.421727209544429,0.05445921110153737,0.012780341332944284,7.60305657267452,0,,0.0,none,P13,1
E0006069,N0006317,N0006318,main,7.331886060389659,auto_road,derived,s5c_flows,0.0,0.0,0.00391,3.6221,held,0.00391,0.4692,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,408.4397535033462,408.39942813001403,6.671727209544429,6.51219296373597,6.421727209544429,6.26219296373597,0.05741019692461276,0.01279422268294697,2.1285086544287024,0,,0.0,none,P13,1
E0006070,N0006318,N0006319,main,17.246595244616906,auto_road,derived,s5c_flows,0.0,0.0,0.003971,3.6221,held,0.003971,0.4765,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,408.39942813001403,408.30457185616865,6.51219296373597,6.483483563753225,6.26219296373597,6.233483563753225,0.057752541663373604,0.012876024085751198,4.977153313050525,0,,0.0,none,P13,1
E0006071,N0006319,N0006320,main,10.515278524512741,auto_road,derived,s5c_flows,0.0,0.0,0.004115,3.6221,held,0.004115,0.4937,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,408.30457185616865,408.24673782428385,6.483483563753225,6.160793913997395,6.233483563753225,5.910793913997395,0.05854688990681089,0.013066419889962905,2.9934065217497503,0,,0.0,none,P13,1
E0006072,N0006320,N0006321,main,13.325608439717119,auto_road,derived,s5c_flows,0.0,0.0,0.004202,3.6221,held,0.004202,0.5043,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,408.24673782428385,408.1734469778654,6.160793913997395,5.73469511197834,5.910793913997395,5.48469511197834,0.05901777423582322,0.013179674176195061,3.7631624857258124,0,,0.0,none,P13,1
E0006073,N0006321,N0006322,main,13.94086707306863,auto_road,derived,s5c_flows,0.0,0.0,0.004313,3.6221,held,0.004313,0.5176,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,408.1734469778654,408.09677220896356,5.73469511197834,5.858244880880193,5.48469511197834,5.608244880880193,0.05960911845012279,0.013322309854355924,3.897856411776296,0,,0.0,none,P13,1
E0006074,N0006322,N0006323,main,26.932988000806635,auto_road,derived,s5c_flows,0.0,0.0,0.004429,3.6221,held,0.004429,0.5315,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,408.09677220896356,407.94864077495913,5.858244880880193,6.110044527775244,5.608244880880193,5.860044527775244,0.0602162415848093,0.013469224404571739,7.4545192714255455,0,,0.0,none,P13,1
E0006075,N0006323,N0006324,main,26.560392303585772,auto_road,derived,s5c_flows,0.0,0.0,0.004654,3.6221,held,0.004654,0.5585,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,407.94864077495913,407.80255861728944,6.110044527775244,5.60494260341369,5.860044527775244,5.35494260341369,0.061363956020785294,0.013748259051463901,7.213896133258095,0,,0.0,none,P13,1
E0006076,N0006324,N0006325,main,17.417058645872324,auto_road,derived,s5c_flows,0.0,0.0,0.004875,3.6221,held,0.004875,0.585,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,407.80255861728944,407.7067647947371,5.60494260341369,5.474875830262874,5.35494260341369,5.224875830262874,0.06245538376161247,0.01401518749015393,4.647866897632592,0,,0.0,none,P13,1
E0006077,N0006325,N0006326,main,8.307264553223451,auto_road,derived,s5c_flows,0.0,0.0,0.00502,3.6221,held,0.00502,0.6024,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,407.7067647947371,407.6610748396944,5.474875830262874,5.250515736477496,5.224875830262874,5.000515736477496,0.06315345014722511,0.014186716215754541,2.19234909411318,0,,0.0,none,P13,1
E0006078,N0006326,N0006327,main,12.213029460505004,auto_road,derived,s5c_flows,0.0,0.0,0.00509,3.6221,held,0.00509,0.6107,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,407.6610748396944,407.5939031776616,5.250515736477496,5.005797750072759,5.000515736477496,4.755797750072759,0.06348558143393336,0.014268547098945622,3.2062475669415225,0,,0.0,none,P13,1
E0006079,N0006327,N0006328,main,13.12346997618581,auto_road,derived,s5c_flows,0.0,0.0,0.005191,3.6221,held,0.005191,0.623,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,407.5939031776616,407.52172409279257,5.005797750072759,4.959843290019933,4.755797750072759,4.709843290019933,0.06395940571398714,0.014385533184229665,3.4197393981611754,0,,0.0,none,P13,1
E0006080,N0006328,N0006329,main,27.37878506071727,auto_road,derived,s5c_flows,0.0,0.0,0.005301,3.6221,held,0.005301,0.6361,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,407.52172409279257,407.37114077495863,4.959843290019933,4.406660738713242,4.709843290019933,4.156660738713242,0.06446841907141489,0.014511527474225933,7.078087083844991,0,,0.0,none,P13,1
E0006081,N0006329,N0006330,main,13.031735902781163,auto_road,derived,s5c_flows,0.0,0.0,0.005529,3.6221,held,0.005529,0.6635,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,407.37114077495863,407.2994662274933,4.406660738713242,4.524538899459799,4.156660738713242,4.274538899459799,0.06550116231642679,0.014768175232683561,3.315904492357632,0,,0.0,none,P13,1
E0006082,N0006330,N0006331,main,14.159812253996732,auto_road,derived,s5c_flows,0.0,0.0,0.005637,3.6221,held,0.005637,0.6765,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,407.2994662274933,407.2215872600963,4.524538899459799,4.744873921544297,4.274538899459799,4.494873921544297,0.06598032336643427,0.014887713293060961,3.576776512435261,0,,0.0,none,P13,1
E0006083,N0006331,N0006332,main,27.48537516576675,auto_road,derived,s5c_flows,0.0,0.0,0.005755,3.6221,held,0.005755,0.6907,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,407.2215872600963,407.0704176966846,4.744873921544297,5.41118020370601,4.494873921544297,5.16118020370601,0.06649680534556497,0.01501688871419668,6.888896146447206,0,,0.0,none,P13,1
E0006084,N0006332,N0006333,main,11.039858806422206,auto_road,derived,s5c_flows,0.0,0.0,0.005984,3.6221,held,0.005984,0.7181,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,407.0704176966846,407.0096984732493,5.41118020370601,5.754400647844477,5.16118020370601,5.504400647844477,0.06747903836371537,0.015263484817171297,2.7267378320056515,0,,0.0,none,P13,1
E0006085,N0006333,N0006334,main,14.992699283847488,auto_road,derived,s5c_flows,0.0,0.0,0.006076,3.6221,held,0.006076,0.7292,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,407.0096984732493,406.9272386271881,5.754400647844477,6.431495503671272,5.504400647844477,6.181495503671272,0.06786648403514232,0.015361091399242716,3.6819105181294973,0,,0.0,none,P13,1
E0006086,N0006334,N0006335,main,10.982666915407979,auto_road,derived,s5c_flows,0.0,0.0,0.006201,3.6221,held,0.006201,0.7442,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,406.9272386271881,406.8668339591534,6.431495503671272,6.888415064284118,6.181495503671272,6.638415064284118,0.06838659161093563,0.015492416656437663,2.6766131236881607,0,,0.0,none,P13,1
E0006087,N0006335,N0006336,main,8.167920537701256,auto_road,derived,s5c_flows,0.0,0.0,0.006293,3.6221,held,0.006293,0.7552,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,406.8668339591534,406.821910396196,6.888415064284118,7.166004642866483,6.638415064284118,6.916004642866483,0.06876487223420566,0.015588145418155425,1.9796736987751073,0,,0.0,none,P13,1
E0006088,N0006336,N0006337,main,10.139931134203358,auto_road,derived,s5c_flows,0.0,0.0,0.006361,3.6221,held,0.006361,0.7633,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,406.821910396196,406.7661407749579,7.166004642866483,7.423861666448374,6.916004642866483,7.173861666448374,0.06904207018559395,0.015658408339392055,2.4477662935429376,0,,0.0,none,P13,1
E0006089,N0006337,N0006338,main,7.080173597250078,auto_road,derived,s5c_flows,0.0,0.0,0.006446,3.6221,held,0.006446,0.7735,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,406.7661407749579,406.72365973337435,7.423861666448374,7.5754735674069025,7.173861666448374,7.3254735674069025,0.07143790849903046,0.015441704960108299,1.6518245811900105,0,,0.0,none,P13,1
E0006090,N0006338,N0006339,main,26.971838154664866,auto_road,derived,s5c_flows,0.0,0.0,0.006505,3.6221,held,0.006505,0.7805,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,406.72365973337435,406.588800542601,7.5754735674069025,7.600866205445868,7.3254735674069025,7.350866205445868,0.06743033692545422,0.016147705383307925,6.666593352604,0,,0.0,none,P13,1
E0006091,N0006339,N0006340,main,26.748345658269233,auto_road,derived,s5c_flows,0.0,0.0,0.006729,3.6221,held,0.006729,0.8075,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,406.588800542601,406.45505881430967,7.600866205445868,7.941944359518459,7.350866205445868,7.691944359518459,0.0682876800273762,0.01637854115711876,6.528348316891605,0,,0.0,none,P13,1
E0006092,N0006340,N0006341,main,26.29164196029179,auto_road,derived,s5c_flows,0.0,0.0,0.006952,3.6221,held,0.006952,0.8343,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,406.45505881430967,406.3236006045082,7.941944359518459,7.82602708103866,7.691944359518459,7.57602708103866,0.0691221796009414,0.016604194457486426,6.339412836824982,0,,0.0,none,P13,1
E0006093,N0006341,N0006342,main,13.168836127543795,auto_road,derived,s5c_flows,0.0,0.0,0.007171,3.6221,held,0.007171,0.8606,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,406.3236006045082,406.2577564238705,7.82602708103866,7.8694408417545105,7.57602708103866,7.6194408417545105,0.06992421674722642,0.016821967329353232,3.138835332530711,0,,0.0,none,P13,1
E0006094,N0006342,N0006343,main,16.740217676215675,auto_road,derived,s5c_flows,0.0,0.0,0.007281,3.6221,held,0.007281,0.8737,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,406.2577564238705,406.1740553354894,7.8694408417545105,7.667222740682462,7.6194408417545105,7.417222740682462,0.07032080560066839,0.016929975368149636,3.9675829301687635,0,,0.0,none,P13,1
E0006095,N0006343,N0006344,main,34.929718123976535,auto_road,derived,s5c_flows,0.0,0.0,0.007421,3.6221,held,0.007421,0.8905,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,406.1740553354894,405.99940674486953,7.667222740682462,6.905225823489843,7.417222740682462,6.655225823489843,0.07081971535417475,0.017066154081741253,8.22033759697432,0,,0.0,none,P13,1
E0006096,N0006344,N0006345,main,15.136524052215545,auto_road,derived,s5c_flows,0.0,0.0,0.007712,3.6221,held,0.007712,0.9254,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,405.99940674486953,405.92372412460844,6.905225823489843,6.780224850000934,6.655225823489843,6.530224850000934,0.07183663916307392,0.017344774053533102,3.511792920846105,0,,0.0,none,P13,1
E0006097,N0006345,N0006346,main,13.636824425572401,auto_road,derived,s5c_flows,0.0,0.0,0.007838,3.6221,held,0.007838,0.9405,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,405.92372412460844,405.85554000248055,6.780224850000934,6.721486364706948,6.530224850000934,6.471486364706948,0.07226887571895396,0.01746362457828085,3.1449279490211373,0,,0.0,none,P13,1
E0006098,N0006346,N0006347,main,14.295880224012985,auto_road,derived,s5c_flows,0.0,0.0,0.007951,3.6221,held,0.007951,0.9542,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,405.85554000248055,405.78406060136047,6.721486364706948,6.651059027545784,6.471486364706948,6.401059027545784,0.07265251851845221,0.017569325435557753,3.2795101292971993,0,,0.0,none,P13,1
E0006099,N0006347,N0006348,main,4.04027450226651,auto_road,derived,s5c_flows,0.0,0.0,0.008071,3.6221,held,0.008071,0.9685,0.0,0.0,,200,PVC-U,1.0,0.5,table11,minimum,tractive,1.0,405.78406060136047,405.7436578563378,6.651059027545784,6.689447612412209,6.401059027545784,6.439447612412209,0.09210030355035054,0.015142776032832511,0.7311366605246353,0,,0.0,none,P13,1
E0006100,N0006348,N0006349,main,22.4738907870057,auto_road,derived,s5c_flows,0.0,0.0,0.008104,3.6221,held,0.008104,0.9725,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,405.7436578563378,405.6312884024028,6.689447612412209,6.820158130800337,6.439447612412209,6.570158130800337,0.07316610319260175,0.017711139402438375,5.1193767346621435,0,,0.0,none,P13,1
E0006101,N0006349,N0006350,main,13.645992187421287,auto_road,derived,s5c_flows,0.0,0.0,0.008291,3.6221,held,0.008291,0.995,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,405.6312884024028,405.56305844146567,6.820158130800337,7.066885406190579,6.570158130800337,6.816885406190579,0.0737849434093429,0.01788249040270931,3.0823795833512797,0,,0.0,none,P13,1
E0006102,N0006350,N0006351,main,17.21685063469114,auto_road,derived,s5c_flows,0.0,0.0,0.008405,3.6221,held,0.008405,1.0086,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,405.56305844146567,405.4769741882922,7.066885406190579,7.090957940614032,6.816885406190579,6.840957940614032,0.07415756026360962,0.017985913604283615,3.8694302989225458,0,,0.0,none,P13,1
E0006103,N0006351,N0006352,main,12.04173564362026,auto_road,derived,s5c_flows,0.0,0.0,0.008549,3.6221,held,0.008549,1.0258,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,405.4769741882922,405.41676551007413,7.090957940614032,7.1083504567227465,6.840957940614032,6.8583504567227465,0.07462335316944133,0.018115461636363156,2.6894475460602005,0,,0.0,none,P13,1
E0006104,N0006352,N0006353,main,11.999942830979245,auto_road,derived,s5c_flows,0.0,0.0,0.008649,3.6221,held,0.008649,1.0379,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,405.41676551007413,405.3567657959192,7.1083504567227465,7.253951977518284,6.8583504567227465,7.003951977518284,0.07494368923601241,0.018204724060359695,2.6686576177635333,0,,0.0,none,P13,1
E0006105,N0006353,N0006354,main,18.890160968839407,auto_road,derived,s5c_flows,0.0,0.0,0.008749,3.6221,held,0.008749,1.0499,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,405.3567657959192,405.262314991075,7.253951977518284,7.178419872206234,7.003951977518284,6.928419872206234,0.07526151528700431,0.018293423340290077,4.183227177219583,0,,0.0,none,P13,1
E0006106,N0006354,N0006355,main,8.54817960941788,auto_road,derived,s5c_flows,0.0,0.0,0.008906,3.6221,held,0.008906,1.0688,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,405.262314991075,405.2195740930279,7.178419872206234,7.170745731190834,6.928419872206234,6.920745731190834,0.07575555231117459,0.018431568993119624,1.8806497452721915,0,,0.0,none,P13,1
E0006107,N0006355,N0006356,main,16.099444744142556,auto_road,derived,s5c_flows,0.0,0.0,0.008978,3.6221,held,0.008978,1.0773,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,405.2195740930279,405.1390768693072,7.170745731190834,7.452842076005311,6.920745731190834,7.202842076005311,0.0759801359085716,0.018494476645379815,3.5315030153660465,0,,0.0,none,P13,1
E0006108,N0006356,N0006357,main,5.415320091355321,auto_road,derived,s5c_flows,0.0,0.0,0.009112,3.6221,held,0.009112,1.0934,0.0,0.0,,200,PVC-U,0.75,0.5,table11,minimum,tractive,1.0,405.1390768693072,405.098461968622,7.452842076005311,7.5796996524717315,7.202842076005311,7.3296996524717315,0.08752914505624142,0.016991469819989752,1.0311460805189963,0,,0.0,none,P13,1
E0006109,N0006357,N0006358,main,10.733192643922203,auto_road,derived,s5c_flows,0.0,0.0,0.009157,3.6221,held,0.009157,1.0988,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,405.098461968622,405.0447960054024,7.5796996524717315,7.717075332488207,7.3296996524717315,7.467075332488207,0.07653321227618248,0.018649685778707098,2.3373714331998636,0,,0.0,none,P13,1
E0006110,N0006358,N0006359,main,3.8950153561572263,auto_road,derived,s5c_flows,0.0,0.0,0.009246,3.6221,held,0.009246,1.1096,0.0,0.0,,200,PVC-U,1.05,0.5,table11,minimum,tractive,1.0,405.0447960054024,405.0038983441628,7.717075332488207,7.784248628493458,7.467075332488207,7.534248628493458,0.09843892051009188,0.015861676648771722,0.6594639830082778,0,,0.0,none,P13,1
E0006111,N0006359,N0006360,main,7.676036182382274,auto_road,derived,s5c_flows,0.0,0.0,0.009279,3.6221,held,0.009279,1.1135,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,405.0038983441628,404.9616801451597,7.784248628493458,7.787221222027824,7.534248628493458,7.537221222027824,0.07941364641691956,0.018356119761047313,1.610981766299813,0,,0.0,none,P13,1
E0006112,N0006360,N0006361,main,9.011835568128095,auto_road,derived,s5c_flows,0.0,0.0,0.009343,3.6221,held,0.009343,1.1211,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,404.9616801451597,404.912115049535,7.787221222027824,7.7069950578869,7.537221222027824,7.4569950578869,0.07961433035145646,0.018409625920945222,1.8865606079427872,0,,0.0,none,P13,1
E0006113,N0006361,N0006362,main,21.965430177693708,auto_road,derived,s5c_flows,0.0,0.0,0.009418,3.6221,held,0.009418,1.1301,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,404.912115049535,404.79130518355765,7.7069950578869,7.680191398473596,7.4569950578869,7.430191398473596,0.0798483194462333,0.018472073888088275,4.584824145335616,0,,0.0,none,P13,1
E0006114,N0006362,N0006363,main,52.88901208791684,auto_road,derived,s5c_flows,0.0,0.0,0.009601,3.6221,held,0.009601,1.1521,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,404.79130518355765,404.5004156170741,7.680191398473596,7.985180086050889,7.430191398473596,7.735180086050889,0.08041397644047149,0.018623314298080146,10.961819994701477,0,,0.0,none,P13,1
E0006115,N0006363,N0006364,main,37.06910253614248,auto_road,derived,s5c_flows,0.0,0.0,0.010042,3.6221,held,0.010042,1.205,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,404.5004156170741,404.29653555312535,7.985180086050889,7.510532317968398,7.735180086050889,7.260532317968398,0.08174757848363892,0.01898142119169613,7.557635187029128,0,,0.0,none,P13,1
E0006116,N0006364,N0006365,main,14.306166299745884,auto_road,derived,s5c_flows,0.0,0.0,0.010351,3.6221,held,0.010351,1.2421,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,404.29653555312535,404.21785163847676,7.510532317968398,7.554243088085741,7.260532317968398,7.304243088085741,0.08265840582229972,0.01922724196881062,2.8845959781556667,0,,0.0,none,P13,1
E0006117,N0006365,N0006366,main,13.148665709122998,auto_road,derived,s5c_flows,0.0,0.0,0.01047,3.6221,held,0.01047,1.2564,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,404.21785163847676,404.1455339770766,7.554243088085741,7.537632526829668,7.304243088085741,7.287632526829668,0.08300423387412599,0.019320839574385934,2.640159643153996,0,,0.0,none,P13,1
E0006118,N0006366,N0006367,main,64.47198841660985,auto_road,derived,s5c_flows,0.0,0.0,0.010579,3.6221,held,0.010579,1.2695,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,404.1455339770766,403.79093804078525,7.537632526829668,8.033067086167875,7.287632526829668,7.7830670861678755,0.08331865729768667,0.019406063042802763,12.896668947000242,0,,0.0,none,P13,1
E0006119,N0006367,N0006368,main,15.968726432317483,auto_road,derived,s5c_flows,0.0,0.0,0.011117,3.6221,held,0.011117,1.334,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,403.79093804078525,403.7031100454075,8.033067086167875,7.979751282717473,7.7830670861678755,7.729751282717473,0.0848390428852573,0.019819841406347266,3.137063213909424,0,,0.0,none,P13,1
E0006120,N0006368,N0006369,main,38.48529188677943,auto_road,derived,s5c_flows,0.0,0.0,0.01125,3.6221,held,0.01125,1.35,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,403.7031100454075,403.49144094003026,7.979751282717473,8.164168190829116,7.729751282717473,7.914168190829116,0.08520713129592744,0.01992043649568445,7.52779164948816,0,,0.0,none,P13,1
E0006121,N0006369,N0006370,main,15.066246622299658,auto_road,derived,s5c_flows,0.0,0.0,0.01157,3.6221,held,0.01157,1.3885,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,403.49144094003026,403.4085765836076,8.164168190829116,8.356529617564263,7.914168190829116,8.106529617564263,0.08608075039219046,0.020159839954584452,2.917076224679868,0,,0.0,none,P13,1
E0006122,N0006370,N0006371,main,33.61394078152189,auto_road,derived,s5c_flows,0.0,0.0,0.011696,3.6221,held,0.011696,1.4035,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,403.4085765836076,403.22369990930923,8.356529617564263,8.717248577018893,8.106529617564263,8.467248577018893,0.08642021288332016,0.020253112076913687,6.482654088287115,0,,0.0,none,P13,1
E0006123,N0006371,N0006372,main,86.29573571842319,auto_road,derived,s5c_flows,0.0,0.0,0.011976,3.6221,held,0.011976,1.4371,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,403.22369990930923,402.7490733628579,8.717248577018893,9.834666871517072,8.467248577018893,9.584666871517072,0.08716573334648242,0.02045843883112894,16.500317346687716,0,,0.0,none,P13,1
E0006124,N0006372,N0006373,main,50.02407687757974,auto_road,derived,s5c_flows,0.0,0.0,0.012695,3.6221,held,0.012695,1.5234,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,402.7490733628579,402.47394094003124,9.834666871517072,10.381466774812509,9.584666871517072,10.131466774812509,0.08902709236420284,0.020973982397767738,9.36495388634716,0,,0.0,none,P13,1
E0006125,N0006373,N0006374,main,83.68043400137358,auto_road,derived,s5c_flows,0.0,0.0,0.013112,3.6221,held,0.013112,1.5735,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,402.47394094003124,402.0136985530237,10.381466774812509,11.080631280960688,10.131466774812509,10.830631280960688,0.09007381360217594,0.02126570791863916,15.483677711067866,0,,0.0,none,P13,1
E0006126,N0006374,N0006375,main,26.805979468943736,auto_road,derived,s5c_flows,0.0,0.0,0.013809,3.6221,held,0.013809,1.6571,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,402.0136985530237,401.8662656659445,11.080631280960688,11.3622804766336,10.830631280960688,11.1122804766336,0.09177368248662346,0.021742239912221656,4.868131172000365,0,,0.0,none,P13,1
E0006127,N0006375,N0006376,main,80.15441634820833,auto_road,derived,s5c_flows,0.0,0.0,0.014033,3.6221,held,0.014033,1.6839,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,401.8662656659445,401.4254163760294,11.3622804766336,11.8536058407675,11.1122804766336,11.6036058407675,0.09230749590208692,0.02189259230178689,14.472355967210273,0,,0.0,none,P13,1
E0006128,N0006376,N0006377,main,58.170094932249384,auto_road,derived,s5c_flows,0.0,0.0,0.014701,3.6221,held,0.014701,1.7641,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,401.4254163760294,401.105480853902,11.8536058407675,12.122943218363616,11.6036058407675,11.872943218363616,0.09386556787318955,0.022333358930633124,10.328617875235498,0,,0.0,none,P13,1
E0006129,N0006377,N0006378,main,26.18907524937271,auto_road,derived,s5c_flows,0.0,0.0,0.015186,3.6221,held,0.015186,1.8223,0.0,0.0,,200,PVC-U,0.5,0.5,cover_max,minimum,tractive,1.0,401.105480853902,400.97453547765514,12.122943218363616,14.678052412969862,11.872943218363616,14.428052412969862,0.09195626805810576,0.023140507520957282,4.74665399876534,1,recovers_500m,240.23,none,P13,1
E0006130,N0006378,N0006379,main,10.000000000008402,auto_road,derived,s5c_flows,0.0,0.0,0.015404,3.6221,held,0.015404,1.8485,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,400.97453547765514,400.92453547765507,14.678052412969862,14.964105879766805,14.428052412969862,14.714105879766805,0.09242759523580167,0.02328262522413546,1.8032132745811031,1,recovers_500m,240.23,none,P13,1
E0006131,N0006379,N0006380,main,24.999999999968374,auto_road,derived,s5c_flows,0.0,0.0,0.015487,3.6221,held,0.015487,1.8585,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,400.92453547765507,400.79953547765524,14.964105879766805,12.81600407312601,14.714105879766805,12.56600407312601,0.09260584429697294,0.023336446529692106,4.499356059321187,1,recovers_500m,240.23,none,P13,1
E0006132,N0006380,N0006381,main,30.000000000009276,auto_road,derived,s5c_flows,0.0,0.0,0.015695,3.6221,held,0.015695,1.8835,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,400.79953547765524,400.6495354776552,12.81600407312601,12.348663985235419,12.56600407312601,12.098663985235419,0.09304968355150749,0.023470638734105237,5.373473405993697,1,recovers_500m,240.23,none,P13,1
E0006133,N0006381,N0006382,main,73.35864981670133,auto_road,derived,s5c_flows,0.0,0.0,0.015945,3.6221,held,0.015945,1.9135,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,400.6495354776552,400.2827422285717,12.348663985235419,12.296725544865808,12.098663985235419,12.046725544865808,0.09357784249329859,0.023630654122772682,13.065530589671868,1,recovers_500m,240.23,none,P13,1
E0006134,N0006382,N0006383,main,29.832867780352597,auto_road,derived,s5c_flows,0.0,0.0,0.016557,3.6221,held,0.016557,1.9868,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,400.2827422285717,400.13357788966994,12.296725544865808,12.333096915017563,12.046725544865808,12.083096915017563,0.09484724477012173,0.024016705455059267,5.242265752800301,1,recovers_500m,240.23,none,P13,1
E0006135,N0006383,N0006384,main,7.211102550927978,auto_road,derived,s5c_flows,0.0,0.0,0.016805,3.6221,held,0.016805,2.0166,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,400.13357788966994,400.09031127436435,12.333096915017563,12.400838627979397,12.083096915017563,12.150838627979397,0.10141318456307911,0.023193461840510715,1.1851027362296376,1,recovers_500m,240.23,none,P13,1
E0006136,N0006384,N0006385,main,38.63935817272331,auto_road,derived,s5c_flows,0.0,0.0,0.016865,3.6221,held,0.016865,2.0239,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,400.09031127436435,399.89711448350073,12.400838627979397,12.16550758681177,12.150838627979397,11.91550758681177,0.09547395233556853,0.024208060562522477,6.745183237154053,1,recovers_500m,240.23,none,P13,1
E0006137,N0006385,N0006386,main,12.041594578792296,auto_road,derived,s5c_flows,0.0,0.0,0.017187,3.6221,held,0.017187,2.0625,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,399.89711448350073,399.83690651060675,12.16550758681177,12.241920393690123,11.91550758681177,11.991920393690123,0.09612080970680031,0.024406094351349633,2.087927094996923,0,,0.0,none,P13,1
E0006138,N0006386,N0006387,main,18.439088914585774,auto_road,derived,s5c_flows,0.0,0.0,0.017288,3.6221,held,0.017288,2.0745,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,399.83690651060675,399.7447110660338,12.241920393690123,12.238077019903699,11.991920393690123,11.988077019903699,0.09632199195660159,0.024467794677709348,3.1905294142473037,0,,0.0,none,P13,1
E0006139,N0006387,N0006388,main,30.528675044947494,auto_road,derived,s5c_flows,0.0,0.0,0.017441,3.6221,held,0.017441,2.093,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,399.7447110660338,399.5920676908091,12.238077019903699,12.718082455675301,11.988077019903699,12.468082455675301,0.09662522300082228,0.02456088974996226,5.265822266146748,1,outfall_1000m,366.53,none,P13,1
E0006140,N0006388,N0006389,main,30.364452901377952,auto_road,derived,s5c_flows,0.0,0.0,0.017696,3.6221,held,0.017696,2.1235,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,399.5920676908091,399.44024542630217,12.718082455675301,12.62255974947908,12.468082455675301,12.37255974947908,0.09712657777421504,0.024715067903251425,5.210460685636526,1,outfall_1000m,366.53,none,P13,1
E0006141,N0006389,N0006390,main,22.360679774997898,auto_road,derived,s5c_flows,0.0,0.0,0.017949,3.6221,held,0.017949,2.1539,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,399.44024542630217,399.3284420274272,12.62255974947908,12.595325062416578,12.37255974947908,12.345325062416578,0.09761912485202782,0.02486684915987622,3.817674014337605,1,outfall_1000m,366.53,none,P13,1
E0006142,N0006390,N0005877,main,19.4164878389476,auto_road,derived,s5c_flows,0.0,0.0,0.018135,3.6221,held,0.018135,2.1762,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,399.3284420274272,399.2313595882324,12.595325062416578,12.604669464501967,12.345325062416578,12.354669464501967,0.09797820376707828,0.024977695937394934,3.3028583726482075,1,outfall_1000m,366.53,none,P13,1
E0006143,N0006391,N0005880,lateral,31.953090617340916,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,1.2,0.5,cover_min,minimum,tractive,1.0,398.3077831259912,397.9243460385831,1.5667591103369318,1.57760708641689,1.3167591103369318,1.32760708641689,0.0,0.0,0.0,0,,0.0,none,P11,1
E0006144,N0006392,N0006393,main,18.384776310850235,auto_link,provisional,s5c_flows,140.4092,186.118,0.028778,3.3606,merrimack,5.490038,3.4533,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,392.6433411836407,392.55141730208646,7.289367556593675,7.068394709632287,7.039367556593675,6.818394709632287,0.6125949591491145,0.3583107324868988,0.5001884751708922,0,,0.0,none,P11,1
E0006145,N0006393,N0006394,main,22.360679774997898,auto_link,provisional,s5c_flows,140.4092,186.118,0.028931,3.3606,merrimack,5.490191,3.4717,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,392.55141730208646,392.43961390321147,7.068394709632287,6.999808704210409,6.818394709632287,6.749808704210409,0.6125997153558608,0.35831603485020036,0.6083548309085899,0,,0.0,none,P11,1
E0006146,N0006394,N0005880,main,18.601075237738275,auto_link,provisional,s5c_flows,140.4092,186.118,0.029117,3.3606,merrimack,5.490377,3.4941,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,392.43961390321147,392.3466085270228,6.999808704210409,7.155344597977205,6.749808704210409,6.905344597977205,0.6126054972625748,0.3583224807902248,0.5060645423756154,0,,0.0,none,P11,1
E0006147,N0006395,N0005884,lateral,36.40054944640259,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,13.65,0.0,W11a-XG01301,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,434.5365783691406,434.3545756219086,1.5500000000000114,1.641945374185127,1.3000000000000114,1.391945374185127,0.0,0.0,0.0,0,,0.0,none,P18,0
E0006148,N0006396,N0006397,lateral,14.317821063276353,auto_block,provisional,s5c_flows,2.4987,4.434,0.0,3.6221,held,0.104753,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,434.5014359363893,434.42984683107295,1.5501998057981723,1.5692681591614246,1.3001998057981723,1.3192681591614246,0.17918074185013727,0.0540929065924137,1.33178570749635,0,,0.0,none,P18,0
E0006149,N0006397,N0005884,lateral,19.209372712298546,auto_block,provisional,s5c_flows,2.4987,4.434,0.000119,3.6221,held,0.104873,0.0143,16.008,0.0,W11a-XG01302,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,434.42984683107295,434.3337999675115,1.5692681591614246,1.6627210285822684,1.3192681591614246,1.4127210285822684,0.17924916306730548,0.05412074540424974,1.7860959928244038,0,,0.0,none,P18,0
E0006150,N0006398,N0006399,main,29.29696951836163,auto_road,derived,s5c_flows,0.0,0.0,0.002534,3.6221,held,0.002534,0.304,27.755,0.0,W11a-XG01303,200,PVC-U,6.7,0.5,cover_min,minimum,tractive,1.0,434.7138996463267,432.7510026885965,1.764554943517055,1.6802106903097638,1.514554943517055,1.4302106903097638,0.10830185369377085,0.006267563817353411,4.508536175998173,0,,0.0,none,P18,0
