EDGE_UID,US_NODE,DS_NODE,TIER,LEN_M,SRC,CONFIDENCE,STAGE,QADF_M3D,N_PROP,QINF_LS,PF,PF_METH,QPK_LS,UPSTR_KM,ON_WADI_M,ON_DUAL_M,CROSS_ID,DN,MATERIAL,SLOPE_LAID,SLOPE_MIN,GRAD_BY,SIZED_BY,CLEAN_BY,TAU_PA,INV_UP,INV_DN,US_DEPTH,DS_DEPTH,COVER_US,COVER_DN,V_PK_MS,DOD_PK,RET_MIN,PAST_CAP,CAP_EXIT,CAP_LEN_M,TIE_TYPE,PACKAGE,PHASE
E0006151,N0006399,N0006400,main,25.26497396202938,auto_road,derived,s5c_flows,0.0,0.0,0.002778,3.6221,held,0.002778,0.3333,25.265,0.0,W11a-XG01304,200,PVC-U,2.2,0.5,cover_min,minimum,tractive,1.0,432.6982445611293,432.1424151339646,1.732968817776964,1.6051129422072563,1.482968817776964,1.3551129422072563,0.07908229050890947,0.008220989683888208,5.324616885239519,0,,0.0,none,P18,0
E0006152,N0006400,N0006401,main,10.43805651962613,auto_road,derived,s5c_flows,0.0,0.0,0.002988,3.6221,held,0.002988,0.3586,10.438,0.0,W11a-XG01305,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,432.1424151339646,432.0902248513665,1.6051129422072563,1.5808872091803892,1.3551129422072563,1.3308872091803892,0.050114092935158776,0.011705966545428964,3.4714308584917886,0,,0.0,none,P18,0
E0006153,N0006401,N0006402,main,12.73837271783421,auto_road,derived,s5c_flows,0.0,0.0,0.003075,3.6221,held,0.003075,0.369,12.738,0.0,W11a-XG01306,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,432.0902248513665,432.02653298777733,1.5808872091803892,1.9637013872226703,1.3308872091803892,1.7137013872226703,0.05067776857953328,0.011843787890330887,4.189336229962688,0,,0.0,none,P18,0
E0006154,N0006402,N0006403,main,40.00000000002913,auto_road,derived,s5c_flows,0.0,0.0,0.003181,3.6221,held,0.003181,0.3818,40.0,0.0,W11a-XG01307,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,432.02653298777733,431.82653298777717,1.9637013872226703,2.8807118852697045,1.7137013872226703,2.6307118852697045,0.05135027336159997,0.012008826901147546,12.982728679409316,0,,0.0,none,P18,0
E0006155,N0006403,N0006404,main,40.00000000002913,auto_road,derived,s5c_flows,0.0,0.0,0.003515,3.6221,held,0.003515,0.4218,40.0,0.0,W11a-XG01308,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,431.82653298777717,431.626532987777,2.8807118852697045,3.3183827837073636,2.6307118852697045,3.0683827837073636,0.05337562899226088,0.012509848958941888,12.49009481019539,0,,0.0,none,P18,0
E0006156,N0006404,N0006405,main,19.7687271585875,auto_road,derived,s5c_flows,0.0,0.0,0.003848,3.6221,held,0.003848,0.4618,19.769,0.0,W11a-XG01309,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,431.626532987777,431.52768935198407,3.3183827837073636,3.6902671909846845,3.0683827837073636,3.4402671909846845,0.05526993712348918,0.012983828280284465,5.9612658006161015,0,,0.0,none,P18,0
E0006157,N0006405,N0006406,main,20.37930552786531,auto_road,derived,s5c_flows,0.0,0.0,0.004013,3.6221,held,0.004013,0.4815,20.379,0.0,W11a-XG01310,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,431.52768935198407,431.42579282434474,3.6902671909846845,4.0656927713583855,3.4402671909846845,3.8156927713583855,0.05616785661193652,0.013210302083436681,6.047143555392617,0,,0.0,none,P18,0
E0006158,N0006406,N0006407,main,12.113594595582825,auto_road,derived,s5c_flows,0.0,0.0,0.004183,3.6221,held,0.004183,0.5019,12.114,0.0,W11a-XG01311,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,431.42579282434474,431.3652248513668,4.0656927713583855,4.220651613476946,3.8156927713583855,3.970651613476946,0.05706734956729777,0.013438329921847597,3.537806552968213,0,,0.0,none,P18,0
E0006159,N0006407,N0006408,main,4.4840824311055085,auto_road,derived,s5c_flows,0.0,0.0,0.004284,3.6221,held,0.004284,0.514,4.484,0.0,W11a-XG01312,200,PVC-U,0.9,0.5,table11,minimum,tractive,1.0,431.3652248513668,431.32486810948683,4.220651613476946,4.266715142466296,3.970651613476946,4.016715142466296,0.07002118018495224,0.01190943891962662,1.0673157320069353,0,,0.0,none,P18,0
E0006160,N0006408,N0006409,main,24.33638582062014,auto_road,derived,s5c_flows,0.0,0.0,0.004321,3.6221,held,0.004321,0.5185,24.336,0.0,W11a-XG01313,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,431.32486810948683,431.20318618038374,4.266715142466296,4.069091651647511,4.016715142466296,3.8190916516475113,0.057779579811942164,0.013619704280085715,7.019892350616165,0,,0.0,none,P18,0
E0006161,N0006409,N0006410,main,14.996947818105616,auto_road,derived,s5c_flows,0.0,0.0,0.004524,3.6221,held,0.004524,0.5429,14.997,0.0,W11a-XG01314,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,431.20318618038374,431.1282014412932,4.069091651647511,3.675204320425564,3.8190916516475113,3.425204320425564,0.05879992880893738,0.013880800188277115,4.250840695980042,0,,0.0,none,P18,0
E0006162,N0006410,N0006411,main,56.25639637699623,auto_road,derived,s5c_flows,0.0,0.0,0.004649,3.6221,held,0.004649,0.5579,56.256,0.0,W11a-XG01315,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,431.1282014412932,430.8469194594082,3.675204320425564,3.614475804263691,3.425204320425564,3.364475804263691,0.0594129413957245,0.014038373092916473,15.781184776533264,0,,0.0,none,P18,0
E0006163,N0006411,N0006412,main,84.41454563607144,auto_road,derived,s5c_flows,0.0,0.0,0.005118,3.6221,held,0.005118,0.6141,84.415,0.0,W11a-XG01316,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,430.8469194594082,430.42484673122783,3.614475804263691,4.776630319553419,3.364475804263691,4.526630319553419,0.061618469577282634,0.014609683130493517,22.832587430136698,0,,0.0,none,P18,0
E0006164,N0006412,N0006413,main,46.43665716030318,auto_road,derived,s5c_flows,0.0,0.0,0.005821,3.6221,held,0.005821,0.6985,46.437,0.0,W11a-XG01317,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,430.42484673122783,430.1926634454263,4.776630319553419,4.941919074104931,4.526630319553419,4.691919074104931,0.06468174166569046,0.015414487068686006,11.965421246774822,0,,0.0,none,P18,0
E0006165,N0006413,N0006414,main,41.10600294296767,auto_road,derived,s5c_flows,0.0,0.0,0.006208,3.6221,held,0.006208,0.745,41.106,0.0,W11a-XG01318,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,430.1926634454263,429.9871334307115,4.941919074104931,5.010058952101019,4.691919074104931,4.760058952101019,0.06626216209638461,0.015834806956284114,10.339234751394288,0,,0.0,none,P18,0
E0006166,N0006414,N0006415,main,42.96898181372042,auto_road,derived,s5c_flows,0.0,0.0,0.006551,3.6221,held,0.006551,0.7861,42.969,0.0,W11a-XG01319,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,429.9871334307115,429.7722885216429,5.010058952101019,4.958912650232094,4.760058952101019,4.708912650232094,0.06760801307558773,0.01619546095230226,10.592674807565547,0,,0.0,none,P18,0
E0006167,N0006415,N0006416,main,42.635961077181584,auto_road,derived,s5c_flows,0.0,0.0,0.006909,3.6221,held,0.006909,0.829,42.636,0.0,W11a-XG01320,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,429.7722885216429,429.559108716257,4.958912650232094,6.27380754350861,4.708912650232094,6.02380754350861,0.06896269533125833,0.01656099533510999,10.304112214191118,0,,0.0,none,P18,0
E0006168,N0006416,N0006417,main,7.364038923063866,auto_road,derived,s5c_flows,0.0,0.0,0.007264,3.6221,held,0.007264,0.8717,7.364,0.0,W11a-XG01321,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,429.559108716257,429.51860650218015,6.27380754350861,6.357858341569852,6.02380754350861,6.107858341569852,0.07254608339240638,0.016554897600123603,1.6918071426018757,0,,0.0,none,P18,0
E0006169,N0006417,N0006418,main,53.300182398554824,auto_road,derived,s5c_flows,0.0,0.0,0.007325,3.6221,held,0.007325,0.879,53.3,0.0,W11a-XG01322,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,429.51860650218015,429.2254554989881,6.357858341569852,6.450691961949417,6.107858341569852,6.200691961949417,0.07277187642908423,0.016613191782092057,12.207138483984618,0,,0.0,none,P18,0
E0006170,N0006418,N0005888,main,14.22330981393056,auto_road,derived,s5c_flows,0.0,0.0,0.007769,3.6221,held,0.007769,0.9323,14.223,0.0,W11a-XG01323,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,429.2254554989881,429.1472272950115,6.450691961949417,6.348744384676024,6.200691961949417,6.098744384676024,0.07437808327015794,0.017029702057112656,3.1871641906187826,0,,0.0,none,P18,0
E0006171,N0006419,N0006420,lateral,50.000000000115186,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,434.4923889160156,434.24238891601505,1.5500000000000114,1.7067993164068298,1.3000000000000114,1.4567993164068298,0.0,0.0,0.0,0,,0.0,none,P18,0
E0006172,N0006420,N0006421,lateral,51.40554650057183,auto_road,derived,s5c_flows,0.0,0.0,0.000417,3.6221,held,0.000417,0.05,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,434.24238891601505,433.98536118351217,1.7067993164068298,2.1358241192222067,1.4567993164068298,1.8858241192222067,0.021985998312083907,0.005448037260941702,38.96839689430765,0,,0.0,none,P18,0
E0006173,N0006421,N0006422,lateral,77.37986154480643,auto_road,derived,s5c_flows,0.0,0.0,0.000845,3.6221,held,0.000845,0.1014,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,433.98536118351217,433.59846187578813,2.1358241192222067,2.102435341008743,1.8858241192222067,1.8524353410087429,0.029976026200650555,0.0070976154587459594,43.02319294917477,0,,0.0,none,P18,0
E0006174,N0006422,N0006423,lateral,79.97881486283194,auto_road,derived,s5c_flows,0.0,0.0,0.00149,3.6221,held,0.00149,0.1788,76.961,0.0,W11a-XG01324,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,433.59846187578813,433.198567801474,2.102435341008743,1.8729348840728903,1.8524353410087429,1.6229348840728903,0.03797016732776651,0.008851965693453673,35.105988240907614,0,,0.0,none,P18,0
E0006175,N0006423,N0006424,lateral,79.99999999980213,auto_road,derived,s5c_flows,0.0,0.0,0.002156,3.6221,held,0.002156,0.2588,80.0,0.0,W11a-XG01325,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,433.198567801474,432.798567801475,1.8729348840728903,2.5878457727437763,1.6229348840728903,2.3378457727437763,0.04406720488133282,0.010257043561998552,30.256816535573943,0,,0.0,none,P18,0
E0006176,N0006424,N0006425,lateral,11.979230154744503,auto_road,derived,s5c_flows,0.0,0.0,0.002823,3.6221,held,0.002823,0.3388,11.979,0.0,W11a-XG01326,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,432.798567801475,432.73867165070124,2.5878457727437763,2.70899070281439,2.3378457727437763,2.45899070281439,0.04901407542717175,0.011438350978128536,4.073397981546481,0,,0.0,none,P18,0
E0006177,N0006425,N0006426,lateral,60.00000000018047,auto_road,derived,s5c_flows,0.0,0.0,0.002923,3.6221,held,0.002923,0.3507,60.0,0.0,W11a-XG01327,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,432.73867165070124,432.4386716507003,2.70899070281439,2.7452883102371857,2.45899070281439,2.4952883102371857,0.04968573354693038,0.01160154240866354,20.12650168601141,0,,0.0,none,P18,0
E0006178,N0006426,N0006427,lateral,59.999999999809084,auto_road,derived,s5c_flows,0.0,0.0,0.003423,3.6221,held,0.003423,0.4107,60.0,0.0,W11a-XG01328,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,432.4386716507003,432.13867165070127,2.7452883102371857,2.6397402145331057,2.4952883102371857,2.3897402145331057,0.05283112706025254,0.012374567210250403,18.928235221185872,0,,0.0,none,P18,0
E0006179,N0006427,N0006428,lateral,5.26553347968516,auto_road,derived,s5c_flows,0.0,0.0,0.003923,3.6221,held,0.003923,0.4707,5.266,0.0,W11a-XG01329,200,PVC-U,0.8,0.5,table11,minimum,tractive,1.0,432.13867165070127,432.0965473828638,2.6397402145331057,2.6553447069799745,2.3897402145331057,2.4053447069799745,0.06510547937040038,0.011788753607205965,1.3479493919214545,0,,0.0,none,P18,0
E0006180,N0006428,N0006429,lateral,3.9698283202562847,auto_road,derived,s5c_flows,0.0,0.0,0.003967,3.6221,held,0.003967,0.476,3.97,0.0,W11a-XG01330,200,PVC-U,1.05,0.5,table11,minimum,tractive,1.0,432.0965473828638,432.05486418550106,2.6553447069799745,2.692785960983315,2.4053447069799745,2.442785960983315,0.07151973379011559,0.011154138837905475,0.9251125784636093,0,,0.0,none,P18,0
E0006181,N0006429,N0006430,lateral,60.00000000000762,auto_road,derived,s5c_flows,0.0,0.0,0.004,3.6221,held,0.004,0.48,60.0,0.0,W11a-XG01331,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,432.05486418550106,431.75486418550105,2.692785960983315,3.0287051504364513,2.442785960983315,2.7787051504364513,0.05609802341975659,0.013192647271125874,17.82594000714733,0,,0.0,none,P18,0
E0006182,N0006430,N0006431,lateral,60.00000000000762,auto_road,derived,s5c_flows,0.0,0.0,0.0045,3.6221,held,0.0045,0.54,60.0,0.0,W11a-XG01332,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,431.75486418550105,431.45486418550104,3.0287051504364513,3.4245608633270876,2.7787051504364513,3.1745608633270876,0.058680926928119014,0.013850272825572801,17.041312268721885,0,,0.0,none,P18,0
E0006183,N0006431,N0006432,lateral,18.643776629172052,auto_road,derived,s5c_flows,0.0,0.0,0.005,3.6221,held,0.005,0.6,18.644,0.0,W11a-XG01333,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,431.45486418550104,431.36164530235516,3.4245608633270876,3.684314170301093,3.1745608633270876,3.434314170301093,0.06107685646530169,0.014468752016507408,5.087518062798945,0,,0.0,none,P18,0
E0006184,N0006432,N0005888,lateral,26.25874312018815,auto_road,derived,s5c_flows,0.0,0.0,0.005155,3.6221,held,0.005155,0.6186,26.259,0.0,W11a-XG01334,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,431.36164530235516,431.23035158675424,3.684314170301093,4.265620092933261,3.434314170301093,4.015620092933261,0.061786558039940286,0.014653504495766995,7.083186578978845,0,,0.0,none,P18,0
E0006185,N0006433,N0006434,lateral,10.295630140987,auto_block,provisional,s5c_flows,0.7416,1.0,0.0,3.6221,held,0.03109,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,394.17836714642345,394.1268889957185,1.5630574141234206,1.8145477718596226,1.3130574141234206,1.5645477718596226,0.11845872128933585,0.03156792542268341,1.448553840658115,0,,0.0,none,P41,1
E0006186,N0006434,N0005890,lateral,15.033296378372908,auto_block,provisional,s5c_flows,0.7416,1.0,8.6e-05,3.6221,held,0.031176,0.0103,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,394.1268889957185,394.05172251382663,1.8145477718596226,2.0200243123452424,1.5645477718596226,1.7700243123452424,0.11857276115104524,0.03160607827977016,2.1130902005425702,0,,0.0,none,P41,1
E0006187,N0006435,N0005890,lateral,30.805843601498726,auto_block,provisional,s5c_flows,1.4832,2.0,0.0,3.6221,held,0.06218,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,394.60160027146566,394.44757105345815,1.5879444062687185,1.624175772713727,1.3379444062687185,1.374175772713727,0.15034093436683285,0.042847972501074055,3.4151093237113392,0,,0.0,none,P41,1
E0006188,N0006436,N0005892,lateral,16.1245154965971,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,394.62041015625,394.539787578767,1.5500000000000114,1.6856762884204954,1.3000000000000114,1.4356762884204954,0.0,0.0,0.0,0,,0.0,none,P41,1
E0006189,N0006437,N0005892,lateral,12.165525060596439,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,394.7047369509052,394.64390932560224,1.5521905393291604,1.5815545415852625,1.3021905393291604,1.3315545415852625,0.0,0.0,0.0,0,,0.0,none,P41,1
E0006190,N0006438,N0006439,main,23.40939982143925,auto_block,provisional,s5c_flows,15.5738,21.0,0.003615,3.6221,held,0.656507,0.4338,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,392.6857738059547,392.5687268068475,3.141313596389068,3.1953112790899922,2.891313596389068,2.9453112790899922,0.3244988563795215,0.12565608804866607,1.202336020667949,0,,0.0,none,P41,1
E0006191,N0006439,N0006440,main,55.10898293381942,auto_block,provisional,s5c_flows,17.7986,24.0,0.00381,3.6221,held,0.749973,0.4572,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,392.5687268068475,392.29318189217844,3.1953112790899922,3.8595891039153116,2.9453112790899922,3.6095891039153116,0.3383051436149356,0.13379207471456817,2.7149544316193506,0,,0.0,none,P41,1
E0006192,N0006440,N0006441,main,12.36931687685298,auto_block,provisional,s5c_flows,19.2818,26.0,0.004269,3.6221,held,0.812612,0.5123,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,392.29318189217844,392.23133530779415,3.8595891039153116,3.9424317820495958,3.6095891039153116,3.6924317820495958,0.34687439316935015,0.1389654768934256,0.5943225713413628,0,,0.0,none,P41,1
E0006193,N0006441,N0005890,main,21.95449840010015,auto_block,provisional,s5c_flows,20.0234,27.0,0.004372,3.6221,held,0.843805,0.5247,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,392.23133530779415,392.12156281579365,3.9424317820495958,3.950184010378223,3.6924317820495958,3.700184010378223,0.35096397465319334,0.141468224142888,1.042580814825538,0,,0.0,none,P41,1
E0006194,N0006442,N0005898,lateral,14.904932901376485,auto_block,provisional,s5c_flows,0.0,0.0,0.000262,3.6221,held,0.000262,0.0315,13.249,0.0,W11a-XG01335,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,346.89786253981293,346.82333787530604,1.8211621183901912,1.7120930328970871,1.5711621183901912,1.4620930328970871,0.017726315867605303,0.004612778215993402,14.01394120536079,0,,0.0,none,P46,1
E0006195,N0006443,N0006444,lateral,15.591260282047614,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,346.4405090332031,346.3625527317929,1.5500000000000114,1.6786765162539723,1.3000000000000114,1.4286765162539723,0.0,0.0,0.0,0,,0.0,none,P46,1
E0006196,N0006444,N0005898,lateral,24.64957894410341,auto_block,provisional,s5c_flows,0.0,0.0,0.00013,3.6221,held,0.00013,0.0156,23.109,0.0,W11a-XG01336,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,346.3625527317929,346.2393048370724,1.6786765162539723,2.296126071130743,1.4286765162539723,2.046126071130743,0.012545363875580758,0.0036396755939046843,32.74726184186017,0,,0.0,none,P46,1
E0006197,N0006445,N0006446,lateral,19.99999999994873,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,422.8418591040628,422.74185910406305,1.5698230248434584,3.415672634218197,1.3198230248434584,3.165672634218197,0.0,0.0,0.0,0,,0.0,none,P14,1
E0006198,N0006446,N0006447,lateral,4.698178070508209,auto_block,provisional,s5c_flows,0.0,0.0,0.000167,3.6221,held,0.000167,0.02,0.0,0.0,,200,PVC-U,0.9,0.5,table11,minimum,tractive,1.0,422.74185910406305,422.69957550142846,3.415672634218197,3.2844943227902945,3.165672634218197,3.0344943227902945,0.01716022186085175,0.0034903742802934457,4.563051018614097,0,,0.0,none,P14,1
E0006199,N0006447,N0005959,lateral,14.212670403551895,auto_block,provisional,s5c_flows,0.0,0.0,0.000206,3.6221,held,0.000206,0.0247,0.0,0.0,,200,PVC-U,4.0,0.5,ground,minimum,tractive,1.0,422.69957550142846,422.1310686852864,3.2844943227902945,1.5518536779948704,3.0344943227902945,1.3018536779948704,0.02983980060037517,0.00277584340449874,7.93831846370381,0,,0.0,none,P14,1
E0006200,N0006448,N0006449,lateral,17.804493814764857,auto_block,provisional,s5c_flows,0.0,0.0,0.001654,3.6221,held,0.001654,0.1985,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,420.1822415730728,420.093219103999,2.7617891886459347,3.0310484741260098,2.5117891886459347,2.7810484741260098,0.03961731591019747,0.009225930909706664,7.490198585185656,0,,0.0,none,P14,1
E0006201,N0006449,N0006450,lateral,19.313207915827967,auto_block,provisional,s5c_flows,0.0,0.0,0.001803,3.6221,held,0.001803,0.2163,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,420.093219103999,419.99665306441983,3.0310484741260098,3.3737387812832935,2.7810484741260098,3.1237387812832935,0.041022261415170555,0.009548214051572829,7.84663710611758,0,,0.0,none,P14,1
E0006202,N0006450,N0006451,lateral,15.0,auto_block,provisional,s5c_flows,0.0,0.0,0.001964,3.6221,held,0.001964,0.2356,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,419.99665306441983,419.92165306441984,3.3737387812832935,3.561867443392657,3.1237387812832935,3.311867443392657,0.04245612852463491,0.009880247307731155,5.888431392300384,0,,0.0,none,P14,1
E0006203,N0006451,N0006452,lateral,16.492422502470642,auto_block,provisional,s5c_flows,0.0,0.0,0.002089,3.6221,held,0.002089,0.2506,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,419.92165306441984,419.8391909519075,3.561867443392657,3.555889614498767,3.311867443392657,3.305889614498767,0.043516287119409955,0.010127753690879843,6.316570796130866,0,,0.0,none,P14,1
E0006204,N0006452,N0005959,lateral,13.45362404707371,auto_block,provisional,s5c_flows,0.0,0.0,0.002226,3.6221,held,0.002226,0.2671,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,419.8391909519075,419.7719228316721,3.555889614498767,3.91099953160915,3.305889614498767,3.66099953160915,0.044630729734491635,0.010389765697471826,5.024051114224574,0,,0.0,none,P14,1
E0006205,N0006453,N0006454,lateral,13.92838827718412,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,1.3,0.5,cover_min,minimum,tractive,1.0,420.94233528273804,420.76126623513466,1.5648363481213323,1.5701546633028443,1.3148363481213323,1.3201546633028443,0.0,0.0,0.0,0,,0.0,none,P14,1
E0006206,N0006454,N0005961,lateral,18.384776310850235,auto_block,provisional,s5c_flows,0.0,0.0,0.000116,3.6221,held,0.000116,0.0139,0.0,0.0,,200,PVC-U,0.55,0.5,ground,minimum,tractive,1.0,420.76126623513466,420.660149965425,1.5701546633028443,1.5535951517625222,1.3201546633028443,1.3035951517625222,0.012192769278717682,0.0034380233033858565,25.130709153088816,0,,0.0,none,P14,1
E0006207,N0006455,N0006456,lateral,29.120439557122072,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,16.859,0.0,W11a-XG01337,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,420.5584248661559,420.4128226683703,1.5508280635315828,1.8054085328015503,1.3008280635315828,1.5554085328015503,0.0,0.0,0.0,0,,0.0,none,P14,1
E0006208,N0006456,N0005961,lateral,10.63014581273465,auto_block,provisional,s5c_flows,0.0,0.0,0.000243,3.6221,held,0.000243,0.0291,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,420.4128226683703,420.3596719393067,1.8054085328015503,1.8540731778808208,1.5554085328015503,1.6040731778808208,0.017101984410940685,0.004493003731379702,10.359563698676402,0,,0.0,none,P14,1
E0006209,N0006457,N0005968,main,18.601075237738275,auto_block,provisional,s5c_flows,5.1913,7.0,0.011911,3.6221,held,0.229542,1.4293,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,377.07290854523035,376.9799031690417,5.858426903988402,5.696000151270823,5.608426903988402,5.446000151270823,0.23197468141727196,0.07719731953663314,1.3364299876817871,0,,0.0,none,P16,1
E0006210,N0006458,N0005968,lateral,10.406405690702012,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,8.672,0.0,W11a-XG01338,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,381.0094537272165,380.957421698763,1.5552435384084902,1.718481621549472,1.3052435384084902,1.468481621549472,0.13489621704043256,0.037230723305707175,1.285729864411603,0,,0.0,none,P16,1
E0006211,N0006459,N0006460,lateral,9.055385138137417,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,9.055,0.0,W11a-XG01339,200,PVC-U,0.95,0.5,ground,minimum,tractive,1.0,451.8612854003906,451.7752592415783,1.5500000000000114,1.5511872916248421,1.3000000000000114,1.3011872916248421,0.16774077198430798,0.03216314028387071,0.8997400205702067,0,,0.0,none,P38,1
E0006212,N0006460,N0005972,lateral,50.695167422546305,auto_block,provisional,s5c_flows,4.3191,5.824,7.5e-05,3.6221,held,0.181144,0.0091,50.695,0.0,W11a-XG01340,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,451.7752592415783,451.52178340446557,1.5511872916248421,2.082556195143809,1.3011872916248421,1.832556195143809,0.21472977076172384,0.06929270977412397,3.934803516276317,0,,0.0,none,P38,1
E0006213,N0006461,N0006462,lateral,19.4164878389476,auto_block,provisional,s5c_flows,6.1405,8.28,0.004207,3.6221,held,0.261633,0.5048,19.416,0.0,W11a-XG01341,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,450.34391905360155,450.2468366144068,3.032789930773447,3.1346636297338364,2.782789930773447,2.8846636297338364,0.24203012238763602,0.0819672752291927,1.3370572532737686,0,,0.0,none,P38,1
E0006214,N0006462,N0006463,lateral,13.416407864998739,auto_block,provisional,s5c_flows,9.3799,12.648,0.004369,3.6221,held,0.397596,0.5242,13.416,0.0,W11a-XG01342,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,450.2468366144068,450.1797545750818,3.1346636297338364,3.0626770655431983,2.8846636297338364,2.8126770655431983,0.27687324914945793,0.09942103782920511,0.8076143088466976,0,,0.0,none,P38,1
E0006215,N0006463,N0005972,lateral,20.518284528683193,auto_block,provisional,s5c_flows,10.4596,14.104,0.00448,3.6221,held,0.442975,0.5376,20.518,0.0,W11a-XG01343,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,450.1797545750818,450.0771631524384,3.0626770655431983,3.527176447170973,2.8126770655431983,3.277176447170973,0.2865731351117768,0.1045386057070484,1.1933128647177687,0,,0.0,none,P38,1
E0006216,N0006464,N0006465,trunk main,59.99999999998889,main_pipe,drafted,s5c_flows,55492.6377,73330.606,10.295436,1.63,merrimack,1057.219108,1235.4523,0.0,0.0,,1200,GRP,0.1,0.075,table11,dod,velocity,1.0,319.52553366284724,319.46553366284724,10.897897733637137,10.661907743402764,9.647897733637137,9.411907743402764,1.188178809082513,0.7340584983621739,0.8416241666285852,0,,0.0,none,P06,1
E0006217,N0006465,N0006466,trunk main,60.00000000001726,main_pipe,drafted,s5c_flows,55492.6377,73330.606,10.295936,1.63,merrimack,1057.219608,1235.5123,0.0,0.0,,1200,GRP,0.1,0.075,table11,dod,velocity,1.0,319.46553366284724,319.40553366284723,10.661907743402764,10.348464139887142,9.411907743402764,9.098464139887142,1.1881788800110857,0.7340587873227322,0.8416241163880624,0,,0.0,none,P06,1
E0006218,N0006466,N0006467,trunk main,60.00000000004563,main_pipe,drafted,s5c_flows,55492.6377,73330.606,10.296436,1.63,merrimack,1057.220108,1235.5723,0.0,0.0,,1200,GRP,0.1,0.075,table11,dod,velocity,1.0,319.40553366284723,319.3455336628472,10.348464139887142,10.3924729289497,9.098464139887142,9.1424729289497,1.1881789509394665,0.7340590762834693,0.8416240661476817,0,,0.0,none,P06,1
E0006219,N0006467,N0006468,trunk main,15.173252383517182,main_pipe,drafted,s5c_flows,55492.6377,73330.606,10.296936,1.63,merrimack,1057.220608,1235.6323,0.0,0.0,,1200,GRP,0.3,0.075,table11,dod,velocity,1.0,319.3455336628472,319.30001390569663,10.3924729289497,10.36221753961587,9.1424729289497,9.11221753961587,1.8462755110468145,0.5049561562283662,0.1369717239990376,0,,0.0,none,P06,1
E0006220,N0006468,N0006469,trunk main,89.79992337264014,main_pipe,drafted,s5c_flows,55492.6377,73330.606,10.297062,1.63,merrimack,1057.220735,1235.6474,0.0,0.0,,1200,GRP,0.1,0.075,table11,dod,velocity,1.0,319.30001390569663,319.210213982324,10.36221753961587,10.153189337988522,9.11221753961587,8.903189337988522,1.188179039883384,0.734059438640486,1.2596295165170521,0,,0.0,none,P06,1
E0006221,N0006469,N0006470,trunk main,69.99999999995525,main_pipe,drafted,s5c_flows,55492.6377,73330.606,10.29781,1.63,merrimack,1057.221483,1235.7372,0.0,0.0,,1200,GRP,0.1,0.075,table11,dod,velocity,1.0,319.210213982324,319.14021398232404,10.153189337988522,9.396132453222833,8.903189337988522,8.146132453222833,1.1881791459915225,0.734059870926417,0.9818945826492774,0,,0.0,none,P06,1
E0006222,N0006470,N0006471,trunk main,70.20830768273368,main_pipe,drafted,s5c_flows,55492.6377,73330.606,10.298394,1.63,merrimack,1057.222066,1235.8072,0.0,0.0,,1200,GRP,0.1,0.075,table11,dod,velocity,1.0,319.14021398232404,319.0700056746413,9.396132453222833,9.166749696452428,8.146132453222833,7.9167496964524275,1.1881792286931558,0.734060207855435,0.9848164596059268,0,,0.0,none,P06,1
E0006223,N0006471,N0005977,trunk main,22.142020262168714,main_pipe,drafted,s5c_flows,55492.6377,73330.606,10.298979,1.63,merrimack,1057.222651,1235.8775,0.0,0.0,,1200,GRP,0.2,0.075,table11,dod,velocity,1.0,319.0700056746413,319.02572163411696,9.166749696452428,8.967045699867413,7.9167496964524275,7.717045699867413,1.5781850204007983,0.5727653885367368,0.23383422492657094,0,,0.0,none,P06,1
E0006224,N0006472,N0006473,trunk main,70.0000000001195,main_pipe,drafted,s5c_flows,277.4403,357.998,0.322404,3.0947,merrimack,10.259927,38.6885,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,392.61881837359874,392.26881837359815,10.244737534604383,9.939982895933099,9.994737534604383,9.689982895933099,0.723387627103374,0.5075878360121284,1.6127821695544962,0,,0.0,none,P05,1
E0006225,N0006473,N0006474,trunk main,69.99999999997135,main_pipe,drafted,s5c_flows,277.4403,357.998,0.322988,3.0947,merrimack,10.260511,38.7585,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,392.26881837359815,391.9188183735983,9.939982895933099,9.817814927182951,9.689982895933099,9.567814927182951,0.723397859928501,0.5076049599194641,1.612759355939344,0,,0.0,none,P05,1
E0006226,N0006474,N0006475,trunk main,4.999999999857116,main_pipe,drafted,s5c_flows,277.4403,357.998,0.323571,3.0947,merrimack,10.261094,38.8285,0.0,0.0,,200,PVC-U,0.8,0.5,table11,minimum,velocity,1.0,391.9188183735983,391.8788183735994,9.817814927182951,9.84081663616621,9.567814927182951,9.59081663616621,0.8626849285159384,0.44286707041872475,0.09659764599609824,0,,0.0,none,P05,1
E0006227,N0006475,N0006476,trunk main,39.99999985934271,main_pipe,drafted,s5c_flows,277.4403,357.998,0.323613,3.0947,merrimack,10.261136,38.8335,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,391.8788183735994,391.6788183743027,9.84081663616621,10.113387436244182,9.59081663616621,9.863387436244182,0.7234088104680366,0.5076232858718093,0.9215628212919516,0,,0.0,none,P05,1
E0006228,N0006476,N0006477,trunk main,40.00000000002895,main_pipe,drafted,s5c_flows,277.4403,357.998,0.323946,3.0947,merrimack,10.261469,38.8735,23.077,0.0,W11a-XG01344,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,391.6788183743027,391.47881837430253,10.113387436244182,10.336794418666216,9.863387436244182,10.086794418666216,0.7234146446259067,0.5076330498771275,0.9215553923599333,0,,0.0,none,P05,1
E0006229,N0006477,N0006478,trunk main,17.38635966644415,main_pipe,drafted,s5c_flows,277.4403,357.998,0.324279,3.0947,merrimack,10.261802,38.9135,9.483,0.0,W11a-XG01345,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,391.47881837430253,391.3918865759703,10.336794418666216,10.414387838092182,10.086794418666216,10.164387838092182,0.7234204785824621,0.5076428138392908,0.4005591073053533,0,,0.0,none,P05,1
E0006230,N0006478,N0006479,trunk main,89.8124800337495,main_pipe,drafted,s5c_flows,277.4403,357.998,0.324424,3.0947,merrimack,10.261947,38.9309,3.044,0.0,W11a-XG01346,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,391.3918865759703,390.94282417580155,10.414387838092182,11.010636517557828,10.164387838092182,10.760636517557828,0.7234230188309624,0.5076470654009222,2.069155429485889,0,,0.0,none,P05,1
E0006231,N0006479,N0006480,trunk main,67.36293966837688,main_pipe,drafted,s5c_flows,277.4403,357.998,0.325173,3.0947,merrimack,10.262696,39.0207,64.301,0.0,W11a-XG01347,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,390.94282417580155,390.6060094774597,11.010636517557828,10.190651899493446,10.760636517557828,9.940651899493446,0.7234361399206178,0.5076690267855868,1.5519208941687785,0,,0.0,none,P05,1
E0006232,N0006480,N0006481,trunk main,50.40043675284928,main_pipe,drafted,s5c_flows,277.4403,357.998,0.325734,3.0947,merrimack,10.263257,39.0881,50.4,0.0,W11a-XG01348,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,390.6060094774597,390.3540072936954,10.190651899493446,9.557125518804582,9.940651899493446,9.307125518804582,0.7234459669322489,0.5076854756904723,1.1611195826775849,0,,0.0,none,P05,1
E0006233,N0006481,N0006482,trunk main,42.88430645760188,main_pipe,drafted,s5c_flows,277.4403,357.998,0.326154,3.0947,merrimack,10.263677,39.1385,39.821,0.0,W11a-XG01349,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,390.3540072936954,390.13958576140743,9.557125518804582,10.030275078436318,9.307125518804582,9.780275078436318,0.7234533236793345,0.5076977902985287,0.9879537733340128,0,,0.0,none,P05,1
E0006234,N0006482,N0005978,trunk main,60.47360969329941,main_pipe,drafted,s5c_flows,277.4403,357.998,0.326511,3.0947,merrimack,10.264034,39.1814,45.355,0.0,W11a-XG01350,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,390.13958576140743,389.8372177129409,10.030275078436318,10.586640929637213,9.780275078436318,10.336640929637213,0.7234595766626318,0.5077082576614687,1.3931579972136172,0,,0.0,none,P05,1
E0006235,N0006483,N0006484,trunk main,49.99999999995198,main_pipe,drafted,s5c_flows,159.1822,229.98,0.02244,3.3099,merrimack,6.120578,2.6928,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,340.7802317445439,340.53023174454415,4.515941351159199,4.537028997643347,4.265941351159199,4.287028997643347,0.6313142038011876,0.37974947878060716,1.3199977575587145,0,,0.0,none,P01,1
E0006236,N0006484,N0006485,trunk main,50.00000000000223,main_pipe,drafted,s5c_flows,159.1822,229.98,0.022856,3.3099,merrimack,6.120995,2.7428,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,340.53023174454415,340.28023174454415,4.537028997643347,4.733531683190222,4.287028997643347,4.483531683190222,0.6313260332691466,0.37976340195002767,1.3199730241095637,0,,0.0,none,P01,1
E0006237,N0006485,N0005979,trunk main,9.646318054250482,main_pipe,drafted,s5c_flows,159.1822,229.98,0.023273,3.3099,merrimack,6.121412,2.7928,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,340.28023174454415,340.2320001542729,4.733531683190222,4.758966642602104,4.483531683190222,4.508966642602104,0.6313378620508784,0.37977732480516335,0.2546528209928348,0,,0.0,none,P01,1
E0006238,N0006486,N0005977,main,64.1365838917364,draft,provisional,s5c_flows,40.3548,55.856,0.011675,3.6221,held,1.703454,1.4011,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,322.656840861807,322.3361579423483,5.547504841318016,5.6566093916360956,5.297504841318016,5.4066093916360956,0.43533596928531587,0.1982601973819917,2.4554439336063596,0,,0.0,none,P06,1
E0006239,N0006487,N0006488,lateral,50.00000000001121,draft,drafted,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,343.2986633300781,343.04866333007806,1.5500000000000114,1.9282043457031932,1.3000000000000114,1.6782043457031932,0.0,0.0,0.0,0,,0.0,none,P01,1
E0006240,N0006488,N0006489,lateral,50.00000000001158,draft,drafted,s5c_flows,0.0,0.0,0.000417,3.6221,held,0.000417,0.05,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,343.04866333007806,342.798663330078,1.9282043457031932,2.208874511718875,1.6782043457031932,1.958874511718875,0.021985998312083907,0.005448037260941702,37.90291082099789,0,,0.0,none,P01,1
E0006241,N0006489,N0005979,lateral,8.278994762425736,draft,drafted,s5c_flows,0.0,0.0,0.000833,3.6221,held,0.000833,0.1,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,342.798663330078,342.75726835626585,2.208874511718875,2.233698440609146,1.958874511718875,1.983698440609146,0.029793860143789975,0.007058831251338965,4.631264474442034,0,,0.0,none,P01,1
E0006242,N0006490,N0005979,lateral,51.95945835442664,draft,drafted,s5c_flows,2.9485,4.456,0.001259,3.6221,held,0.124866,0.1511,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,343.0673144326527,342.8075171408806,1.8476635946910278,2.1834496559944228,1.5976635946910278,1.9334496559944228,0.18995602546238172,0.058544468060648364,4.558902358931885,0,,0.0,none,P01,1
E0006243,N0006491,N0006492,lateral,59.62072150298077,draft,drafted,s5c_flows,0.0,0.0,0.00232,3.6221,held,0.00232,0.2784,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,340.81616282358647,340.51805921607155,2.877654315085408,3.275855578850326,2.627654315085408,3.025855578850326,0.045369162912138404,0.010564405409039218,21.90207241955725,0,,0.0,none,P01,1
E0006244,N0006492,N0005983,lateral,44.20586437935569,draft,drafted,s5c_flows,0.0,0.0,0.002817,3.6221,held,0.002817,0.3381,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,340.51805921607155,340.2970298941748,3.275855578850326,3.480527478872091,3.025855578850326,3.230527478872091,0.04897327245191408,0.011428458574159944,15.04421431191901,0,,0.0,none,P01,1
E0006245,N0006493,N0006494,lateral,49.99999999993488,draft,drafted,s5c_flows,6.5713,6.434,0.001869,3.6221,held,0.277355,0.2243,46.97,0.0,W11a-XG01351,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,398.35951935815297,398.1095193581533,2.0169760031751593,2.4829183859873183,1.7669760031751593,2.2329183859873183,0.24663941433087883,0.08419352442237857,3.378751671110809,0,,0.0,none,P05,1
E0006246,N0006494,N0006495,lateral,49.99999999993488,draft,drafted,s5c_flows,6.5713,6.434,0.002285,3.6221,held,0.277772,0.2743,27.273,0.0,W11a-XG01352,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,398.1095193581533,397.85951935815365,2.4829183859873183,2.8270040793463522,2.2329183859873183,2.5770040793463522,0.2467591154072649,0.08425167278133774,3.377112662917715,0,,0.0,none,P05,1
E0006247,N0006495,N0005978,lateral,13.606414530453964,draft,drafted,s5c_flows,6.5713,6.434,0.002702,3.6221,held,0.278188,0.3243,13.606,0.0,W11a-XG01353,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,397.85951935815365,397.7914872855014,2.8270040793463522,2.6323713570767495,2.5770040793463522,2.3823713570767495,0.24687840243629317,0.08430963682665951,0.9185638487193504,0,,0.0,none,P05,1
E0006248,N0006496,N0006497,lateral,60.00000000013179,draft,drafted,s5c_flows,0.0,0.0,0.002624,3.6221,held,0.002624,0.3149,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,341.52078801223695,341.2207880122363,2.324426831513051,2.699469556123063,2.074426831513051,2.449469556123063,0.04762851639908687,0.011103808229084938,20.995825098204577,0,,0.0,none,P01,1
E0006249,N0006497,N0006498,lateral,59.99998625478345,draft,drafted,s5c_flows,0.0,0.0,0.003124,3.6221,held,0.003124,0.3749,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,341.2207880122363,340.9207880809624,2.699469556123063,3.1088750049751184,2.449469556123063,2.8588750049751184,0.05099054493663405,0.011920463912514417,19.611474483274442,0,,0.0,none,P01,1
E0006250,N0006498,N0006499,lateral,11.519390934177684,draft,drafted,s5c_flows,0.0,0.0,0.003624,3.6221,held,0.003624,0.4349,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,340.9207880809624,340.8631911262915,3.1088750049751184,3.184080602224128,2.8588750049751184,2.934080602224128,0.05400848873760907,0.012667622465303757,3.5548087604471026,0,,0.0,none,P01,1
E0006251,N0006499,N0006500,lateral,56.58692435945206,draft,drafted,s5c_flows,0.0,0.0,0.00372,3.6221,held,0.00372,0.4464,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,340.8631911262915,340.58025650449423,3.184080602224128,3.394749599021395,2.934080602224128,3.144749599021395,0.05455535464897092,0.012804423289847794,17.287311430000166,0,,0.0,none,P01,1
E0006252,N0006500,N0005983,lateral,57.93391329158109,draft,drafted,s5c_flows,0.0,0.0,0.004191,3.6221,held,0.004191,0.503,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,340.58025650449423,340.2905869380363,3.394749599021395,3.486970435010562,3.144749599021395,3.236970435010562,0.05710906706231643,0.013448933638846167,16.907389162437962,0,,0.0,none,P01,1
E0006253,N0006501,N0005986,lateral,70.2275714710182,draft,provisional,s5c_flows,1.0798,1.456,0.001342,3.6221,held,0.046609,0.161,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,325.0341648757287,324.68302701837365,3.1558070480994047,3.69526888006385,2.9058070480994047,3.44526888006385,0.13625580710955382,0.037713748824688004,8.590162499099101,0,,0.0,none,P06,1
E0006254,N0006502,N0006503,lateral,61.14454206823329,draft,drafted,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,328.1699807103775,327.86425800003633,1.5505393091537485,1.9713743241824204,1.3005393091537485,1.7213743241824204,0.0,0.0,0.0,0,,0.0,none,P06,1
E0006255,N0006503,N0006504,lateral,79.99999999991628,draft,drafted,s5c_flows,1.8214,2.456,0.00051,3.6221,held,0.076867,0.0611,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,327.86425800003633,327.46425800003675,1.9713743241824204,1.9106809648069998,1.7213743241824204,1.6606809648069998,0.16152043621149892,0.04709079634891353,8.254889378741138,0,,0.0,none,P06,1
E0006256,N0006504,N0006505,lateral,80.00000000010986,draft,drafted,s5c_flows,1.8214,2.456,0.001176,3.6221,held,0.077534,0.1411,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,327.46425800003675,327.0642580000362,1.9106809648069998,2.7000852616825455,1.6606809648069998,2.4500852616825455,0.1619913578608205,0.04727275800563466,8.230891764489904,0,,0.0,none,P06,1
E0006257,N0006505,N0006506,lateral,6.180074853480104,draft,drafted,s5c_flows,1.8214,2.456,0.001843,3.6221,held,0.0782,0.2211,0.0,0.0,,200,PVC-U,0.65,0.5,table11,minimum,tractive,1.0,327.0642580000362,327.0240875134886,2.7000852616825455,2.7120880236207654,2.4500852616825455,2.4620880236207654,0.177705896043061,0.04467327782390276,0.579616376560983,0,,0.0,none,P06,1
E0006258,N0006506,N0006507,lateral,17.675383078322433,draft,drafted,s5c_flows,1.8214,2.456,0.001894,3.6221,held,0.078252,0.2273,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,327.0240875134886,326.935710598097,2.7120880236207654,2.844715427293636,2.4620880236207654,2.594715427293636,0.16249513870599622,0.04746770540807313,1.8129140374164925,0,,0.0,none,P06,1
E0006259,N0006507,N0006508,lateral,59.99999999993501,draft,drafted,s5c_flows,1.8214,2.456,0.002042,3.6221,held,0.078399,0.245,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,326.935710598097,326.6357105980973,2.844715427293636,2.890961765183931,2.594715427293636,2.640961765183931,0.162597882338486,0.04750750065965101,6.150141598506062,0,,0.0,none,P06,1
E0006260,N0006508,N0006509,lateral,60.000000000344656,draft,drafted,s5c_flows,1.8214,2.456,0.002542,3.6221,held,0.078899,0.305,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,326.6357105980973,326.3357105980956,2.890961765183931,2.924329685107523,2.640961765183931,2.674329685107523,0.16294634746576622,0.04764256271013009,6.136989356056825,0,,0.0,none,P06,1
E0006261,N0006509,N0006510,lateral,17.709859355821738,draft,drafted,s5c_flows,1.8214,2.456,0.003042,3.6221,held,0.079399,0.365,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,326.3357105980956,326.2471613013165,2.924329685107523,2.8000493920428653,2.674329685107523,2.5500493920428653,0.16329327497809532,0.047777170770827854,1.8075718221501973,0,,0.0,none,P06,1
E0006262,N0006510,N0006511,lateral,60.00000000014468,draft,drafted,s5c_flows,1.8214,2.456,0.003189,3.6221,held,0.079547,0.3827,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,326.2471613013165,325.94716130131576,2.8000493920428653,2.5145391381373656,2.5500493920428653,2.2645391381373656,0.16339567299357782,0.04781692832880144,6.1201131075344675,0,,0.0,none,P06,1
E0006263,N0006511,N0006512,lateral,59.384145725595936,draft,drafted,s5c_flows,1.8214,2.456,0.003689,3.6221,held,0.080047,0.4427,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,325.94716130131576,325.6502405726878,2.5145391381373656,2.5480016148122218,2.2645391381373656,2.2980016148122218,0.16374063195565317,0.04795095458650919,6.044533664443909,0,,0.0,none,P06,1
E0006264,N0006512,N0005977,lateral,7.505196130926689,draft,drafted,s5c_flows,1.8214,2.456,0.004184,3.6221,held,0.080541,0.5021,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,325.6502405726878,325.6089619939677,2.5480016148122218,2.3838053400166928,2.2980016148122218,2.1338053400166928,0.16952241381937483,0.047038081589205055,0.7378764811324038,0,,0.0,none,P06,1
E0006265,N0006513,N0006514,sub main,59.99999999977746,draft,drafted,s5c_flows,1005.8097,1418.678,0.534002,2.6481,merrimack,31.361872,64.0802,0.0,0.0,,315,HDPE,0.3,0.27,table11,dod,velocity,1.0,315.77569566794466,315.59569566794534,11.69317640236784,11.809394664085914,11.32817640236784,11.444394664085914,0.7857810336548688,0.5615417134862857,1.2726191612758009,0,,0.0,none,P252,1
E0006266,N0006514,N0006515,sub main,60.00000000023873,draft,drafted,s5c_flows,1005.8097,1418.678,0.534502,2.6481,merrimack,31.362372,64.1402,0.0,0.0,,315,HDPE,0.3,0.27,table11,minimum,velocity,1.0,325.74009033203123,325.56009033203054,1.6650000000000205,2.1828906250007094,1.3000000000000205,1.8178906250007094,0.7857839130723666,0.5615473316828987,1.2726144979146246,0,,0.0,none,P252,1
E0006267,N0006515,N0006516,sub main,13.880456358345835,draft,drafted,s5c_flows,1005.8097,1418.678,0.535002,2.6481,merrimack,31.362872,64.2002,0.0,0.0,,315,HDPE,0.3,0.27,table11,minimum,velocity,1.0,325.56009033203054,325.5184489629555,2.1828906250007094,2.3732441522788577,1.8178906250007094,2.0082441522788574,0.7857867924317619,0.5615529498800618,0.2944067545215882,0,,0.0,none,P06,1
E0006268,N0006516,N0005986,sub main,82.65200078560427,draft,drafted,s5c_flows,1005.8097,1418.678,0.535117,2.6481,merrimack,31.362988,64.2141,0.0,0.0,,315,HDPE,0.3,0.27,table11,minimum,velocity,1.0,325.5184489629555,325.2704929605987,2.3732441522788577,3.1078029378388123,2.0082441522788574,2.742802937838812,0.7857874604348383,0.5615542533018822,1.7530609939543191,0,,0.0,none,P06,1
E0006269,N0006517,N0006034,lateral,21.179682401885543,draft,provisional,s5c_flows,4.3191,5.824,0.000395,3.6221,held,0.181464,0.0474,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,339.4415985727317,339.3357001607223,2.1130584096901543,2.252282017012078,1.8630584096901543,2.002282017012078,0.21485391859886485,0.06934837413279263,1.6429521462772956,0,,0.0,none,P01,1
E0006270,N0006518,N0006041,lateral,65.59452933715797,draft,drafted,s5c_flows,19.8395,26.752,0.002527,3.6221,held,0.834249,0.3032,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,339.79139270355546,339.46342005686967,2.9723707241789157,3.5948685173490844,2.7223707241789157,3.3448685173490844,0.3497229563808837,0.14070642297525177,3.126023429896458,0,,0.0,none,P01,1
E0006271,N0006519,N0006042,main,7.596747066972743,draft,drafted,s5c_flows,137.872,179.484,0.016078,3.368,merrimack,5.390498,1.9294,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,335.52361060376137,335.481828494893,6.5568642497542555,6.593763546122602,6.3068642497542555,6.343763546122602,0.6309597943032544,0.3459428981928704,0.20066643272575843,0,,0.0,none,P01,1
E0006272,N0006520,N0006042,main,66.61099891100754,draft,provisional,s5c_flows,57.2284,77.168,0.007462,3.6221,held,2.406623,0.8954,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,338.3710717712542,338.0380167766992,3.5295324767926672,4.037575264316445,3.2795324767926672,3.7875752643164446,0.48281354379844815,0.23498685192032837,2.2994038370367424,0,,0.0,none,P01,1
E0006273,N0006521,N0006051,lateral,31.38470965295043,auto_block,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,341.3689689660548,341.2120454177901,1.5794563269139417,1.5828764572099203,1.3294563269139417,1.3328764572099203,0.17065230391004918,0.050665805354795285,3.06517100695901,0,,0.0,none,P01,1
E0006274,N0006522,N0006051,lateral,11.0,auto_block,provisional,s5c_flows,4.3191,5.824,0.000425,3.6221,held,0.181494,0.051,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,341.06850678869023,341.0135067886902,1.7581228499816461,1.781415086309778,1.5081228499816461,1.531415086309778,0.21486554954121526,0.06935359003791128,0.8532467569826337,0,,0.0,none,P01,1
E0006275,N0006523,N0006524,lateral,69.91299053927591,draft,drafted,s5c_flows,23.2045,36.06,0.001104,3.6221,held,0.973897,0.1325,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,339.5478366285859,339.19827167588954,2.3355557053984626,2.4214793006729565,2.0855557053984626,2.1714793006729565,0.3669219615705418,0.1514462074831418,3.175652130497824,0,,0.0,none,P01,1
E0006276,N0006524,N0006525,lateral,70.00000000018275,draft,drafted,s5c_flows,29.8137,44.972,0.001686,3.6221,held,1.251555,0.2024,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,339.19827167588954,338.8482716758886,2.4214793006729565,2.5413157264551387,2.1714793006729565,2.2913157264551387,0.39636900643470785,0.17076985253570326,2.9433851984637767,0,,0.0,none,P01,1
E0006277,N0006525,N0006526,lateral,69.99999999975829,draft,drafted,s5c_flows,32.7149,48.884,0.00227,3.6221,held,1.373763,0.2724,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,338.8482716758886,338.49827167588984,2.5413157264551387,3.074238089735161,2.2913157264551387,2.824238089735161,0.4078169024222107,0.1786127592480639,2.8607609437796038,0,,0.0,none,P01,1
