EDGE_UID,US_NODE,DS_NODE,TIER,LEN_M,SRC,CONFIDENCE,STAGE,QADF_M3D,N_PROP,QINF_LS,PF,PF_METH,QPK_LS,UPSTR_KM,ON_WADI_M,ON_DUAL_M,CROSS_ID,DN,MATERIAL,SLOPE_LAID,SLOPE_MIN,GRAD_BY,SIZED_BY,CLEAN_BY,TAU_PA,INV_UP,INV_DN,US_DEPTH,DS_DEPTH,COVER_US,COVER_DN,V_PK_MS,DOD_PK,RET_MIN,PAST_CAP,CAP_EXIT,CAP_LEN_M,TIE_TYPE,PACKAGE,PHASE
E0006278,N0006526,N0006034,lateral,8.400353083478846,draft,drafted,s5c_flows,35.5326,53.884,0.002853,3.6221,held,1.492471,0.3424,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,338.49827167588984,338.45626991047243,3.074238089735161,3.131712267261946,2.824238089735161,2.881712267261946,0.41823860509128685,0.18591928276668662,0.33475122339337626,0,,0.0,none,P01,1
E0006279,N0006527,N0006528,main,80.00000000004754,draft,drafted,s5c_flows,178.2947,224.54,0.014538,3.2648,merrimack,6.75179,1.7446,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,338.9715806543229,338.57158065432264,3.7067640722395936,4.40025162106798,3.4567640722395936,4.15025162106798,0.6484755602566025,0.4004883220812159,2.0561042158728764,0,,0.0,none,P01,1
E0006280,N0006528,N0006529,main,80.000000000048,draft,drafted,s5c_flows,179.3745,225.996,0.015205,3.2624,merrimack,6.788308,1.8246,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,338.57158065432264,338.1715806543224,4.40025162106798,4.8817640722401165,4.15025162106798,4.6317640722401165,0.6494252514974999,0.4016689433231845,2.0530974584982955,0,,0.0,none,P01,1
E0006281,N0006529,N0006041,main,5.271678681624697,draft,drafted,s5c_flows,179.3745,225.996,0.015872,3.2624,merrimack,6.788975,1.9046,0.0,0.0,,200,PVC-U,0.8,0.5,table11,minimum,velocity,1.0,338.1715806543224,338.1294072248694,4.8817640722401165,4.9288813493493535,4.6317640722401165,4.6788813493493535,0.7711137838843711,0.3536594366703967,0.11394078694563506,0,,0.0,none,P01,1
E0006282,N0006530,N0006531,sub main,49.99999999995856,draft,drafted,s5c_flows,955.638,1236.584,0.118012,2.6646,merrimack,29.590042,14.1614,0.0,0.0,,315,HDPE,0.3,0.27,table11,minimum,velocity,1.0,331.0956326980214,330.94563269802154,8.402047966041096,8.79618859104096,8.037047966041095,8.431188591040959,0.7752056363448949,0.5416246487320353,1.074983584048512,0,,0.0,none,P01,1
E0006283,N0006531,N0006050,sub main,51.29988679747448,draft,drafted,s5c_flows,959.2808,1241.496,0.118428,2.6634,merrimack,29.689186,14.2114,0.0,0.0,,315,HDPE,0.3,0.27,table11,minimum,velocity,1.0,330.94563269802154,330.7917330376291,8.79618859104096,9.09019445260526,8.431188591040959,8.72519445260526,0.7758173837885883,0.5427401214199357,1.1020610405969324,0,,0.0,none,P01,1
E0006284,N0006532,N0006533,sub main,70.00000000010891,draft,drafted,s5c_flows,380.6381,511.794,0.04093,2.9785,merrimack,13.163,4.9116,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,velocity,1.0,332.20336311005343,331.8183631100528,7.604376147759069,7.967830737603435,7.354376147759069,7.717830737603435,0.7964114684224745,0.5740332459855164,1.4649044029707483,0,,0.0,none,P01,1
E0006285,N0006533,N0006534,sub main,69.99999999973754,draft,drafted,s5c_flows,386.4404,519.618,0.041513,2.9731,merrimack,13.339248,4.9816,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,velocity,1.0,331.8183631100528,331.43336311005424,7.967830737603435,8.468309253227005,7.717830737603435,8.218309253227005,0.7988277462301916,0.5789065137549638,1.4604733901244633,0,,0.0,none,P01,1
E0006286,N0006534,N0006050,sub main,4.5890695133970985,draft,drafted,s5c_flows,388.6,522.53,0.042096,2.9711,merrimack,13.40513,5.0516,0.0,0.0,,200,PVC-U,0.9,0.5,table11,minimum,velocity,1.0,331.43336311005424,331.39206148443367,8.468309253227005,8.489866005800707,8.218309253227005,8.239866005800707,0.9656325884979519,0.4990942152597492,0.0792066183359903,0,,0.0,none,P01,1
E0006287,N0006535,N0006057,lateral,47.9692543304389,draft,drafted,s5c_flows,6.8821,9.28,0.0,3.6221,held,0.288516,0.0,0.0,0.0,,200,PVC-U,0.55,0.5,cover_min,minimum,tractive,1.0,339.2158490803124,338.952018181495,1.5548113200782154,1.5593343575674794,1.3048113200782154,1.3093343575674794,0.25817584819962563,0.08383648063187008,3.0966783986541038,0,,0.0,none,P01,1
E0006288,N0006536,N0006537,lateral,20.024984394500787,auto_block,provisional,s5c_flows,3.2393,4.368,0.0,3.6221,held,0.135802,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,331.73104263599413,331.6309177140216,1.5506956452558711,1.6994045516033793,1.3006956452558711,1.4494045516033793,0.19530982006149752,0.060806644196143594,1.7088221155662224,0,,0.0,none,P253,1
E0006289,N0006537,N0006538,lateral,31.906112267087632,auto_block,provisional,s5c_flows,6.4787,8.736,0.000167,3.6221,held,0.27177,0.02,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,331.6309177140216,331.4713871526862,1.6994045516033793,1.9492366266106842,1.4494045516033793,1.6992366266106842,0.2450237763074275,0.08341033405442169,2.1702732110274563,0,,0.0,none,P253,1
E0006290,N0006538,N0006539,lateral,14.422205101855956,auto_block,provisional,s5c_flows,8.6382,11.648,0.000433,3.6221,held,0.36257,0.0519,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,331.4713871526862,331.3992761271769,1.9492366266106842,2.112564693135596,1.6992366266106842,1.862564693135596,0.2688303645000465,0.09526369525308995,0.8941329431961955,0,,0.0,none,P253,1
E0006291,N0006539,N0006108,lateral,62.5027724705448,auto_block,provisional,s5c_flows,11.8776,16.016,0.000553,3.6221,held,0.498492,0.0664,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,331.3992761271769,331.0867622648242,2.112564693135596,2.9010307039258123,1.862564693135596,2.6510307039258123,0.2975168312915668,0.11044972442442028,3.501357788689946,0,,0.0,none,P253,1
E0006292,N0006540,N0006541,lateral,11.704699910719626,auto_block,provisional,s5c_flows,8.9774,13.17,0.001082,3.6221,held,0.377439,0.1299,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,331.6230604022864,331.5645369027328,2.3278978496667264,2.4021989371109385,2.0778978496667264,2.1521989371109385,0.2723095427851797,0.09705254001906957,0.7163844860156847,0,,0.0,none,P253,1
E0006293,N0006541,N0006542,lateral,9.055385138137417,auto_block,provisional,s5c_flows,10.0572,14.626,0.00118,3.6221,held,0.422804,0.1416,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,331.5645369027328,331.5192599770421,2.4021989371109385,2.528835726082889,2.1521989371109385,2.278835726082889,0.28235367776284737,0.1022984691109173,0.5345178672061992,0,,0.0,none,P253,1
E0006294,N0006542,N0006108,lateral,66.4948608810557,auto_block,provisional,s5c_flows,12.2168,17.538,0.001255,3.6221,held,0.513414,0.1506,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,331.5192599770421,331.18678567263686,2.528835726082889,2.8010072961131414,2.278835726082889,2.5510072961131414,0.30030819949735704,0.11198093451741012,3.6903677062626516,0,,0.0,none,P253,1
E0006295,N0006543,N0006544,lateral,50.00000000008181,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,331.46217651367186,331.21217651367147,1.5500000000000114,1.7833068847660343,1.3000000000000114,1.5333068847660343,0.0,0.0,0.0,0,,0.0,none,P04,1
E0006296,N0006544,N0006545,lateral,49.99999999982979,auto_road,derived,s5c_flows,0.0,0.0,0.000417,3.6221,held,0.000417,0.05,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,331.21217651367147,330.9621765136723,1.7833068847660343,2.2086303710933066,1.5333068847660343,1.9586303710933066,0.021985998312083907,0.005448037260941702,37.90291082086008,0,,0.0,none,P04,1
E0006297,N0006545,N0006546,lateral,19.502877531488192,auto_road,derived,s5c_flows,0.0,0.0,0.000833,3.6221,held,0.000833,0.1,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,330.9621765136723,330.8646621260149,2.2086303710933066,2.2650986161726223,1.9586303710933066,2.0150986161726223,0.029793860143789975,0.007058831251338965,10.90989745166966,0,,0.0,none,P04,1
E0006298,N0006546,N0006547,lateral,4.756684540546624,auto_road,derived,s5c_flows,0.0,0.0,0.000996,3.6221,held,0.000996,0.1195,0.0,0.0,,200,PVC-U,0.85,0.5,table11,minimum,tractive,1.0,330.8646621260149,330.82423030742024,2.2650986161726223,2.282306557814138,2.0150986161726223,2.032306557814138,0.038230798929420155,0.006733738693535968,2.073670388686786,0,,0.0,none,P04,1
E0006299,N0006547,N0006548,lateral,6.59236294955226,auto_road,derived,s5c_flows,0.0,0.0,0.001035,3.6221,held,0.001035,0.1243,0.0,0.0,,200,PVC-U,0.65,0.5,table11,minimum,tractive,1.0,330.82423030742024,330.7813799482482,2.282306557814138,2.2960126298768273,2.032306557814138,2.0460126298768273,0.03560190620149246,0.007245165470980225,3.0861469946029203,0,,0.0,none,P04,1
E0006300,N0006548,N0006549,lateral,3.030574747665147,auto_road,derived,s5c_flows,0.0,0.0,0.00109,3.6221,held,0.00109,0.1309,0.0,0.0,,200,PVC-U,1.35,0.5,table11,minimum,tractive,1.0,330.7813799482482,330.7404671891547,2.2960126298768273,2.3272818342828145,2.0460126298768273,2.0772818342828145,0.04609539024512408,0.006312017042770374,1.0957620460344253,0,,0.0,none,P04,1
E0006301,N0006549,N0006550,lateral,8.244083194294886,auto_road,derived,s5c_flows,0.0,0.0,0.001116,3.6221,held,0.001116,0.1339,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,330.7404671891547,330.69924677318323,2.3272818342828145,2.3615747600198915,2.0772818342828145,2.1115747600198915,0.03370331256408387,0.0079029408932427,4.076791748891888,0,,0.0,none,P04,1
E0006302,N0006550,N0006551,lateral,37.873417036607336,auto_road,derived,s5c_flows,0.0,0.0,0.001184,3.6221,held,0.001184,0.1421,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,330.69924677318323,330.5098796880002,2.3615747600198915,2.629860302234192,2.1115747600198915,2.379860302234192,0.03454270957405797,0.008087369779559733,18.27371462923239,0,,0.0,none,P04,1
E0006303,N0006551,N0006120,lateral,77.76531229060265,auto_road,derived,s5c_flows,0.0,0.0,0.0015,3.6221,held,0.0015,0.18,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,330.5098796880002,330.12105312654717,2.629860302234192,4.372385594155958,2.379860302234192,4.122385594155958,0.03807395054345743,0.008875404255736602,34.041346371382225,0,,0.0,none,P04,1
E0006304,N0006552,N0006553,lateral,60.0000000000721,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,333.01496281110593,332.7149628111056,1.5529388002221935,2.218905597097546,1.3029388002221935,1.968905597097546,0.0,0.0,0.0,0,,0.0,none,P04,1
E0006305,N0006553,N0006554,lateral,60.000000000022865,auto_road,derived,s5c_flows,0.0,0.0,0.0005,3.6221,held,0.0005,0.06,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,332.7149628111056,332.41496281110545,2.218905597097546,2.305374102957046,1.968905597097546,2.055374102957046,0.023853542561543952,0.005824040037637895,41.922494213188884,0,,0.0,none,P04,1
E0006306,N0006554,N0006120,lateral,12.020768386001748,auto_road,derived,s5c_flows,0.0,0.0,0.001,3.6221,held,0.001,0.12,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,332.41496281110545,332.35485896917544,2.305374102957046,2.1385797515276863,2.055374102957046,1.8885797515276863,0.03219004464431768,0.007573288426822228,6.223854051164286,0,,0.0,none,P04,1
E0006307,N0006555,N0006127,lateral,18.601075237738275,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,329.93574093992976,329.8427355637411,1.552357204601492,1.573341096415163,1.302357204601492,1.323341096415163,0.0,0.0,0.0,0,,0.0,none,P253,1
E0006308,N0006556,N0006557,lateral,70.0000000001576,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.6,0.5,cover_min,minimum,tractive,1.0,335.9943945052566,335.57439450525567,1.5519922134934063,1.5569226334162067,1.3019922134934063,1.3069226334162067,0.0,0.0,0.0,0,,0.0,none,P04,1
E0006309,N0006557,N0006558,lateral,69.99999999976528,auto_road,derived,s5c_flows,0.0,0.0,0.000583,3.6221,held,0.000583,0.07,0.0,0.0,,200,PVC-U,0.7,0.5,cover_min,minimum,tractive,1.0,335.5457196160974,335.05571961609905,1.58559752257446,1.5979974249165707,1.33559752257446,1.3479974249165707,0.02849117504065092,0.005731174594467786,40.948352077377166,0,,0.0,none,P04,1
E0006310,N0006558,N0006559,lateral,3.672281723601007,auto_road,derived,s5c_flows,0.0,0.0,0.001167,3.6221,held,0.001167,0.14,0.0,0.0,,200,PVC-U,1.1,0.5,table11,minimum,tractive,1.0,335.05571961609905,335.01532451713945,1.5979974249165707,1.6043043891105526,1.3479974249165707,1.3543043891105526,0.04441946061331638,0.006771641742508633,1.3778802026920998,0,,0.0,none,P04,1
E0006311,N0006559,N0006111,lateral,45.2991081649227,auto_road,derived,s5c_flows,0.0,0.0,0.001197,3.6221,held,0.001197,0.1437,0.0,0.0,,200,PVC-U,1.2,0.5,ground,minimum,tractive,1.0,335.01532451713945,334.4717352191604,1.6043043891105526,1.5669305523239814,1.3543043891105526,1.3169305523239814,0.046169552999029126,0.006711960158544722,16.352446299359258,0,,0.0,none,P04,1
E0006312,N0006560,N0006561,lateral,20.591260281974,auto_block,provisional,s5c_flows,0.0,0.0,0.000743,3.6221,held,0.000743,0.0892,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,328.9547081986247,328.85175189721485,2.321201225203424,2.5460447336445213,2.071201225203424,2.2960447336445213,0.02836964154384864,0.0067574731777626795,12.09700414563914,0,,0.0,none,P253,1
E0006313,N0006561,N0006562,lateral,16.64331697709324,auto_block,provisional,s5c_flows,0.7416,1.0,0.000915,3.6221,held,0.032005,0.1097,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,328.85175189721485,328.7685353123294,2.5460447336445213,2.7991221583737342,2.2960447336445213,2.5491221583737342,0.11966106896846579,0.03197098226179265,2.3181191566823407,0,,0.0,none,P253,1
E0006314,N0006562,N0006563,lateral,17.69180601295413,auto_block,provisional,s5c_flows,0.7416,1.0,0.001053,3.6221,held,0.032143,0.1264,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,328.7685353123294,328.6800762822646,2.7991221583737342,2.745399791954128,2.5491221583737342,2.495399791954128,0.11984033824323134,0.03203122963970309,2.4604689695615876,0,,0.0,none,P253,1
E0006315,N0006563,N0006127,lateral,28.792360097775937,auto_block,provisional,s5c_flows,1.8214,2.456,0.001201,3.6221,held,0.077558,0.1441,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,328.6800762822646,328.53611448177577,2.745399791954128,2.879962178380481,2.495399791954128,2.629962178380481,0.16200824979983164,0.04727928981457932,2.962026124528655,0,,0.0,none,P253,1
E0006316,N0006564,N0006565,lateral,23.706539182259394,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,330.53563232421874,330.4170996283074,1.5500000000000114,1.584456768176949,1.3000000000000114,1.334456768176949,0.0,0.0,0.0,0,,0.0,none,P253,1
E0006317,N0006565,N0006132,lateral,18.027756377319946,auto_block,provisional,s5c_flows,0.0,0.0,0.000198,3.6221,held,0.000198,0.0237,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,330.4158173248537,330.3256785429671,1.5857390716306554,1.5588429414078746,1.3357390716306554,1.3088429414078746,0.01548960065288874,0.004186845274919332,19.397698689709657,0,,0.0,none,P253,1
E0006318,N0006566,N0006132,lateral,30.463092423455635,auto_block,provisional,s5c_flows,4.3191,5.824,0.000572,3.6221,held,0.181641,0.0686,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,329.820169273944,329.6678538118267,1.9472562631654,2.216667672548283,1.6972562631654,1.966667672548283,0.21492252156973998,0.06937914146874749,2.362331333865562,0,,0.0,none,P253,1
E0006319,N0006567,N0006568,lateral,40.87475515467329,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,333.73244018554686,333.5280664097735,1.5500000000000114,1.808908687882763,1.3000000000000114,1.558908687882763,0.0,0.0,0.0,0,,0.0,none,P04,1
E0006320,N0006568,N0006569,lateral,7.786252539329704,auto_road,derived,s5c_flows,0.0,0.0,0.000341,3.6221,held,0.000341,0.0409,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,333.5280664097735,333.48524202080716,1.808908687882763,1.8898190143490865,1.558908687882763,1.6398190143490865,0.020684640425852916,0.0049614507594498425,6.273779625064189,0,,0.0,none,P04,1
E0006321,N0006569,N0006570,lateral,4.742360252431435,auto_road,derived,s5c_flows,0.0,0.0,0.000406,3.6221,held,0.000406,0.0487,0.0,0.0,,200,PVC-U,0.85,0.5,table11,minimum,tractive,1.0,333.48524202080716,333.44493195866147,1.8898190143490865,1.9362020745416544,1.6398190143490865,1.6862020745416544,0.025782694992313053,0.004811973272238229,3.0655964228754597,0,,0.0,none,P04,1
E0006322,N0006570,N0006571,lateral,33.31740396586448,auto_road,derived,s5c_flows,0.0,0.0,0.000445,3.6221,held,0.000445,0.0534,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,333.44493195866147,333.27834493883216,1.9362020745416544,2.126928498667837,1.6862020745416544,1.8769284986678372,0.022640751902994624,0.0055791885146216635,24.526131838593876,0,,0.0,none,P04,1
E0006323,N0006571,N0006572,lateral,6.12135433825017,auto_road,derived,s5c_flows,0.0,0.0,0.000723,3.6221,held,0.000723,0.0867,0.0,0.0,,200,PVC-U,0.7,0.5,table11,minimum,tractive,1.0,333.27834493883216,333.2354954584644,2.126928498667837,2.1962672368480867,1.8769284986678372,1.9462672368480867,0.031299570774201084,0.006214128565220495,3.2595518015302116,0,,0.0,none,P04,1
E0006324,N0006572,N0006573,lateral,40.13502239038425,auto_road,derived,s5c_flows,0.0,0.0,0.000774,3.6221,held,0.000774,0.0928,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,333.2354954584644,333.0348203465125,2.1962672368480867,2.479706020674996,1.9462672368480867,2.229706020674996,0.028872323494956,0.006863459647577258,23.1681056066235,0,,0.0,none,P04,1
E0006325,N0006573,N0006111,lateral,54.63792640865341,auto_road,derived,s5c_flows,0.0,0.0,0.001108,3.6221,held,0.001108,0.133,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,333.0348203465125,332.7616307144692,2.479706020674996,3.277035057015155,2.229706020674996,3.027035057015155,0.03360236613689387,0.007880836787302364,27.100237617227123,0,,0.0,none,P04,1
E0006326,N0006574,N0006137,sub main,44.329190556264656,draft,drafted,s5c_flows,5.4905,3.912,0.051023,3.6221,held,0.2812,6.1228,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,326.96568031879303,326.7440343660117,4.039934915581966,4.755080624222671,3.7899349155819664,4.505080624222671,0.24773833181403085,0.08472799135433487,2.9822588906387693,0,,0.0,none,P04,1
E0006327,N0006575,N0006138,lateral,50.42226853681396,draft,drafted,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,329.53432255873594,329.28221121605185,1.551767529154688,1.9144135398075264,1.301767529154688,1.6644135398075264,0.0,0.0,0.0,0,,0.0,none,P04,1
E0006328,N0006576,N0006138,lateral,34.28294434635106,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,329.5065448610472,329.3351301393154,1.550217834265311,1.8614946165439505,1.300217834265311,1.6114946165439505,0.0,0.0,0.0,0,,0.0,none,P04,1
E0006329,N0006577,N0006578,main,50.00000000000185,draft,drafted,s5c_flows,416.9294,685.696,0.018053,2.9459,merrimack,14.233716,2.1664,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,321.4774197000818,321.2274197000818,8.848691139761968,9.502926979605718,8.598691139761968,9.252926979605718,0.7804044851037683,0.6233127267649425,1.0678223270623028,0,,0.0,none,P278,1
E0006330,N0006578,N0006579,main,50.00000000000185,draft,drafted,s5c_flows,424.0865,697.476,0.01847,2.9398,merrimack,14.448411,2.2164,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,321.2274197000818,320.9774197000818,9.502926979605718,9.748166237418218,9.252926979605718,9.498166237418218,0.7828337320217947,0.6296621234427076,1.064508719087955,0,,0.0,none,P278,1
E0006331,N0006579,N0006098,main,9.420907590483628,draft,drafted,s5c_flows,429.1828,699.006,0.018886,2.9356,merrimack,14.601143,2.2664,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,320.9774197000818,320.9303151621294,9.748166237418218,9.853437279276875,9.498166237418218,9.603437279276875,0.784523311244037,0.6341954005304828,0.20014080430456285,0,,0.0,none,P278,1
E0006332,N0006580,N0006581,lateral,44.999999999990635,draft,provisional,s5c_flows,3.5785,5.89,0.0,3.6221,held,0.150021,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,331.95972800248836,331.7347280024884,1.5563852787616383,2.3716562748553542,1.3063852787616383,2.1216562748553542,0.20183551694350724,0.06360917817028158,3.71589704011195,0,,0.0,none,P278,1
E0006333,N0006581,N0006582,lateral,65.00000000004776,draft,provisional,s5c_flows,7.157,11.78,0.000375,3.6221,held,0.300416,0.045,0.0,0.0,,200,PVC-U,0.6,0.5,cover_min,minimum,tractive,1.0,331.7319734827579,331.3419734827576,2.374410794585856,1.5820072301330015,2.124410794585856,1.3320072301330015,0.2695543987112423,0.08368232999121092,4.018978501236184,0,,0.0,none,P278,1
E0006334,N0006582,N0006583,lateral,65.00000000004776,draft,provisional,s5c_flows,10.7356,17.67,0.000917,3.6221,held,0.450979,0.11,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,331.3419734827576,331.0169734827574,1.5820072301330015,2.9211673863832175,1.3320072301330015,2.6711673863832175,0.28820937403961794,0.1054131120786945,3.758841421949072,0,,0.0,none,P278,1
E0006335,N0006583,N0006584,lateral,54.999999999846025,draft,provisional,s5c_flows,18.9724,30.906,0.001458,3.6221,held,0.796829,0.175,0.0,0.0,,200,PVC-U,1.65,0.5,ground,minimum,tractive,1.0,331.0169734827574,330.10947348275994,2.9211673863832175,1.5772635777869368,2.6711673863832175,1.3272635777869368,0.5221322844997955,0.10363008702605844,1.755621504121834,0,,0.0,none,P278,1
E0006336,N0006584,N0006098,lateral,75.88033002018362,draft,provisional,s5c_flows,30.7877,50.032,0.001917,3.6221,held,1.292616,0.23,0.0,0.0,,200,PVC-U,1.2,0.5,cover_min,minimum,tractive,1.0,330.02494831473854,329.11438435449634,1.6617887458083374,1.6693680869099126,1.4117887458083374,1.4193680869099126,0.543981835334254,0.14033102338508802,2.324842641530433,0,,0.0,none,P278,1
E0006337,N0006585,N0006586,sub main,49.99999999983199,draft,provisional,s5c_flows,109.1016,60.35,0.211307,3.6221,held,4.785125,25.3569,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,329.82348499511556,329.5734849951164,1.9348768212906862,2.2211011865242085,1.6848768212906862,1.9711011865242085,0.5894207050533777,0.3332792758133136,1.4138175435405969,0,,0.0,none,P305,0
E0006338,N0006586,N0006587,sub main,50.00000000015725,draft,provisional,s5c_flows,109.1016,60.35,0.211724,3.6221,held,4.785542,25.4069,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,329.5734849951164,329.3234849951156,2.2211011865242085,2.5588392236343793,1.9711011865242085,2.3088392236343793,0.5894352179935123,0.33329447023141523,1.413782732855176,0,,0.0,none,P305,0
E0006339,N0006587,N0006588,sub main,9.999999999991392,draft,provisional,s5c_flows,109.1016,60.35,0.212141,3.6221,held,4.785959,25.4569,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,329.3234849951156,329.27348499511567,2.5588392236343793,2.606550405274959,2.3088392236343793,2.356550405274959,0.5894497299059055,0.33330966415190055,0.2827495852668019,0,,0.0,none,P305,0
E0006340,N0006588,N0006589,sub main,60.000000000106986,draft,provisional,s5c_flows,109.1016,60.35,0.212224,3.6221,held,4.786042,25.4669,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,329.27348499511567,328.97348499511514,2.606550405274959,3.411616323244232,2.356550405274959,3.161616323244232,0.5894526182454581,0.33331268830212024,1.6964891987049686,0,,0.0,none,P305,0
E0006341,N0006589,N0006590,sub main,59.99999999982338,draft,provisional,s5c_flows,109.1016,60.35,0.212724,3.6221,held,4.786542,25.5269,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,328.97348499511514,328.67348499511604,3.411616323244232,4.277931020508959,3.161616323244232,4.027931020508959,0.589470017020077,0.33333090565753554,1.696439125186238,0,,0.0,none,P305,0
E0006342,N0006590,N0006591,sub main,60.000000000106986,draft,provisional,s5c_flows,109.1016,60.35,0.213224,3.6221,held,4.787042,25.5869,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,328.67348499511604,328.3734849951155,4.277931020508959,5.426167104493857,4.027931020508959,5.176167104493857,0.5894874143176249,0.3333491222977939,1.6963890588900137,0,,0.0,none,P305,0
E0006343,N0006591,N0006592,sub main,19.999999999941128,draft,provisional,s5c_flows,109.1016,60.35,0.213724,3.6221,held,4.787542,25.6469,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,328.3734849951155,328.27348499511584,5.426167104493857,5.649366567384163,5.176167104493857,5.399366567384163,0.5895048101383579,0.3333673382230279,0.565446333260823,0,,0.0,none,P305,0
E0006344,N0006592,N0006593,sub main,39.999999999882256,draft,provisional,s5c_flows,109.1016,60.35,0.213891,3.6221,held,4.787709,25.6669,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,328.27348499511584,328.0734849951164,5.649366567384163,5.1538404443367085,5.399366567384163,4.9038404443367085,0.5895106200135248,0.3333734221827871,1.1308815210986518,0,,0.0,none,P305,0
E0006345,N0006593,N0006594,sub main,60.000000000106986,draft,provisional,s5c_flows,109.1016,60.35,0.214224,3.6221,held,4.788042,25.7069,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,328.0734849951164,327.7734849951159,5.1538404443367085,6.8819715478528565,4.9038404443367085,6.6319715478528565,0.5895222044825312,0.33338555343336973,1.6962889478939298,0,,0.0,none,P305,0
E0006346,N0006594,N0006595,sub main,60.00000000014864,draft,provisional,s5c_flows,109.1016,60.35,0.214724,3.6221,held,4.788542,25.7669,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,327.7734849951159,327.47348499511514,6.8819715478528565,7.863795278322357,6.6319715478528565,7.613795278322357,0.5895395973504015,0.33340376792895243,1.6962389031997671,0,,0.0,none,P305,0
E0006347,N0006595,N0006596,sub main,44.999999999857124,draft,provisional,s5c_flows,109.1016,60.35,0.215224,3.6221,held,4.789042,25.8269,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,327.47348499511514,327.24848499511586,7.863795278322357,7.203663442384141,7.613795278322357,6.953663442384141,0.589556988742224,0.3334219817099081,1.2721416492707314,0,,0.0,none,P305,0
E0006348,N0006596,N0006597,sub main,90.0000000000395,draft,provisional,s5c_flows,109.1016,60.35,0.215599,3.6221,held,4.789417,25.8719,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,327.24848499511586,326.79848499511564,7.203663442384141,9.037757680665607,6.953663442384141,8.787757680665607,0.5895700313175884,0.3334356415767308,2.5442270134532015,0,,0.0,none,P305,0
E0006349,N0006597,N0006598,sub main,90.0000000000395,draft,provisional,s5c_flows,109.1016,60.35,0.216349,3.6221,held,4.790167,25.9619,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,326.79848499511564,326.3484849951154,9.037757680665607,10.989680288087698,8.787757680665607,10.739680288087698,0.5895961139783485,0.33346296010489007,2.5441144614730997,0,,0.0,none,P305,0
E0006350,N0006598,N0006599,sub main,32.76283392565199,draft,provisional,s5c_flows,109.1016,60.35,0.217099,3.6221,held,4.790917,26.0519,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,326.3484849951154,326.18467082548716,10.989680288087698,11.24666462373159,10.739680288087698,10.99666462373159,0.5896221933198701,0.33349027702610723,0.9260968095852681,0,,0.0,none,P305,0
E0006351,N0006599,N0006600,sub main,12.237166074348092,draft,provisional,s5c_flows,109.1016,60.35,0.217372,3.6221,held,4.79119,26.0846,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,326.18467082548716,326.1234849951154,11.24666462373159,11.412586782228345,10.99666462373159,11.162586782228345,0.5896316853763581,0.3335002199865974,0.3458985888379112,0,,0.0,none,P305,0
E0006352,N0006600,N0006601,sub main,20.000000000065253,draft,provisional,s5c_flows,109.1016,60.35,0.217474,3.6221,held,4.791292,26.0969,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,326.1234849951154,326.0234849951151,11.412586782228345,10.750440786134902,11.162586782228345,10.500440786134902,0.5896352317461858,0.333503934884252,0.5653212620067918,0,,0.0,none,P305,0
E0006353,N0006601,N0006602,sub main,20.000000000065253,draft,provisional,s5c_flows,109.1016,60.35,0.217641,3.6221,held,4.791459,26.1169,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,326.0234849951151,325.9234849951148,10.750440786134902,12.127021596682084,10.500440786134902,11.877021596682084,0.5896410379250804,0.3335100170545069,0.565315695304054,0,,0.0,none,P305,0
E0006354,N0006602,N0006603,sub main,49.99999999983386,draft,provisional,s5c_flows,109.1016,60.35,0.217807,3.6221,held,4.791625,26.1369,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,325.9234849951148,325.67348499511564,12.127021596682084,11.910346791993732,11.877021596682084,11.660346791993732,0.589646809173415,0.3335160627256596,1.4132754054902061,0,,0.0,none,P305,0
E0006355,N0006603,N0006604,sub main,55.000000000050896,draft,provisional,s5c_flows,109.1016,60.35,0.218224,3.6221,held,4.792042,26.1869,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,336.03176003538897,335.7567600353887,1.5520717517204048,2.8259426013300413,1.3020717517204048,2.5759426013300413,0.5896613061104647,0.3335312493958933,1.5545647258322735,0,,0.0,none,P305,0
E0006356,N0006604,N0006605,sub main,65.00000000004744,draft,provisional,s5c_flows,109.1016,60.35,0.218682,3.6221,held,4.7925,26.2419,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,335.7567600353887,335.4317600353885,2.8259426013300413,2.4873378650021323,2.5759426013300413,2.2373378650021323,0.5896772272242196,0.33354792866791094,1.8371632535882143,0,,0.0,none,P287,0
E0006357,N0006605,N0006606,sub main,74.99999999975078,draft,provisional,s5c_flows,109.1016,60.35,0.219224,3.6221,held,4.793042,26.3069,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,335.4317600353885,335.05676003538974,2.4873378650021323,4.093966282969632,2.2373378650021323,3.8439662829696317,0.5896960667697422,0.33356766624687395,2.119736030872887,0,,0.0,none,P287,0
E0006358,N0006606,N0006607,sub main,40.000000000166594,draft,provisional,s5c_flows,109.1016,60.35,0.219849,3.6221,held,4.793667,26.3819,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,335.05676003538974,334.8567600353889,4.093966282969632,3.391683568126723,3.8439662829696317,3.141683568126723,0.5897177891881065,0.3335904253295029,1.1304842399061357,0,,0.0,none,P287,0
E0006359,N0006607,N0006608,sub main,24.99999999991693,draft,provisional,s5c_flows,109.1016,60.35,0.220182,3.6221,held,4.794,26.4219,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,334.8567600353889,334.7317600353893,3.391683568126723,4.171346654063825,3.141683568126723,3.921346654063825,0.5897293619524889,0.33360255091362434,0.7065387846482207,0,,0.0,none,P287,0
E0006360,N0006608,N0006609,sub main,24.99999999991693,draft,provisional,s5c_flows,109.1016,60.35,0.220391,3.6221,held,4.794209,26.4469,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,334.7317600353893,334.6067600353897,4.171346654063825,5.980489720469677,3.921346654063825,5.730489720469677,0.5897366250053627,0.33361016110364194,0.7065300830883503,0,,0.0,none,P287,0
E0006361,N0006609,N0006610,sub main,35.00000000031492,draft,provisional,s5c_flows,109.1016,60.35,0.220599,3.6221,held,4.794417,26.4719,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,334.6067600353897,334.4317600353881,5.980489720469677,6.91458395875253,5.730489720469677,6.66458395875253,0.5897438530512357,0.3336177347575592,0.9891299931665473,0,,0.0,none,P287,0
E0006362,N0006610,N0006611,sub main,74.99999999975078,draft,provisional,s5c_flows,109.1016,60.35,0.220891,3.6221,held,4.794709,26.5069,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,334.4317600353881,334.05676003538935,6.91458395875253,4.581667698985655,6.66458395875253,4.331667698985655,0.5897539996855086,0.33362836679426666,2.119527804241124,0,,0.0,none,P287,0
E0006363,N0006611,N0006612,sub main,60.00000000023184,draft,provisional,s5c_flows,109.1016,60.35,0.221516,3.6221,held,4.795334,26.5819,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,334.05676003538935,333.7567600353882,4.581667698985655,4.977004613049303,4.331667698985655,4.727004613049303,0.5897757159644551,0.33365112290491294,1.6955598084749433,0,,0.0,none,P287,0
E0006364,N0006612,N0006141,sub main,23.20584650064061,draft,provisional,s5c_flows,109.1016,60.35,0.222016,3.6221,held,4.795834,26.6419,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,333.7567600353882,333.640730802885,4.977004613049303,6.2086649490681225,4.727004613049303,5.9586649490681225,0.589793087330934,0.33366932699148344,0.65576236251646,0,,0.0,none,P287,0
E0006365,N0006613,N0006614,lateral,5.0990195135927845,auto_block,provisional,s5c_flows,4.9975,8.868,0.0,3.6221,held,0.209507,0.0,0.0,0.0,,200,PVC-U,0.8,0.5,cover_min,minimum,tractive,1.0,336.29862282568456,336.2578306695758,1.5541603774404393,1.6839723089398149,1.3041603774404393,1.4339723089398149,0.2647362979213051,0.0663625957347532,0.32101249140056265,0,,0.0,none,P287,0
E0006366,N0006614,N0006615,lateral,21.400934559032695,auto_block,provisional,s5c_flows,9.9949,17.736,4.2e-05,3.6221,held,0.419056,0.0051,0.0,0.0,,200,PVC-U,0.95,0.5,ground,minimum,tractive,1.0,336.2578306695758,336.054521791265,1.6839723089398149,1.5596749860787327,1.4339723089398149,1.3096749860787327,0.3516211155443902,0.08758026515052145,1.0143936950382486,0,,0.0,none,P287,0
E0006367,N0006615,N0006616,lateral,23.500045927364862,auto_block,provisional,s5c_flows,17.152,29.516,0.000221,3.6221,held,0.719276,0.0265,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,336.054521791265,335.93702156162817,1.5596749860787327,2.215566328996829,1.3096749860787327,1.9655663289968288,0.33391523904692644,0.13117864306804855,1.1729546493315481,0,,0.0,none,P287,0
E0006368,N0006616,N0006617,lateral,25.00000000000827,auto_block,provisional,s5c_flows,17.152,29.516,0.000417,3.6221,held,0.719472,0.05,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,335.93702156162817,335.8120215616281,2.215566328996829,4.020253828996886,1.9655663289968288,3.7702538289968857,0.33394369450295763,0.13119550354196413,1.2477153290376448,0,,0.0,none,P287,0
E0006369,N0006617,N0006618,lateral,15.000000000129578,auto_block,provisional,s5c_flows,22.1495,38.384,0.000625,3.6221,held,0.929187,0.075,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,335.8120215616281,335.73702156162744,4.020253828996886,2.4186486043881814,3.7702538289968857,2.1686486043881814,0.36162278776873136,0.14809508808338118,0.6913281144274629,0,,0.0,none,P287,0
E0006370,N0006618,N0006619,lateral,9.999999999878693,auto_block,provisional,s5c_flows,24.6482,42.818,0.00075,3.6221,held,1.034065,0.09,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,335.73702156162744,335.68702156162806,2.4186486043881814,2.2383324422781925,2.1686486043881814,1.9883324422781925,0.3737802037352978,0.15583966969439061,0.44589484675511126,0,,0.0,none,P287,0
E0006371,N0006619,N0006141,lateral,48.78965977686343,auto_block,provisional,s5c_flows,25.728,44.274,0.000833,3.6221,held,1.079416,0.1,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,335.68702156162806,335.4430732627437,2.2383324422781925,4.406322489209401,1.9883324422781925,4.156322489209401,0.37875929754494747,0.15906960826845645,2.1469070239379646,0,,0.0,none,P287,0
E0006372,N0006620,N0006163,lateral,19.794933145706416,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,331.4260885400783,331.3271138743498,1.5520303564060782,1.8093607350252228,1.3020303564060782,1.5593607350252228,0.0,0.0,0.0,0,,0.0,none,P257,1
E0006373,N0006621,N0006163,main,28.0732756956807,auto_block,provisional,s5c_flows,7.2559,4.442,0.011347,3.6221,held,0.315534,1.3616,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,325.5664420552853,325.4260756768069,7.677759604870971,7.7103989325681255,7.427759604870971,7.4603989325681255,0.2571072254284987,0.08934261540225533,1.819816333366579,0,,0.0,none,P257,1
E0006374,N0006622,N0006167,lateral,36.76580120076053,auto_link,provisional,s5c_flows,13.7713,8.95,0.001247,3.6221,held,0.578574,0.1496,0.0,0.0,,200,PVC-U,1.9,0.5,cover_min,minimum,tractive,1.0,328.0955538366013,327.39700361378686,1.8084683801955634,1.5642085444162603,1.5584683801955634,1.3142085444162603,0.49506608582627026,0.08642354595387872,1.237740517658972,0,,0.0,none,P259,1
E0006375,N0006623,N0006170,lateral,30.59411708155671,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,330.59832804538877,330.445357459981,1.6572871889862313,1.6732033310346424,1.4072871889862313,1.4232033310346424,0.0,0.0,0.0,0,,0.0,none,P257,1
E0006376,N0006624,N0006625,lateral,77.25283166331187,auto_block,provisional,s5c_flows,0.0,0.0,0.000592,3.6221,held,0.000592,0.0711,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,329.2905204022386,328.904256243922,1.8871834551832762,2.7368875549061045,1.6371834551832762,2.4868875549061045,0.02570269484765384,0.006202135864901898,50.09385988590451,0,,0.0,none,P257,1
E0006377,N0006625,N0006626,lateral,9.433981132056603,auto_block,provisional,s5c_flows,0.0,0.0,0.001236,3.6221,held,0.001236,0.1483,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,328.904256243922,328.85708633826175,2.7368875549061045,2.8867185933788733,2.4868875549061045,2.6367185933788733,0.03516339521013248,0.008224462370100966,4.4714970760930015,0,,0.0,none,P257,1
E0006378,N0006626,N0006627,lateral,17.26267650163207,auto_block,provisional,s5c_flows,0.0,0.0,0.001315,3.6221,held,0.001315,0.1577,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,328.85708633826175,328.7707729557536,2.8867185933788733,3.115488030574511,2.6367185933788733,2.865488030574511,0.036074205367763505,0.008426736052248168,7.975540198157895,0,,0.0,none,P257,1
E0006379,N0006627,N0006628,lateral,19.209372712298546,auto_block,provisional,s5c_flows,0.0,0.0,0.001458,3.6221,held,0.001458,0.175,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,328.7707729557536,328.67472609219215,3.115488030574511,3.311907208589105,2.865488030574511,3.061907208589105,0.03763492891992614,0.008776369414708524,8.506890302697848,0,,0.0,none,P257,1
E0006380,N0006628,N0006629,lateral,14.422205101855956,auto_block,provisional,s5c_flows,0.0,0.0,0.001618,3.6221,held,0.001618,0.1942,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,328.67472609219215,328.60261506668286,3.311907208589105,3.4040682829265165,3.061907208589105,3.1540682829265165,0.039265356231155076,0.00914567006828551,6.121683542506896,0,,0.0,none,P257,1
E0006381,N0006629,N0006170,lateral,22.360679774997898,auto_block,provisional,s5c_flows,0.0,0.0,0.001739,3.6221,held,0.001739,0.2086,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,328.60261506668286,328.49081166780786,3.4040682829265165,3.6277491232077637,3.1540682829265165,3.3777491232077637,0.04042861935228162,0.009411667453225109,9.218172725676634,0,,0.0,none,P257,1
E0006382,N0006630,N0006631,main,80.00000000000318,draft,provisional,s5c_flows,0.0,0.0,0.003493,3.6221,held,0.003493,0.4191,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,324.91352741022536,324.5135274102253,3.493271906180894,4.331626398368428,3.243271906180894,4.081626398368428,0.05324630133885811,0.012477678548120957,25.040862929578655,0,,0.0,none,P296,1
E0006383,N0006631,N0006632,main,80.00000000000318,draft,provisional,s5c_flows,0.0,0.0,0.004159,3.6221,held,0.004159,0.4991,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,324.5135274102253,324.1135274102253,4.331626398368428,4.830076105399712,4.081626398368428,4.580076105399712,0.056941873658185295,0.013406451527741031,23.415691259778594,0,,0.0,none,P296,1
E0006384,N0006632,N0006633,main,80.00000000000318,draft,provisional,s5c_flows,0.0,0.0,0.004826,3.6221,held,0.004826,0.5791,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,324.1135274102253,323.71352741022525,4.830076105399712,5.551853449149746,4.580076105399712,5.301853449149746,0.060262225538704785,0.014257556553267409,22.12552426357076,0,,0.0,none,P296,1
E0006385,N0006633,N0006634,main,80.00000000000318,draft,provisional,s5c_flows,0.0,0.0,0.005493,3.6221,held,0.005493,0.6591,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,323.71352741022525,323.3135274102252,5.551853449149746,6.176920587821655,5.301853449149746,5.926920587821655,0.0632855865956208,0.015046056306376038,21.068515045188025,0,,0.0,none,P296,1
E0006386,N0006634,N0006635,main,80.00000000000318,draft,provisional,s5c_flows,0.0,0.0,0.006159,3.6221,held,0.006159,0.7391,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,323.3135274102252,322.9135274102252,6.176920587821655,6.802109796806064,5.926920587821655,6.552109796806064,0.06606581541762446,0.015782399744068448,20.181894750029702,0,,0.0,none,P296,1
E0006387,N0006635,N0006636,main,80.00000000000318,draft,provisional,s5c_flows,0.0,0.0,0.006826,3.6221,held,0.006826,0.8191,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,322.9135274102252,322.51352741022515,6.802109796806064,7.3746561835248485,6.552109796806064,7.1246561835248485,0.06865293905997528,0.01647719185488275,19.42135838013555,0,,0.0,none,P296,1
E0006388,N0006636,N0006188,main,49.22690196604663,draft,provisional,s5c_flows,0.0,0.0,0.007493,3.6221,held,0.007493,0.8991,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,322.51352741022515,322.2673929003949,7.3746561835248485,7.482607099605104,7.1246561835248485,7.232607099605104,0.07107381207358356,0.017135640622649634,11.54360997622243,0,,0.0,none,P296,1
E0006389,N0006637,N0006638,lateral,40.00000000010958,draft,provisional,s5c_flows,3.5785,5.89,0.0,3.6221,held,0.150021,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,324.3498772920279,324.1498772920273,1.5563421903939911,1.7996161161757982,1.3063421903939911,1.5496161161757982,0.20183551694350724,0.06360917817028158,3.3030195912203584,0,,0.0,none,P284,1
E0006390,N0006638,N0006639,lateral,40.00000000010958,draft,provisional,s5c_flows,14.3141,23.56,0.000333,3.6221,held,0.600416,0.04,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,324.1498772920273,323.94987729202677,1.7996161161757982,2.2745489775044803,1.5496161161757982,2.0245489775044803,0.3155176393864399,0.12049352422311702,2.1129299394002263,0,,0.0,none,P284,1
E0006391,N0006639,N0006182,lateral,18.028155915283275,draft,provisional,s5c_flows,17.8926,29.45,0.000667,3.6221,held,0.75077,0.08,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,323.94987729202677,323.85973651245035,2.2745489775044803,2.467045714112146,2.0245489775044803,2.217045714112146,0.33841737477800254,0.1338592147994188,0.8878659538441996,0,,0.0,none,P284,1
E0006392,N0006640,N0006641,lateral,50.00000000009775,draft,provisional,s5c_flows,10.7356,17.67,0.0,3.6221,held,0.450062,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,324.72706909179686,324.47706909179635,1.5500000000000114,1.846020507813023,1.3000000000000114,1.596020507813023,0.2880229731679529,0.10531332367089061,2.893287726909987,0,,0.0,none,P284,1
E0006393,N0006641,N0006642,lateral,49.99999999984918,draft,provisional,s5c_flows,28.6281,47.12,0.000417,3.6221,held,1.200582,0.05,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,324.47706909179635,324.2270690917971,1.846020507813023,2.111889648437284,1.596020507813023,1.861889648437284,0.3913501250846243,0.1673907362776939,2.129380521216449,0,,0.0,none,P284,1
E0006394,N0006642,N0006182,lateral,7.149160523915328,draft,provisional,s5c_flows,28.6281,47.12,0.000833,3.6221,held,1.200998,0.1,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,324.2270690917971,324.1841741286536,2.111889648437284,2.1426080979089193,1.861889648437284,1.8926080979089193,0.41728011270850995,0.16015939423007292,0.28554601997489065,0,,0.0,none,P284,1
E0006395,N0006643,N0006644,lateral,82.14412965333386,draft,provisional,s5c_flows,32.4587,43.768,0.002778,3.6221,held,1.36353,0.3334,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,329.19479233179595,328.7840716835293,2.324983058829048,2.51277279889257,2.074983058829048,2.26277279889257,0.40688779682753917,0.177969144723976,3.3647330744004815,0,,0.0,none,P296,1
E0006396,N0006644,N0006645,lateral,85.1782892665695,draft,provisional,s5c_flows,40.0172,53.96,0.003463,3.6221,held,1.681085,0.4155,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,328.7840716835293,328.35818023719645,2.51277279889257,2.766850280381675,2.26277279889257,2.516850280381675,0.43360047156632575,0.19698703642297882,3.2740696736665558,0,,0.0,none,P296,1
E0006397,N0006645,N0006189,lateral,83.02817869869868,draft,provisional,s5c_flows,43.2565,58.328,0.004172,3.6221,held,1.817596,0.5007,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,328.35818023719645,327.94303934370294,2.766850280381675,2.774062707078315,2.516850280381675,2.524062707078315,0.44393645018775046,0.20463922175609456,3.117119528541538,0,,0.0,none,P296,1
E0006398,N0006646,N0006647,lateral,48.69191000139597,draft,provisional,s5c_flows,1.4832,2.0,0.0,3.6221,held,0.06218,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,329.63847063276086,329.39501108275385,1.601946847707893,1.6605003918555212,1.351946847707893,1.4105003918555212,0.15034093436683285,0.042847972501074055,5.397943259927176,0,,0.0,none,P296,1
E0006399,N0006647,N0006648,lateral,88.58826372597409,draft,provisional,s5c_flows,7.9619,10.736,0.000406,3.6221,held,0.334189,0.0487,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,329.3502054405068,328.9072641218769,1.7053060341025912,1.7300039445293578,1.4553060341025912,1.4800039445293578,0.2618965549926053,0.09174180511620081,5.637611621662059,0,,0.0,none,P296,1
E0006400,N0006648,N0006649,lateral,59.99999999996899,draft,provisional,s5c_flows,15.5204,20.928,0.001144,3.6221,held,0.651798,0.1373,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,328.9072641218769,328.60726412187705,1.7300039445293578,2.1350759660135736,1.4800039445293578,1.8850759660135736,0.32376662402954925,0.12523137465209416,3.088644491991293,0,,0.0,none,P296,1
E0006401,N0006649,N0006650,lateral,59.99999999996899,draft,provisional,s5c_flows,30.6373,41.312,0.001644,3.6221,held,1.286038,0.1973,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,328.60726412187705,328.3072641218772,2.1350759660135736,2.3436758195290395,1.8850759660135736,2.0936758195290395,0.39967966251556625,0.17301852943696966,2.502003713938125,0,,0.0,none,P296,1
E0006402,N0006650,N0006651,lateral,59.99999999996899,draft,provisional,s5c_flows,37.116,50.048,0.002144,3.6221,held,1.558142,0.2573,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,328.3072641218772,328.00726412187737,2.3436758195290395,2.6188955460913803,2.0936758195290395,2.3688955460913803,0.42374270150513005,0.18984352853152114,2.359922652230924,0,,0.0,none,P296,1
E0006403,N0006651,N0006189,lateral,20.251716764741165,draft,provisional,s5c_flows,40.3553,54.416,0.002644,3.6221,held,1.694443,0.3173,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,328.00726412187737,327.90600553805365,2.6188955460913803,2.8110965127276017,2.3688955460913803,2.5610965127276017,0.43463890340927586,0.197748266642031,0.7765724837287603,0,,0.0,none,P296,1
E0006404,N0006652,N0006653,main,6.195321597238161,auto_road,derived,s5c_flows,128.1914,167.514,0.02028,3.3978,merrimack,5.061553,2.4336,0.0,0.0,,200,PVC-U,0.65,0.5,table11,minimum,tractive,1.0,323.0717715844865,323.0315019941045,5.931341208482252,5.976066365270526,5.681341208482252,5.726066365270526,0.6584806404545377,0.32029270558466993,0.1568084976388888,0,,0.0,none,P296,1
E0006405,N0006653,N0006654,main,10.117980686861575,auto_road,derived,s5c_flows,128.1914,167.514,0.020331,3.3978,merrimack,5.061604,2.4398,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,323.0315019941045,322.9809120906702,5.976066365270526,6.054793475736062,5.726066365270526,5.804793475736062,0.5988244213560151,0.343247851921865,0.2816067705886642,0,,0.0,none,P296,1
E0006406,N0006654,N0006655,main,8.060131142461994,auto_road,derived,s5c_flows,129.2712,168.97,0.020416,3.3943,merrimack,5.098995,2.4499,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,322.9809120906702,322.9406114349579,6.054793475736062,6.092713760354627,5.804793475736062,5.842713760354627,0.6000637180322718,0.3445803665795132,0.22386875760718566,0,,0.0,none,P296,1
