EDGE_UID,US_NODE,DS_NODE,TIER,LEN_M,SRC,CONFIDENCE,STAGE,QADF_M3D,N_PROP,QINF_LS,PF,PF_METH,QPK_LS,UPSTR_KM,ON_WADI_M,ON_DUAL_M,CROSS_ID,DN,MATERIAL,SLOPE_LAID,SLOPE_MIN,GRAD_BY,SIZED_BY,CLEAN_BY,TAU_PA,INV_UP,INV_DN,US_DEPTH,DS_DEPTH,COVER_US,COVER_DN,V_PK_MS,DOD_PK,RET_MIN,PAST_CAP,CAP_EXIT,CAP_LEN_M,TIE_TYPE,PACKAGE,PHASE
E0006407,N0006655,N0006656,main,75.4236450525424,auto_road,derived,s5c_flows,133.5903,174.794,0.020483,3.3809,merrimack,5.247915,2.4579,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,322.9406114349579,322.56349320969514,6.092713760354627,6.729200882101736,5.842713760354627,6.479200882101736,0.6049266099051315,0.34985250633230625,2.0780384434945707,0,,0.0,none,P296,1
E0006408,N0006656,N0006657,main,3.9999999998234967,auto_road,derived,s5c_flows,135.7499,177.706,0.021111,3.3743,merrimack,5.322751,2.5334,0.0,0.0,,200,PVC-U,1.0,0.5,table11,minimum,velocity,1.0,322.56349320969514,322.5234932096969,6.729200882101736,6.7573905793656195,6.479200882101736,6.5073905793656195,0.7800463024260123,0.2938857804730638,0.08546501208503364,0,,0.0,none,P296,1
E0006409,N0006657,N0006658,main,6.257442620216967,auto_road,derived,s5c_flows,137.9095,180.618,0.021145,3.3679,merrimack,5.396849,2.5374,0.0,0.0,,200,PVC-U,0.65,0.5,table11,minimum,tractive,1.0,322.5234932096969,322.4828198326655,6.7573905793656195,6.915617667334516,6.5073905793656195,6.665617667334516,0.6705631405758946,0.33117855449712463,0.1555270548383889,0,,0.0,none,P296,1
E0006410,N0006658,N0006659,main,4.000000000289158,auto_road,derived,s5c_flows,140.069,183.53,0.021197,3.3615,merrimack,5.470825,2.5436,0.0,0.0,,200,PVC-U,1.0,0.5,table11,minimum,velocity,1.0,322.4828198326655,322.44281983266256,6.915617667334516,6.839406729837435,6.665617667334516,6.589406729837435,0.7862250835134393,0.29805016142257146,0.08479336015784392,0,,0.0,none,P296,1
E0006411,N0006659,N0006660,main,93.47208650186212,auto_road,derived,s5c_flows,145.4679,190.81,0.02123,3.3462,merrimack,5.655071,2.5476,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,322.44281983266256,321.9754594001532,6.839406729837435,7.733189281487398,6.589406729837435,7.483189281487398,0.6176621531971069,0.3640003466124033,2.5222010128038805,0,,0.0,none,P296,1
E0006412,N0006660,N0006661,main,3.9999999997880997,auto_road,derived,s5c_flows,150.8668,198.09,0.022009,3.3315,merrimack,5.839237,2.6411,0.0,0.0,,200,PVC-U,1.05,0.5,table11,minimum,velocity,1.0,321.9754594001532,321.93345940015547,7.733189281487398,7.787518383047654,7.483189281487398,7.537518383047654,0.8152207319615431,0.3043379984785751,0.08177744265988553,0,,0.0,none,P296,1
E0006413,N0006661,N0006662,main,6.285760310737775,auto_road,derived,s5c_flows,150.8668,198.09,0.022042,3.3315,merrimack,5.839271,2.6451,0.0,0.0,,200,PVC-U,0.65,0.5,table11,minimum,tractive,1.0,321.93345940015547,321.8926019581357,7.787518383047654,8.009680756708065,7.537518383047654,7.759680756708065,0.6856058699798215,0.34516009363062883,0.15280305556414348,0,,0.0,none,P296,1
E0006414,N0006662,N0006663,main,4.000000000253761,auto_road,derived,s5c_flows,153.0264,201.002,0.022095,3.3257,merrimack,5.912454,2.6514,0.0,0.0,,200,PVC-U,1.0,0.5,table11,minimum,velocity,1.0,321.8926019581357,321.85260195813316,8.009680756708065,7.882261323116836,7.759680756708065,7.632261323116836,0.8038988227952332,0.31020923454119154,0.08292917563816007,0,,0.0,none,P296,1
E0006415,N0006663,N0006664,main,43.483787240310576,auto_road,derived,s5c_flows,153.0264,201.002,0.022128,3.3257,merrimack,5.912487,2.6554,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,321.85260195813316,321.6351830219316,7.882261323116836,8.17087776908403,7.632261323116836,7.920877769084029,0.6253238442933093,0.37276143482428414,1.1589671399105863,0,,0.0,none,P296,1
E0006416,N0006664,N0006188,main,58.38077626349184,auto_road,derived,s5c_flows,156.2658,205.37,0.022491,3.3173,merrimack,6.022313,2.6989,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,321.6351830219316,321.34327914061413,8.17087776908403,8.40672085938587,7.920877769084029,8.15672085938587,0.6285073165862628,0.3764596609156837,1.548133032101811,0,,0.0,none,P296,1
E0006417,N0006665,N0006666,lateral,40.3355510692679,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,327.6877014160156,327.4860236606693,1.5500000000000114,2.125731710424475,1.3000000000000114,1.8757317104244748,0.0,0.0,0.0,0,,0.0,none,P306,0
E0006418,N0006666,N0006667,lateral,32.26890737345026,auto_road,derived,s5c_flows,0.0,0.0,0.000336,3.6221,held,0.000336,0.0403,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,327.4860236606693,327.324679123802,2.125731710424475,2.4713413840104863,1.8757317104244748,2.2213413840104863,0.019916787706700925,0.0050383822072243845,27.003105661958323,0,,0.0,none,P306,0
E0006419,N0006667,N0006668,lateral,54.611331453559714,auto_road,derived,s5c_flows,0.0,0.0,0.000605,3.6221,held,0.000605,0.0726,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,327.324679123802,327.05162246653424,2.4713413840104863,3.3036936955751344,2.2213413840104863,3.0536936955751344,0.02594860618427272,0.006252848324260568,35.07659914739421,0,,0.0,none,P306,0
E0006420,N0006668,N0006062,lateral,48.89077755218283,auto_road,derived,s5c_flows,0.0,0.0,0.00106,3.6221,held,0.00106,0.1272,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,327.05162246653424,326.8071685787733,3.3036936955751344,3.9336761477891855,3.0536936955751344,3.6836761477891855,0.032986383999005366,0.0077463079375668376,24.7025042987722,0,,0.0,none,P306,0
E0006421,N0006669,N0006670,lateral,27.11203242162859,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,327.6612735939345,327.5257134318263,1.5659602927842684,1.8083624959080566,1.3159602927842684,1.5583624959080566,0.0,0.0,0.0,0,,0.0,none,P306,0
E0006422,N0006670,N0006671,lateral,18.046816578275592,auto_road,derived,s5c_flows,0.0,0.0,0.000226,3.6221,held,0.000226,0.0271,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,327.5257134318263,327.43547934893496,1.8083624959080566,2.0781620084869132,1.5583624959080566,1.8281620084869132,0.016516798481786867,0.004381359822795389,18.210567661539535,0,,0.0,none,P306,0
E0006423,N0006671,N0006672,lateral,39.258327490214434,auto_road,derived,s5c_flows,0.0,0.0,0.000376,3.6221,held,0.000376,0.0452,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,327.43547934893496,327.2391877114839,2.0781620084869132,2.6051116049223424,1.8281620084869132,2.3551116049223424,0.0209742828500505,0.005246823280676466,31.19560572573594,0,,0.0,none,P306,0
E0006424,N0006672,N0006673,lateral,5.961525472804175,auto_road,derived,s5c_flows,0.0,0.0,0.000703,3.6221,held,0.000703,0.0844,0.0,0.0,,200,PVC-U,0.7,0.5,table11,minimum,tractive,1.0,327.2391877114839,327.19745703317426,2.6051116049223424,2.6208413066694902,2.3551116049223424,2.3708413066694902,0.03092139593150738,0.006148540801840158,3.213268834956701,0,,0.0,none,P306,0
E0006425,N0006673,N0006674,lateral,10.224954770149154,auto_road,derived,s5c_flows,0.0,0.0,0.000753,3.6221,held,0.000753,0.0904,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,327.19745703317426,327.1463322593235,2.6208413066694902,2.845733170363985,2.3708413066694902,2.595733170363985,0.02853326749594836,0.006791926933849696,5.972534090602059,0,,0.0,none,P306,0
E0006426,N0006674,N0006675,lateral,16.86517615901485,auto_road,derived,s5c_flows,0.0,0.0,0.000838,3.6221,held,0.000838,0.1006,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,327.1463322593235,327.06200637852845,2.845733170363985,3.0407157894402985,2.595733170363985,2.7907157894402985,0.029869969906294962,0.007075028894792029,9.410329846287409,0,,0.0,none,P306,0
E0006427,N0006675,N0006676,lateral,19.905282582076747,auto_road,derived,s5c_flows,0.0,0.0,0.000979,3.6221,held,0.000979,0.1175,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,327.06200637852845,326.96247996561806,3.0407157894402985,3.4539934230538165,2.7907157894402985,3.2039934230538165,0.03190392166049523,0.007511371223338753,10.398555802375595,0,,0.0,none,P306,0
E0006428,N0006676,N0006677,lateral,6.504023509855931,auto_road,derived,s5c_flows,0.0,0.0,0.001145,3.6221,held,0.001145,0.1374,0.0,0.0,,200,PVC-U,0.65,0.5,table11,minimum,tractive,1.0,326.96247996561806,326.920203812804,3.4539934230538165,3.4603503864147456,3.2039934230538165,3.2103503864147456,0.03713952662417357,0.00753485576665161,2.918733804226141,0,,0.0,none,P306,0
E0006429,N0006677,N0006678,lateral,6.5529471322826565,auto_road,derived,s5c_flows,0.0,0.0,0.001199,3.6221,held,0.001199,0.1439,0.0,0.0,,200,PVC-U,0.65,0.5,table11,minimum,tractive,1.0,326.920203812804,326.8776096564442,3.4603503864147456,3.5012050408214463,3.2103503864147456,3.2512050408214463,0.037858929276645914,0.007671401009167217,2.8848091487208634,0,,0.0,none,P306,0
E0006430,N0006678,N0006679,lateral,6.486777418153988,auto_road,derived,s5c_flows,0.0,0.0,0.001254,3.6221,held,0.001254,0.1504,0.0,0.0,,200,PVC-U,0.65,0.5,table11,minimum,tractive,1.0,326.8776096564442,326.83544560322616,3.5012050408214463,3.5083043967738377,3.2512050408214463,3.2583043967738377,0.038570040655613404,0.007807001201781821,2.8030293754305027,0,,0.0,none,P306,0
E0006431,N0006679,N0006680,lateral,13.067949429635657,auto_road,derived,s5c_flows,0.0,0.0,0.001308,3.6221,held,0.001308,0.1569,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,326.83544560322616,326.770105856078,3.5083043967738377,3.4371084993907743,3.2583043967738377,3.1871084993907743,0.03599498409803034,0.00840909067220022,6.050819652189049,0,,0.0,none,P306,0
E0006432,N0006680,N0006062,lateral,29.30637063563146,auto_road,derived,s5c_flows,0.0,0.0,0.001417,3.6221,held,0.001417,0.17,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,326.770105856078,326.62357400289983,3.4371084993907743,4.117270723662671,3.1871084993907743,3.8672707236626707,0.03719820944709994,0.008678151793055894,13.13072639392694,0,,0.0,none,P306,0
E0006433,N0006681,N0006196,lateral,29.0,auto_link,provisional,s5c_flows,2.2248,3.0,0.0,3.6221,held,0.09327,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,323.79313202978824,323.64813202978826,1.5523879897430106,1.8281863295867424,1.3023879897430106,1.5781863295867424,0.17236266135897502,0.05134627366639491,2.80416494803772,0,,0.0,none,P301,1
E0006434,N0006682,N0006683,main,12.649110640673518,auto_block,provisional,s5c_flows,15.5738,21.0,0.00389,3.6221,held,0.656782,0.4668,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,322.3824076602332,322.3191621070298,2.8906025936730657,2.891165041407703,2.6406025936730657,2.641165041407703,0.3245415006307566,0.12568084374077032,0.6495887591206658,0,,0.0,none,P301,1
E0006435,N0006683,N0006684,main,36.138621999185304,auto_block,provisional,s5c_flows,15.5738,21.0,0.003995,3.6221,held,0.656887,0.4794,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,322.3191621070298,322.1384689970339,2.891165041407703,3.323689206091103,2.641165041407703,3.073689206091103,0.3245577795829838,0.1256902945494756,1.8557877966351073,0,,0.0,none,P301,1
E0006436,N0006684,N0006196,main,17.46424919657298,auto_block,provisional,s5c_flows,15.5738,21.0,0.004296,3.6221,held,0.657189,0.5156,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,322.1384689970339,322.051147751051,3.323689206091103,3.425170608323981,3.073689206091103,3.175170608323981,0.324604590488024,0.12571747267386418,0.8966934802285915,0,,0.0,none,P301,1
E0006437,N0006685,N0006686,main,17.804493814764857,auto_block,provisional,s5c_flows,20.0234,27.0,0.006772,3.6221,held,0.846205,0.8127,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,321.24819021417744,321.1591677451036,2.8173920612131838,2.889050028333884,2.5673920612131838,2.639050028333884,0.35127405338599244,0.14165888302719937,0.8447579908594732,0,,0.0,none,P314,1
E0006438,N0006686,N0006687,main,20.8806130178211,auto_block,provisional,s5c_flows,20.0234,27.0,0.006921,3.6221,held,0.846353,0.8305,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,321.1591677451036,321.0547646800145,2.889050028333884,2.9231100758448747,2.639050028333884,2.6731100758448747,0.351293153993986,0.14167063160701515,0.9906547082031745,0,,0.0,none,P314,1
E0006439,N0006687,N0006192,main,27.244076105982913,auto_block,provisional,s5c_flows,20.0234,27.0,0.007095,3.6221,held,0.846527,0.8513,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,321.0547646800145,320.9185442994846,2.9231100758448747,3.0932049680935165,2.6731100758448747,2.8432049680935165,0.35131560701258935,0.1416844428334048,1.2924786887803812,0,,0.0,none,P314,1
E0006440,N0006688,N0006689,sub main,69.99999999997378,draft,drafted,s5c_flows,9.1732,13.434,0.050789,3.6221,held,0.435353,6.0946,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,314.9056663810381,314.55566638103824,8.562992066227537,9.076444214664889,8.312992066227537,8.826444214664889,0.28499520692659824,0.10369834569540223,4.093636097419385,0,,0.0,none,P314,1
E0006441,N0006689,N0006690,sub main,70.00000000012429,draft,drafted,s5c_flows,10.6564,15.434,0.051372,3.6221,held,0.498116,6.1646,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,314.55566638103824,314.2056663810376,9.076444214664889,9.767203492009287,8.826444214664889,9.517203492009287,0.29744572570875794,0.11041084445578156,3.922284187775057,0,,0.0,none,P314,1
E0006442,N0006690,N0006691,sub main,69.99805334237598,draft,drafted,s5c_flows,10.6564,15.434,0.051955,3.6221,held,0.4987,6.2346,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,314.2056663810376,313.8556761143257,9.767203492009287,10.109839022393032,9.517203492009287,9.859839022393032,0.29755614977328476,0.1104712261248921,3.920719579352737,0,,0.0,none,P314,1
E0006443,N0006691,N0006192,sub main,4.137102532134558,draft,drafted,s5c_flows,10.6564,15.434,0.052538,3.6221,held,0.499283,6.3046,0.0,0.0,,200,PVC-U,1.0,0.5,table11,minimum,tractive,1.0,313.8556761143257,313.8143050890044,10.109839022393032,10.197444178573733,9.859839022393032,9.947444178573733,0.37854113847186815,0.09382992466255755,0.18215116366812942,0,,0.0,none,P314,1
E0006444,N0006692,N0006693,main,34.55919369547557,auto_road,derived,s5c_flows,0.0,0.0,0.025374,3.6221,held,0.025374,3.0449,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,313.444218682555,313.2541431172299,10.469935370179371,10.640998484332613,10.219935370179371,10.390998484332613,0.1139603067425865,0.028271033786971073,5.054273527819627,0,,0.0,none,P324,0
E0006445,N0006693,N0006694,main,55.137590039027614,auto_road,derived,s5c_flows,0.0,0.0,0.025662,3.6221,held,0.025662,3.0794,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,313.2541431172299,312.95088637201525,10.640998484332613,11.230449077203502,10.390998484332613,10.980449077203502,0.11441308649558202,0.028410158202778674,8.031946887642775,0,,0.0,none,P324,0
E0006446,N0006694,N0006695,main,32.63393094944704,auto_road,derived,s5c_flows,0.0,0.0,0.026122,3.6221,held,0.026122,3.1346,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,312.95088637201525,312.7713997517933,11.230449077203502,11.504845365394203,10.980449077203502,11.254845365394203,0.11512907122186856,0.02863063091106008,4.724252904892175,0,,0.0,none,P324,0
E0006447,N0006695,N0006696,main,40.88811171067238,auto_road,derived,s5c_flows,0.0,0.0,0.026393,3.6221,held,0.026393,3.1672,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,312.7713997517933,312.5465151373846,11.504845365394203,11.9726193840998,11.254845365394203,11.7226193840998,0.11554682164600938,0.02875953657802241,5.8977695691099274,0,,0.0,none,P324,0
E0006448,N0006696,N0006697,main,36.73992805502583,auto_road,derived,s5c_flows,0.0,0.0,0.026734,3.6221,held,0.026734,3.2081,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,322.96913452148436,322.7670649171817,1.5500000000000114,1.970331323052676,1.3000000000000114,1.720331323052676,0.11606829984813567,0.02892072659179798,5.275619054053594,0,,0.0,none,P324,0
E0006449,N0006697,N0006698,main,35.041245550453134,auto_road,derived,s5c_flows,0.0,0.0,0.02704,3.6221,held,0.02704,3.2448,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,322.7670649171817,322.5743380666542,1.970331323052676,2.4072293161582934,1.720331323052676,2.1572293161582934,0.11653236593287543,0.02906442883422286,5.011661391227777,0,,0.0,none,P312,0
E0006450,N0006698,N0006699,main,11.285103360607183,auto_road,derived,s5c_flows,0.0,0.0,0.027332,3.6221,held,0.027332,3.2799,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,322.5743380666542,322.5122699981709,2.4072293161582934,2.2775249237041066,2.1572293161582934,2.0275249237041066,0.11697183752201704,0.02920073937867554,1.607951623182096,0,,0.0,none,P312,0
E0006451,N0006699,N0006700,main,48.444747117431604,auto_road,derived,s5c_flows,0.0,0.0,0.027426,3.6221,held,0.027426,3.2912,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,322.5122699981709,322.245823889025,2.2775249237041066,2.4460706422249814,2.0275249237041066,2.1960706422249814,0.1171126224128829,0.02924445261541672,6.8943247561364025,0,,0.0,none,P312,0
E0006452,N0006700,N0006701,main,33.8531312409748,auto_road,derived,s5c_flows,0.0,0.0,0.02783,3.6221,held,0.02783,3.3396,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,322.245823889025,322.05963166719965,2.4460706422249814,2.6197201394409717,2.1960706422249814,2.3697201394409717,0.11771393939983721,0.029431411204175334,4.793135434026829,0,,0.0,none,P312,0
E0006453,N0006701,N0006702,main,36.77260072144634,auto_road,derived,s5c_flows,0.0,0.0,0.028112,3.6221,held,0.028112,3.3735,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,322.05963166719965,321.8573823632317,2.6197201394409717,2.971475058643307,2.3697201394409717,2.721475058643307,0.11813011313793868,0.02956104463188644,5.18814942617659,0,,0.0,none,P312,0
E0006454,N0006702,N0006703,main,44.193203939353246,auto_road,derived,s5c_flows,0.0,0.0,0.028419,3.6221,held,0.028419,3.4102,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,321.8573823632317,321.6143197415652,2.971475058643307,3.1092520357785247,2.721475058643307,2.8592520357785247,0.11857992200473864,0.029701374425906507,6.211451201323837,0,,0.0,none,P312,0
E0006455,N0006703,N0006704,main,49.82095483620233,auto_road,derived,s5c_flows,0.0,0.0,0.028787,3.6221,held,0.028787,3.4544,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,321.6143197415652,321.3403044899661,3.1092520357785247,3.3477448264401346,2.8592520357785247,3.0977448264401346,0.11911471258663336,0.029868512894610094,6.971004918188568,0,,0.0,none,P312,0
E0006456,N0006704,N0006705,main,41.17740284767111,auto_road,derived,s5c_flows,0.0,0.0,0.029202,3.6221,held,0.029202,3.5043,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,321.3403044899661,321.1138287743039,3.3477448264401346,3.5014361182742277,3.0977448264401346,3.2514361182742277,0.11971217831646377,0.030055619738589195,5.732834011648764,0,,0.0,none,P312,0
E0006457,N0006705,N0006706,main,30.16759374139506,auto_road,derived,s5c_flows,0.0,0.0,0.029545,3.6221,held,0.029545,3.5454,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,321.1138287743039,320.94790700872625,3.5014361182742277,3.599547825258128,3.2514361182742277,3.349547825258128,0.12020158197324482,0.03020918397689229,4.182916903166596,0,,0.0,none,P312,0
E0006458,N0006706,N0006707,main,55.15003558743476,auto_road,derived,s5c_flows,0.0,0.0,0.029797,3.6221,held,0.029797,3.5756,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,320.94790700872625,320.64458181299534,3.599547825258128,3.893595677239034,3.349547825258128,3.643595677239034,0.12055865176667176,0.030321394459364076,7.624233070966389,0,,0.0,none,P312,0
E0006459,N0006707,N0006708,main,37.24417107503636,auto_road,derived,s5c_flows,0.0,0.0,0.030256,3.6221,held,0.030256,3.6308,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,320.64458181299534,320.4397388720826,3.893595677239034,4.094227192370511,3.643595677239034,3.8442271923705107,0.1212037114163307,0.030524469562168838,5.121428851726589,0,,0.0,none,P312,0
E0006460,N0006708,N0005994,main,49.147291741693344,auto_road,derived,s5c_flows,0.0,0.0,0.030567,3.6221,held,0.030567,3.668,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,320.4397388720826,320.1694287675033,4.094227192370511,4.070683537184209,3.8442271923705107,3.820683537184209,0.12163694966379511,0.030661121873158642,6.734150529853607,0,,0.0,none,P312,0
E0006461,N0006709,N0005994,sub main,58.45541412280711,auto_road,derived,s5c_flows,0.0,0.0,0.04729,3.6221,held,0.04729,5.6748,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,312.8613149788989,312.5398102012235,11.172467980085457,11.700302103464026,10.922467980085457,11.450302103464026,0.14145842732645755,0.03713631139008314,6.887231255571621,0,,0.0,none,P312,0
E0006462,N0006710,N0006711,lateral,15.811388300841896,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,430.32207021311996,430.2430132716157,1.5870484392237927,2.801969638540527,1.3370484392237927,2.551969638540527,0.0,0.0,0.0,0,,0.0,none,P254,1
E0006463,N0006711,N0006204,lateral,19.313207915827967,auto_block,provisional,s5c_flows,0.0,0.0,0.000132,3.6221,held,0.000132,0.0158,0.0,0.0,,200,PVC-U,25.0,0.5,cover_min,minimum,tractive,1.0,430.09554300420126,425.2672410252443,2.949439905954989,1.5891127345213363,2.699439905954989,1.3391127345213363,0.0381895868681978,0.0017498903169858304,8.428653593662792,0,,0.0,none,P254,1
E0006464,N0006712,N0006204,lateral,26.1725046566048,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,25.0,0.5,cover_min,minimum,tractive,1.0,431.8103671893955,425.2672410252443,6.7371791973232575,1.5891127345213363,6.4871791973232575,1.3391127345213363,0.0,0.0,0.0,0,,0.0,none,P254,1
E0006465,N0006713,N0006215,lateral,29.614185789921695,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,29.614,0.0,W11a-XG01354,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,417.3625073050536,417.214436376104,1.5520739937745134,1.726420557489746,1.3020739937745134,1.476420557489746,0.0,0.0,0.0,0,,0.0,none,P254,1
E0006466,N0006714,N0006715,lateral,17.204650534085253,auto_block,provisional,s5c_flows,0.7416,1.0,0.0,3.6221,held,0.03109,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,417.014092485686,416.92806923301555,1.6550054147046467,1.6612252005782011,1.4050054147046467,1.4112252005782011,0.11845872128933585,0.03156792542268341,2.420625281508095,0,,0.0,none,P254,1
E0006467,N0006715,N0006215,lateral,19.697715603592208,auto_block,provisional,s5c_flows,0.7416,1.0,0.000143,3.6221,held,0.031233,0.0172,1.515,0.0,W11a-XG01355,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,416.92806923301555,416.8295806549976,1.6612252005782011,2.111276278596165,1.4112252005782011,1.861276278596165,0.1186482260560583,0.031631334384905535,2.7669630720374943,0,,0.0,none,P254,1
E0006468,N0006716,N0006213,lateral,55.65968020030299,auto_block,provisional,s5c_flows,0.0,0.0,0.0013,3.6221,held,0.0013,0.156,55.66,0.0,W11a-XG01356,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,414.3186306290989,414.0403322280974,2.412143296682359,3.085369676199491,2.162143296682359,2.835369676199491,0.03590410184720439,0.008388860126838066,25.837196558196236,0,,0.0,none,P254,1
E0006469,N0006717,N0006718,lateral,49.505437938431,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,49.505,0.0,W11a-XG01357,200,PVC-U,0.65,0.5,cover_min,minimum,tractive,1.0,415.8699456994285,415.5481603528287,1.6494024451027371,1.6681177233431868,1.3994024451027371,1.4181177233431868,0.14749918747267127,0.03506296930500222,5.593865610005863,0,,0.0,none,P254,1
E0006470,N0006718,N0006719,lateral,17.4928556845359,auto_block,provisional,s5c_flows,1.0798,1.456,0.000413,3.6221,held,0.04568,0.0495,17.493,0.0,W11a-XG01358,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,415.5481603528287,415.46069607440603,1.6681177233431868,1.6629306345783448,1.4181177233431868,1.4129306345783448,0.13531757396731822,0.03738018232874299,2.154543465379296,0,,0.0,none,P254,1
E0006471,N0006719,N0006213,lateral,21.095023109728988,auto_block,provisional,s5c_flows,1.0798,1.456,0.000558,3.6221,held,0.045826,0.067,21.095,0.0,W11a-XG01359,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,415.46069607440603,415.3552209588574,1.6629306345783448,1.7704809454394876,1.4129306345783448,1.5204809454394876,0.13546589608661588,0.03743284430828289,2.595367015995547,0,,0.0,none,P254,1
E0006472,N0006720,N0006721,lateral,60.00000000010501,draft,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,1.5,0.0,W11a-XG01360,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,317.89168967287804,317.5916896728775,1.5512729736063307,2.2814487548568536,1.3012729736063307,2.0314487548568536,0.0,0.0,0.0,0,,0.0,none,P02,1
E0006473,N0006721,N0006722,lateral,59.99999999987638,draft,provisional,s5c_flows,0.0,0.0,0.0005,3.6221,held,0.0005,0.06,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,317.5916896728775,317.29168967287814,2.2814487548568536,3.7805149169656147,2.0314487548568536,3.5305149169656147,0.023853542561543952,0.005824040037637895,41.92249421308653,0,,0.0,none,P02,1
E0006474,N0006722,N0006723,lateral,64.87319652061846,draft,provisional,s5c_flows,0.0,0.0,0.001,3.6221,held,0.001,0.12,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,317.29168967287814,316.96732369027507,3.7805149169656147,2.440055460115559,3.5305149169656147,2.190055460115559,0.03219004464431768,0.007573288426822228,33.588643754837705,0,,0.0,none,P02,1
E0006475,N0006723,N0006724,lateral,50.0000000000564,draft,provisional,s5c_flows,0.0,0.0,0.001541,3.6221,held,0.001541,0.1849,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,316.96732369027507,316.7173236902748,2.440055460115559,2.3146282140220933,2.190055460115559,2.0646282140220933,0.03849473438157592,0.008970606168302947,21.647982424659034,0,,0.0,none,P02,1
E0006476,N0006724,N0006725,lateral,50.000000000038526,draft,provisional,s5c_flows,0.0,0.0,0.001957,3.6221,held,0.001957,0.2349,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,316.7173236902748,316.4673236902746,2.3146282140220933,2.132957071444139,2.0646282140220933,1.8829570714441388,0.042395446811176914,0.009866132065436545,19.65619886129564,0,,0.0,none,P02,1
E0006477,N0006725,N0006216,lateral,11.318475106527353,draft,provisional,s5c_flows,0.0,0.0,0.002374,3.6221,held,0.002374,0.2849,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,316.4673236902746,316.41073131474195,2.132957071444139,2.094578743851798,1.8829570714441388,1.8445787438517982,0.045784371095449285,0.010662961511117536,4.120210614713583,0,,0.0,none,P02,1
E0006478,N0006726,N0006727,lateral,12.731085391876302,draft,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,317.0135145964114,316.94985916945205,1.5502671418698242,1.6995243754698208,1.3002671418698242,1.4495243754698208,0.0,0.0,0.0,0,,0.0,none,P02,1
E0006479,N0006727,N0006216,lateral,66.41059400202406,draft,provisional,s5c_flows,0.0,0.0,0.000106,3.6221,held,0.000106,0.0127,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,316.94985916945205,316.61780619944193,1.6995243754698208,1.8875038591518205,1.4495243754698208,1.6375038591518205,0.011281498555703607,0.003409536122297413,98.11136595922169,0,,0.0,none,P02,1
E0006480,N0006728,N0006729,sub main,80.00000000010667,draft,drafted,s5c_flows,1421.5331,1888.9,0.339282,2.5396,merrimack,42.122848,40.7138,0.0,0.0,,400,GRP,0.25,0.205,table11,minimum,velocity,1.0,322.9269557841451,322.7269557841448,8.152023708042407,6.630496608433305,7.7020237080424065,6.180496608433304,0.7884989487575094,0.44104883495452785,1.6909766784548461,0,,0.0,none,P02,1
E0006481,N0006729,N0006730,sub main,80.00000000010667,draft,drafted,s5c_flows,1421.5331,1888.9,0.339948,2.5396,merrimack,42.123515,40.7938,0.0,0.0,,400,GRP,0.25,0.205,table11,minimum,velocity,1.0,322.7269557841448,322.52695578414455,6.630496608433305,6.622244655308577,6.180496608433304,6.172244655308577,0.7885021710658476,0.44105278496583544,1.690969768076599,0,,0.0,none,P02,1
E0006482,N0006730,N0006731,sub main,79.99999999964153,draft,drafted,s5c_flows,1421.5331,1888.9,0.340615,2.5396,merrimack,42.124182,40.8738,0.0,0.0,,400,GRP,0.25,0.205,table11,minimum,velocity,1.0,322.52695578414455,322.32695578414547,6.622244655308577,6.772104274448282,6.172244655308577,6.322104274448281,0.7885053933266125,0.4410567349614144,1.6909628578470222,0,,0.0,none,P02,1
E0006483,N0006731,N0006732,sub main,11.645137651948481,draft,drafted,s5c_flows,1421.5331,1888.9,0.341282,2.5396,merrimack,42.124848,40.9538,0.0,0.0,,400,GRP,0.35,0.205,table11,minimum,velocity,1.0,322.32695578414547,322.28619780236363,6.772104274448282,6.809627392948869,6.322104274448281,6.359627392948869,0.8935487307370976,0.40130186169686877,0.2172076584702565,0,,0.0,none,P02,1
E0006484,N0006732,N0006733,sub main,59.99999999981922,draft,drafted,s5c_flows,1421.5331,1888.9,0.341379,2.5396,merrimack,42.124945,40.9654,0.0,0.0,,400,GRP,0.25,0.205,table11,minimum,velocity,1.0,322.28619780236363,322.1361978023641,6.809627392948869,6.739046338260891,6.359627392948869,6.289046338260891,0.7885090793027059,0.4410612534528129,1.2682162149373177,0,,0.0,none,P02,1
E0006485,N0006733,N0006734,sub main,60.00000000026575,draft,drafted,s5c_flows,1421.5331,1888.9,0.341879,2.5396,merrimack,42.125445,41.0254,0.0,0.0,,400,GRP,0.25,0.205,table11,minimum,velocity,1.0,322.1361978023641,321.98619780236345,6.739046338260891,6.965431836308426,6.289046338260891,6.515431836308426,0.7885114947185456,0.4410642144451884,1.2682123300705628,0,,0.0,none,P02,1
E0006486,N0006734,N0006735,sub main,8.354862348045273,draft,drafted,s5c_flows,1421.5331,1888.9,0.342379,2.5396,merrimack,42.125945,41.0854,0.0,0.0,,400,GRP,0.5,0.205,table11,minimum,velocity,1.0,321.98619780236345,321.94442349062325,6.965431836308426,7.071079439064249,6.515431836308426,6.621079439064249,1.0189218122569939,0.3640027316236504,0.13666181656501167,0,,0.0,none,P02,1
E0006487,N0006735,N0006736,sub main,10.155828266954943,draft,drafted,s5c_flows,1421.5331,1888.9,0.342448,2.5396,merrimack,42.126015,41.0938,0.0,0.0,,400,GRP,0.4,0.205,table11,minimum,velocity,1.0,321.94442349062325,321.9038001775554,7.071079439064249,6.997963738460214,6.621079439064249,6.547963738460214,0.9387032603301688,0.38680657631368165,0.18031662571376827,0,,0.0,none,P02,1
E0006488,N0006736,N0006737,sub main,74.8441717332118,draft,drafted,s5c_flows,1421.5331,1888.9,0.342533,2.5396,merrimack,42.1261,41.104,0.0,0.0,,400,GRP,0.25,0.205,table11,minimum,velocity,1.0,321.9038001775554,321.7166897482224,6.997963738460214,6.093887644355732,6.547963738460214,5.643887644355732,0.7885146588728503,0.44106809333182906,1.581965342284579,0,,0.0,none,P02,1
E0006489,N0006737,N0006738,sub main,39.999999999920114,draft,drafted,s5c_flows,1421.5331,1888.9,0.343157,2.5396,merrimack,42.126723,41.1788,0.0,0.0,,400,GRP,0.25,0.205,table11,minimum,velocity,1.0,321.7166897482224,321.6166897482226,6.093887644355732,6.228769236152402,5.643887644355732,5.778769236152402,0.7885176683999515,0.4410717827015388,0.8454682670816057,0,,0.0,none,P02,1
E0006490,N0006738,N0006739,sub main,39.99999999988763,draft,drafted,s5c_flows,1421.5331,1888.9,0.34349,2.5396,merrimack,42.127057,41.2188,0.0,0.0,,400,GRP,0.25,0.205,table11,minimum,velocity,1.0,321.6166897482226,321.51668974822286,6.228769236152402,6.400271921699016,5.778769236152402,5.950271921699016,0.7885192818372001,0.44107376062443393,0.845466537116889,0,,0.0,none,P02,1
E0006491,N0006739,N0006740,sub main,15.00000000028013,draft,drafted,s5c_flows,1421.5331,1888.9,0.343823,2.5396,merrimack,42.12739,41.2588,0.0,0.0,,400,GRP,0.3,0.205,table11,minimum,velocity,1.0,321.51668974822286,321.471689748222,6.400271921699016,6.572408152168634,5.950271921699016,6.122408152168634,0.8439431134739713,0.4189275945472377,0.2962284969369316,0,,0.0,none,P02,1
E0006492,N0006740,N0006741,sub main,64.99022819811863,draft,drafted,s5c_flows,1421.5331,1888.9,0.343948,2.5396,merrimack,42.127515,41.2738,0.0,0.0,,400,GRP,0.3,0.205,uniform,minimum,velocity,1.0,321.471689748222,321.27671906362764,6.572408152168634,5.792311698091112,6.122408152168634,5.342311698091112,0.84394376998018,0.4189282867274251,1.28346284254706,0,,0.0,none,P02,1
E0006493,N0006741,N0006742,sub main,52.79717767470342,draft,drafted,s5c_flows,1421.5331,1888.9,0.34449,2.5396,merrimack,42.128057,41.3388,0.0,0.0,,400,GRP,0.3,0.205,uniform,minimum,velocity,1.0,321.27671906362764,321.11832753060355,5.792311698091112,6.334095565099574,5.342311698091112,5.884095565099574,0.8439466165707938,0.4189312880140208,1.0426642443577387,0,,0.0,none,P02,1
E0006494,N0006742,N0006222,sub main,59.38033390317617,draft,drafted,s5c_flows,1421.5331,1888.9,0.34493,2.5396,merrimack,42.128497,41.3916,0.0,0.0,,400,GRP,0.3,0.205,uniform,minimum,velocity,1.0,321.11832753060355,320.940186528894,6.334095565099574,5.607756586340372,5.884095565099574,5.157756586340372,0.8439489274318935,0.418933724474841,1.1726683920686294,0,,0.0,none,P02,1
E0006495,N0006743,N0006744,lateral,14.973389732418209,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.65,0.5,ground,minimum,tractive,1.0,325.07826538085936,324.9809383475986,1.5500000000000114,1.5552249824795013,1.3000000000000114,1.3052249824795013,0.0,0.0,0.0,0,,0.0,none,P02,1
E0006496,N0006744,N0006745,lateral,18.578816796189713,auto_road,derived,s5c_flows,0.0,0.0,0.000125,3.6221,held,0.000125,0.015,0.0,0.0,,200,PVC-U,0.65,0.5,ground,minimum,tractive,1.0,324.9809383475986,324.8601760384234,1.5552249824795013,1.5587082389203601,1.3052249824795013,1.3087082389203601,0.013365317878969397,0.0033990337744977672,23.16794478120103,0,,0.0,none,P02,1
E0006497,N0006745,N0006746,lateral,35.476988504667126,auto_road,derived,s5c_flows,0.0,0.0,0.00028,3.6221,held,0.00028,0.0336,0.0,0.0,,200,PVC-U,0.65,0.5,uniform,minimum,tractive,1.0,324.8601760384234,324.62957561314306,1.5587082389203601,1.5798970431069392,1.3087082389203601,1.3298970431069392,0.01990995115232619,0.004462238840940075,29.697870035977928,0,,0.0,none,P02,1
E0006498,N0006746,N0006747,lateral,22.532307019093498,auto_road,derived,s5c_flows,0.0,0.0,0.000575,3.6221,held,0.000575,0.069,0.0,0.0,,200,PVC-U,0.65,0.5,uniform,minimum,tractive,1.0,324.62957561314306,324.48311561751893,1.5798970431069392,1.5699849684185665,1.3298970431069392,1.3199849684185665,0.027645434873423153,0.0057939302215885,13.584103561317011,0,,0.0,none,P02,1
E0006499,N0006747,N0006748,lateral,28.43849794760918,auto_road,derived,s5c_flows,0.0,0.0,0.000763,3.6221,held,0.000763,0.0916,0.0,0.0,,200,PVC-U,0.65,0.5,cover_min,minimum,tractive,1.0,324.457224235649,324.2723739989895,1.5958763502885063,1.582209741244867,1.3458763502885063,1.332209741244867,0.0312719388917845,0.006445356517441797,15.156558326417201,0,,0.0,none,P02,1
E0006500,N0006748,N0006749,lateral,29.834227070029364,auto_road,derived,s5c_flows,0.0,0.0,0.001,3.6221,held,0.001,0.12,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,324.2723739989895,324.12320286363934,1.582209741244867,1.9697841969075398,1.332209741244867,1.7197841969075398,0.03219004464431768,0.007573288426822228,15.446922280724365,0,,0.0,none,P02,1
E0006501,N0006749,N0006750,lateral,20.77756826461657,auto_road,derived,s5c_flows,0.0,0.0,0.001249,3.6221,held,0.001249,0.1498,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,324.12320286363934,324.0193150223163,1.9697841969075398,2.2307154952618475,1.7197841969075398,1.9807154952618475,0.035315865277121966,0.008258231993719639,9.805587423469097,0,,0.0,none,P02,1
E0006502,N0006750,N0006751,lateral,23.649061446557848,auto_road,derived,s5c_flows,0.0,0.0,0.001422,3.6221,held,0.001422,0.1706,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,324.0193150223163,323.9010697150835,2.2307154952618475,2.4767989372602415,1.9807154952618475,2.2267989372602415,0.037251911884687065,0.008690213354320936,10.580692484439139,0,,0.0,none,P02,1
E0006503,N0006751,N0006752,lateral,15.77465397485584,auto_road,derived,s5c_flows,0.0,0.0,0.001619,3.6221,held,0.001619,0.1943,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,323.9010697150835,323.8221964452092,2.4767989372602415,2.675850429790785,2.2267989372602415,2.425850429790785,0.03927520266831689,0.009147912848548073,6.694068565380556,0,,0.0,none,P02,1
E0006504,N0006752,N0006753,lateral,22.69061204655213,auto_road,derived,s5c_flows,0.0,0.0,0.00175,3.6221,held,0.00175,0.21,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,323.8221964452092,323.70874338497646,2.675850429790785,2.881436058382917,2.425850429790785,2.631436058382917,0.04053167265986828,0.00943533249312914,9.330403672606893,0,,0.0,none,P02,1
E0006505,N0006753,N0006754,lateral,20.741134828159012,auto_road,derived,s5c_flows,0.0,0.0,0.001939,3.6221,held,0.001939,0.2327,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,323.70874338497646,323.6050377108357,2.881436058382917,2.9471473477580616,2.631436058382917,2.6971473477580616,0.042238741877453655,0.009829706656330733,8.184087998459967,0,,0.0,none,P02,1
E0006506,N0006754,N0006755,lateral,20.74104086884819,auto_road,derived,s5c_flows,0.0,0.0,0.002112,3.6221,held,0.002112,0.2535,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,323.6050377108357,323.50133250649145,2.9471473477580616,2.990916028664799,2.6971473477580616,2.740916028664799,0.04370671838963789,0.010172392423775295,7.909173399821271,0,,0.0,none,P02,1
E0006507,N0006755,N0006756,lateral,20.741107656006978,auto_road,derived,s5c_flows,0.0,0.0,0.002285,3.6221,held,0.002285,0.2742,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,323.50133250649145,323.3976269682114,2.990916028664799,3.084886459522977,2.740916028664799,2.834886459522977,0.04509658901976796,0.01049984625654557,7.665438453639726,0,,0.0,none,P02,1
E0006508,N0006756,N0006757,lateral,28.361531500384,auto_road,derived,s5c_flows,0.0,0.0,0.002458,3.6221,held,0.002458,0.2949,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,323.3976269682114,323.25581931070946,3.084886459522977,3.2113132576499197,2.834886459522977,2.9613132576499197,0.04641789161378438,0.010813834300090613,10.183405045753839,0,,0.0,none,P02,1
E0006509,N0006757,N0006758,lateral,28.3616437328346,auto_road,derived,s5c_flows,0.0,0.0,0.002694,3.6221,held,0.002694,0.3233,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,323.25581931070946,323.1140110920453,3.2113132576499197,3.2742640544390724,2.9613132576499197,3.0242640544390724,0.04812367326070757,0.011223037530751018,9.822485072016713,0,,0.0,none,P02,1
E0006510,N0006758,N0006759,lateral,71.92306065062408,auto_road,derived,s5c_flows,0.0,0.0,0.002931,3.6221,held,0.002931,0.3517,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,323.1140110920453,322.7543957887922,3.2742640544390724,3.7617785276140694,3.0242640544390724,3.5117785276140694,0.049738797011320994,0.011614463427810667,24.10025472143129,0,,0.0,none,P02,1
E0006511,N0006759,N0006760,lateral,34.110780159455906,auto_road,derived,s5c_flows,0.0,0.0,0.00353,3.6221,held,0.00353,0.4236,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,322.7543957887922,322.5838418879949,3.7617785276140694,3.889241608098871,3.5117785276140694,3.639241608098871,0.05346349536829342,0.012531719639881117,10.63366692995452,0,,0.0,none,P02,1
E0006512,N0006760,N0006761,lateral,37.390539357344814,auto_road,derived,s5c_flows,0.0,0.0,0.003814,3.6221,held,0.003814,0.4577,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,322.5838418879949,322.3968891912082,3.889241608098871,3.8474040216824505,3.639241608098871,3.5974040216824505,0.05508170541704131,0.012936499075504065,11.313659430794372,0,,0.0,none,P02,1
E0006513,N0006761,N0006762,lateral,20.33377991017719,auto_road,derived,s5c_flows,0.0,0.0,0.004126,3.6221,held,0.004126,0.4951,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,322.3968891912082,322.2952202916573,3.8474040216824505,3.8886786341239485,3.5974040216824505,3.6386786341239485,0.056768545273836374,0.013362452699500232,5.969790668433384,0,,0.0,none,P02,1
E0006514,N0006762,N0006763,lateral,13.560615574539996,auto_road,derived,s5c_flows,0.0,0.0,0.004295,3.6221,held,0.004295,0.5154,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,322.2952202916573,322.2274172137846,3.8886786341239485,3.9902036358247983,3.6386786341239485,3.7402036358247983,0.05764657594171066,0.013585779067431442,3.9206189766448034,0,,0.0,none,P02,1
E0006515,N0006763,N0006764,lateral,13.560873340151602,auto_road,derived,s5c_flows,0.0,0.0,0.004408,3.6221,held,0.004408,0.529,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,322.2274172137846,322.1596128470838,3.9902036358247983,4.1735475533068325,3.7402036358247983,3.9235475533068325,0.05822074668307452,0.01373241253948479,3.882027774386112,0,,0.0,none,P02,1
E0006516,N0006764,N0006765,lateral,21.09920729869903,auto_road,derived,s5c_flows,0.0,0.0,0.004521,3.6221,held,0.004521,0.5426,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,322.1596128470838,322.0541168105903,4.1735475533068325,4.228536998003449,3.9235475533068325,3.978536998003449,0.05878507689641966,0.013876989154629787,5.982019137236764,0,,0.0,none,P02,1
E0006517,N0006765,N0006222,lateral,16.746146545296273,auto_road,derived,s5c_flows,0.0,0.0,0.004697,3.6221,held,0.004697,0.5637,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,322.0541168105903,321.9703860778638,4.228536998003449,4.577557037370582,3.978536998003449,4.327557037370582,0.059645382369604254,0.014098260288712,4.679363788668363,0,,0.0,none,P02,1
E0006518,N0006766,N0006272,sub main,24.73863375370596,auto_block,provisional,s5c_flows,698.91,928.692,0.104584,2.7674,merrimack,22.490682,12.5501,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,432.4594662440907,432.3605117090759,10.482092593799905,10.943321298736578,10.182092593799904,10.643321298736577,0.8043456215729403,0.6133329603647706,0.5126037259399397,0,,0.0,none,P07,1
E0006519,N0006767,N0006272,lateral,11.045361017187261,auto_block,provisional,s5c_flows,0.0,0.0,0.000476,3.6221,held,0.000476,0.0572,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,437.759263701297,437.7040368962111,4.972700410031109,5.599796111601393,4.722700410031109,5.349796111601393,0.02333546650843324,0.005719140564496156,7.888822373442846,0,,0.0,none,P07,1
E0006520,N0006768,N0006283,lateral,31.953090617340916,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,2.0,0.5,cover_min,minimum,tractive,1.0,434.0410648404572,433.40200302811036,1.7507442415740684,1.7581532218896427,1.5007442415740684,1.5081532218896427,0.0,0.0,0.0,0,,0.0,none,P07,1
E0006521,N0006769,N0006770,main,44.14748010928823,auto_link,provisional,s5c_flows,74.2024,94.714,0.025116,3.6221,held,3.135869,3.0139,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,421.1202537884415,420.89951638789506,10.214371455699109,12.774830535933063,9.964371455699109,12.524830535933063,0.5219615322664584,0.26827288112586145,1.4096658272111644,1,recovers_500m,111.6,none,P07,1
E0006522,N0006770,N0006771,main,22.360679774997898,auto_link,provisional,s5c_flows,74.2024,94.714,0.025484,3.6221,held,3.136237,3.058,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,420.89951638789506,420.78771298902006,12.774830535933063,13.820502343011185,12.524830535933063,13.570502343011185,0.5219794257522317,0.2682887758414253,0.7139706621825058,1,recovers_500m,111.6,none,P07,1
E0006523,N0006771,N0006283,main,18.601075237738275,auto_link,provisional,s5c_flows,74.2024,94.714,0.02567,3.6221,held,3.136423,3.0804,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,420.78771298902006,420.6947076128314,13.820502343011185,14.465448637168606,13.570502343011185,14.215448637168606,0.5219884691241371,0.2682968092821362,0.5939171820196743,1,recovers_500m,111.6,none,P07,1
E0006524,N0006772,N0006773,main,70.00000000005616,auto_road,derived,s5c_flows,52.393,70.888,0.005189,3.6221,held,2.201639,0.6227,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,415.84842850306165,415.49842850306135,4.086141809438345,5.164962610219902,3.8361418094383453,4.914962610219902,0.47019141175608814,0.22485362602432063,2.4812589883560254,0,,0.0,none,P03,1
E0006525,N0006773,N0006774,main,69.9999911846273,auto_road,derived,s5c_flows,57.7919,78.168,0.005772,3.6221,held,2.428559,0.6927,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,415.49842850306135,415.1484285471382,5.164962610219902,6.159493816143026,4.914962610219902,5.909493816143026,0.48411541885762804,0.23604795972346432,2.4098933318355837,0,,0.0,none,P03,1
E0006526,N0006774,N0006298,main,17.317798404476175,auto_road,derived,s5c_flows,61.0313,82.536,0.006356,3.6221,held,2.564944,0.7627,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,415.1484285471382,415.06183955511585,6.159493816143026,6.387104536681022,5.909493816143026,6.137104536681022,0.4920152073335972,0.24255216280525455,0.5866281551989484,0,,0.0,none,P03,1
E0006527,N0006775,N0006776,main,59.99999999995653,auto_road,derived,s5c_flows,155.3195,207.288,0.027034,3.3198,merrimack,5.99491,3.2441,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,419.1451348342331,418.81513483423333,2.5099554977981597,3.1107990036572915,2.2599554977981597,2.8607990036572915,0.6499412519297616,0.3659983992734609,1.5386005997159635,0,,0.0,none,P03,1
E0006528,N0006776,N0006777,main,59.999791115644214,auto_road,derived,s5c_flows,159.6386,213.112,0.027534,3.3088,merrimack,6.141041,3.3041,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,418.81513483423333,418.4851359830973,3.1107990036572915,3.2998371614339703,2.8607990036572915,3.0498371614339703,0.6542894584867551,0.370738978377013,1.5283702123321208,0,,0.0,none,P03,1
E0006529,N0006777,N0006778,main,60.00000000018336,auto_road,derived,s5c_flows,163.9577,218.936,0.028034,3.2981,merrimack,6.286696,3.3641,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,418.4851359830973,418.1551359830963,3.2998371614339703,3.4297334016693526,3.0498371614339703,3.1797334016693526,0.6585375469825134,0.3754260146180963,1.5185163011359923,0,,0.0,none,P03,1
E0006530,N0006778,N0006298,main,18.877104419058945,auto_road,derived,s5c_flows,165.0375,220.392,0.028534,3.2955,merrimack,6.323412,3.4241,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,418.1551359830963,418.05131190879143,3.4297334016693526,3.3976321830054417,3.1797334016693526,3.1476321830054417,0.6595952274843243,0.37660170048537134,0.4769870882545051,0,,0.0,none,P03,1
E0006531,N0006779,N0006780,sub main,79.99999999980945,auto_road,derived,s5c_flows,491.2268,716.434,0.038427,2.888,merrimack,16.458272,4.6112,0.0,0.0,,250,PVC-U,0.4,0.375,table11,dod,tractive,1.0,412.20380537722184,411.8838053772226,10.42558915402816,10.441084759496164,10.125589154028159,10.141084759496163,0.7480674004789267,0.5046950427136361,1.782370589169549,0,,0.0,none,P03,1
E0006532,N0006780,N0006781,sub main,80.00000000022476,auto_road,derived,s5c_flows,494.4662,720.802,0.039093,2.8857,merrimack,16.554078,4.6912,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,tractive,1.0,411.8838053772226,411.5638053772217,10.441084759496164,10.673560345434566,10.141084759496163,10.373560345434566,0.7491422857222976,0.5064349314982151,1.7798132060473995,0,,0.0,none,P03,1
E0006533,N0006781,N0006782,sub main,79.99999999980945,auto_road,derived,s5c_flows,503.8817,728.156,0.03976,2.8791,merrimack,16.830851,4.7712,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,411.5638053772217,411.24380537722243,10.673560345434566,11.04641679074632,10.373560345434566,10.74641679074632,0.7522106732687657,0.5114536517640447,1.7725530635401605,0,,0.0,none,P03,1
E0006534,N0006782,N0006783,sub main,10.454591627075823,auto_road,derived,s5c_flows,507.121,732.524,0.040427,2.8769,merrimack,16.926366,4.8512,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,411.24380537722243,411.2019870107141,11.04641679074632,11.094338672879644,10.74641679074632,10.794338672879643,0.7532570293397861,0.5131831399660289,0.23131970495823653,0,,0.0,none,P03,1
E0006535,N0006783,N0006294,sub main,44.90823080935763,auto_road,derived,s5c_flows,509.2806,735.436,0.040514,2.8754,merrimack,16.989644,4.8616,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,411.2019870107141,411.0223540874767,11.094338672879644,11.409957924242065,10.794338672879643,11.109957924242064,0.7539467246567872,0.5143282498377755,0.9927366072583096,0,,0.0,none,P03,1
