EDGE_UID,US_NODE,DS_NODE,TIER,LEN_M,SRC,CONFIDENCE,STAGE,QADF_M3D,N_PROP,QINF_LS,PF,PF_METH,QPK_LS,UPSTR_KM,ON_WADI_M,ON_DUAL_M,CROSS_ID,DN,MATERIAL,SLOPE_LAID,SLOPE_MIN,GRAD_BY,SIZED_BY,CLEAN_BY,TAU_PA,INV_UP,INV_DN,US_DEPTH,DS_DEPTH,COVER_US,COVER_DN,V_PK_MS,DOD_PK,RET_MIN,PAST_CAP,CAP_EXIT,CAP_LEN_M,TIE_TYPE,PACKAGE,PHASE
E0006536,N0006784,N0006785,sub main,36.65022207286385,auto_road,derived,s5c_flows,273.7737,360.652,0.079355,3.0997,merrimack,9.901344,9.5226,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,419.6289765926741,419.4457254823098,6.551717987404004,6.522444683705828,6.301717987404004,6.272444683705828,0.7169858128907265,0.4970467274774032,0.8519513546369523,0,,0.0,none,P03,1
E0006537,N0006785,N0006786,sub main,30.358960610730016,auto_road,derived,s5c_flows,273.7737,360.652,0.079661,3.0997,merrimack,9.901649,9.5593,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,419.4457254823098,419.29393067925616,6.522444683705828,6.369399398868836,6.272444683705828,6.119399398868836,0.7169913604101655,0.49705571768295265,0.7057026134262557,0,,0.0,none,P03,1
E0006538,N0006786,N0006787,sub main,30.563787330543757,auto_road,derived,s5c_flows,274.8535,362.108,0.079914,3.0982,merrimack,9.935945,9.5896,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,419.29393067925616,419.14111174260347,6.369399398868836,6.317323315990279,6.119399398868836,6.067323315990279,0.7176140290609502,0.4980663513042949,0.7098474038692425,0,,0.0,none,P03,1
E0006539,N0006787,N0006788,sub main,5.635835986503105,auto_road,derived,s5c_flows,274.8535,362.108,0.080168,3.0982,merrimack,9.9362,9.6202,0.0,0.0,,200,PVC-U,0.75,0.5,table11,minimum,velocity,1.0,419.14111174260347,419.0988429727047,6.317323315990279,6.281711226514062,6.067323315990279,6.031711226514062,0.8351742226472555,0.4429462751755314,0.11246826976689907,0,,0.0,none,P03,1
E0006540,N0006788,N0006789,sub main,5.665016822406987,auto_road,derived,s5c_flows,274.8535,362.108,0.080215,3.0982,merrimack,9.936247,9.6258,0.0,0.0,,200,PVC-U,0.75,0.5,table11,minimum,velocity,1.0,419.0988429727047,419.05635534653663,6.281711226514062,6.252696167135241,6.031711226514062,6.002696167135241,0.8351752616440499,0.44294745340563646,0.11305045943800568,0,,0.0,none,P03,1
E0006541,N0006789,N0006790,sub main,27.557740176169407,auto_road,derived,s5c_flows,274.8535,362.108,0.080262,3.0982,merrimack,9.936294,9.6315,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,419.05635534653663,418.9185666456558,6.252696167135241,6.246533452000449,6.002696167135241,5.996533452000449,0.7176203539411796,0.49807663280938363,0.6400259790296723,0,,0.0,none,P03,1
E0006542,N0006790,N0006791,sub main,77.40696067115142,auto_road,derived,s5c_flows,278.0928,366.476,0.080492,3.0938,merrimack,10.038556,9.6591,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,418.9185666456558,418.53153184230007,6.246533452000449,6.252495257309306,5.996533452000449,6.002495257309306,0.7194637435209755,0.5010868712440635,1.7931633425642448,0,,0.0,none,P03,1
E0006543,N0006791,N0006792,sub main,70.0000000000671,auto_road,derived,s5c_flows,287.7486,382.69,0.081137,3.0811,merrimack,10.342492,9.7365,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,418.53153184230007,418.1815318422997,6.252495257309306,6.16487318699717,6.002495257309306,5.91487318699717,0.7248282036440522,0.5100074898052234,1.609576808411156,0,,0.0,none,P03,1
E0006544,N0006792,N0006793,sub main,69.99999999979183,auto_road,derived,s5c_flows,292.0677,388.514,0.08172,3.0755,merrimack,10.47834,9.8065,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,418.1815318422997,417.83153184230076,6.16487318699717,6.2189137143398625,5.91487318699717,5.9689137143398625,0.7271718448650657,0.5139832116193357,1.6043892168015446,0,,0.0,none,P03,1
E0006545,N0006793,N0006794,sub main,9.00181418964923,auto_road,derived,s5c_flows,295.307,392.882,0.082304,3.0714,merrimack,10.580213,9.8765,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,417.83153184230076,417.7865227713525,6.2189137143398625,6.225195978647491,5.9689137143398625,5.975195978647491,0.7289079158571412,0.5169604641264722,0.20582879295216525,0,,0.0,none,P03,1
E0006546,N0006794,N0006795,sub main,60.00000000008835,auto_road,derived,s5c_flows,297.4666,395.794,0.082379,3.0687,merrimack,10.647739,9.8855,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,417.7865227713525,417.48652277135204,6.225195978647491,6.136951349741707,5.975195978647491,5.886951349741707,0.7300486586832864,0.5189320847614709,1.369771710566621,0,,0.0,none,P03,1
E0006547,N0006795,N0006796,sub main,59.99999999976264,auto_road,derived,s5c_flows,299.6262,398.706,0.082879,3.0661,merrimack,10.715632,9.9455,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,417.48652277135204,417.1865227713532,6.136951349741707,5.99508733606865,5.886951349741707,5.74508733606865,0.7311876352298935,0.520913024866295,1.3676380067363052,0,,0.0,none,P03,1
E0006548,N0006796,N0006797,sub main,60.00000000008835,auto_road,derived,s5c_flows,306.1049,407.442,0.083379,3.0581,merrimack,10.917958,10.0055,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,417.1865227713532,416.88652277135276,5.99508733606865,6.095166681772241,5.74508733606865,5.845166681772241,0.7345350974759253,0.5268087347403949,1.3614053343914556,0,,0.0,none,P03,1
E0006549,N0006797,N0006798,sub main,24.160579711313545,auto_road,derived,s5c_flows,308.2644,410.354,0.083879,3.0555,merrimack,10.985618,10.0655,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,416.88652277135276,416.7657198727962,6.095166681772241,5.964565771735067,5.845166681772241,5.714565771735067,0.7356390924331374,0.5287779957361838,0.5473829934595161,0,,0.0,none,P03,1
E0006550,N0006798,N0006799,sub main,52.99908242877046,auto_road,derived,s5c_flows,309.3442,411.81,0.08408,3.0542,merrimack,11.019378,10.0896,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,416.7657198727962,416.50072446065235,5.964565771735067,5.796730373332025,5.714565771735067,5.546730373332025,0.7361870867798068,0.5297601898241588,1.1998553850533753,0,,0.0,none,P03,1
E0006551,N0006799,N0006800,sub main,48.82635181084003,auto_road,derived,s5c_flows,321.1595,430.936,0.084522,3.0404,merrimack,11.386117,10.1426,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,416.50072446065235,416.25659270159815,5.796730373332025,6.2283621323862235,5.546730373332025,5.9783621323862235,0.7420192612692489,0.540415219570682,1.0967000085532577,0,,0.0,none,P03,1
E0006552,N0006800,N0006801,sub main,59.06579538496955,auto_road,derived,s5c_flows,321.1595,430.936,0.084929,3.0404,merrimack,11.386523,10.1914,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,416.25659270159815,415.9612637246733,6.2283621323862235,6.670816353451698,5.9783621323862235,6.420816353451698,0.7420255968979113,0.5404270025113342,1.3266791970496736,0,,0.0,none,P03,1
E0006553,N0006801,N0006802,sub main,59.999999999919126,auto_road,derived,s5c_flows,325.8178,438.282,0.085421,3.0351,merrimack,11.53098,10.2505,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,415.9612637246733,415.6612637246737,6.670816353451698,7.113089302670062,6.420816353451698,6.863089302670062,0.7442631542125617,0.544618025936159,1.3436107838183426,0,,0.0,none,P03,1
E0006554,N0006802,N0006803,sub main,59.999999999966235,auto_road,derived,s5c_flows,331.2167,445.562,0.085921,3.0291,merrimack,11.698022,10.3105,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,415.6612637246737,415.36126372467385,7.113089302670062,7.099124458919903,6.863089302670062,6.849124458919903,0.7468094299152437,0.5494613592694129,1.3390296907645214,0,,0.0,none,P03,1
E0006555,N0006803,N0006804,sub main,60.000000000192635,auto_road,derived,s5c_flows,337.6954,454.298,0.086421,3.022,merrimack,11.89794,10.3705,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,415.36126372467385,415.06126372467287,7.099124458919903,7.40773041595213,6.849124458919903,7.15773041595213,0.7497997594489404,0.5552551215377428,1.333689411607911,0,,0.0,none,P03,1
E0006556,N0006804,N0006805,sub main,18.134367395528027,auto_road,derived,s5c_flows,341.3382,459.21,0.086921,3.0181,merrimack,12.010363,10.4305,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,415.06126372467287,414.9705918876952,7.40773041595213,7.487843170898543,7.15773041595213,7.237843170898543,0.7514544033477223,0.5585124770697165,0.402205982486309,0,,0.0,none,P03,1
E0006557,N0006805,N0006806,sub main,18.641630345509636,auto_road,derived,s5c_flows,343.4978,462.122,0.087072,3.0158,merrimack,12.076798,10.4486,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,414.9705918876952,414.87738373596767,7.487843170898543,7.556118461297956,7.237843170898543,7.306118461297956,0.7524231669675325,0.5604372818257906,0.4129243392970034,0,,0.0,none,P03,1
E0006558,N0006806,N0006294,sub main,42.760000288140745,auto_road,derived,s5c_flows,343.4978,462.122,0.087227,3.0158,merrimack,12.076953,10.4673,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,414.87738373596767,414.663583734527,7.556118461297956,7.768728277191769,7.306118461297956,7.518728277191769,0.7524254193919985,0.5604417725906674,0.9471592175140583,0,,0.0,none,P03,1
E0006559,N0006807,N0006302,lateral,9.999999999962295,auto_link,provisional,s5c_flows,0.7416,1.0,0.0,3.6221,held,0.03109,0.0,0.0,0.0,,200,PVC-U,0.65,0.5,ground,minimum,tractive,1.0,489.7028381347656,489.63783813476584,1.5500000000000114,1.5545751953122817,1.3000000000000114,1.3045751953122817,0.12949162820166976,0.029737239905788776,1.2870844932652499,0,,0.0,none,P43,1
E0006560,N0006808,N0006302,lateral,49.33254503893082,auto_link,provisional,s5c_flows,0.0,0.0,0.001331,3.6221,held,0.001331,0.1597,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,488.5047462239382,488.25808349874353,2.6354210123899406,2.934329831334594,2.3854210123899406,2.684329831334594,0.03625424217579267,0.008466873274391856,22.6789758835775,0,,0.0,none,P43,1
E0006561,N0006809,N0006810,main,6.120750429065956,auto_road,derived,s5c_flows,2.9012,3.912,0.004318,3.6221,held,0.125942,0.5181,0.0,0.0,,200,PVC-U,0.7,0.5,table11,minimum,tractive,1.0,417.69349543505814,417.6506501820547,5.499924975098111,5.531265101148449,5.249924975098111,5.281265101148449,0.21380722318103346,0.05436847979228368,0.47712376426461467,0,,0.0,none,P22,1
E0006562,N0006810,N0006811,main,6.03673644999789,auto_road,derived,s5c_flows,3.981,5.368,0.004369,3.6221,held,0.17126,0.5242,0.0,0.0,,200,PVC-U,0.7,0.5,table11,minimum,tractive,1.0,417.6506501820547,417.6083930269047,5.531265101148449,5.572820352001543,5.281265101148449,5.322820352001543,0.23668400917195556,0.06246515396026922,0.4250911353015603,0,,0.0,none,P22,1
E0006563,N0006811,N0006812,main,3.8489990462394754,auto_road,derived,s5c_flows,3.981,5.368,0.004419,3.6221,held,0.171311,0.5303,0.0,0.0,,200,PVC-U,1.05,0.5,table11,minimum,tractive,1.0,417.6083930269047,417.5679785369192,5.572820352001543,5.609755838080787,5.322820352001543,5.359755838080787,0.27197285418574774,0.056882876059825366,0.2358690697130351,0,,0.0,none,P22,1
E0006564,N0006812,N0006813,main,14.66650394044562,auto_road,derived,s5c_flows,3.981,5.368,0.004451,3.6221,held,0.171343,0.5341,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,417.5679785369192,417.494646017217,5.609755838080787,5.720014627314242,5.359755838080787,5.470014627314242,0.21085010636075013,0.06756223984469081,1.1593151958033032,0,,0.0,none,P22,1
E0006565,N0006813,N0006814,main,67.36939934987298,auto_road,derived,s5c_flows,3.981,5.368,0.004573,3.6221,held,0.171465,0.5488,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,417.494646017217,417.1577990204676,5.720014627314242,6.404212698282379,5.470014627314242,6.154212698282379,0.21089934873904265,0.06758409371036064,5.323977192016908,0,,0.0,none,P22,1
E0006566,N0006814,N0006815,main,69.99999999997539,auto_road,derived,s5c_flows,3.981,5.368,0.005135,3.6221,held,0.172026,0.6162,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,417.1577990204676,416.80779902046777,6.404212698282379,7.112092336954106,6.154212698282379,6.862092336954106,0.21112546571452673,0.06768448118244333,5.5259400504710525,0,,0.0,none,P22,1
E0006567,N0006815,N0006816,main,71.1826455437981,auto_road,derived,s5c_flows,3.981,5.368,0.005718,3.6221,held,0.17261,0.6862,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,416.80779902046777,416.4518857927488,7.112092336954106,7.604236033423092,6.862092336954106,7.354236033423092,0.2113603017449916,0.06778880271247936,5.613057021281816,0,,0.0,none,P22,1
E0006568,N0006816,N0006817,main,9.761952699110427,auto_road,derived,s5c_flows,3.981,5.368,0.006311,3.6221,held,0.173203,0.7573,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,416.4518857927488,416.4030760292532,7.604236033423092,7.691436910199911,7.354236033423092,7.441436910199911,0.21159818460553315,0.0678945433170515,0.768906462761713,0,,0.0,none,P22,1
E0006569,N0006817,N0006818,main,5.207125031315125,auto_road,derived,s5c_flows,3.981,5.368,0.006393,3.6221,held,0.173284,0.7671,0.0,0.0,,200,PVC-U,0.8,0.5,table11,minimum,tractive,1.0,416.4030760292532,416.3614190290027,7.691436910199911,7.743622474903532,7.441436910199911,7.493622474903532,0.24873871441414827,0.060885446514933356,0.34890192864826136,0,,0.0,none,P22,1
E0006570,N0006818,N0006819,main,28.693687911417538,auto_road,derived,s5c_flows,3.981,5.368,0.006436,3.6221,held,0.173328,0.7723,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,416.3614190290027,416.21795058944565,7.743622474903532,7.92560409805435,7.493622474903532,7.67560409805435,0.21164825527855874,0.06791680849153611,2.259542046437112,0,,0.0,none,P22,1
E0006571,N0006819,N0006820,main,7.621325789640056,auto_road,derived,s5c_flows,3.981,5.368,0.006675,3.6221,held,0.173567,0.801,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,416.21795058944565,416.17603329760266,7.92560409805435,8.027610501225467,7.67560409805435,7.7776105012254675,0.21881173654416303,0.06646717115701153,0.5805086075369815,0,,0.0,none,P22,1
E0006572,N0006820,N0006821,main,46.315971050799355,auto_road,derived,s5c_flows,3.981,5.368,0.006739,3.6221,held,0.17363,0.8086,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,416.17603329760266,415.92129545682326,8.027610501225467,8.256164259973616,7.7776105012254675,8.006164259973616,0.21883780112108095,0.06647812727409422,3.527420065875879,0,,0.0,none,P22,1
E0006573,N0006821,N0006822,main,7.1019172685233505,auto_road,derived,s5c_flows,3.981,5.368,0.007125,3.6221,held,0.174016,0.8549,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,415.92129545682326,415.87868395321215,8.256164259973616,8.269234747959729,8.006164259973616,8.019234747959729,0.2256541266888855,0.06521178882696996,0.5245429788745475,0,,0.0,none,P22,1
E0006574,N0006822,N0006303,main,11.895312269649136,auto_road,derived,s5c_flows,3.981,5.368,0.007184,3.6221,held,0.174075,0.862,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,415.87868395321215,415.8192073918639,8.269234747959729,8.256415166729823,8.019234747959729,8.006415166729823,0.21194694837996608,0.06804969058663798,0.9354001367301213,0,,0.0,none,P22,1
E0006575,N0006823,N0006824,main,11.505131215582955,auto_road,derived,s5c_flows,1.0798,1.456,0.004271,3.6221,held,0.049538,0.5125,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,419.97545603585263,419.9179303797747,3.5931169621942445,3.6405107823346725,3.3431169621942445,3.3905107823346725,0.1391315215166295,0.03874272525967018,1.378208078486827,0,,0.0,none,P22,1
E0006576,N0006824,N0006825,main,7.128275062829209,auto_road,derived,s5c_flows,1.0798,1.456,0.004367,3.6221,held,0.049634,0.524,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,419.9179303797747,419.87516072939775,3.6405107823346725,3.7454752569303764,3.3905107823346725,3.4954752569303764,0.14815084038918275,0.03719004132602219,0.8019163716411922,0,,0.0,none,P22,1
E0006577,N0006825,N0006826,main,8.923757238595897,auto_road,derived,s5c_flows,1.0798,1.456,0.004426,3.6221,held,0.049693,0.5312,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,419.87516072939775,419.83054194320476,3.7454752569303764,3.9156433595296107,3.4954752569303764,3.6656433595296107,0.1392803766323419,0.03879625792685251,1.0678409328439138,0,,0.0,none,P22,1
E0006578,N0006826,N0006827,main,15.843452707452752,auto_road,derived,s5c_flows,1.0798,1.456,0.004501,3.6221,held,0.049768,0.5401,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,419.83054194320476,419.7513246796675,3.9156433595296107,4.207476589863745,3.6656433595296107,3.957476589863745,0.1393522876178453,0.03882212873589777,1.8948920727326304,0,,0.0,none,P22,1
E0006579,N0006827,N0006303,main,12.634534546516079,auto_road,derived,s5c_flows,2.1596,2.912,0.004633,3.6221,held,0.095167,0.5559,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,419.7513246796675,419.6881520069349,4.207476589863745,4.387470551658851,3.957476589863745,4.137470551658851,0.17352804466429533,0.05181188698176084,1.2134959290450384,0,,0.0,none,P22,1
E0006580,N0006828,N0006829,lateral,27.018512172212592,auto_block,provisional,s5c_flows,3.2393,4.368,0.000333,3.6221,held,0.136135,0.04,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,421.233618730648,421.09852616978696,1.7043085154457458,2.0053251485724104,1.4543085154457458,1.7553251485724104,0.19546801329239388,0.060873995001961584,2.303745398639429,0,,0.0,none,P22,1
E0006581,N0006829,N0006305,lateral,70.44246520157631,auto_block,provisional,s5c_flows,5.3989,7.28,0.000558,3.6221,held,0.226894,0.067,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,421.09852616978696,420.7463138437791,2.0053251485724104,2.3493282460646583,1.7553251485724104,2.0993282460646583,0.23110147218838561,0.07678869977134237,5.080197350434455,0,,0.0,none,P22,1
E0006582,N0006830,N0006831,lateral,45.0,auto_block,provisional,s5c_flows,8.3357,5.898,0.0,3.6221,held,0.349455,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,420.6861406247935,420.4611406247935,1.5504316408315049,2.0574140627065276,1.3004316408315049,1.8074140627065276,0.26567615011606593,0.09365445724462504,2.8229858031003063,0,,0.0,none,P22,1
E0006583,N0006831,N0006832,lateral,49.25838220291885,auto_block,provisional,s5c_flows,14.8144,14.634,0.000375,3.6221,held,0.621433,0.045,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,420.4611406247935,420.2148487137789,2.0574140627065276,2.496699137783594,1.8074140627065276,2.246699137783594,0.3189509878851721,0.12245507376475631,2.5739786609812247,0,,0.0,none,P22,1
E0006584,N0006832,N0006305,lateral,52.140355392760114,auto_block,provisional,s5c_flows,19.1335,20.458,0.000785,3.6221,held,0.802912,0.0943,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,420.2148487137789,419.9541469368151,2.496699137783594,3.141495153028643,2.246699137783594,2.891495153028643,0.34557947976255876,0.13817758270727037,2.5146340396418974,0,,0.0,none,P22,1
E0006585,N0006833,N0006834,lateral,7.187730056278273,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,1.797,0.0,W11a-XG01361,200,PVC-U,1.15,0.5,cover_min,minimum,tractive,1.0,410.8537938752552,410.77113497960795,1.5525476774791969,1.5529922176576747,1.3025476774791969,1.3029922176576747,0.0,0.0,0.0,0,,0.0,none,P13,1
E0006586,N0006834,N0006835,lateral,17.115318572528267,auto_road,derived,s5c_flows,0.0,0.0,6e-05,3.6221,held,6e-05,0.0072,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,410.77113497960795,410.6855583867453,1.5529922176576747,1.6979560175515758,1.3029922176576747,1.4479560175515758,0.00826185605995909,0.002871253118214373,34.526782780036754,0,,0.0,none,P13,1
E0006587,N0006835,N0006836,lateral,18.7284653678837,auto_road,derived,s5c_flows,0.0,0.0,0.000203,3.6221,held,0.000203,0.0243,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,410.6855583867453,410.5919160599059,1.6979560175515758,2.288058305328491,1.4479560175515758,2.038058305328491,0.015679393385861346,0.004222644999106323,19.907727409033363,0,,0.0,none,P13,1
E0006588,N0006836,N0006837,lateral,8.063334776030562,auto_road,derived,s5c_flows,0.0,0.0,0.000359,3.6221,held,0.000359,0.043,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,410.5919160599059,410.5515993860257,2.288058305328491,2.524389383505536,2.038058305328491,2.274389383505536,0.020534073530692802,0.005159820513660235,6.54467866460925,0,,0.0,none,P13,1
E0006589,N0006837,N0006838,lateral,3.9051512272894247,auto_road,derived,s5c_flows,0.0,0.0,0.000426,3.6221,held,0.000426,0.0511,0.0,0.0,,200,PVC-U,1.05,0.5,table11,minimum,tractive,1.0,410.5515993860257,410.51059529813915,2.524389383505536,2.576532387407724,2.274389383505536,2.326532387407724,0.028186931411590472,0.004681890556100382,2.309079084834107,0,,0.0,none,P13,1
E0006590,N0006838,N0006839,lateral,15.358289033423489,auto_road,derived,s5c_flows,0.0,0.0,0.000458,3.6221,held,0.000458,0.055,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,410.51059529813915,410.433803852972,2.576532387407724,2.546970072809245,2.326532387407724,2.296970072809245,0.02293575890970873,0.0056385184650346865,11.160366870705051,0,,0.0,none,P13,1
E0006591,N0006839,N0006840,lateral,46.02583350961832,auto_road,derived,s5c_flows,0.0,0.0,0.000586,3.6221,held,0.000586,0.0704,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,410.433803852972,410.2036746854239,2.546970072809245,2.5146175509042337,2.296970072809245,2.2646175509042337,0.02558801579178389,0.006178520933081716,29.978769413086503,0,,0.0,none,P13,1
E0006592,N0006840,N0006841,lateral,28.17896553441028,auto_road,derived,s5c_flows,0.0,0.0,0.00097,3.6221,held,0.00097,0.1164,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,410.2036746854239,410.0627798577518,2.5146175509042337,2.6978707770138044,2.2646175509042337,2.4478707770138044,0.03178006371593678,0.007484609089605937,14.77811466243188,0,,0.0,none,P13,1
E0006593,N0006841,N0006842,lateral,15.560872484653938,auto_road,derived,s5c_flows,0.0,0.0,0.001205,3.6221,held,0.001205,0.1446,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,410.0627798577518,409.98497549532857,2.6978707770138044,2.6202491140464303,2.4478707770138044,2.3702491140464303,0.034795493536619634,0.008143129346955796,7.453490334065479,0,,0.0,none,P13,1
E0006594,N0006842,N0006309,lateral,48.337621739744165,auto_road,derived,s5c_flows,0.0,0.0,0.001334,3.6221,held,0.001334,0.1601,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,409.98497549532857,409.74328738662985,2.6202491140464303,2.575377164151405,2.3702491140464303,2.325377164151405,0.03628783965590855,0.00847436909582952,22.201019312114386,0,,0.0,none,P13,1
E0006595,N0006843,N0006392,lateral,12.727922061357855,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,398.4077941894531,398.34415457914633,1.5500000000000114,1.588554161088041,1.3000000000000114,1.338554161088041,0.0,0.0,0.0,0,,0.0,none,P11,1
E0006596,N0006844,N0006845,main,40.00000000002025,auto_link,provisional,s5c_flows,140.4092,186.118,0.027375,3.3606,merrimack,5.488635,3.285,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,393.4331854607598,393.23318546075967,5.890026209162102,6.917937586115329,5.640026209162102,6.667937586115329,0.6125513399002237,0.3582621077288103,1.0883441488767212,0,,0.0,none,P11,1
E0006597,N0006845,N0006846,main,6.01086828128911,auto_link,provisional,s5c_flows,140.4092,186.118,0.027708,3.3606,merrimack,5.488968,3.325,0.0,0.0,,200,PVC-U,0.7,0.5,table11,minimum,tractive,1.0,393.23318546075967,393.19110938279067,6.917937586115329,6.977195060568704,6.667937586115329,6.727195060568704,0.6920825558676701,0.32766137925544025,0.14475316155872064,0,,0.0,none,P11,1
E0006598,N0006846,N0006847,main,50.000000000074245,auto_link,provisional,s5c_flows,140.4092,186.118,0.027759,3.3606,merrimack,5.489019,3.331,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,393.19110938279067,392.9411093827903,6.977195060568704,7.351371085959727,6.727195060568704,7.101371085959727,0.6125632793765513,0.35827541672315877,1.3604036699403736,0,,0.0,none,P11,1
E0006599,N0006847,N0006848,main,50.00000000010666,auto_link,provisional,s5c_flows,140.4092,186.118,0.028175,3.3606,merrimack,5.489435,3.381,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,392.9411093827903,392.69110938278976,7.351371085959727,7.265555656272738,7.101371085959727,7.015555656272738,0.6125762130249355,0.35828983442936735,1.3603749470128208,0,,0.0,none,P11,1
E0006600,N0006848,N0006392,main,9.553639829812878,auto_link,provisional,s5c_flows,140.4092,186.118,0.028592,3.3606,merrimack,5.489852,3.431,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,392.69110938278976,392.6433411836407,7.265555656272738,7.289367556593675,7.015555656272738,7.039367556593675,0.6125891769453002,0.3583042864063425,0.25992514476157513,0,,0.0,none,P11,1
E0006601,N0006849,N0006850,lateral,54.34336303835428,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.8,0.5,cover_min,minimum,tractive,1.0,436.64311251146455,436.2083656071577,1.651015906504199,1.6683128596391725,1.401015906504199,1.4183128596391725,0.0,0.0,0.0,0,,0.0,none,P18,0
E0006602,N0006850,N0006851,lateral,20.19842883670082,auto_road,derived,s5c_flows,0.0,0.0,0.000453,3.6221,held,0.000453,0.0543,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,436.2083656071577,436.1073734629742,1.6683128596391725,1.8452937733539443,1.4183128596391725,1.5952937733539443,0.02282293995051658,0.005615811582404845,14.750092728700395,0,,0.0,none,P18,0
E0006603,N0006851,N0006852,lateral,5.458208125084639,auto_road,derived,s5c_flows,0.0,0.0,0.000621,3.6221,held,0.000621,0.0745,0.0,0.0,,200,PVC-U,0.75,0.5,table11,minimum,tractive,1.0,436.1073734629742,436.06643690203606,1.8452937733539443,1.9185484495264404,1.5952937733539443,1.6685484495264404,0.02995510245746067,0.005781267586191935,3.0368827997588816,0,,0.0,none,P18,0
E0006604,N0006852,N0006853,lateral,5.760104075074196,auto_road,derived,s5c_flows,0.0,0.0,0.000667,3.6221,held,0.000667,0.08,0.0,0.0,,200,PVC-U,0.75,0.5,uniform,minimum,tractive,1.0,436.06643690203606,436.023236121473,1.9185484495264404,2.089709435167606,1.6685484495264404,1.839709435167606,0.03090629565354283,0.00593848282910428,3.1062193819907087,0,,0.0,none,P18,0
E0006605,N0006853,N0006854,lateral,7.370585777519198,auto_road,derived,s5c_flows,0.0,0.0,0.000715,3.6221,held,0.000715,0.0858,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,436.023236121473,435.9826978996967,2.089709435167606,2.3206773444439364,1.839709435167606,2.0706773444439364,0.02879106088122239,0.006521878689410482,4.266709615139789,0,,0.0,none,P18,0
E0006606,N0006854,N0006855,lateral,10.05574869186653,auto_road,derived,s5c_flows,0.0,0.0,0.000776,3.6221,held,0.000776,0.0931,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,435.9826978996967,435.9273912818914,2.3206773444439364,2.7342908470148473,2.0706773444439364,2.4842908470148473,0.029824378007681937,0.006727989919786542,5.619423529568355,0,,0.0,none,P18,0
E0006607,N0006855,N0006856,lateral,7.639152294103062,auto_road,derived,s5c_flows,0.0,0.0,0.00086,3.6221,held,0.00086,0.1032,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,435.9273912818914,435.88537594427385,2.7342908470148473,3.0519104326792785,2.4842908470148473,2.8019104326792785,0.031163905563972874,0.006997555462769783,4.0854701167143,0,,0.0,none,P18,0
E0006608,N0006856,N0006857,lateral,62.69107795820092,auto_road,derived,s5c_flows,0.0,0.0,0.000924,3.6221,held,0.000924,0.1108,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,435.88537594427385,435.54057501550375,3.0519104326792785,6.121870052855627,2.8019104326792785,5.871870052855627,0.03212806100938401,0.0071932311180893105,32.521455278554384,0,,0.0,none,P18,0
E0006609,N0006857,N0006858,lateral,15.970631731401848,auto_road,derived,s5c_flows,0.0,0.0,0.001446,3.6221,held,0.001446,0.1735,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,435.54057501550375,435.45273654098105,6.121870052855627,6.68959744339395,5.871870052855627,6.43959744339395,0.03871027038113227,0.008565385368735162,6.8761388877588745,0,,0.0,none,P18,0
E0006610,N0006858,N0006859,lateral,10.512699471600927,auto_road,derived,s5c_flows,0.0,0.0,0.001579,3.6221,held,0.001579,0.1895,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,435.45273654098105,435.39491669388724,6.68959744339395,6.8561514213471355,6.43959744339395,6.6061514213471355,0.040125533894155144,0.008868555139596085,4.366587577929711,0,,0.0,none,P18,0
E0006611,N0006859,N0006860,lateral,12.538930110728897,auto_road,derived,s5c_flows,0.0,0.0,0.001667,3.6221,held,0.001667,0.2,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,435.39491669388724,435.32595257827825,6.8561514213471355,6.6742610447686275,6.6061514213471355,6.4242610447686275,0.041019008332219706,0.009061410650569618,5.094764037676564,0,,0.0,none,P18,0
E0006612,N0006860,N0006861,lateral,41.669370680454435,auto_road,derived,s5c_flows,0.0,0.0,0.001771,3.6221,held,0.001771,0.2125,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,435.32595257827825,435.0967710395357,6.6742610447686275,5.504944048354901,6.4242610447686275,5.254944048354901,0.04203546646088949,0.009282178927753931,16.52151313670022,0,,0.0,none,P18,0
E0006613,N0006861,N0006862,lateral,5.791699208923582,auto_road,derived,s5c_flows,0.0,0.0,0.002118,3.6221,held,0.002118,0.2542,0.0,0.0,,200,PVC-U,0.7,0.5,table11,minimum,tractive,1.0,435.0967710395357,435.05622914507325,5.504944048354901,5.245864360786129,5.254944048354901,4.995864360786129,0.0489141377671855,0.009453460506080674,1.9734237289057004,0,,0.0,none,P18,0
E0006614,N0006862,N0006863,lateral,18.118192835003516,auto_road,derived,s5c_flows,0.0,0.0,0.002167,3.6221,held,0.002167,0.26,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,435.05622914507325,434.9656381808982,5.245864360786129,3.9528798855080254,4.995864360786129,3.7028798855080254,0.04415655882156669,0.010278056402533847,6.838618964934051,0,,0.0,none,P18,0
E0006615,N0006863,N0006864,lateral,10.16211253194725,auto_road,derived,s5c_flows,0.0,0.0,0.002318,3.6221,held,0.002318,0.2781,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,434.9656381808982,434.91482761823846,3.9528798855080254,3.078641620042788,3.7028798855080254,2.828641620042788,0.0453536614901274,0.01056073090745932,3.7343962236872326,0,,0.0,none,P18,0
E0006616,N0006864,N0006398,lateral,15.753968962589292,auto_road,derived,s5c_flows,0.0,0.0,0.002402,3.6221,held,0.002402,0.2883,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,434.91482761823846,434.8360577734255,3.078641620042788,1.642396816418227,2.828641620042788,1.392396816418227,0.045997184841375785,0.010713576171315603,5.708309112437299,0,,0.0,none,P18,0
E0006617,N0006865,N0006866,main,8.94427190999916,auto_block,provisional,s5c_flows,12.6073,17.0,0.003091,3.6221,held,0.531623,0.3709,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,392.8004951655047,392.7557738059547,3.1295585454328148,3.2076966530297,2.8795585454328148,2.9576966530297,0.3036366650845931,0.11381932039665552,0.49095256153750333,0,,0.0,none,P41,1
E0006618,N0006866,N0006438,main,14.0,auto_block,provisional,s5c_flows,12.6073,17.0,0.003166,3.6221,held,0.531697,0.3799,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,392.7557738059547,392.6857738059547,3.2076966530297,3.141313596389068,2.9576966530297,2.891313596389068,0.30365002350945763,0.11382672611800257,0.7684285040935155,0,,0.0,none,P41,1
E0006619,N0006867,N0006868,lateral,10.44030650891055,auto_block,provisional,s5c_flows,0.7416,1.0,0.0,3.6221,held,0.03109,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,394.53528328387466,394.48308175133013,1.5510509446409628,1.6331902213261174,1.3010509446409628,1.3831902213261174,0.11845872128933585,0.03156792542268341,1.468909224985085,0,,0.0,none,P41,1
E0006620,N0006868,N0006869,lateral,4.47213595499958,auto_block,provisional,s5c_flows,1.4832,2.0,8.7e-05,3.6221,held,0.062267,0.0104,0.0,0.0,,200,PVC-U,0.9,0.5,table11,minimum,tractive,1.0,394.48308175133013,394.44283252773516,1.6331902213261174,1.6121601480460868,1.3831902213261174,1.3621601480460868,0.18374458481523012,0.03747696109287654,0.40564786888791576,0,,0.0,none,P41,1
E0006621,N0006869,N0006438,lateral,25.019992006393608,auto_block,provisional,s5c_flows,2.9664,4.0,0.000124,3.6221,held,0.124485,0.0149,0.0,0.0,,200,PVC-U,0.7,0.5,cover_min,minimum,tractive,1.0,394.34105643015033,394.1659164861056,1.7139362456309186,1.6611709162381771,1.4639362456309186,1.4111709162381771,0.2129817193080094,0.05408447218759024,1.957913891051705,0,,0.0,none,P41,1
E0006622,N0006870,N0006871,lateral,14.999999999832168,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,1.0,0.5,ground,minimum,tractive,1.0,348.97752685546874,348.8275268554704,1.5500000000000114,1.5552551269514652,1.3000000000000114,1.3052551269514652,0.0,0.0,0.0,0,,0.0,none,P46,1
E0006623,N0006871,N0006442,lateral,16.48553386847724,auto_block,provisional,s5c_flows,0.0,0.0,0.000125,3.6221,held,0.000125,0.015,0.0,0.0,,200,PVC-U,10.1,0.5,cover_min,minimum,tractive,1.0,348.56290146052913,346.89786253981293,1.8198805218927419,1.8211621183901912,1.5698805218927419,1.5711621183901912,0.029503315701172983,0.0020043478792775293,9.312814213523474,0,,0.0,none,P46,1
E0006624,N0006872,N0006448,lateral,33.61547262794322,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.65,0.5,cover_min,minimum,tractive,1.0,421.4759619125062,421.2574613404246,1.6699731460875569,1.6865694212941662,1.4199731460875569,1.4365694212941662,0.0,0.0,0.0,0,,0.0,none,P14,1
E0006625,N0006873,N0006874,lateral,40.00000000008232,auto_block,provisional,s5c_flows,0.0,0.0,0.000578,3.6221,held,0.000578,0.0694,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,420.6598659024363,420.4598659024359,2.1789097323293163,2.487949038970328,1.9289097323293163,2.237949038970328,0.025433920590095315,0.006146823916317573,26.211714560737345,0,,0.0,none,P14,1
E0006626,N0006874,N0006875,lateral,40.00000000008232,auto_block,provisional,s5c_flows,0.0,0.0,0.000912,3.6221,held,0.000912,0.1094,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,420.4598659024359,420.25986590243554,2.487949038970328,2.8404148592832144,2.237949038970328,2.5904148592832144,0.03096320132368679,0.0073087276464386675,21.53093472792944,0,,0.0,none,P14,1
E0006627,N0006875,N0006448,lateral,15.524865872549357,auto_block,provisional,s5c_flows,0.0,0.0,0.001245,3.6221,held,0.001245,0.1494,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,420.25986590243554,420.1822415730728,2.8404148592832144,2.7617891886459347,2.5904148592832144,2.5117891886459347,0.03526906339776347,0.008247862241879983,7.336394551347722,0,,0.0,none,P14,1
E0006628,N0006876,N0006877,lateral,22.80350850198276,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,381.88655851713474,381.7725409746248,1.5574417270058802,1.5625115156095717,1.3074417270058802,1.3125115156095717,0.0,0.0,0.0,0,,0.0,none,P16,1
E0006629,N0006877,N0006457,lateral,10.63014581273465,auto_block,provisional,s5c_flows,0.0,0.0,0.00019,3.6221,held,0.00019,0.0228,0.0,0.0,,200,PVC-U,3.7,0.5,cover_min,minimum,tractive,1.0,381.7716607660927,381.3783453710215,1.5633917241416952,1.55299007819724,1.3133917241416952,1.30299007819724,0.027999990122943692,0.0027441540267597875,6.327469977703146,0,,0.0,none,P16,1
E0006630,N0006878,N0006879,main,52.61178575186362,auto_block,provisional,s5c_flows,5.1913,7.0,0.010524,3.6221,held,0.228155,1.2629,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,377.73807190736926,377.4750129786099,4.59646178403699,5.00689009756195,4.34646178403699,4.75689009756195,0.23151819595533696,0.07698359488740161,3.7874478601826724,0,,0.0,none,P16,1
E0006631,N0006879,N0006880,main,22.0,auto_block,provisional,s5c_flows,5.1913,7.0,0.010962,3.6221,held,0.228593,1.3155,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,377.4750129786099,377.3650129786099,5.00689009756195,5.136421347561964,4.75689009756195,4.886421347561964,0.23166256086650028,0.07705115954533895,1.5827618640457184,0,,0.0,none,P16,1
E0006632,N0006880,N0006457,main,58.42088667591412,auto_block,provisional,s5c_flows,5.1913,7.0,0.011146,3.6221,held,0.228777,1.3375,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,377.3650129786099,377.07290854523035,5.136421347561964,5.858426903988402,4.886421347561964,5.608426903988402,0.23172314893948032,0.07707952283038597,4.201917024927308,0,,0.0,none,P16,1
E0006633,N0006881,N0006461,lateral,9.6620276509346,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,9.662,0.0,W11a-XG01362,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,451.8358947753906,451.7875846371359,1.5500000000000114,1.5891243472390784,1.3000000000000114,1.3391243472390784,0.0,0.0,0.0,0,,0.0,none,P38,1
E0006634,N0006882,N0006883,lateral,40.000000000034184,auto_block,provisional,s5c_flows,2.9012,3.912,0.003315,3.6221,held,0.12494,0.3979,40.0,0.0,W11a-XG01363,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,450.83038590755973,450.63038590755957,2.64776350650277,2.552872149081054,2.39776350650277,2.302872149081054,0.1899933383088518,0.058560118451629256,3.5088949570616417,0,,0.0,none,P38,1
E0006635,N0006883,N0006884,lateral,39.99999999993367,auto_block,provisional,s5c_flows,5.0607,6.824,0.003649,3.6221,held,0.215808,0.4379,40.0,0.0,W11a-XG01364,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,450.63038590755957,450.4303859075599,2.552872149081054,2.9418675104088265,2.302872149081054,2.6918675104088265,0.22736542886351194,0.07505049951458712,2.9321373526217256,0,,0.0,none,P38,1
E0006636,N0006884,N0006461,lateral,17.293370791674473,auto_block,provisional,s5c_flows,6.1405,8.28,0.003982,3.6221,held,0.261408,0.4779,17.293,0.0,W11a-XG01365,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,450.4303859075599,450.34391905360155,2.9418675104088265,3.032789930773447,2.6918675104088265,2.782789930773447,0.24196274962596107,0.0819349203715217,1.1911868540651738,0,,0.0,none,P38,1
E0006637,N0006885,N0006886,trunk main,49.99852368822633,main_pipe,drafted,s5c_flows,55445.8355,73263.536,10.288291,1.6302,merrimack,1056.435794,1234.5949,0.0,0.0,,1200,GRP,0.1,0.075,table11,dod,velocity,1.0,319.6700904389222,319.620091915234,11.120284316937159,10.872553348437862,9.870284316937159,9.622553348437862,1.1880674547054226,0.733606023632734,0.7013984979023953,0,,0.0,none,P06,1
E0006638,N0006886,N0006887,trunk main,49.999999999614076,main_pipe,drafted,s5c_flows,55445.8355,73263.536,10.288708,1.6302,merrimack,1056.436211,1234.6449,0.0,0.0,,1200,GRP,0.1,0.075,table11,dod,velocity,1.0,319.620091915234,319.5700919152344,10.872553348437862,10.816352176562475,9.622553348437862,9.566352176562475,1.1880675141105115,0.733606264393073,0.7014191730937156,0,,0.0,none,P06,1
E0006639,N0006887,N0006464,trunk main,11.139563096790761,main_pipe,drafted,s5c_flows,55445.8355,73263.536,10.289124,1.6302,merrimack,1056.436628,1234.6949,0.0,0.0,,1200,GRP,0.4,0.075,table11,minimum,velocity,1.0,319.5700919152344,319.52553366284724,10.816352176562475,10.897897733637137,9.566352176562475,9.647897733637137,2.0591821314213017,0.4635442883529175,0.09016171134816797,0,,0.0,none,P06,1
E0006640,N0006888,N0006889,trunk main,26.054069751022784,main_pipe,drafted,s5c_flows,277.4403,357.998,0.320577,3.0947,merrimack,10.2581,38.4692,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,392.8344765237484,392.70420617499326,9.849636025079747,9.94685583672549,9.599636025079747,9.69685583672549,0.7233556104814873,0.5075342643000851,0.600305699656273,0,,0.0,none,P05,1
E0006641,N0006889,N0006472,trunk main,17.0775602789007,main_pipe,drafted,s5c_flows,277.4403,357.998,0.320794,3.0947,merrimack,10.258317,38.4952,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,392.70420617499326,392.61881837359874,9.94685583672549,10.244737534604383,9.69685583672549,9.994737534604383,0.7233594135392588,0.5075406272918259,0.3934779852462617,0,,0.0,none,P05,1
E0006642,N0006890,N0006483,trunk main,73.05530789432498,main_pipe,drafted,s5c_flows,159.1822,229.98,0.018915,3.3099,merrimack,6.117053,2.2698,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,341.14550828401553,340.7802317445439,4.617492204265716,4.515941351159199,4.367492204265716,4.265941351159199,0.6312141790711908,0.379631770360744,1.9289624746659755,0,,0.0,none,P01,1
E0006643,N0006891,N0006892,lateral,39.99999999989998,draft,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,328.0060870259804,327.8060870259809,1.5503094583946222,1.9580426126909742,1.3003094583946222,1.7080426126909742,0.0,0.0,0.0,0,,0.0,none,P06,1
E0006644,N0006892,N0006893,lateral,40.000000000160426,draft,provisional,s5c_flows,0.0,0.0,0.000333,3.6221,held,0.000333,0.04,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,327.8060870259809,327.6060870259801,1.9580426126909742,2.5232769876917587,1.7080426126909742,2.2732769876917587,0.01983430777179739,0.005022205756186143,33.61179398543371,0,,0.0,none,P06,1
E0006645,N0006893,N0006464,lateral,19.19851673264228,draft,provisional,s5c_flows,0.0,0.0,0.000667,3.6221,held,0.000667,0.08,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,327.6060870259801,327.5100944423169,2.5232769876917587,2.9133369541674483,2.2732769876917587,2.6633369541674483,0.02707650925836869,0.006486735279580463,11.817449429101528,0,,0.0,none,P06,1
E0006646,N0006894,N0006895,lateral,80.00000000005487,main_pipe,drafted,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,400.2088566245776,399.80885662457734,1.5511836586255185,2.220379215266405,1.3011836586255185,1.970379215266405,0.0,0.0,0.0,0,,0.0,none,P05,1
E0006647,N0006895,N0006896,lateral,79.99999999980827,main_pipe,drafted,s5c_flows,0.0,0.0,0.000667,3.6221,held,0.000667,0.08,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,399.80885662457734,399.4088566245783,2.220379215266405,3.492480045343598,1.970379215266405,3.242480045343598,0.02707650925836869,0.006486735279580463,49.243176829304055,0,,0.0,none,P05,1
E0006648,N0006896,N0006472,lateral,16.198841273843133,main_pipe,drafted,s5c_flows,0.0,0.0,0.001333,3.6221,held,0.001333,0.16,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,399.4088566245783,399.32786241820907,3.492480045343598,3.5356934899940597,3.242480045343598,3.2856934899940597,0.03627664604823133,0.008471871530691982,7.4422725722337955,0,,0.0,none,P05,1
E0006649,N0006897,N0006464,main,45.80630281553808,draft,provisional,s5c_flows,46.8021,67.07,0.00501,3.6221,held,1.967075,0.6012,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,326.29524215302,326.0662106389423,3.9505769387768623,4.357220757542052,3.7005769387768623,4.107220757542052,0.45460936910416383,0.21271961898335695,1.679328302809445,0,,0.0,none,P06,1
E0006650,N0006898,N0006486,lateral,51.74103960005827,draft,provisional,s5c_flows,31.7166,44.208,0.009823,3.6221,held,1.339464,1.1787,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,322.9155460598073,322.656840861807,5.355114340583327,5.547504841318016,5.105114340583327,5.297504841318016,0.40468228104630793,0.17644637263970658,2.130932586846549,0,,0.0,none,P06,1
E0006651,N0006899,N0006900,lateral,60.23746202733383,draft,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.8,0.5,cover_min,minimum,tractive,1.0,327.29474642511616,326.8128467288975,1.6359481549619659,1.6419567378993634,1.3859481549619659,1.3919567378993634,0.15826500053159898,0.03344320716512747,6.343523186322645,0,,0.0,none,P06,1
E0006652,N0006900,N0006901,lateral,50.000000000158515,draft,provisional,s5c_flows,4.3191,5.824,0.000502,3.6221,held,0.181571,0.0602,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,326.8128467288975,326.5628467288967,1.6419567378993634,1.7530712398532842,1.3919567378993634,1.5030712398532842,0.21489539608898223,0.06936697546771617,3.8778556846835146,0,,0.0,none,P06,1
E0006653,N0006901,N0006902,lateral,49.99999999974574,draft,provisional,s5c_flows,7.5585,10.192,0.000919,3.6221,held,0.317789,0.1102,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,326.5628467288967,326.31284672889797,1.7530712398532842,1.8889354976645336,1.5030712398532842,1.6389354976645336,0.2576966831506815,0.08963642978854,3.2337759382095945,0,,0.0,none,P06,1
E0006654,N0006902,N0006486,lateral,10.33670627688299,draft,provisional,s5c_flows,8.6382,11.648,0.001335,3.6221,held,0.363473,0.1602,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,326.31284672889797,326.26116319751355,1.8889354976645336,1.9431825056114462,1.6389354976645336,1.6931825056114462,0.26904452862895073,0.09537339038034007,0.6403342927134764,0,,0.0,none,P06,1
E0006655,N0006903,N0006904,lateral,36.20894104626738,draft,drafted,s5c_flows,0.0,0.0,0.002147,3.6221,held,0.002147,0.2577,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,341.9911838014926,341.81013909626125,2.966091589132418,3.4393726224887473,2.716091589132418,3.1893726224887473,0.04399387075832328,0.010239807005079121,13.717418821505927,0,,0.0,none,P01,1
E0006656,N0006904,N0006483,lateral,56.0810904144866,draft,drafted,s5c_flows,0.0,0.0,0.002449,3.6221,held,0.002449,0.2939,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,341.81013909626125,341.5297336441888,3.4393726224887473,3.766439451514316,3.1893726224887473,3.516439451514316,0.04635071301518022,0.010797807319867042,20.165490009513487,0,,0.0,none,P01,1
E0006657,N0006905,N0006490,lateral,33.72095136008278,draft,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,343.2359191894531,343.0673144326527,1.5500000000000114,1.8476635946910278,1.3000000000000114,1.5976635946910278,0.0,0.0,0.0,0,,0.0,none,P01,1
E0006658,N0006906,N0006491,lateral,43.24030889996872,draft,drafted,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,342.21576008123697,341.99955853673714,1.55013957696616,1.6942586019347345,1.30013957696616,1.4442586019347345,0.0,0.0,0.0,0,,0.0,none,P01,1
E0006659,N0006907,N0006908,lateral,27.328700890350287,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.85,0.5,cover_min,minimum,tractive,1.0,342.1286161775777,341.8963222200097,1.565872347812899,1.574991256552778,1.315872347812899,1.324991256552778,0.0,0.0,0.0,0,,0.0,none,P01,1
E0006660,N0006908,N0006909,lateral,19.6784074024579,auto_road,derived,s5c_flows,0.0,0.0,0.000228,3.6221,held,0.000228,0.0273,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,341.8963222200097,341.79793018299745,1.574991256552778,1.6056037525494276,1.324991256552778,1.3556037525494276,0.016587046798442008,0.004394730267070407,19.77286618245013,0,,0.0,none,P01,1
E0006661,N0006909,N0006910,lateral,27.251681252521742,auto_road,derived,s5c_flows,0.0,0.0,0.000392,3.6221,held,0.000392,0.047,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,341.79793018299745,341.66167177673486,1.6056037525494276,1.5937298345932618,1.3556037525494276,1.3437298345932618,0.021377121580171684,0.0053267315708470375,21.246765418751075,0,,0.0,none,P01,1
E0006662,N0006910,N0006911,lateral,6.6771980264419675,auto_road,derived,s5c_flows,0.0,0.0,0.000619,3.6221,held,0.000619,0.0743,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,341.66167177673486,341.62160858857624,1.5937298345932618,1.6807290579081382,1.3437298345932618,1.4307290579081382,0.027821447369567917,0.006060486817459659,4.000030346938817,0,,0.0,none,P01,1
E0006663,N0006911,N0006912,lateral,3.4871935508053276,auto_road,derived,s5c_flows,0.0,0.0,0.000674,3.6221,held,0.000674,0.0809,0.0,0.0,,200,PVC-U,1.15,0.5,table11,minimum,tractive,1.0,341.62160858857624,341.58150586274195,1.6807290579081382,1.718970211476801,1.4307290579081382,1.468970211476801,0.035616487849208,0.005439829828426418,1.631825483733499,0,,0.0,none,P01,1
E0006664,N0006912,N0006913,lateral,5.750294123883556,auto_road,derived,s5c_flows,0.0,0.0,0.000704,3.6221,held,0.000704,0.0844,0.0,0.0,,200,PVC-U,0.7,0.5,table11,minimum,tractive,1.0,341.58150586274195,341.5412538038748,1.718970211476801,1.8512327683908438,1.468970211476801,1.6012327683908438,0.030940469683746703,0.00615184469881927,3.097504219478734,0,,0.0,none,P01,1
