EDGE_UID,US_NODE,DS_NODE,TIER,LEN_M,SRC,CONFIDENCE,STAGE,QADF_M3D,N_PROP,QINF_LS,PF,PF_METH,QPK_LS,UPSTR_KM,ON_WADI_M,ON_DUAL_M,CROSS_ID,DN,MATERIAL,SLOPE_LAID,SLOPE_MIN,GRAD_BY,SIZED_BY,CLEAN_BY,TAU_PA,INV_UP,INV_DN,US_DEPTH,DS_DEPTH,COVER_US,COVER_DN,V_PK_MS,DOD_PK,RET_MIN,PAST_CAP,CAP_EXIT,CAP_LEN_M,TIE_TYPE,PACKAGE,PHASE
E0006665,N0006913,N0006914,lateral,77.48550996520721,auto_road,derived,s5c_flows,0.0,0.0,0.000751,3.6221,held,0.000751,0.0902,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,341.5412538038748,341.15382625404874,1.8512327683908438,2.562634927591887,1.6012327683908438,2.312634927591887,0.02850065619893458,0.006785056660330774,45.3121204323381,0,,0.0,none,P01,1
E0006666,N0006914,N0006915,lateral,22.132297652222753,auto_road,derived,s5c_flows,0.0,0.0,0.001397,3.6221,held,0.001397,0.1677,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,341.15382625404874,341.04316476578765,2.562634927591887,2.652178251790474,2.312634927591887,2.402178251790474,0.03698213723786864,0.008629667521756229,9.974318822205117,0,,0.0,none,P01,1
E0006667,N0006915,N0006491,lateral,45.40038844023662,auto_road,derived,s5c_flows,0.0,0.0,0.001582,3.6221,held,0.001582,0.1898,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,341.04316476578765,340.81616282358647,2.652178251790474,2.877654315085408,2.402178251790474,2.627654315085408,0.038908163317054836,0.009064411476032458,19.447670518513874,0,,0.0,none,P01,1
E0006668,N0006916,N0006493,lateral,14.646761098224205,draft,drafted,s5c_flows,0.0,0.0,0.000396,3.6221,held,0.000396,0.0475,14.647,0.0,W11a-XG01366,200,PVC-U,2.45,0.5,cover_min,minimum,tractive,1.0,399.0279979163511,398.6691522694446,1.7174244469301243,1.7073430918835015,1.4674244469301243,1.4573430918835015,0.03545432193636618,0.003826392728310951,6.8852729833203306,0,,0.0,none,P05,1
E0006669,N0006917,N0006918,lateral,63.3096399324381,auto_road,derived,s5c_flows,2.9485,4.456,0.0,3.6221,held,0.123607,0.0,0.0,25.012,W11a-XD00010,200,PVC-U,0.6,0.5,cover_min,minimum,tractive,1.0,343.8583472337763,343.4784893941817,1.5559288892705467,1.571132187849571,1.3059288892705467,1.321132187849571,0.2015490946798712,0.05586737788481136,5.2352538085898646,0,,0.0,none,P01,1
E0006670,N0006918,N0006919,lateral,27.597763062297773,auto_road,derived,s5c_flows,2.9485,4.456,0.000528,3.6221,held,0.124135,0.0633,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,343.4784893941817,343.3405005788702,1.571132187849571,1.6859886789422944,1.321132187849571,1.4359886789422944,0.18958659865956265,0.058389604398923184,2.4261351854880306,0,,0.0,none,P01,1
E0006671,N0006919,N0006490,lateral,26.46603035535876,auto_road,derived,s5c_flows,2.9485,4.456,0.000758,3.6221,held,0.124365,0.0909,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,343.3405005788702,343.2081704270934,1.6859886789422944,1.706807600250329,1.4359886789422944,1.456807600250329,0.18970299838445961,0.05843838196939102,2.32521631012228,0,,0.0,none,P01,1
E0006672,N0006920,N0006921,lateral,60.000000000133674,draft,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,325.6467128951576,325.3467128951569,1.5500644485924227,1.9611789505462411,1.3000644485924227,1.7111789505462411,0.0,0.0,0.0,0,,0.0,none,P06,1
E0006673,N0006921,N0006501,lateral,62.50960388563273,draft,provisional,s5c_flows,0.0,0.0,0.0005,3.6221,held,0.0005,0.06,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,325.3467128951569,325.0341648757287,1.9611789505462411,3.1558070480994047,1.7111789505462411,2.9058070480994047,0.023853542561543952,0.005824040037637895,43.675975119386145,0,,0.0,none,P06,1
E0006674,N0006922,N0006501,lateral,38.533630169592485,draft,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,326.240283203125,326.047615052277,1.5500000000000114,2.142356871551101,1.3000000000000114,1.892356871551101,0.0,0.0,0.0,0,,0.0,none,P06,1
E0006675,N0006923,N0006924,lateral,69.99999999979859,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,342.371708086993,342.021708086994,1.55083829972574,1.9491781434747395,1.30083829972574,1.6991781434747395,0.0,0.0,0.0,0,,0.0,none,P01,1
E0006676,N0006924,N0006925,lateral,70.00000000026425,auto_road,derived,s5c_flows,0.0,0.0,0.000583,3.6221,held,0.000583,0.07,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,342.021708086994,341.6717080869927,1.9491781434747395,2.3089437684760696,1.6991781434747395,2.0589437684760696,0.025530390765142158,0.006166662961199304,45.69717233877892,0,,0.0,none,P01,1
E0006677,N0006925,N0006926,lateral,12.65761813343812,auto_road,derived,s5c_flows,0.0,0.0,0.001167,3.6221,held,0.001167,0.14,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,341.6717080869927,341.6084199963255,2.3089437684760696,2.3216947497682554,2.0589437684760696,2.0716947497682554,0.034335901580504376,0.008041826953189918,6.14401522934671,0,,0.0,none,P01,1
E0006678,N0006926,N0006496,lateral,17.526396817706676,auto_road,derived,s5c_flows,0.0,0.0,0.001272,3.6221,held,0.001272,0.1527,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,341.6084199963255,341.52078801223695,2.3216947497682554,2.324426831513051,2.0716947497682554,2.074426831513051,0.03558307440619825,0.008317502866599519,8.209144895517017,0,,0.0,none,P01,1
E0006679,N0006927,N0006928,lateral,87.38977934640326,draft,drafted,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,342.3015409921789,341.8645920954469,1.5500215078211,1.6880202092406194,1.3000215078211,1.4380202092406194,0.0,0.0,0.0,0,,0.0,none,P01,1
E0006680,N0006928,N0006929,lateral,23.212381244539902,draft,drafted,s5c_flows,0.0,0.0,0.000728,3.6221,held,0.000728,0.0874,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,341.8645920954469,341.7485301892242,1.6880202092406194,1.9318897326508022,1.4380202092406194,1.6818897326508022,0.028121487950408766,0.006705304802879591,13.757203083441686,0,,0.0,none,P01,1
E0006681,N0006929,N0006496,lateral,34.06963729316097,draft,drafted,s5c_flows,0.0,0.0,0.000922,3.6221,held,0.000922,0.1106,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,341.7485301892242,341.5781820027584,1.9318897326508022,2.2670328409915896,1.6818897326508022,2.0170328409915896,0.0311064220983105,0.007339487168180087,18.254342669972008,0,,0.0,none,P01,1
E0006682,N0006930,N0006517,lateral,34.62960245203289,draft,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,339.6147465849919,339.4415985727317,1.5537409638362192,2.1130584096901543,1.3037409638362192,1.8630584096901543,0.13489621704043256,0.037230723305707175,4.2785487505125674,0,,0.0,none,P01,1
E0006683,N0006931,N0006517,lateral,12.819288334462584,draft,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.95,0.5,ground,minimum,tractive,1.0,340.12633056640624,340.00454732722886,1.5500000000000114,1.5501096551930118,1.3000000000000114,1.3001096551930118,0.16774077198430798,0.03216314028387071,1.2737201757624177,0,,0.0,none,P01,1
E0006684,N0006932,N0006522,lateral,25.495097567963924,auto_block,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,341.36253662109374,341.2350611332539,1.5500000000000114,1.5915685054179676,1.3000000000000114,1.3415685054179676,0.17065230391004918,0.050665805354795285,2.489965169315107,0,,0.0,none,P01,1
E0006685,N0006933,N0006522,lateral,25.495097567963924,auto_block,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,341.19598227653006,341.06850678869023,1.55426186409494,1.7581228499816461,1.30426186409494,1.5081228499816461,0.17065230391004918,0.050665805354795285,2.489965169315107,0,,0.0,none,P01,1
E0006686,N0006934,N0006935,lateral,14.560219778561036,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,340.3727143242077,340.2999132253149,1.5511748359485296,1.6832105539819509,1.3011748359485296,1.4332105539819509,0.13489621704043256,0.037230723305707175,1.7989409559939562,0,,0.0,none,P01,1
E0006687,N0006935,N0006936,lateral,12.649110640673518,auto_block,provisional,s5c_flows,2.1596,2.912,0.000121,3.6221,held,0.090656,0.0146,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,340.2999132253149,340.23666767211154,1.6832105539819509,1.6692466345290882,1.4332105539819509,1.4192466345290882,0.17072933395983372,0.050696378125276303,1.23481129919648,0,,0.0,none,P01,1
E0006688,N0006936,N0006519,lateral,28.915969038909314,auto_block,provisional,s5c_flows,2.1596,2.912,0.000227,3.6221,held,0.090761,0.0272,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,340.23666767211154,340.092087826917,1.6692466345290882,1.988387026598616,1.4192466345290882,1.738387026598616,0.17079557231941878,0.0507226733019199,2.8216938575776025,0,,0.0,none,P01,1
E0006689,N0006937,N0006938,main,53.26620281861715,draft,drafted,s5c_flows,129.5719,168.292,0.01422,3.3934,merrimack,5.103182,1.7064,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,336.3580822389497,336.0917512248566,5.511638220034683,5.880874507565295,5.261638220034683,5.630874507565295,0.6002020281640872,0.3447293568241283,1.479118705567333,0,,0.0,none,P01,1
E0006690,N0006938,N0006939,main,28.693625192780917,draft,drafted,s5c_flows,130.3135,169.292,0.014664,3.391,merrimack,5.129219,1.7597,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,336.0917512248566,335.94828309889266,5.880874507565295,6.069417096419841,5.630874507565295,5.819417096419841,0.6010600283599514,0.3456548568955017,0.7956394768942396,0,,0.0,none,P01,1
E0006691,N0006939,N0006519,main,84.93449902626223,draft,drafted,s5c_flows,133.5529,173.66,0.014903,3.381,merrimack,5.241046,1.7884,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,335.94828309889266,335.52361060376137,6.069417096419841,6.5568642497542555,5.819417096419841,6.3068642497542555,0.6047048237684974,0.34961053061074143,2.3409354913844207,0,,0.0,none,P01,1
E0006692,N0006940,N0006941,main,69.99999999997912,draft,provisional,s5c_flows,38.8721,52.416,0.005112,3.6221,held,1.634731,0.6134,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,339.4396766640895,339.0896766640896,3.234700777316732,3.212813570285391,2.984700777316732,2.962813570285391,0.429948679677472,0.19432333283443165,2.713502149934497,0,,0.0,none,P01,1
E0006693,N0006941,N0006942,main,70.00000000003733,draft,provisional,s5c_flows,42.1115,56.784,0.005695,3.6221,held,1.771116,0.6834,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,339.0896766640896,338.7396766640894,3.212813570285391,3.4471519491918343,2.962813570285391,3.1971519491918343,0.44048425066892266,0.20206468798190175,2.6486001824028444,0,,0.0,none,P01,1
E0006694,N0006942,N0006943,main,14.27079951041656,draft,provisional,s5c_flows,44.271,59.696,0.006278,3.6221,held,1.862233,0.7534,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,338.7396766640894,338.66832266653734,3.4471519491918343,3.4242981830720396,3.1971519491918343,3.1742981830720396,0.44719025275545166,0.20708318259923802,0.5318690580606424,0,,0.0,none,P01,1
E0006695,N0006943,N0006520,main,59.4501790566261,draft,provisional,s5c_flows,47.5104,64.064,0.006397,3.6221,held,1.998154,0.7677,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,338.66832266653734,338.3710717712542,3.4242981830720396,3.5295324767926672,3.1742981830720396,3.2795324767926672,0.45675160948140514,0.2143638282789469,2.1693110588825917,0,,0.0,none,P01,1
E0006696,N0006944,N0006523,lateral,77.77154147031841,draft,provisional,s5c_flows,12.8284,20.868,0.0,3.6221,held,0.537798,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,339.9366943359375,339.5478366285859,1.5500000000000114,2.3355557053984626,1.3000000000000114,2.0855557053984626,0.3047468086459524,0.11443552129606246,4.253341859748647,0,,0.0,none,P01,1
E0006697,N0006945,N0006946,lateral,12.649110640673518,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,340.6576173255837,340.5943717723803,1.5500547935569102,1.6228828662915475,1.3000547935569102,1.3728828662915475,0.13489621704043256,0.037230723305707175,1.5628200353068697,0,,0.0,none,P01,1
E0006698,N0006946,N0006947,lateral,12.649110640673518,auto_block,provisional,s5c_flows,1.0798,1.456,0.000105,3.6221,held,0.045373,0.0126,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,340.5943717723803,340.53112621917694,1.6228828662915475,1.6029680191043099,1.3728828662915475,1.3529680191043099,0.1350046153822235,0.03726915275031309,1.5615652107968683,0,,0.0,none,P01,1
E0006699,N0006947,N0006520,lateral,43.0151103862999,auto_block,provisional,s5c_flows,4.3191,5.824,0.000211,3.6221,held,0.18128,0.0253,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,340.53112621917694,340.31605066724546,1.6029680191043099,1.584553580801412,1.3529680191043099,1.334553580801412,0.21478255247407071,0.06931637339472749,3.337880559571432,0,,0.0,none,P01,1
E0006700,N0006948,N0006949,lateral,16.301330732246306,auto_road,derived,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,340.29662801874764,340.2151213650864,1.550326326955485,1.6188019747573321,1.300326326955485,1.3688019747573321,0.17065230391004918,0.050665805354795285,1.592060812027745,0,,0.0,none,P01,1
E0006701,N0006949,N0006523,lateral,38.380657244185805,auto_road,derived,s5c_flows,5.3989,7.28,0.000136,3.6221,held,0.226472,0.0163,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,340.2151213650864,340.0232180788655,1.6188019747573321,1.8601742551188636,1.3688019747573321,1.6101742551188636,0.23096164762197788,0.07672335163565139,2.769627023891908,0,,0.0,none,P01,1
E0006702,N0006950,N0006951,sub main,59.999999999962256,draft,drafted,s5c_flows,256.8318,334.79,0.068988,3.1238,merrimack,9.354662,8.2786,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,317.33591048779095,317.03591048779117,10.847500156740296,10.71451675830258,10.597500156740296,10.46451675830258,0.7067506294165947,0.48085573712405627,1.4149262248621504,0,,0.0,none,P252,1
E0006703,N0006951,N0006952,sub main,60.00000000001922,draft,drafted,s5c_flows,256.8318,334.79,0.069488,3.1238,merrimack,9.355162,8.3386,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,317.03591048779117,316.7359104877911,10.71451675830258,10.543142246583898,10.46451675830258,10.293142246583898,0.7067602641080677,0.4808706218114588,1.4149069363178213,0,,0.0,none,P252,1
E0006704,N0006952,N0006953,sub main,30.237760103986982,draft,drafted,s5c_flows,256.8318,334.79,0.069988,3.1238,merrimack,9.355662,8.3986,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,316.7359104877911,316.58472168727116,10.543142246583898,10.656611320541344,10.293142246583898,10.406611320541344,0.7067698982853794,0.48088550634804594,0.7130505552406721,0,,0.0,none,P252,1
E0006705,N0006953,N0006513,sub main,59.042971900462305,draft,drafted,s5c_flows,261.8061,338.246,0.07024,3.1165,merrimack,9.513813,8.4288,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,316.58472168727116,316.28950682776883,10.656611320541344,11.179365242543668,10.406611320541344,10.929365242543668,0.7097916088449787,0.48558611266022444,1.386392174001161,0,,0.0,none,P252,1
E0006706,N0006954,N0006955,sub main,69.9999999999933,draft,drafted,s5c_flows,570.1768,845.56,0.34771,2.8364,merrimack,19.065927,41.7252,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,317.06425804060683,316.78425804060686,10.61561256486192,10.483198014080642,10.315612564861919,10.183198014080642,0.775103237778782,0.5516930749797018,1.5051758395563908,0,,0.0,none,P252,1
E0006707,N0006955,N0006956,sub main,69.9999999999933,draft,drafted,s5c_flows,570.1768,845.56,0.348293,2.8364,merrimack,19.066511,41.7952,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,316.78425804060686,316.5042580406069,10.483198014080642,10.790419693768115,10.183198014080642,10.490419693768114,0.7751088039649074,0.5517035495864504,1.5051650306366218,0,,0.0,none,P252,1
E0006708,N0006956,N0006957,sub main,70.00000000000881,draft,drafted,s5c_flows,570.1768,845.56,0.348877,2.8364,merrimack,19.067094,41.8652,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,316.5042580406069,316.22425804060686,10.790419693768115,11.081283951580644,10.490419693768114,10.781283951580644,0.7751143604127764,0.5517140062494184,1.5051542407826393,0,,0.0,none,P252,1
E0006709,N0006957,N0006958,sub main,69.9999999999933,draft,drafted,s5c_flows,570.9184,846.56,0.34946,2.836,merrimack,19.089076,41.9352,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,316.22425804060686,315.9442580406069,11.081283951580644,11.515977555096242,10.781283951580644,11.215977555096242,0.7753237151983378,0.552108268860211,1.5047478153923188,0,,0.0,none,P252,1
E0006710,N0006958,N0006513,sub main,26.84647551848987,draft,drafted,s5c_flows,570.9184,846.56,0.350043,2.836,merrimack,19.089659,42.0052,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,315.9442580406069,315.8368721385329,11.515977555096242,11.631999931779603,11.215977555096242,11.331999931779603,0.7753292636415453,0.5521187252288353,0.5770983756500664,0,,0.0,none,P252,1
E0006711,N0006959,N0006960,lateral,13.601470508735444,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,341.0842555631395,341.0162482105958,1.556827200532382,1.7199273265135844,1.306827200532382,1.4699273265135844,0.0,0.0,0.0,0,,0.0,none,P01,1
E0006712,N0006960,N0006961,lateral,15.811388300841896,auto_block,provisional,s5c_flows,1.0798,1.456,0.000113,3.6221,held,0.045381,0.0136,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,341.0162482105958,340.93719126909156,1.7199273265135844,1.7425267484865685,1.4699273265135844,1.4925267484865685,0.13501278925948887,0.037272051131316236,1.95183833911382,0,,0.0,none,P01,1
E0006713,N0006961,N0006518,lateral,24.18706508446372,auto_block,provisional,s5c_flows,2.1596,2.912,0.000245,3.6221,held,0.090779,0.0294,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,340.93719126909156,340.81625594366926,1.7425267484865685,1.9475074840651132,1.4925267484865685,1.6975074840651132,0.17080692208790543,0.05072717942749852,2.360078540612452,0,,0.0,none,P01,1
E0006714,N0006962,N0006527,main,74.9758012161451,draft,drafted,s5c_flows,158.4552,197.788,0.012137,3.3117,merrimack,6.085789,1.4564,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,339.34645966040364,338.9715806543229,3.2916934157682363,3.7067640722395936,3.0416934157682363,3.4567640722395936,0.6303248841234381,0.37858680138352485,1.9824644693720197,0,,0.0,none,P01,1
E0006715,N0006963,N0006964,main,60.00000000007178,draft,provisional,s5c_flows,146.5926,195.962,0.015476,3.3431,merrimack,5.687585,1.8571,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,333.2905845020906,332.9605845020902,5.759189667831265,6.410478730331647,5.509189667831265,6.160478730331647,0.640499058726933,0.3558954290139007,1.5612825442535598,0,,0.0,none,P01,1
E0006716,N0006964,N0006965,main,59.99999999987952,draft,provisional,s5c_flows,154.1511,206.154,0.015976,3.3228,merrimack,5.94437,1.9171,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,332.9605845020902,332.63058450209087,6.410478730331647,6.745910859237256,6.160478730331647,6.495910859237256,0.6484166823722582,0.3643496131627595,1.542218186520822,0,,0.0,none,P01,1
E0006717,N0006965,N0006966,main,60.00000000007178,draft,provisional,s5c_flows,159.55,213.434,0.016476,3.309,merrimack,6.126998,1.9771,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,332.63058450209087,332.3005845020905,6.745910859237256,7.465803437362638,6.495910859237256,7.215803437362638,0.6538754059712232,0.370285105711626,1.5293433441128783,0,,0.0,none,P01,1
E0006718,N0006966,N0006532,main,17.676616734010302,draft,provisional,s5c_flows,162.7893,217.802,0.016976,3.301,merrimack,6.236416,2.0371,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,332.3005845020905,332.20336311005343,7.465803437362638,7.604376147759069,7.215803437362638,7.354376147759069,0.6570806036677195,0.3738122441554228,0.4483624645982608,0,,0.0,none,P01,1
E0006719,N0006967,N0006968,sub main,49.999999999923915,draft,drafted,s5c_flows,939.6184,1213.678,0.116329,2.67,merrimack,29.153648,13.9595,0.0,0.0,,315,HDPE,0.3,0.27,table11,minimum,velocity,1.0,331.4390044545055,331.28900445450574,7.556753602135132,7.8138092661973815,7.191753602135131,7.448809266197381,0.7724840464072898,0.5367122958319002,1.0787709302318624,0,,0.0,none,P01,1
E0006720,N0006968,N0006969,sub main,50.00000000016099,draft,drafted,s5c_flows,944.5011,1220.502,0.116746,2.6684,merrimack,29.286655,14.0095,0.0,0.0,,315,HDPE,0.3,0.27,table11,minimum,velocity,1.0,331.28900445450574,331.13900445450525,7.8138092661973815,8.284762635338495,7.448809266197381,7.919762635338495,0.7733185672321906,0.5382099742184216,1.0776067828277116,0,,0.0,none,P01,1
E0006721,N0006969,N0006530,sub main,8.67435129676932,draft,drafted,s5c_flows,946.6606,1223.414,0.117162,2.6676,merrimack,29.34569,14.0595,0.0,0.0,,315,HDPE,0.5,0.27,table11,minimum,velocity,1.0,331.13900445450525,331.0956326980214,8.284762635338495,8.402047966041096,7.919762635338495,8.037047966041095,0.9390211798246311,0.462820741362847,0.15396087406657,0,,0.0,none,P01,1
E0006722,N0006970,N0006530,lateral,93.23790676085157,draft,drafted,s5c_flows,5.3989,7.28,0.0,3.6221,held,0.226336,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,337.9559814453125,337.48979191150823,1.5500000000000114,2.0078887525542655,1.3000000000000114,1.7578887525542655,0.23091654640710862,0.07670227810735178,6.729552891983758,0,,0.0,none,P01,1
E0006723,N0006971,N0006972,lateral,82.399411326488,draft,provisional,s5c_flows,5.3989,7.28,0.0,3.6221,held,0.226336,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,341.03940014763833,340.6274030910059,1.5502604968929177,1.773933578916001,1.3002604968929177,1.523933578916001,0.23091654640710862,0.07670227810735178,5.947272049041248,0,,0.0,none,P01,1
E0006724,N0006972,N0006973,lateral,86.42039128553625,draft,provisional,s5c_flows,12.281,16.56,0.000687,3.6221,held,0.515539,0.0824,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,340.6274030910059,340.1953011345782,1.773933578916001,2.3364371466718126,1.523933578916001,2.0864371466718126,0.3007009573918126,0.11219715227261093,4.789941033949481,0,,0.0,none,P01,1
E0006725,N0006973,N0006518,lateral,80.78168620454025,draft,provisional,s5c_flows,14.4406,19.472,0.001407,3.6221,held,0.606793,0.1688,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,340.1953011345782,339.79139270355546,2.3364371466718126,2.9723707241789157,2.0864371466718126,2.7223707241789157,0.3165684147441267,0.12109228383819662,4.252987266056101,0,,0.0,none,P01,1
E0006726,N0006974,N0006975,main,70.00000000001734,draft,drafted,s5c_flows,186.0664,251.136,0.021543,3.248,merrimack,7.016261,2.5851,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,334.587308758239,334.2373087582389,5.242281085511024,7.844142657776729,4.992281085511024,7.594142657776729,0.6552541430178065,0.40899550970264265,1.7804796491538575,0,,0.0,none,P01,1
E0006727,N0006975,N0006976,main,39.999999999988454,draft,drafted,s5c_flows,193.6249,261.328,0.022126,3.2324,merrimack,7.266001,2.6551,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,334.2373087582389,334.03730875823896,7.844142657776729,7.383498126526661,7.594142657776729,7.133498126526661,0.661451166675891,0.4169414926946853,1.00788493580984,0,,0.0,none,P01,1
E0006728,N0006976,N0006977,main,40.000000000038504,draft,drafted,s5c_flows,201.2486,271.608,0.022459,3.2173,merrimack,7.516453,2.6951,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,334.03730875823896,333.83730875823875,7.383498126526661,6.602388507386252,7.133498126526661,6.352388507386252,0.6674777414027526,0.42483154778283194,0.9987848662432702,0,,0.0,none,P01,1
E0006729,N0006977,N0006978,main,17.112113237815525,draft,drafted,s5c_flows,204.8914,276.52,0.022793,3.2103,merrimack,7.635891,2.7351,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,333.83730875823875,333.75174819204966,6.602388507386252,6.538535011075339,6.352388507386252,6.288535011075339,0.6702882641421172,0.42856829716665923,0.4254913931127038,0,,0.0,none,P01,1
E0006730,N0006978,N0006979,main,22.887886761947687,draft,drafted,s5c_flows,209.2105,282.344,0.022935,3.2023,merrimack,7.776921,2.7522,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,333.75174819204966,333.6373087582399,6.538535011075339,6.273305255431978,6.288535011075339,6.023305255431978,0.6735559010951132,0.4329601630195986,0.566344647482983,0,,0.0,none,P01,1
E0006731,N0006979,N0006532,main,81.66898117226987,draft,drafted,s5c_flows,214.6094,289.624,0.023126,3.1924,merrimack,7.952728,2.7751,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,333.6373087582399,333.22896385237857,6.273305255431978,6.57877540543393,6.023305255431978,6.32877540543393,0.6775542287201176,0.4384055038304775,2.008916229149177,0,,0.0,none,P01,1
E0006732,N0006980,N0006981,sub main,42.69979262918628,draft,drafted,s5c_flows,169.057,227.96,0.110228,3.2859,merrimack,6.539669,13.2274,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,315.3100230402225,315.0965240770766,11.501866608214982,12.07745663581403,11.251866608214982,11.82745663581403,0.6428689610867946,0.39359080953051795,1.107011309557307,0,,0.0,none,P282,1
E0006733,N0006981,N0006982,sub main,70.00000000001786,draft,drafted,s5c_flows,169.057,227.96,0.110584,3.2859,merrimack,6.540024,13.2701,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,325.62312626831516,325.2731262683151,1.5508544445754637,2.1022399426224183,1.3008544445754637,1.8522399426224183,0.6428784752232797,0.3936024110800792,1.81475459457834,0,,0.0,none,P282,1
E0006734,N0006982,N0006983,sub main,71.70800825235044,draft,drafted,s5c_flows,169.057,227.96,0.111167,3.2859,merrimack,6.540608,13.3401,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,325.2731262683151,324.91458622705335,2.1022399426224183,2.1589001010716515,1.8522399426224183,1.9089001010716515,0.6428941256752282,0.39362149601306096,1.8589895647549513,0,,0.0,none,P252,1
E0006735,N0006983,N0006984,sub main,69.99999999997105,draft,drafted,s5c_flows,169.057,227.96,0.111765,3.2859,merrimack,6.541205,13.4118,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,324.91458622705335,324.5645862270535,2.1589001010716515,2.6824230502902537,1.9089001010716515,2.4324230502902537,0.6429101232602189,0.39364100522518064,1.8146652610632077,0,,0.0,none,P252,1
E0006736,N0006984,N0006985,sub main,70.00000000002926,draft,drafted,s5c_flows,173.0852,233.872,0.112348,3.2765,merrimack,6.676258,13.4818,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,324.5645862270535,324.21458622705336,2.6824230502902537,3.22877314794664,2.4324230502902537,2.97877314794664,0.6464969564819205,0.39804011023191865,1.8045973070250338,0,,0.0,none,P252,1
E0006737,N0006985,N0006513,sub main,8.53538333080937,draft,drafted,s5c_flows,173.0852,233.872,0.112931,3.2765,merrimack,6.676842,13.5518,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,324.21458622705336,324.1719093103993,3.22877314794664,3.2969627599131854,2.97877314794664,3.0469627599131854,0.6465123293554267,0.3980590722032986,0.22003662171246227,0,,0.0,none,P252,1
E0006738,N0006986,N0006987,lateral,69.99999999998212,draft,provisional,s5c_flows,3.2393,4.368,0.0,3.6221,held,0.135802,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,340.3749267578125,340.0249267578126,1.5500000000000114,2.2016967773436704,1.3000000000000114,1.9516967773436704,0.19530982006149752,0.060806644196143594,5.973415296266303,0,,0.0,none,P01,1
E0006739,N0006987,N0006988,lateral,70.00000000004033,draft,provisional,s5c_flows,8.6382,11.648,0.000583,3.6221,held,0.362721,0.07,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,340.0249267578126,339.6749267578124,2.2016967773436704,2.5102844238282387,1.9516967773436704,2.2602844238282387,0.2688662035589366,0.09528204823720696,4.339209060954367,0,,0.0,none,P01,1
E0006740,N0006988,N0006989,lateral,69.9999999999787,draft,provisional,s5c_flows,16.6002,22.384,0.001167,3.6221,held,0.697088,0.14,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,339.6749267578124,339.3249267578125,2.5102844238282387,3.3354736328125227,2.2602844238282387,3.0854736328125227,0.3306570797604881,0.12925497798375957,3.528328102066916,0,,0.0,none,P01,1
E0006741,N0006989,N0006527,lateral,3.19806262786878,draft,provisional,s5c_flows,19.8395,26.752,0.00175,3.6221,held,0.833473,0.21,0.0,0.0,,200,PVC-U,1.3,0.5,table11,minimum,tractive,1.0,339.3249267578125,339.2833519436502,3.3354736328125227,3.394992782912311,3.0854736328125227,3.144992782912311,0.4876530678730552,0.1119598078915072,0.10930115549214224,0,,0.0,none,P01,1
E0006742,N0006990,N0006991,lateral,50.00000000004975,auto_road,derived,s5c_flows,5.8297,5.434,0.0,3.6221,held,0.244396,0.0,0.0,0.0,,200,PVC-U,1.4,0.5,cover_min,minimum,tractive,1.0,400.12100451971276,399.4210045197121,1.5567298552872444,1.5638587615379151,1.3067298552872444,1.3138587615379151,0.33727993015148605,0.06252508513048063,2.470746874739564,0,,0.0,none,P05,1
E0006743,N0006991,N0006992,lateral,50.00000000004975,auto_road,derived,s5c_flows,5.8297,5.434,0.000417,3.6221,held,0.244813,0.05,0.0,0.0,,200,PVC-U,1.45,0.5,cover_min,minimum,tractive,1.0,399.4094627181241,398.68446271812337,1.5754005631259247,1.5739906510172545,1.3254005631259247,1.3239906510172545,0.34154056653244674,0.062068607687529836,2.439924902024764,0,,0.0,none,P05,1
E0006744,N0006992,N0006993,lateral,5.693019570102508,auto_road,derived,s5c_flows,5.8297,5.434,0.000833,3.6221,held,0.245229,0.1,0.0,0.0,,200,PVC-U,0.75,0.5,table11,minimum,tractive,1.0,398.68446271812337,398.6417650713476,1.5739906510172545,1.5540662274805186,1.3239906510172545,1.3040662274805186,0.27258257556753634,0.07237632574297506,0.34809143359275235,0,,0.0,none,P05,1
E0006745,N0006993,N0006994,lateral,19.59210085103814,auto_road,derived,s5c_flows,5.8297,5.434,0.000881,3.6221,held,0.245277,0.1057,13.564,3.407,W11a-XG01367,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,398.6417650713476,398.5438045670924,1.5540662274805186,4.2780338118138275,1.3040662274805186,4.0280338118138275,0.23702156830330887,0.07957654216320062,1.3776594953844565,0,,0.0,none,P05,1
E0006746,N0006994,N0006995,lateral,9.99999999981178,auto_road,derived,s5c_flows,5.8297,5.434,0.001044,3.6221,held,0.24544,0.1253,1.667,9.32,W11a-XG01368,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,398.5438045670924,398.4938045670934,4.2780338118138275,4.8152469465784975,4.0280338118138275,4.5652469465784975,0.23707263306294948,0.07960076810485936,0.7030194270431669,0,,0.0,none,P05,1
E0006747,N0006995,N0006493,lateral,26.85704178807968,auto_road,derived,s5c_flows,5.8297,5.434,0.001127,3.6221,held,0.245523,0.1353,4.739,12.018,W11a-XG01369,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,398.4938045670934,398.35951935815297,4.8152469465784975,2.0169760031751593,4.5652469465784975,1.7669760031751593,0.23709862613499255,0.07961310081194237,1.8878952207838164,0,,0.0,none,P05,1
E0006748,N0006996,N0006997,lateral,4.126637966044982,auto_block,provisional,s5c_flows,2.4987,4.434,0.0,3.6221,held,0.104753,0.0,0.0,0.0,,200,PVC-U,1.0,0.5,table11,minimum,tractive,1.0,332.00990600585936,331.9686396261989,1.5500000000000114,1.6475407937229534,1.3000000000000114,1.3975407937229534,0.22708404720893594,0.046113353677048746,0.3028715591404018,0,,0.0,none,P253,1
E0006749,N0006997,N0006540,lateral,69.1158447825099,auto_block,provisional,s5c_flows,5.7381,8.802,3.4e-05,3.6221,held,0.240589,0.0041,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,331.9686396261989,331.6230604022864,1.6475407937229534,2.3278978496667264,1.3975407937229534,2.0778978496667264,0.23554251093827955,0.07887618259932369,4.8905428654320975,0,,0.0,none,P253,1
E0006750,N0006998,N0006999,lateral,6.082762530298219,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.7,0.5,table11,minimum,tractive,1.0,332.41722412109374,332.37464478338165,1.5500000000000114,1.5738110271652204,1.3000000000000114,1.3238110271652204,0.15125847073002405,0.03447543427942315,0.6702393262055308,0,,0.0,none,P253,1
E0006751,N0006999,N0007000,lateral,37.21558813185679,auto_block,provisional,s5c_flows,1.0798,1.456,5.1e-05,3.6221,held,0.045318,0.0061,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,332.37464478338165,332.18856684272237,1.5738110271652204,1.7744763701682587,1.3238110271652204,1.5244763701682587,0.13494839290508995,0.03724921895965497,4.596274092970086,0,,0.0,none,P253,1
E0006752,N0007000,N0006540,lateral,13.341664064126334,auto_block,provisional,s5c_flows,2.1596,2.912,0.000361,3.6221,held,0.090895,0.0433,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,332.18856684272237,332.12185852240174,1.7744763701682587,1.8290997295513876,1.5244763701682587,1.5790997295513876,0.17088002733239593,0.05075620755232904,1.301270085256377,0,,0.0,none,P253,1
E0006753,N0007001,N0006566,lateral,29.274562336608895,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,330.2033264160156,330.0569536043326,1.5500000000000114,1.7104719327767839,1.3000000000000114,1.4604719327767839,0.0,0.0,0.0,0,,0.0,none,P253,1
E0006754,N0007002,N0007003,lateral,17.804493814764857,auto_block,provisional,s5c_flows,4.3191,5.824,0.0,3.6221,held,0.181069,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,330.0168950391605,329.92787257008666,1.550915019433262,1.680098621319587,1.300915019433262,1.430098621319587,0.214700651244523,0.06927965601494754,1.3821176687603742,0,,0.0,none,P253,1
E0006755,N0007003,N0006566,lateral,21.540659228538015,auto_block,provisional,s5c_flows,4.3191,5.824,0.000148,3.6221,held,0.181217,0.0178,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,329.92787257008666,329.820169273944,1.680098621319587,1.9472562631654,1.430098621319587,1.6972562631654,0.21475810559481454,0.06930541272327331,1.671699357507132,0,,0.0,none,P253,1
E0006756,N0007004,N0006560,lateral,9.999999999981092,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,329.744440400892,329.6944404008921,1.5507866498892326,1.5814690229360053,1.3007866498892326,1.3314690229360053,0.0,0.0,0.0,0,,0.0,none,P253,1
E0006757,N0007005,N0006560,lateral,11.704699910719626,auto_block,provisional,s5c_flows,0.0,0.0,0.000562,3.6221,held,0.000562,0.0674,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,329.0132316981783,328.9547081986247,2.192761954165462,2.321201225203424,1.9427619541654622,2.071201225203424,0.025121534970332867,0.006082688689072607,7.765382651804666,0,,0.0,none,P253,1
E0006758,N0007006,N0007007,sub main,59.999999999985945,draft,drafted,s5c_flows,0.0,0.0,0.003937,3.6221,held,0.003937,0.4725,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,303.1350146177887,302.8350146177888,4.029719268930023,4.958961212289353,3.779719268930023,4.708961212289353,0.055757418809469175,0.013106637759552037,17.934833092200776,0,,0.0,none,P329,0
E0006759,N0007007,N0007008,sub main,59.999999999985945,draft,drafted,s5c_flows,0.0,0.0,0.004437,3.6221,held,0.004437,0.5325,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,302.8350146177888,302.5350146177888,4.958961212289353,5.616688263070557,4.708961212289353,5.366688263070557,0.05836649679200064,0.013769709197437446,17.133116684447295,0,,0.0,none,P329,0
E0006760,N0007008,N0007009,sub main,60.00000000007464,draft,drafted,s5c_flows,0.0,0.0,0.004937,3.6221,held,0.004937,0.5925,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,302.5350146177888,302.23501461778847,5.616688263070557,6.708039581430285,5.366688263070557,6.458039581430285,0.06078414798953305,0.014392758992648885,16.451657760728054,0,,0.0,none,P329,0
E0006761,N0007009,N0007010,sub main,24.999999999983974,draft,drafted,s5c_flows,0.0,0.0,0.005437,3.6221,held,0.005437,0.6525,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,302.23501461778847,302.1100146177885,6.708039581430285,6.967713653695853,6.458039581430285,6.717713653695853,0.0630416227500804,0.01498195538980282,6.6093899314460165,0,,0.0,none,P329,0
E0006762,N0007010,N0007011,sub main,79.99999999993325,draft,drafted,s5c_flows,0.0,0.0,0.005646,3.6221,held,0.005646,0.6775,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,302.1100146177885,301.71001461778883,6.967713653695853,7.292152130258046,6.717713653695853,7.042152130258046,0.06394366589477751,0.015219378734686678,20.85168741382903,0,,0.0,none,P329,0
E0006763,N0007011,N0007012,sub main,80.00000000007729,draft,drafted,s5c_flows,0.0,0.0,0.006312,3.6221,held,0.006312,0.7575,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,301.71001461778883,301.31001461778845,7.292152130258046,7.835889923227171,7.042152130258046,7.585889923227171,0.06667544507543101,0.01594529084009247,19.997366824116433,0,,0.0,none,P329,0
E0006764,N0007012,N0007013,sub main,79.9999999998779,draft,drafted,s5c_flows,0.0,0.0,0.006979,3.6221,held,0.006979,0.8375,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,301.31001461778845,300.91001461778905,7.835889923227171,8.486408722054705,7.585889923227171,8.236408722054705,0.06922197911288192,0.016631244608322687,19.261704886492772,0,,0.0,none,P329,0
E0006765,N0007013,N0007014,sub main,80.00000000007729,draft,drafted,s5c_flows,0.0,0.0,0.007646,3.6221,held,0.007646,0.9175,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,300.91001461778905,300.51001461778867,8.486408722054705,9.569483673226955,8.236408722054705,9.319483673226955,0.0716083124297659,0.017282094128729247,18.619812254930146,0,,0.0,none,P329,0
E0006766,N0007014,N0007015,sub main,80.00000000007729,draft,drafted,s5c_flows,0.0,0.0,0.008312,3.6221,held,0.008312,0.9975,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,300.51001461778867,300.1100146177883,9.569483673226955,9.995820343149205,9.319483673226955,9.745820343149205,0.07385384399048424,0.017901600284832758,18.053675493267704,0,,0.0,none,P329,0
E0006767,N0007015,N0007016,sub main,79.9999999998779,draft,drafted,s5c_flows,0.0,0.0,0.008979,3.6221,held,0.008979,1.0775,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,300.1100146177883,299.7100146177889,9.995820343149205,10.492835724007989,9.745820343149205,10.242835724007989,0.07598324647913307,0.0184953484155089,17.547727888903317,0,,0.0,none,P329,0
E0006768,N0007016,N0007017,sub main,80.00000000007729,draft,drafted,s5c_flows,0.0,0.0,0.009646,3.6221,held,0.009646,1.1575,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,299.7100146177889,299.3100146177885,10.492835724007989,11.156263458383364,10.242835724007989,10.906263458383364,0.07800753276105182,0.0190654200522766,17.092366418238242,0,,0.0,none,P329,0
E0006769,N0007017,N0007018,sub main,49.999999999912596,draft,drafted,s5c_flows,0.0,0.0,0.010312,3.6221,held,0.010312,1.2375,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,299.3100146177885,299.06001461778897,11.156263458383364,11.26191531385166,10.906263458383364,11.01191531385166,0.07993574355343773,0.01961351256811475,10.425040117063354,0,,0.0,none,P329,0
E0006770,N0007018,N0007019,sub main,80.00000000007729,draft,drafted,s5c_flows,0.0,0.0,0.010729,3.6221,held,0.010729,1.2875,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,299.06001461778897,298.6600146177886,11.26191531385166,12.15822268689891,11.01191531385166,11.90822268689891,0.08110016645329678,0.019946886932291713,16.44057455914655,0,,0.0,none,P329,0
E0006771,N0007019,N0007020,sub main,79.99999999993325,draft,drafted,s5c_flows,0.0,0.0,0.011396,3.6221,held,0.011396,1.3675,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,309.26775138858255,308.86775138858286,1.5504859161049467,2.2779395293858897,1.3004859161049467,2.0279395293858897,0.0829001132833616,0.020465734888525905,16.083612923118,0,,0.0,none,P329,0
E0006772,N0007020,N0007021,sub main,80.00000000007729,draft,drafted,s5c_flows,0.0,0.0,0.012062,3.6221,held,0.012062,1.4475,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,308.86775138858286,308.4677513885825,2.2779395293858897,3.02367317196439,2.0279395293858897,2.77367317196439,0.08462696555515528,0.02096751792349008,15.755419381847348,0,,0.0,none,P317,0
E0006773,N0007021,N0007022,sub main,79.9999999998779,draft,drafted,s5c_flows,0.0,0.0,0.012729,3.6221,held,0.012729,1.5275,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,308.4677513885825,308.0677513885831,3.02367317196439,3.7558264922762987,2.77367317196439,3.5058264922762987,0.08629230706120145,0.02145512632423416,15.451358049630691,0,,0.0,none,P317,0
E0006774,N0007022,N0007023,sub main,5.000000000036675,draft,drafted,s5c_flows,0.0,0.0,0.013396,3.6221,held,0.013396,1.6075,0.0,0.0,,200,PVC-U,0.8,0.5,table11,minimum,tractive,1.0,308.0677513885831,308.0277513885828,3.7558264922762987,3.8322949981359784,3.5058264922762987,3.5822949981359784,0.102959412250753,0.01972589574276204,0.8093804297463354,0,,0.0,none,P317,0
E0006775,N0007023,N0007024,sub main,70.00000000000394,draft,drafted,s5c_flows,0.0,0.0,0.013437,3.6221,held,0.013437,1.6125,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,308.0277513885828,307.67775138858275,3.8322949981359784,4.102888259854751,3.5822949981359784,3.852888259854751,0.0879959819159681,0.02195770135768918,13.258181126734202,0,,0.0,none,P317,0
E0006776,N0007024,N0007025,sub main,70.00000000005929,draft,drafted,s5c_flows,0.0,0.0,0.014021,3.6221,held,0.014021,1.6825,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,307.67775138858275,307.32775138858244,4.102888259854751,4.598823318448808,3.852888259854751,4.348823318448808,0.08935563054599759,0.022361496237283646,13.05644266107092,0,,0.0,none,P317,0
E0006777,N0007025,N0007026,sub main,70.00000000000394,draft,drafted,s5c_flows,0.0,0.0,0.014604,3.6221,held,0.014604,1.7525,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,307.32775138858244,306.9777513885824,4.598823318448808,4.874696121183206,4.348823318448808,4.624696121183206,0.0906748255978162,0.022755565005034867,12.866489226474235,0,,0.0,none,P317,0
E0006778,N0007026,N0007027,sub main,70.00000000000394,draft,drafted,s5c_flows,0.0,0.0,0.015187,3.6221,held,0.015187,1.8225,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,306.9777513885824,306.6277513885824,4.874696121183206,5.499049148526979,4.624696121183206,5.249049148526979,0.0919584406573802,0.023141161961703044,12.686890494517106,0,,0.0,none,P317,0
E0006779,N0007027,N0007028,sub main,6.194599449444341,draft,drafted,s5c_flows,0.0,0.0,0.015771,3.6221,held,0.015771,1.8925,0.0,0.0,,200,PVC-U,0.65,0.5,table11,minimum,tractive,1.0,306.6277513885824,306.587486492161,5.499049148526979,5.58585335158898,5.249049148526979,5.33585335158898,0.10184294860841642,0.022164825879660927,1.0137503437216224,0,,0.0,none,P317,0
E0006780,N0007028,N0007029,sub main,60.000000000017515,draft,drafted,s5c_flows,0.0,0.0,0.015822,3.6221,held,0.015822,1.8987,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,306.587486492161,306.28748649216095,5.58585335158898,6.0580030097921735,5.33585335158898,5.8080030097921735,0.09331870302968365,0.023552098355683032,10.71596547674053,0,,0.0,none,P317,0
E0006781,N0007029,N0007030,sub main,60.000000000017515,draft,drafted,s5c_flows,0.0,0.0,0.016322,3.6221,held,0.016322,1.9587,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,306.28748649216095,305.9874864921609,6.0580030097921735,6.431702960964117,5.8080030097921735,6.181702960964117,0.09436367746748682,0.0238693993240566,10.597297888743725,0,,0.0,none,P317,0
E0006782,N0007030,N0007031,sub main,4.689514589952199,draft,drafted,s5c_flows,0.0,0.0,0.016822,3.6221,held,0.016822,2.0187,0.0,0.0,,200,PVC-U,0.9,0.5,table11,minimum,tractive,1.0,305.9874864921609,305.9452808608513,6.431702960964117,6.559571434070563,6.181702960964117,6.309571434070563,0.1162685332998977,0.021178842592274788,0.6722246706045967,0,,0.0,none,P317,0
E0006783,N0007031,N0007032,sub main,70.00000000011589,draft,drafted,s5c_flows,0.0,0.0,0.016861,3.6221,held,0.016861,2.0234,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,305.9452808608513,305.5952808608507,6.559571434070563,7.002344871571154,6.309571434070563,6.752344871571154,0.09546586378919704,0.024205587656684097,12.220773168142838,0,,0.0,none,P317,0
E0006784,N0007032,N0007033,sub main,69.99999999976914,draft,drafted,s5c_flows,0.0,0.0,0.017445,3.6221,held,0.017445,2.0934,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,305.5952808608507,305.2452808608519,7.002344871571154,7.586536766101233,6.752344871571154,7.336536766101233,0.09663312608708577,0.024563317646723842,12.073154557904079,0,,0.0,none,P317,0
E0006785,N0007033,N0007034,sub main,70.00000000011589,draft,drafted,s5c_flows,0.0,0.0,0.018028,3.6221,held,0.018028,2.1634,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,305.2452808608519,304.8952808608513,7.586536766101233,7.945569969226824,7.336536766101233,7.695569969226824,0.09777194738687872,0.02491400505933558,11.932529706625933,0,,0.0,none,P317,0
E0006786,N0007034,N0007035,sub main,4.115885960698398,draft,drafted,s5c_flows,0.0,0.0,0.018611,3.6221,held,0.018611,2.2334,0.0,0.0,,200,PVC-U,1.0,0.5,table11,minimum,tractive,1.0,304.8952808608513,304.8541220012443,7.945569969226824,7.9577981647713045,7.695569969226824,7.7077981647713045,0.12488664902084078,0.02160221889641753,0.5492828887860207,0,,0.0,none,P317,0
E0006787,N0007035,N0007036,sub main,79.99999999979681,draft,drafted,s5c_flows,0.0,0.0,0.018646,3.6221,held,0.018646,2.2375,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,304.8541220012443,304.4541220012453,7.9577981647713045,8.94718415109844,7.7077981647713045,8.69718415109844,0.09895186643292388,0.02527908760810435,13.47456476966777,0,,0.0,none,P317,0
E0006788,N0007036,N0007037,sub main,80.00000000014354,draft,drafted,s5c_flows,0.0,0.0,0.019312,3.6221,held,0.019312,2.3175,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,304.4541220012453,304.0541220012446,8.94718415109844,9.852738350317907,8.69718415109844,9.602738350317907,0.10019374435885546,0.025665248815157776,13.307550704565331,0,,0.0,none,P317,0
E0006789,N0007037,N0007038,sub main,79.99999999975795,draft,drafted,s5c_flows,0.0,0.0,0.019979,3.6221,held,0.019979,2.3975,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,304.0541220012446,303.6541220012458,9.852738350317907,10.504050606176065,9.602738350317907,10.254050606176065,0.10140834383140274,0.02604481592040017,13.148162004756168,0,,0.0,none,P317,0
E0006790,N0007038,N0007039,sub main,25.00000000006914,draft,drafted,s5c_flows,0.0,0.0,0.020646,3.6221,held,0.020646,2.4775,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,303.6541220012458,303.52912200124547,10.504050606176065,10.828971260473281,10.254050606176065,10.578971260473281,0.10259539135989769,0.02641757285702115,4.06126104832702,0,,0.0,none,P317,0
E0006791,N0007039,N0007040,sub main,47.65630300231965,draft,drafted,s5c_flows,0.0,0.0,0.020854,3.6221,held,0.020854,2.5025,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,303.52912200124547,303.2908404862339,10.828971260473281,10.910300871187985,10.578971260473281,10.660300871187985,0.10296016559400657,0.026532476117169607,7.714359355610468,0,,0.0,none,P317,0
E0006792,N0007040,N0007041,sub main,90.00000000017349,draft,drafted,s5c_flows,0.0,0.0,0.021251,3.6221,held,0.021251,2.5501,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,303.2908404862339,302.84084048623305,10.910300871187985,11.527933927829451,10.660300871187985,11.277933927829451,0.10364950878819162,0.026750075394258804,14.471848613080745,0,,0.0,none,P317,0
E0006793,N0007041,N0007042,sub main,89.9999999997661,draft,drafted,s5c_flows,0.0,0.0,0.022001,3.6221,held,0.022001,2.6401,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,302.84084048623305,302.3908404862342,11.527933927829451,12.048246427828303,11.277933927829451,11.798246427828303,0.10492799935197153,0.027155227183115777,14.295517014143067,0,,0.0,none,P317,0
