EDGE_UID,US_NODE,DS_NODE,TIER,LEN_M,SRC,CONFIDENCE,STAGE,QADF_M3D,N_PROP,QINF_LS,PF,PF_METH,QPK_LS,UPSTR_KM,ON_WADI_M,ON_DUAL_M,CROSS_ID,DN,MATERIAL,SLOPE_LAID,SLOPE_MIN,GRAD_BY,SIZED_BY,CLEAN_BY,TAU_PA,INV_UP,INV_DN,US_DEPTH,DS_DEPTH,COVER_US,COVER_DN,V_PK_MS,DOD_PK,RET_MIN,PAST_CAP,CAP_EXIT,CAP_LEN_M,TIE_TYPE,PACKAGE,PHASE
E0006794,N0007042,N0007043,sub main,90.00000000017349,draft,drafted,s5c_flows,0.0,0.0,0.022751,3.6221,held,0.022751,2.7301,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,302.3908404862342,301.94084048623336,12.048246427828303,12.143998380954145,11.798246427828303,11.893998380954145,0.10617685180387103,0.027552966606634227,14.127373099870004,0,,0.0,none,P317,0
E0006795,N0007043,N0007044,sub main,89.99999999980105,draft,drafted,s5c_flows,0.0,0.0,0.023501,3.6221,held,0.023501,2.8201,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,312.53306676786445,312.08306676786543,1.5517720993230455,2.189455204790818,1.3017720993230455,1.9394552047908178,0.1073976868396626,0.027943670101375467,13.966781260718228,0,,0.0,none,P317,0
E0006796,N0007044,N0007045,sub main,90.00000000013856,draft,drafted,s5c_flows,0.0,0.0,0.024251,3.6221,held,0.024251,2.9101,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,312.08306676786543,311.63306676786476,2.189455204790818,2.5832723434633635,1.9394552047908178,2.3332723434633635,0.10859198836653222,0.028327683646583196,13.813173720876499,0,,0.0,none,P303,0
E0006797,N0007045,N0007046,sub main,89.99999999980105,draft,drafted,s5c_flows,0.0,0.0,0.025001,3.6221,held,0.025001,3.0001,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,311.63306676786476,311.18306676786574,2.5832723434633635,3.460274296587386,2.3332723434633635,3.210274296587386,0.10976111887157479,0.028705326088911326,13.666041449083153,0,,0.0,none,P303,0
E0006798,N0007046,N0007047,sub main,90.00000000013856,draft,drafted,s5c_flows,0.0,0.0,0.025751,3.6221,held,0.025751,3.0901,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,311.18306676786574,310.73306676786507,3.460274296587386,4.399287968463057,3.210274296587386,4.149287968463057,0.11090633265913839,0.029076892015920647,13.524926521666147,0,,0.0,none,P303,0
E0006799,N0007047,N0007048,sub main,90.00000000017349,draft,drafted,s5c_flows,0.0,0.0,0.026501,3.6221,held,0.026501,3.1801,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,310.73306676786507,310.2830667678642,4.399287968463057,4.761153202838898,4.149287968463057,4.511153202838898,0.11202878730542622,0.029442654250875416,13.389415667898046,0,,0.0,none,P303,0
E0006800,N0007048,N0007049,sub main,30.626744122013594,draft,drafted,s5c_flows,0.0,0.0,0.027251,3.6221,held,0.027251,3.2701,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,310.2830667678642,310.12993304725416,4.761153202838898,4.9148362398552194,4.511153202838898,4.6648362398552194,0.11312955361365887,0.029802866028000113,4.51204587185133,0,,0.0,none,P303,0
E0006801,N0007049,N0007050,sub main,36.71695287565885,draft,drafted,s5c_flows,0.0,0.0,0.027506,3.6221,held,0.027506,3.3008,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,310.12993304725416,309.9463482828759,4.9148362398552194,4.765291121421001,4.6648362398552194,4.515291121421001,0.11349905208008437,0.029924115975872995,5.391668065760811,0,,0.0,none,P303,0
E0006802,N0007050,N0007051,sub main,70.00000000003155,draft,drafted,s5c_flows,0.0,0.0,0.027812,3.6221,held,0.027812,3.3375,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,309.9463482828759,309.59634828287574,4.765291121421001,5.718165877280512,4.515291121421001,5.468165877280512,0.11393934521876688,0.030068817488712846,10.239366080497991,0,,0.0,none,P303,0
E0006803,N0007051,N0007052,sub main,70.00000000003155,draft,drafted,s5c_flows,0.0,0.0,0.028396,3.6221,held,0.028396,3.4075,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,309.59634828287574,309.2463482828756,5.718165877280512,6.503071883140024,5.468165877280512,6.253071883140024,0.11477045632417053,0.03034261346875719,10.165217635555342,0,,0.0,none,P303,0
E0006804,N0007052,N0007053,sub main,69.99999999970396,draft,drafted,s5c_flows,0.0,0.0,0.028979,3.6221,held,0.028979,3.4775,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,309.2463482828756,308.89634828287706,6.503071883140024,7.248549178060443,6.253071883140024,6.998549178060443,0.1155884650131451,0.030612925675110675,10.093279346940506,0,,0.0,none,P303,0
E0006805,N0007053,N0007054,sub main,25.000000000058066,draft,drafted,s5c_flows,0.0,0.0,0.029562,3.6221,held,0.029562,3.5475,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,308.89634828287706,308.7713482828768,7.248549178060443,7.542036726888853,6.998549178060443,7.292036726888853,0.1163951961431248,0.030880319185524002,3.5797582758938113,0,,0.0,none,P303,0
E0006806,N0007054,N0007055,sub main,89.99999999994697,draft,drafted,s5c_flows,0.0,0.0,0.029771,3.6221,held,0.029771,3.5725,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,308.7713482828768,308.321348282877,7.542036726888853,8.385682967122989,7.292036726888853,8.135682967122989,0.1166817271376316,0.03097548368405581,12.855483345989517,0,,0.0,none,P303,0
E0006807,N0007055,N0007056,sub main,90.00000000031088,draft,drafted,s5c_flows,0.0,0.0,0.030521,3.6221,held,0.030521,3.6625,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,308.321348282877,307.87134828287543,8.385682967122989,9.08678159993707,8.135682967122989,8.83678159993707,0.11769865972347901,0.03131404931286699,12.744410204239184,0,,0.0,none,P303,0
E0006808,N0007056,N0007057,sub main,89.99999999998327,draft,drafted,s5c_flows,0.0,0.0,0.031271,3.6221,held,0.031271,3.7525,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,307.87134828287543,307.4213482828755,9.08678159993707,9.680855086265126,8.83678159993707,9.430855086265126,0.11869848317080704,0.031648157987912456,12.637061232208184,0,,0.0,none,P303,0
E0006809,N0007057,N0007058,sub main,89.99999999994697,draft,drafted,s5c_flows,0.0,0.0,0.032021,3.6221,held,0.032021,3.8425,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,307.4213482828755,306.97134828287574,9.680855086265126,10.729579451499262,9.430855086265126,10.479579451499262,0.11968188114321529,0.03197797462948174,12.533225461289053,0,,0.0,none,P303,0
E0006810,N0007058,N0007059,sub main,89.99999999994697,draft,drafted,s5c_flows,0.0,0.0,0.032771,3.6221,held,0.032771,3.9325,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,306.97134828287574,306.521348282876,10.729579451499262,11.598128035483398,10.479579451499262,11.348128035483398,0.12064949479933072,0.0323036543486003,12.43270850403459,0,,0.0,none,P303,0
E0006811,N0007059,N0007060,sub main,89.99999999994697,draft,drafted,s5c_flows,0.0,0.0,0.033521,3.6221,held,0.033521,4.0225,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,316.56637109486854,316.1163710948688,1.5531052234908316,2.431694090678093,1.3031052234908316,2.181694090678093,0.12160192633822262,0.032625343240722,12.335330904438374,0,,0.0,none,P303,0
E0006812,N0007060,N0007061,sub main,89.99999999998327,draft,drafted,s5c_flows,0.0,0.0,0.034271,3.6221,held,0.034271,4.1125,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,316.1163710948688,315.66637109486885,2.431694090678093,3.0113022449748996,2.181694090678093,2.7613022449748996,0.12253974217706703,0.03294317909895347,12.240926685093369,0,,0.0,none,P289,0
E0006813,N0007061,N0007062,sub main,89.99999999994697,draft,drafted,s5c_flows,0.0,0.0,0.035021,3.6221,held,0.035021,4.2025,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,315.66637109486885,315.2163710948691,3.0113022449748996,3.956968748880911,2.7613022449748996,3.706968748880911,0.12346347580635289,0.03325729205654418,12.1493420641405,0,,0.0,none,P289,0
E0006814,N0007062,N0007063,sub main,89.99999999994697,draft,drafted,s5c_flows,0.0,0.0,0.035771,3.6221,held,0.035771,4.2925,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,315.2163710948691,314.7663710948693,3.956968748880911,4.684953368021297,3.706968748880911,4.434953368021297,0.12437363036150859,0.0335678051670156,12.060434319068806,0,,0.0,none,P289,0
E0006815,N0007063,N0007064,sub main,90.00000000031088,draft,drafted,s5c_flows,0.0,0.0,0.036521,3.6221,held,0.036521,4.3825,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,314.7663710948693,314.31637109486775,4.684953368021297,5.537022459819752,4.434953368021297,5.287022459819752,0.1252706809444178,0.033874834929158576,11.97407077774828,0,,0.0,none,P289,0
E0006816,N0007064,N0007065,sub main,24.999999999694158,draft,drafted,s5c_flows,0.0,0.0,0.037271,3.6221,held,0.037271,4.4725,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,314.31637109486775,314.1913710948693,5.537022459819752,5.734776366068218,5.287022459819752,5.484776366068218,0.12615507672375348,0.03417849176315732,3.3028133110644444,0,,0.0,none,P289,0
E0006817,N0007065,N0007066,sub main,89.99999999998327,draft,drafted,s5c_flows,0.0,0.0,0.037479,3.6221,held,0.037479,4.4975,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,314.1913710948693,313.74137109486935,5.734776366068218,7.012077391458774,5.484776366068218,6.762077391458774,0.12639816540761603,0.03426212271838239,11.867260851155834,0,,0.0,none,P289,0
E0006818,N0007066,N0007067,sub main,90.00000000031088,draft,drafted,s5c_flows,0.0,0.0,0.038229,3.6221,held,0.038229,4.5875,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,313.74137109486935,313.29137109486777,7.012077391458774,7.706950438335355,6.762077391458774,7.456950438335355,0.12726701209412247,0.03456162287332795,11.786243546723881,0,,0.0,none,P289,0
E0006819,N0007067,N0007068,sub main,4.999999999778742,draft,drafted,s5c_flows,0.0,0.0,0.038979,3.6221,held,0.038979,4.6775,0.0,0.0,,200,PVC-U,0.8,0.5,table11,minimum,tractive,1.0,313.29137109486777,313.2513710948695,7.706950438335355,7.731325438333613,7.456950438335355,7.481325438333613,0.15029032497739467,0.031317553453869634,0.5544823550163989,0,,0.0,none,P289,0
E0006820,N0007068,N0007069,sub main,50.00000000015245,draft,drafted,s5c_flows,0.0,0.0,0.039021,3.6221,held,0.039021,4.6825,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,313.2513710948695,313.0013710948688,7.731325438333613,8.827547362162477,7.481325438333613,8.577547362162477,0.1281718003258565,0.034874486191304815,6.501690162869337,0,,0.0,none,P289,0
E0006821,N0007069,N0007070,sub main,49.99999999978854,draft,drafted,s5c_flows,0.0,0.0,0.039437,3.6221,held,0.039437,4.7325,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,313.0013710948688,312.75137109486985,8.827547362162477,9.833895018411397,8.577547362162477,9.583895018411397,0.12864195812913193,0.03503745218867002,6.4779279284081,0,,0.0,none,P289,0
E0006822,N0007070,N0007071,sub main,5.000000000142649,draft,drafted,s5c_flows,0.0,0.0,0.039854,3.6221,held,0.039854,4.7825,0.0,0.0,,200,PVC-U,0.8,0.5,table11,minimum,tractive,1.0,312.75137109486985,312.7113710948687,9.833895018411397,9.90981420786568,9.583895018411397,9.65981420786568,0.15145092887305706,0.03162388348369924,0.5502332270643189,0,,0.0,none,P289,0
E0006823,N0007071,N0007072,sub main,89.99999999994697,draft,drafted,s5c_flows,0.0,0.0,0.039896,3.6221,held,0.039896,4.7875,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,312.7113710948687,312.26137109486893,9.90981420786568,9.839886229349815,9.65981420786568,9.589886229349815,0.12915674634360283,0.03521619512706034,11.613795194318252,0,,0.0,none,P289,0
E0006824,N0007072,N0007073,sub main,89.99999999994697,draft,drafted,s5c_flows,0.0,0.0,0.040646,3.6221,held,0.040646,4.8775,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,312.26137109486893,311.8113710948692,9.839886229349815,11.013549559427702,9.589886229349815,10.763549559427702,0.1299891485027266,0.03550589770164583,11.539424769504146,0,,0.0,none,P289,0
E0006825,N0007073,N0007074,sub main,89.99999999998327,draft,drafted,s5c_flows,0.0,0.0,0.041396,3.6221,held,0.041396,4.9675,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,311.8113710948692,311.36137109486924,11.013549559427702,12.185931151224509,10.763549559427702,11.935931151224509,0.1308109796950441,0.035792743532781085,11.466927344299602,0,,0.0,none,P289,0
E0006826,N0007074,N0007075,sub main,4.897540356447298,draft,drafted,s5c_flows,0.0,0.0,0.042146,3.6221,held,0.042146,5.0575,0.0,0.0,,200,PVC-U,0.85,0.5,cover_min,minimum,tractive,1.0,321.99554687463245,321.9539177816026,1.5517553714612973,1.6495062906629983,1.3017553714612973,1.3995062906629983,0.15761046020007288,0.031966357400436435,0.5178950210781582,0,,0.0,none,P289,0
E0006827,N0007075,N0007076,sub main,69.99999999993449,draft,drafted,s5c_flows,0.0,0.0,0.042186,3.6221,held,0.042186,5.0624,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,321.9539177816026,321.60391778160295,1.6495062906629983,2.318628605115805,1.3995062906629983,2.068628605115805,0.1316655623019192,0.0360918863701096,8.860833814618275,0,,0.0,none,P263,0
E0006828,N0007076,N0007077,sub main,69.99999999993449,draft,drafted,s5c_flows,0.0,0.0,0.04277,3.6221,held,0.04277,5.1324,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,321.60391778160295,321.25391778160326,2.318628605115805,3.2831915933967366,2.068628605115805,3.0331915933967366,0.13229020237381345,0.036311096697637796,8.818995252338611,0,,0.0,none,P263,0
E0006829,N0007077,N0007078,sub main,69.99999999996491,draft,drafted,s5c_flows,0.0,0.0,0.043353,3.6221,held,0.043353,5.2024,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,321.25391778160326,320.9039177816034,3.2831915933967366,4.202924259412214,3.0331915933967366,3.952924259412214,0.13290790497089247,0.03652833535147512,8.778008102088345,0,,0.0,none,P263,0
E0006830,N0007078,N0007079,sub main,70.00000000033141,draft,drafted,s5c_flows,0.0,0.0,0.043936,3.6221,held,0.043936,5.2724,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,320.9039177816034,320.55391778160174,4.202924259412214,5.03983221839826,3.952924259412214,4.78983221839826,0.133519876791855,0.03674401223370519,8.737775189014847,0,,0.0,none,P263,0
E0006831,N0007079,N0007080,sub main,69.99999999993449,draft,drafted,s5c_flows,0.0,0.0,0.04452,3.6221,held,0.04452,5.3424,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,320.55391778160174,320.20391778160206,5.03983221839826,5.818299015272942,4.78983221839826,5.568299015272942,0.13412728051124506,0.036958525402362025,8.698205631387292,0,,0.0,none,P263,0
E0006832,N0007080,N0007081,sub main,30.102459643715694,draft,drafted,s5c_flows,0.0,0.0,0.045103,3.6221,held,0.045103,5.4124,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,320.20391778160206,320.0534054833835,5.818299015272942,6.294220249038403,5.568299015272942,6.044220249038403,0.13472815904016885,0.03717117123413896,3.7238515266805665,0,,0.0,none,P263,0
E0006833,N0007081,N0007082,sub main,80.00000000002115,draft,drafted,s5c_flows,0.0,0.0,0.045354,3.6221,held,0.045354,5.4425,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,320.0534054833835,319.6534054833834,6.294220249038403,6.914343540054119,6.044220249038403,6.664343540054119,0.13498519841759773,0.037262267997149295,9.877626206162335,0,,0.0,none,P263,0
E0006834,N0007082,N0007083,sub main,79.99999999965465,draft,drafted,s5c_flows,0.0,0.0,0.046021,3.6221,held,0.046021,5.5225,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,319.6534054833834,319.2534054833851,6.914343540054119,7.904858676771141,6.664343540054119,7.654858676771141,0.13566348725355007,0.037503040426140194,9.828240157468652,0,,0.0,none,P263,0
E0006835,N0007083,N0007084,sub main,80.00000000005159,draft,drafted,s5c_flows,0.0,0.0,0.046687,3.6221,held,0.046687,5.6025,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,319.2534054833851,318.85340548338485,7.904858676771141,8.887134067396403,7.654858676771141,8.637134067396403,0.13633399006661667,0.03774159266958424,9.779903989333024,0,,0.0,none,P263,0
E0006836,N0007084,N0007085,sub main,80.00000000005159,draft,drafted,s5c_flows,0.0,0.0,0.047354,3.6221,held,0.047354,5.6825,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,318.85340548338485,318.4534054833846,8.887134067396403,9.189172641615414,8.637134067396403,8.939172641615414,0.1369988824639904,0.03797868218404418,9.732439486757526,0,,0.0,none,P263,0
E0006837,N0007085,N0007086,sub main,90.00000000013823,draft,drafted,s5c_flows,1.0798,1.456,0.048021,3.6221,held,0.093288,5.7625,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,318.4534054833846,318.0034054833839,9.189172641615414,10.622449008803585,8.939172641615414,10.372449008803585,0.17237379683166434,0.05135071516573328,8.70201868017773,0,,0.0,none,P263,0
E0006838,N0007086,N0007087,sub main,89.99999999977175,draft,drafted,s5c_flows,1.0798,1.456,0.048771,3.6221,held,0.094038,5.8525,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,318.0034054833839,317.55340548338506,10.622449008803585,11.863708774427437,10.372449008803585,11.613708774427437,0.17283644541798965,0.05153537580126341,8.67872511708152,0,,0.0,none,P263,0
E0006839,N0007087,N0007088,sub main,90.00000000013823,draft,drafted,s5c_flows,1.0798,1.456,0.049521,3.6221,held,0.094788,5.9425,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,327.8671142578125,327.4171142578118,1.5500000000000114,2.739959716797557,1.3000000000000114,2.489959716797557,0.17329652092692963,0.05171925811860709,8.655684441782752,0,,0.0,none,P263,0
E0006840,N0007088,N0006574,sub main,90.28678780376053,draft,drafted,s5c_flows,5.4905,3.912,0.050271,3.6221,held,0.280448,6.0325,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,327.4171142578118,326.96568031879303,2.739959716797557,4.039934915581966,2.489959716797557,3.7899349155819664,0.24752424964264597,0.08462375904103756,6.079322728588463,0,,0.0,none,P04,1
E0006841,N0007089,N0007090,main,59.99999999996695,draft,provisional,s5c_flows,305.2538,502.106,0.012037,3.0592,merrimack,10.820132,1.4444,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,323.44747234254146,323.1474723425416,6.8754951867554155,7.046558419177131,6.6254951867554155,6.796558419177131,0.7329252655370032,0.5239594825211806,1.3643955898651747,0,,0.0,none,P278,1
E0006842,N0007090,N0007091,main,59.99999999996695,draft,provisional,s5c_flows,323.1464,531.556,0.012537,3.0381,merrimack,11.375565,1.5044,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,323.1474723425416,322.8474723425418,7.046558419177131,7.441376534411347,6.796558419177131,7.191376534411347,0.7418545046487786,0.5401089707694404,1.3479732127162674,0,,0.0,none,P278,1
E0006843,N0007091,N0006577,main,10.958291366968556,draft,provisional,s5c_flows,323.1464,531.556,0.013037,3.0381,merrimack,11.376065,1.5644,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,322.8474723425418,322.79268088570694,7.441376534411347,7.533429954136807,7.191376534411347,7.283429954136807,0.7418623155699405,0.5401234825480505,0.24618879489674977,0,,0.0,none,P278,1
E0006844,N0007092,N0006621,lateral,26.92582403567252,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,330.44044799804686,330.3058188778685,1.5500000000000114,2.9383827822877606,1.3000000000000114,2.6883827822877606,0.0,0.0,0.0,0,,0.0,none,P257,1
E0006845,N0007093,N0007094,main,17.804493814764857,auto_block,provisional,s5c_flows,7.2559,4.442,0.010544,3.6221,held,0.314732,1.2653,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,325.91335958044033,325.8243371113665,7.9036265035440465,7.7286719218366216,7.6536265035440465,7.4786719218366216,0.2568968602548271,0.08923785906568713,1.1551000011641384,0,,0.0,none,P257,1
E0006846,N0007094,N0007095,main,23.259406699226016,auto_block,provisional,s5c_flows,7.2559,4.442,0.010692,3.6221,held,0.31488,1.2831,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,325.8243371113665,325.70804007787035,7.7286719218366216,7.562742392832774,7.4786719218366216,7.312742392832774,0.2569357094179583,0.0892572009741883,1.508769564178527,0,,0.0,none,P257,1
E0006847,N0007095,N0006621,main,28.319604517012593,auto_block,provisional,s5c_flows,7.2559,4.442,0.010886,3.6221,held,0.315074,1.3063,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,325.70804007787035,325.5664420552853,7.562742392832774,7.677759604870971,7.312742392832774,7.427759604870971,0.25698661366108955,0.08928254748085998,1.836645893312307,0,,0.0,none,P257,1
E0006848,N0007096,N0007097,lateral,4.123105625617661,auto_block,provisional,s5c_flows,10.1928,3.06,0.0,3.6221,held,0.427306,0.0,0.0,0.0,,200,PVC-U,1.0,0.5,cover_min,minimum,tractive,1.0,328.31268848512246,328.2714574288663,1.5502265539400355,1.628597502774312,1.3002265539400355,1.378597502774312,0.3601447310860689,0.08731557754901895,0.19080780908941036,0,,0.0,none,P259,1
E0006849,N0007097,N0007098,lateral,4.242640687119285,auto_block,provisional,s5c_flows,10.1928,3.06,3.4e-05,3.6221,held,0.427341,0.0041,0.0,0.0,,200,PVC-U,1.0,0.5,uniform,minimum,tractive,1.0,328.2714574288663,328.2290310219951,1.628597502774312,1.7096286459736234,1.378597502774312,1.4596286459736234,0.3601541944132437,0.08731887693895554,0.19633445678414274,0,,0.0,none,P259,1
E0006850,N0007098,N0006622,lateral,24.698178070456937,auto_block,provisional,s5c_flows,10.1928,3.06,7e-05,3.6221,held,0.427376,0.0084,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,328.2290310219951,328.10554013164284,1.7096286459736234,1.7984820851540348,1.4596286459736234,1.5484820851540348,0.283322481781195,0.10281090426158515,1.4528896492308074,0,,0.0,none,P259,1
E0006851,N0007099,N0007100,lateral,62.625873247404705,auto_link,provisional,s5c_flows,3.5785,5.89,0.000364,3.6221,held,0.150384,0.0436,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,328.6732687987075,328.3601394324705,1.716837402464364,1.5976852745607744,1.466837402464364,1.3476852745607744,0.20199630594448498,0.06367885736016174,5.167245753544976,0,,0.0,none,P259,1
E0006852,N0007100,N0006622,lateral,10.295630140987,auto_link,provisional,s5c_flows,3.5785,5.89,0.000886,3.6221,held,0.150906,0.1063,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,328.3601394324705,328.3086612817655,1.5976852745607744,1.5953609350313513,1.3476852745607744,1.3453609350313513,0.20222704531784896,0.06377890274639306,0.8485207080656063,0,,0.0,none,P259,1
E0006853,N0007101,N0007102,lateral,49.99999999993665,draft,provisional,s5c_flows,10.7356,17.67,0.0,3.6221,held,0.450062,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,324.4325439453125,324.18254394531283,1.5500000000000114,2.3444641113277953,1.3000000000000114,2.0944641113277953,0.2880229731679529,0.10531332367089061,2.8932877269006645,0,,0.0,none,P278,1
E0006854,N0007102,N0007103,lateral,49.999999999905256,draft,provisional,s5c_flows,25.0496,41.23,0.000417,3.6221,held,1.050561,0.05,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,324.18254394531283,323.9325439453133,2.3444641113277953,2.9855468749992156,2.0944641113277953,2.7355468749992156,0.3756094370143747,0.15702233541227,2.218616603341258,0,,0.0,none,P278,1
E0006855,N0007103,N0007104,lateral,13.868406543516867,draft,provisional,s5c_flows,25.7912,42.23,0.000833,3.6221,held,1.082068,0.1,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,323.9325439453133,323.8632019125957,2.9855468749992156,3.1445190346699405,2.7355468749992156,2.8945190346699405,0.37904569159252766,0.15925643019659136,0.609794845807373,0,,0.0,none,P278,1
E0006856,N0007104,N0007105,lateral,33.78904358855732,draft,provisional,s5c_flows,29.3697,48.12,0.000949,3.6221,held,1.232204,0.1139,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,323.8632019125957,323.6942566946529,3.1445190346699405,3.2225218698002323,2.8945190346699405,2.9725218698002323,0.3944816763034958,0.16949494720335362,1.4275713177681122,0,,0.0,none,P278,1
E0006857,N0007105,N0007106,lateral,79.99999999995804,draft,provisional,s5c_flows,29.3697,48.12,0.00123,3.6221,held,1.232486,0.1477,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,323.6942566946529,323.2942566946531,3.2225218698002323,3.982568256518789,2.9725218698002323,3.732568256518789,0.39450933601521676,0.16951359489104073,3.3797256784848444,0,,0.0,none,P278,1
E0006858,N0007106,N0007107,lateral,79.99999999992684,draft,provisional,s5c_flows,43.6838,71.68,0.001897,3.6221,held,1.833235,0.2277,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,323.2942566946531,322.89425669465345,3.982568256518789,5.274413959643425,3.732568256518789,5.024413959643425,0.4450831778822724,0.20549860666784864,2.995694736602222,0,,0.0,none,P278,1
E0006859,N0007107,N0007108,lateral,80.00000000031994,draft,provisional,s5c_flows,47.2623,77.57,0.002564,3.6221,held,1.983922,0.3077,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,322.89425669465345,322.4942566946518,5.274413959643425,6.140631000660676,5.024413959643425,5.890631000660676,0.45577373913269786,0.2136123584972856,2.925428165027445,0,,0.0,none,P278,1
E0006860,N0007108,N0007109,lateral,79.99999999992684,draft,provisional,s5c_flows,65.1549,107.02,0.00323,3.6877,merrimack,2.784171,0.3877,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,322.4942566946518,322.0942566946522,6.140631000660676,7.009533588550937,5.890631000660676,6.759533588550937,0.5040670636824695,0.2526962498959192,2.645150674180986,0,,0.0,none,P278,1
E0006861,N0007109,N0007110,lateral,79.99999999989564,draft,provisional,s5c_flows,83.0475,136.47,0.003897,3.581,merrimack,3.445971,0.4677,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,322.0942566946522,321.6942566946527,7.009533588550937,8.397540180347278,6.759533588550937,8.147540180347278,0.5364935761762497,0.2814001508227848,2.4852736221646112,0,,0.0,none,P278,1
E0006862,N0007110,N0006577,lateral,43.36739891419173,draft,provisional,s5c_flows,86.626,142.36,0.004564,3.5628,merrimack,3.576676,0.5477,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,321.6942566946527,321.4774197000818,8.397540180347278,8.848691139761968,8.147540180347278,8.598691139761968,0.5423144350455458,0.28678435679931236,1.332787650844095,0,,0.0,none,P278,1
E0006863,N0007111,N0007112,lateral,19.72308292331602,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,329.5014968421264,329.40288142750984,1.5501694176392107,1.7400934260057852,1.3001694176392107,1.4900934260057852,0.0,0.0,0.0,0,,0.0,none,P257,1
E0006864,N0007112,N0006624,lateral,22.47220505424423,auto_block,provisional,s5c_flows,0.0,0.0,0.000164,3.6221,held,0.000164,0.0197,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,329.40288142750984,329.2905204022386,1.7400934260057852,1.8871834551832762,1.4900934260057852,1.6371834551832762,0.014112314396492113,0.003928965450853278,26.53971137414348,0,,0.0,none,P257,1
E0006865,N0007113,N0006624,lateral,28.861739379323623,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,329.51536865234374,329.3710599554471,1.5500000000000114,1.8066439019747804,1.3000000000000114,1.5566439019747804,0.0,0.0,0.0,0,,0.0,none,P257,1
E0006866,N0007114,N0007115,lateral,80.00000000007783,draft,provisional,s5c_flows,6.4787,8.736,0.0,3.6221,held,0.271603,0.0,0.0,0.0,,200,PVC-U,0.65,0.5,ground,minimum,tractive,1.0,330.60890502929686,330.08890502929637,1.5500000000000114,1.5883105468755048,1.3000000000000114,1.3383105468755048,0.26821988126587765,0.07841424878785383,4.971045871178134,0,,0.0,none,P296,1
E0006867,N0007115,N0007116,lateral,79.9999999999641,draft,provisional,s5c_flows,15.5204,20.928,0.000667,3.6221,held,0.65132,0.08,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,330.08890502929637,329.68890502929656,1.5883105468755048,1.7400805664065615,1.3383105468755048,1.4900805664065615,0.3236920836679387,0.12518817744251703,4.1191410003728794,0,,0.0,none,P296,1
E0006868,N0007116,N0006643,lateral,8.271163612129314,draft,provisional,s5c_flows,18.7597,25.296,0.001333,3.6221,held,0.787789,0.16,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,329.68890502929656,329.6475492112359,1.7400805664065615,1.872226179389088,1.4900805664065615,1.622226179389088,0.34353779959598474,0.13693976271289948,0.4012738249792094,0,,0.0,none,P296,1
E0006869,N0007117,N0007118,lateral,79.99999999994031,draft,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,330.0355425801495,329.63554258014983,1.6786297831317256,1.8811505350845437,1.4286297831317256,1.6311505350845437,0.17065230391004918,0.050665805354795285,7.813157530150536,0,,0.0,none,P296,1
E0006870,N0007118,N0007119,lateral,79.99999999994031,draft,provisional,s5c_flows,10.4596,14.104,0.000667,3.6221,held,0.439162,0.08,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,329.63554258014983,329.23554258015014,1.8811505350845437,2.2639996561779867,1.6311505350845437,2.0139996561779867,0.28578620569602936,0.10411918126836064,4.665492269247282,0,,0.0,none,P296,1
E0006871,N0007119,N0006643,lateral,5.093781044275152,draft,provisional,s5c_flows,10.4596,14.104,0.001333,3.6221,held,0.439828,0.16,0.0,0.0,,200,PVC-U,0.8,0.5,table11,minimum,tractive,1.0,329.23554258015014,329.19479233179595,2.2639996561779867,2.324983058829048,2.0139996561779867,2.074983058829048,0.3365281034302122,0.09324797049304975,0.2522712066914336,0,,0.0,none,P296,1
E0006872,N0007120,N0007121,lateral,80.0,draft,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,326.4655437294511,326.0655437294511,1.550081270548901,2.0195087607832534,1.300081270548901,1.7695087607832534,0.0,0.0,0.0,0,,0.0,none,P296,1
E0006873,N0007121,N0007122,lateral,80.0,draft,provisional,s5c_flows,0.0,0.0,0.000667,3.6221,held,0.000667,0.08,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,326.0655437294511,325.66554372945114,2.0195087607832534,2.7346332725019806,1.7695087607832534,2.4846332725019806,0.02707650925836869,0.006486735279580463,49.243176829422076,0,,0.0,none,P296,1
E0006874,N0007122,N0006630,lateral,8.795758752152324,draft,provisional,s5c_flows,0.0,0.0,0.001333,3.6221,held,0.001333,0.16,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,325.66554372945114,325.6215649356904,2.7346332725019806,2.785234380715849,2.4846332725019806,2.535234380715849,0.03627664604823133,0.008471871530691982,4.041056579696844,0,,0.0,none,P296,1
E0006875,N0007123,N0007124,lateral,80.0,draft,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,326.22068946097,325.82068946097,1.550306632780007,2.2187087323893593,1.300306632780007,1.9687087323893593,0.13489621704043256,0.037230723305707175,9.884141769028943,0,,0.0,none,P296,1
E0006876,N0007124,N0007125,lateral,80.0,draft,provisional,s5c_flows,5.3989,7.28,0.000667,3.6221,held,0.227003,0.08,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,325.82068946097,325.42068946097004,2.2187087323893593,2.9939833905924615,1.9687087323893593,2.7439833905924615,0.23113755811180356,0.07680556853765483,5.7685706478234335,0,,0.0,none,P296,1
E0006877,N0007125,N0007126,lateral,80.0,draft,provisional,s5c_flows,8.6382,11.648,0.001333,3.6221,held,0.363471,0.16,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,325.42068946097004,325.02068946097006,2.9939833905924615,3.597138908170564,2.7439833905924615,3.347138908170564,0.2690440547090918,0.09537314757739143,4.9558178669847255,0,,0.0,none,P296,1
E0006878,N0007126,N0007127,lateral,80.0,draft,provisional,s5c_flows,11.8776,16.016,0.002,3.6221,held,0.499939,0.24,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,325.02068946097006,324.6206894609701,3.597138908170564,4.115211417936166,3.347138908170564,3.865211417936166,0.2977901160413603,0.11059921216640542,4.477426420520101,0,,0.0,none,P296,1
E0006879,N0007127,N0007128,lateral,80.0,draft,provisional,s5c_flows,23.4527,26.282,0.002667,3.6221,held,0.985862,0.32,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,324.6206894609701,324.2206894609701,4.115211417936166,4.951826408170518,3.865211417936166,4.701826408170518,0.36830993352436137,0.152330200241184,3.620139485716971,0,,0.0,none,P296,1
E0006880,N0007128,N0006652,lateral,9.120653095655143,draft,provisional,s5c_flows,24.5324,27.738,0.003333,3.6221,held,1.031796,0.4,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,324.2206894609701,324.1750861954918,4.951826408170518,4.828026597476935,4.701826408170518,4.578026597476935,0.3735269311885981,0.15567628097982517,0.4069609772014904,0,,0.0,none,P296,1
E0006881,N0007129,N0007130,main,4.000000000194738,auto_road,derived,s5c_flows,103.659,139.776,0.014432,3.4862,merrimack,4.197074,1.7318,0.0,0.0,,200,PVC-U,1.0,0.5,table11,minimum,tractive,1.0,324.5549931759213,324.51499317591936,4.309997058453689,4.325064197127517,4.059997058453689,4.075064197127517,0.7280592558059695,0.260493603165747,0.09156763840068426,0,,0.0,none,P296,1
E0006882,N0007130,N0007131,main,69.14298999756507,auto_road,derived,s5c_flows,103.659,139.776,0.014465,3.4862,merrimack,4.197107,1.7358,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,324.51499317591936,324.1692782259315,4.325064197127517,4.660586276021604,4.075064197127517,4.410586276021604,0.5678572839646062,0.3113192803139009,2.0293534998450613,0,,0.0,none,P296,1
E0006883,N0007131,N0007132,main,59.999999999787995,auto_road,derived,s5c_flows,103.659,139.776,0.015041,3.4862,merrimack,4.197683,1.8049,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,324.1692782259315,323.8692782259326,4.660586276021604,4.9893948697705355,4.410586276021604,4.7393948697705355,0.567879561987468,0.31134135510774597,1.7609367671142468,0,,0.0,none,P296,1
E0006884,N0007132,N0007133,main,60.00000000025347,auto_road,derived,s5c_flows,103.659,139.776,0.015541,3.4862,merrimack,4.198183,1.8649,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,323.8692782259326,323.5692782259313,4.9893948697705355,5.373257174459297,4.7393948697705355,5.123257174459297,0.5678988985712717,0.3113605162878942,1.760876808389731,0,,0.0,none,P296,1
E0006885,N0007133,N0007134,main,10.387696942397152,auto_road,derived,s5c_flows,103.659,139.776,0.016041,3.4862,merrimack,4.198683,1.9249,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,323.5692782259313,323.51733974121936,5.373257174459297,5.440393413077516,5.123257174459297,5.190393413077516,0.5679182333174411,0.3113796765692698,0.30484719844610947,0,,0.0,none,P296,1
E0006886,N0007134,N0007135,main,72.60455980196616,auto_road,derived,s5c_flows,103.659,139.776,0.016128,3.4862,merrimack,4.19877,1.9353,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,323.51733974121936,323.1543169422095,5.440393413077516,5.858561475759245,5.190393413077516,5.608561475759245,0.5679215973756092,0.3113830103664439,2.130709594935728,0,,0.0,none,P296,1
E0006887,N0007135,N0006652,main,16.50907154460558,auto_road,derived,s5c_flows,103.659,139.776,0.016733,3.4862,merrimack,4.199375,2.0079,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,323.1543169422095,323.0717715844865,5.858561475759245,5.931341208482252,5.608561475759245,5.681341208482252,0.5679449895752228,0.31140619291630456,0.484468033807084,0,,0.0,none,P296,1
E0006888,N0007136,N0007137,lateral,80.0,draft,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,326.16514892578124,325.76514892578126,1.5500000000000114,2.0274536132812386,1.3000000000000114,1.7774536132812386,0.0,0.0,0.0,0,,0.0,none,P296,1
E0006889,N0007137,N0007138,lateral,80.0,draft,provisional,s5c_flows,0.0,0.0,0.000667,3.6221,held,0.000667,0.08,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,325.76514892578126,325.3651489257813,2.0274536132812386,2.564569091796841,1.7774536132812386,2.314569091796841,0.02707650925836869,0.006486735279580463,49.243176829422076,0,,0.0,none,P296,1
E0006890,N0007138,N0007139,lateral,8.788899295032024,draft,provisional,s5c_flows,0.0,0.0,0.001333,3.6221,held,0.001333,0.16,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,325.3651489257813,325.32120442930614,2.564569091796841,2.6585013812407396,2.314569091796841,2.4085013812407396,0.03627664604823133,0.008471871530691982,4.037905122828799,0,,0.0,none,P296,1
E0006891,N0007139,N0006630,lateral,81.53540381615949,draft,provisional,s5c_flows,0.0,0.0,0.001407,3.6221,held,0.001407,0.1688,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,325.32120442930614,324.91352741022536,2.6585013812407396,3.493271906180894,2.4085013812407396,3.243271906180894,0.0370904273055464,0.008653957526389394,36.63811650756532,0,,0.0,none,P296,1
E0006892,N0007140,N0006585,sub main,25.937766601887134,draft,provisional,s5c_flows,109.1016,60.35,0.21039,3.6221,held,4.784208,25.2468,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,329.953173828125,329.82348499511556,1.5500000000000114,1.9348768212906862,1.3000000000000114,1.6848768212906862,0.5893887868906456,0.33324586091777164,0.73346510766188,0,,0.0,none,P318,0
E0006893,N0007141,N0007142,lateral,18.199558327296796,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,1.85,0.5,cover_min,minimum,tractive,1.0,331.4573666626316,331.12067483357663,1.550689977993386,1.5558083207202458,1.300689977993386,1.3058083207202458,0.0,0.0,0.0,0,,0.0,none,P305,0
E0006894,N0007142,N0007143,lateral,11.421976108371254,auto_road,derived,s5c_flows,0.0,0.0,0.000152,3.6221,held,0.000152,0.0182,0.0,0.0,,200,PVC-U,1.6,0.5,cover_min,minimum,tractive,1.0,331.1147692518736,330.9320176341397,1.5617139024232642,1.5597731373446777,1.3117139024232642,1.3097731373446777,0.019513940481304237,0.0030086159810126245,9.755398642075333,0,,0.0,none,P305,0
E0006895,N0007143,N0007144,lateral,29.746202130912202,auto_road,derived,s5c_flows,0.0,0.0,0.000247,3.6221,held,0.000247,0.0296,0.0,0.0,,200,PVC-U,1.4,0.5,cover_min,minimum,tractive,1.0,330.88771788677747,330.4712710569447,1.604072884706909,1.5964779664927846,1.354072884706909,1.3464779664927846,0.023870863360094457,0.0036361477932680686,20.768835548026097,0,,0.0,none,P305,0
E0006896,N0007144,N0006585,lateral,24.81352797879776,auto_road,derived,s5c_flows,0.0,0.0,0.000495,3.6221,held,0.000495,0.0594,0.0,0.0,,200,PVC-U,1.1,0.5,ground,minimum,tractive,1.0,330.4712710569447,330.1983222491779,1.5964779664927846,1.5600395672283298,1.3464779664927846,1.3100395672283298,0.030618939819311252,0.0048971361528581114,13.506633544045812,0,,0.0,none,P305,0
E0006897,N0007145,N0006682,lateral,10.000000000048363,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,323.7421355280641,323.6921355280639,1.550772186779625,1.5808747258423637,1.300772186779625,1.3308747258423637,0.0,0.0,0.0,0,,0.0,none,P301,1
E0006898,N0007146,N0007147,main,73.97972695272672,auto_link,provisional,s5c_flows,14.0906,19.0,0.002962,3.6221,held,0.593674,0.3555,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,322.8887797356364,322.51888110087276,2.9686421393636238,3.157235842486614,2.7186421393636238,2.907235842486614,0.3143979461365287,0.11985701659151907,3.9217668701839363,0,,0.0,none,P301,1
E0006899,N0007147,N0006682,main,27.294688127912362,auto_link,provisional,s5c_flows,15.5738,21.0,0.003579,3.6221,held,0.656471,0.4295,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,322.51888110087276,322.3824076602332,3.157235842486614,2.8906025936730657,2.907235842486614,2.6406025936730657,0.3244932729054654,0.12565284692047157,1.4019134040139831,0,,0.0,none,P301,1
E0006900,N0007148,N0006685,main,18.027756377319946,auto_block,provisional,s5c_flows,17.7986,24.0,0.006184,3.6221,held,0.752346,0.7421,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,321.33832899606404,321.24819021417744,2.7618602129203396,2.8173920612131838,2.5118602129203396,2.5673920612131838,0.3386390487775691,0.1339918747366438,0.8872650905832804,0,,0.0,none,P314,1
E0006901,N0007149,N0006685,lateral,3.605551275463989,auto_link,provisional,s5c_flows,2.2248,3.0,0.000408,3.6221,held,0.093678,0.049,0.0,0.0,,200,PVC-U,1.15,0.5,table11,minimum,tractive,1.0,322.3685360547807,322.3270722151129,1.6939639452193092,1.738510060277747,1.4439639452193092,1.488510060277747,0.2293483807559942,0.042489064982171726,0.26201415095956626,0,,0.0,none,P314,1
E0006902,N0007150,N0007151,main,90.00000000004381,auto_road,derived,s5c_flows,0.0,0.0,0.020081,3.6221,held,0.020081,2.4097,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,315.6396069044501,315.1896069044499,6.5798755174249095,7.6297595506282505,6.3298755174249095,7.3797595506282505,0.10159161760757886,0.02610225154749532,14.764997696904754,0,,0.0,none,P312,0
E0006903,N0007151,N0007152,main,90.00000000004381,auto_road,derived,s5c_flows,0.0,0.0,0.020831,3.6221,held,0.020831,2.4997,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,315.1896069044499,314.73960690444966,7.6297595506282505,8.292650175628467,7.3797595506282505,8.042650175628467,0.1029199533170128,0.026519801100508583,14.57443334996906,0,,0.0,none,P312,0
E0006904,N0007152,N0007153,main,90.00000000004381,auto_road,derived,s5c_flows,0.0,0.0,0.021581,3.6221,held,0.021581,2.5897,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,314.73960690444966,314.28960690444944,8.292650175628467,8.812260771331808,8.042650175628467,8.562260771331808,0.10421580599157407,0.026929280858158905,14.39321018274336,0,,0.0,none,P312,0
E0006905,N0007153,N0007154,main,90.00000000004381,auto_road,derived,s5c_flows,0.0,0.0,0.022331,3.6221,held,0.022331,2.6797,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,314.28960690444944,313.8396069044492,8.812260771331808,9.760643339691399,8.562260771331808,9.510643339691399,0.10548104665172302,0.02733112272668084,14.220564239881174,0,,0.0,none,P312,0
E0006906,N0007154,N0007155,main,90.00000000004381,auto_road,derived,s5c_flows,0.0,0.0,0.023081,3.6221,held,0.023081,2.7697,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,313.8396069044492,313.389606904449,9.760643339691399,10.363475370941615,9.510643339691399,10.113475370941615,0.1067173802423461,0.027725721848263246,14.055817305431951,0,,0.0,none,P312,0
E0006907,N0007155,N0007156,main,17.880909246654507,auto_road,derived,s5c_flows,0.0,0.0,0.023831,3.6221,held,0.023831,2.8597,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,313.389606904449,313.30020235821576,10.363475370941615,10.561095249206119,10.113475370941615,10.311095249206119,0.10792636522574917,0.028113440816294105,2.7612822268919306,0,,0.0,none,P312,0
E0006908,N0007156,N0007157,main,13.412206617463017,auto_road,derived,s5c_flows,0.0,0.0,0.02398,3.6221,held,0.02398,2.8776,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,313.30020235821576,313.23314132512843,10.561095249206119,10.763410188543446,10.311095249206119,10.513410188543446,0.10816342068590747,0.028189678033924,2.0666577992835373,0,,0.0,none,P312,0
E0006909,N0007157,N0007158,main,16.033022229306866,auto_road,derived,s5c_flows,0.0,0.0,0.024092,3.6221,held,0.024092,2.891,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,313.23314132512843,313.1529762139819,10.763410188543446,10.744759381721224,10.513410188543446,10.494759381721224,0.10834094319129296,0.02824681531622439,2.4664455494290904,0,,0.0,none,P312,0
E0006910,N0007158,N0007159,main,21.105477033941543,auto_road,derived,s5c_flows,0.0,0.0,0.024225,3.6221,held,0.024225,2.907,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,313.1529762139819,313.0474488288122,10.744759381721224,10.930486962203418,10.494759381721224,10.680486962203418,0.10855101462809041,0.02831447954928437,3.24048514673824,0,,0.0,none,P312,0
E0006911,N0007159,N0006709,main,37.226769982658006,auto_road,derived,s5c_flows,0.0,0.0,0.024401,3.6221,held,0.024401,2.9281,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,313.0474488288122,312.8613149788989,10.930486962203418,11.172467980085457,10.680486962203418,10.922467980085457,0.10882778653114376,0.02840371206398548,5.701174177608376,0,,0.0,none,P312,0
E0006912,N0007160,N0007161,main,70.0000000000711,auto_road,derived,s5c_flows,0.0,0.0,0.020802,3.6221,held,0.020802,2.4962,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,314.44005705692894,314.05505705692855,8.99973176143044,9.806118480180828,8.74973176143044,9.556118480180828,0.10624529972952694,0.02593633329391623,10.980877927191916,0,,0.0,none,P312,0
E0006913,N0007161,N0007162,main,70.00000000002612,auto_road,derived,s5c_flows,0.0,0.0,0.021385,3.6221,held,0.021385,2.5662,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,314.05505705692855,313.6700570569284,9.806118480180828,10.54176545283724,9.556118480180828,10.29176545283724,0.10729019756824944,0.026248555008891533,10.873935299867092,0,,0.0,none,P312,0
E0006914,N0007162,N0007163,main,9.999999999860545,auto_road,derived,s5c_flows,0.0,0.0,0.021968,3.6221,held,0.021968,2.6362,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,313.6700570569284,313.6150570569292,10.54176545283724,10.7027835192427,10.29176545283724,10.4527835192427,0.10831569357833337,0.026556196754911582,1.5387120846325921,0,,0.0,none,P312,0
E0006915,N0007163,N0006709,main,63.241380135564164,auto_road,derived,s5c_flows,0.0,0.0,0.022052,3.6221,held,0.022052,2.6462,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,313.6150570569292,313.26722946618355,10.7027835192427,10.766553492800824,10.4527835192427,10.516553492800824,0.10846190148239221,0.0266001562200405,9.717910048170358,0,,0.0,none,P312,0
E0006916,N0007164,N0007165,sub main,69.99999999991581,draft,drafted,s5c_flows,7.69,11.434,0.046281,3.6221,held,0.368665,5.5537,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,317.25704757278476,316.9070475727852,4.6362019389339935,5.1198994486991865,4.3862019389339935,4.8698994486991865,0.2702686086370494,0.09600141981229635,4.316693205876566,0,,0.0,none,P314,1
E0006917,N0007165,N0007166,sub main,70.00000000008089,draft,drafted,s5c_flows,7.69,11.434,0.046864,3.6221,held,0.369248,5.6237,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,316.9070475727852,316.55704757278477,5.1198994486991865,5.246907505340232,4.8698994486991865,4.996907505340232,0.2704052891320738,0.09607165684671135,4.314511267189678,0,,0.0,none,P314,1
E0006918,N0007166,N0007167,sub main,69.99999999991581,draft,drafted,s5c_flows,7.69,11.434,0.047447,3.6221,held,0.369832,5.6937,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,316.55704757278477,316.2070475727852,5.246907505340232,6.205397495574175,4.996907505340232,5.955397495574175,0.27054204988866754,0.09614195753524704,4.3123302538195665,0,,0.0,none,P314,1
E0006919,N0007167,N0007168,sub main,70.0000000001324,draft,drafted,s5c_flows,7.69,11.434,0.048031,3.6221,held,0.370415,5.7637,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,316.2070475727852,315.85704757278455,6.205397495574175,6.375984653777948,5.955397495574175,6.125984653777948,0.2706784229594202,0.09621208126043049,4.310157617712214,0,,0.0,none,P314,1
E0006920,N0007168,N0007169,sub main,5.000000000025679,draft,drafted,s5c_flows,7.69,11.434,0.048614,3.6221,held,0.370998,5.8337,0.0,0.0,,200,PVC-U,0.8,0.5,table11,minimum,tractive,1.0,315.85704757278455,315.81704757278436,6.375984653777948,6.382567905731264,6.125984653777948,6.132567905731264,0.3186578934683449,0.08620100956583474,0.26151347586824975,0,,0.0,none,P314,1
E0006921,N0007169,N0007170,sub main,52.82186697547936,draft,drafted,s5c_flows,7.69,11.434,0.048656,3.6221,held,0.37104,5.8387,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,315.81704757278436,315.552938237907,6.382567905731264,7.117258295296153,6.132567905731264,6.867258295296153,0.27082445062377486,0.09628719414392414,3.250683044177246,0,,0.0,none,P314,1
E0006922,N0007170,N0007171,sub main,59.999999999983295,draft,drafted,s5c_flows,7.69,11.434,0.049096,3.6221,held,0.37148,5.8915,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,315.552938237907,315.2529382379071,7.117258295296153,7.569357904671051,6.867258295296153,7.319357904671051,0.2709271489250347,0.09634003482670464,3.691029134464559,0,,0.0,none,P314,1
E0006923,N0007171,N0007172,sub main,60.000000000038376,draft,drafted,s5c_flows,7.69,11.434,0.049596,3.6221,held,0.37198,5.9515,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,315.2529382379071,314.9529382379069,7.569357904671051,8.435886224983733,7.319357904671051,8.185886224983733,0.2710437463024568,0.0964000422385157,3.6894413305693576,0,,0.0,none,P314,1
