EDGE_UID,US_NODE,DS_NODE,TIER,LEN_M,SRC,CONFIDENCE,STAGE,QADF_M3D,N_PROP,QINF_LS,PF,PF_METH,QPK_LS,UPSTR_KM,ON_WADI_M,ON_DUAL_M,CROSS_ID,DN,MATERIAL,SLOPE_LAID,SLOPE_MIN,GRAD_BY,SIZED_BY,CLEAN_BY,TAU_PA,INV_UP,INV_DN,US_DEPTH,DS_DEPTH,COVER_US,COVER_DN,V_PK_MS,DOD_PK,RET_MIN,PAST_CAP,CAP_EXIT,CAP_LEN_M,TIE_TYPE,PACKAGE,PHASE
E0006924,N0007172,N0006688,sub main,9.454371373763468,draft,drafted,s5c_flows,7.69,11.434,0.050096,3.6221,held,0.37248,6.0115,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,314.9529382379069,314.9056663810381,8.435886224983733,8.562992066227537,8.185886224983733,8.312992066227537,0.2711602319697318,0.09646000843630267,0.5811060681161393,0,,0.0,none,P314,1
E0006925,N0007173,N0007174,lateral,25.019992006393608,auto_block,provisional,s5c_flows,0.7416,1.0,0.0,3.6221,held,0.03109,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,321.70994617875846,321.5848462187265,1.5508265263196677,1.6717150605703637,1.3008265263196677,1.4217150605703637,0.11845872128933585,0.03156792542268341,3.520212460800612,0,,0.0,none,P314,1
E0006926,N0007174,N0006688,lateral,48.639781369057374,auto_block,provisional,s5c_flows,1.4832,2.0,0.000208,3.6221,held,0.062389,0.025,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,321.5848462187265,321.3416473118812,1.6717150605703637,2.1270111353844072,1.4217150605703637,1.8770111353844072,0.15051230472892163,0.04291189439809753,5.386024911901108,0,,0.0,none,P314,1
E0006927,N0007175,N0007176,main,39.326937015384864,auto_road,derived,s5c_flows,0.0,0.0,0.006903,3.6221,held,0.006903,0.8283,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,312.26017291073464,312.06353822565774,11.791523866609111,12.020781842701638,11.541523866609111,11.770781842701638,0.06894038822318062,0.0165549558361964,9.50747402429082,0,,0.0,none,P343,0
E0006928,N0007176,N0007177,main,28.07693442812057,auto_road,derived,s5c_flows,0.0,0.0,0.00723,3.6221,held,0.00723,0.8676,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,312.06353822565774,311.9231535535171,12.020781842701638,12.0262177843735,11.770781842701638,11.7762177843735,0.07013744197862673,0.016880010991283917,6.67188443054343,0,,0.0,none,P343,0
E0006929,N0007177,N0007178,main,36.7614376577584,auto_road,derived,s5c_flows,0.0,0.0,0.007464,3.6221,held,0.007464,0.8957,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,311.9231535535171,311.73934636522836,12.0262177843735,12.023623605474768,11.7762177843735,11.773623605474768,0.07097166783769433,0.01710769720346897,8.632890367329027,0,,0.0,none,P343,0
E0006930,N0007178,N0007179,main,36.759650186994946,auto_road,derived,s5c_flows,0.0,0.0,0.007771,3.6221,held,0.007771,0.9325,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,322.18548044464046,322.0016821937055,1.5774895260626636,2.1835900230913694,1.3274895260626636,1.9335900230913694,0.07203962832981027,0.017400557716754667,8.504497464160215,0,,0.0,none,P343,0
E0006931,N0007179,N0007180,main,55.114396955197435,auto_road,derived,s5c_flows,0.0,0.0,0.008077,3.6221,held,0.008077,0.9692,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,322.0016821937055,321.7261102089295,2.1835900230913694,2.2671759238829736,1.9335900230913694,2.0171759238829736,0.073075952429024,0.01768622065546474,12.570117145976313,0,,0.0,none,P324,0
E0006932,N0007180,N0007181,main,36.76777849570524,auto_road,derived,s5c_flows,0.0,0.0,0.008536,3.6221,held,0.008536,1.0243,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,321.7261102089295,321.542271316451,2.2671759238829736,2.4932816620646463,2.0171759238829736,2.2432816620646463,0.07458152257380611,0.018103815624874314,8.216462833074086,0,,0.0,none,P324,0
E0006933,N0007181,N0007182,main,36.75669072918217,auto_road,derived,s5c_flows,0.0,0.0,0.008843,3.6221,held,0.008843,1.0611,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,321.542271316451,321.3584878628051,2.4932816620646463,2.5204794223511726,2.2432816620646463,2.2704794223511726,0.07555802575862217,0.018376296124349684,8.107828466959766,0,,0.0,none,P324,0
E0006934,N0007182,N0007183,main,55.112488486135504,auto_road,derived,s5c_flows,0.0,0.0,0.009149,3.6221,held,0.009149,1.0979,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,321.3584878628051,321.0829254203744,2.5204794223511726,2.5855926460318415,2.2704794223511726,2.3355926460318415,0.07650865166092152,0.01864278467675487,12.005720331339864,0,,0.0,none,P324,0
E0006935,N0007183,N0007184,main,36.76100117697886,auto_road,derived,s5c_flows,0.0,0.0,0.009608,3.6221,held,0.009608,1.153,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,321.0829254203744,320.8991204144895,2.5855926460318415,2.8080023882448586,2.3355926460318415,2.5580023882448586,0.07789481310851394,0.019033532566234995,7.865521830011055,0,,0.0,none,P324,0
E0006936,N0007184,N0007185,main,30.848093813466537,auto_road,derived,s5c_flows,0.0,0.0,0.009915,3.6221,held,0.009915,1.1897,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,320.8991204144895,320.74487994542216,2.8080023882448586,3.0331657088747193,2.5580023882448586,2.7831657088747193,0.07879694318539046,0.019289212026264574,6.524807639827752,0,,0.0,none,P324,0
E0006937,N0007185,N0007186,main,42.64007536139632,auto_road,derived,s5c_flows,0.0,0.0,0.010172,3.6221,held,0.010172,1.2206,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,320.74487994542216,320.5316795686152,3.0331657088747193,3.33273083177545,2.7831657088747193,3.08273083177545,0.07953761879271844,0.019499941378908342,8.934991183756678,0,,0.0,none,P324,0
E0006938,N0007186,N0007187,main,31.24910536715675,auto_road,derived,s5c_flows,0.0,0.0,0.010527,3.6221,held,0.010527,1.2632,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,320.5316795686152,320.3754340417794,3.33273083177545,3.1983269445487394,3.08273083177545,2.9483269445487394,0.08054003517334005,0.019786297352762577,6.4665780399155395,0,,0.0,none,P324,0
E0006939,N0007187,N0007188,main,42.29797096541121,auto_road,derived,s5c_flows,0.0,0.0,0.010787,3.6221,held,0.010787,1.2945,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,320.3754340417794,320.16394418695234,3.1983269445487394,3.6811791040632897,2.9483269445487394,3.4311791040632897,0.08125966546000774,0.019992691135392288,8.675474834483602,0,,0.0,none,P324,0
E0006940,N0007188,N0006692,main,20.544370120053937,auto_road,derived,s5c_flows,0.0,0.0,0.01114,3.6221,held,0.01114,1.3368,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,320.16394418695234,320.06122233635205,3.6811791040632897,3.8529317163823293,3.4311791040632897,3.6029317163823293,0.0822180039491149,0.020268609380340058,4.164613007139925,0,,0.0,none,P324,0
E0006941,N0007189,N0007190,main,49.99999999981361,auto_road,derived,s5c_flows,0.0,0.0,0.012934,3.6221,held,0.012934,1.5521,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,314.13918083933476,313.88918083933567,9.880899727071494,9.876077949726835,9.630899727071494,9.626077949726835,0.08679212918183084,0.021602179514479597,9.601485079187086,0,,0.0,none,P324,0
E0006942,N0007190,N0007191,main,50.00000000027464,auto_road,derived,s5c_flows,0.0,0.0,0.013351,3.6221,held,0.013351,1.6021,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,313.88918083933567,313.6391808393343,9.876077949726835,10.180826484884449,9.626077949726835,9.930826484884449,0.08779236460572794,0.021897436667106834,9.492093499023268,0,,0.0,none,P324,0
E0006943,N0007191,N0007192,main,7.855740380595225,auto_road,derived,s5c_flows,0.0,0.0,0.013768,3.6221,held,0.013768,1.6521,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,313.6391808393343,313.59597426724105,10.180826484884449,10.336185156587078,9.930826484884449,10.086185156587078,0.09167533551188586,0.021714576547948478,1.4281813708364184,0,,0.0,none,P324,0
E0006944,N0007192,N0007193,main,13.467370055095307,auto_road,derived,s5c_flows,0.0,0.0,0.013833,3.6221,held,0.013833,1.66,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,313.59597426724105,313.52190373193804,10.336185156587078,10.363472244624461,10.086185156587078,10.113472244624461,0.0918311588081526,0.02175841234186779,2.444226670969494,0,,0.0,none,P324,0
E0006945,N0007193,N0006692,main,14.124554433280503,auto_road,derived,s5c_flows,0.0,0.0,0.013945,3.6221,held,0.013945,1.6734,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,313.52190373193804,313.444218682555,10.363472244624461,10.469935370179371,10.113472244624461,10.219935370179371,0.09209848352393879,0.02183368232473118,2.556059899656068,0,,0.0,none,P324,0
E0006946,N0007194,N0007195,lateral,14.7648230602334,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,3.85,0.5,cover_min,minimum,tractive,1.0,416.69745202386315,416.12900633604414,1.5591702905899751,1.5636206170808578,1.3091702905899751,1.3136206170808578,0.0,0.0,0.0,0,,0.0,none,P254,1
E0006947,N0007195,N0006716,lateral,23.021728866442675,auto_block,provisional,s5c_flows,0.0,0.0,0.000123,3.6221,held,0.000123,0.0148,15.348,0.0,W11a-XG01370,200,PVC-U,4.15,0.5,cover_min,minimum,tractive,1.0,416.0274470776472,415.07204532968984,1.6651798754778042,1.6587285960914073,1.4151798754778042,1.4087285960914073,0.023010874260567346,0.0023404042020699067,16.6745286060208,0,,0.0,none,P254,1
E0006948,N0007196,N0007197,lateral,8.246211251235321,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,8.246,0.0,W11a-XG01371,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,414.9097725099935,414.86854145373735,1.550005322037748,1.5752451673563996,1.300005322037748,1.3252451673563996,0.0,0.0,0.0,0,,0.0,none,P254,1
E0006949,N0007197,N0007198,lateral,76.02631123499285,auto_block,provisional,s5c_flows,0.0,0.0,6.9e-05,3.6221,held,6.9e-05,0.0082,76.026,0.0,W11a-XG01372,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,414.86854145373735,414.4884098975624,1.5752451673563996,2.2315302879844694,1.3252451673563996,1.9815302879844694,0.008938814422826053,0.0029905120333713897,141.75315957049241,0,,0.0,none,P254,1
E0006950,N0007198,N0006716,lateral,33.95585369269929,auto_block,provisional,s5c_flows,0.0,0.0,0.000702,3.6221,held,0.000702,0.0843,33.956,0.0,W11a-XG01373,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,414.4884098975624,414.3186306290989,2.2315302879844694,2.412143296682359,1.9815302879844694,2.162143296682359,0.02768333990659912,0.006613441850761043,20.443013624357356,0,,0.0,none,P254,1
E0006951,N0007199,N0007200,lateral,90.0000000000208,draft,drafted,s5c_flows,2.1596,2.912,0.000825,3.6221,held,0.09136,0.099,0.0,0.0,,200,PVC-U,1.5,0.5,ground,minimum,tractive,1.0,331.948922732323,330.5989227323227,1.5549224825207375,1.5506439180679195,1.3049224825207375,1.3006439180679195,0.24884113388354442,0.03954966114007677,6.027942312392509,0,,0.0,none,P02,1
E0006952,N0007200,N0007201,lateral,90.00000000006861,draft,drafted,s5c_flows,2.1596,2.912,0.001575,3.6221,held,0.09211,0.189,0.0,0.0,,200,PVC-U,1.85,0.5,cover_min,minimum,tractive,1.0,330.49502111977756,328.8300211197763,1.6545455306130634,1.6968343489737094,1.4045455306130634,1.4468343489737094,0.26785413711347533,0.037847809727566156,5.600062840790375,0,,0.0,none,P02,1
E0006953,N0007201,N0007202,lateral,39.999999999901775,draft,drafted,s5c_flows,2.1596,2.912,0.002325,3.6221,held,0.09286,0.279,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,328.8300211197763,328.63002111977676,1.6968343489737094,2.6991719954576183,1.4468343489737094,2.4491719954576183,0.1721086121354642,0.051244982961161506,3.8735229945396688,0,,0.0,none,P02,1
E0006954,N0007202,N0006728,lateral,59.85586845901921,draft,drafted,s5c_flows,2.1596,2.912,0.002659,3.6221,held,0.093193,0.319,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,328.63002111977676,328.33074177748165,2.6991719954576183,2.7482377147058514,2.4491719954576183,2.4982377147058514,0.17231500931190788,0.05132726879218161,5.7893842888901546,0,,0.0,none,P02,1
E0006955,N0007203,N0007204,sub main,50.00000000010601,draft,drafted,s5c_flows,1419.3735,1885.988,0.329483,2.54,merrimack,42.057249,39.538,0.0,0.0,,400,GRP,0.25,0.205,table11,minimum,velocity,1.0,325.10325400858676,324.9782540085865,12.469469380085116,12.17717201680415,12.019469380085116,11.72717201680415,0.788181804301608,0.44066027705565625,1.057285677983267,1,recovers_500m,336.29,none,P02,1
E0006956,N0007204,N0007205,sub main,50.00000000010601,draft,drafted,s5c_flows,1419.3735,1885.988,0.3299,2.54,merrimack,42.057666,39.588,0.0,0.0,,400,GRP,0.25,0.205,table11,minimum,velocity,1.0,324.9782540085865,324.8532540085862,12.17717201680415,11.698076557820059,11.72717201680415,11.24807655782006,0.7881838217824125,0.4406627475239888,1.0572829716938186,0,,0.0,none,P02,1
E0006957,N0007205,N0007206,sub main,13.43705048187383,draft,drafted,s5c_flows,1419.3735,1885.988,0.330317,2.54,merrimack,42.058082,39.638,0.0,0.0,,400,GRP,0.3,0.205,table11,minimum,velocity,1.0,324.8532540085862,324.81294285714057,11.698076557820059,11.704909926062555,11.24807655782006,11.254909926062556,0.8435788338710789,0.41854371629776654,0.26547707501962936,0,,0.0,none,P02,1
E0006958,N0007206,N0007207,sub main,56.56294951795034,draft,drafted,s5c_flows,1419.3735,1885.988,0.330429,2.54,merrimack,42.058194,39.6514,0.0,0.0,,400,GRP,0.3,0.205,uniform,minimum,velocity,1.0,324.81294285714057,324.6432540085867,11.704909926062555,11.125026020710152,11.254909926062556,10.675026020710153,0.8435794229739103,0.41854433677937253,1.1175187535700808,0,,0.0,none,P02,1
E0006959,N0007207,N0007208,sub main,67.12925746247505,draft,drafted,s5c_flows,1419.3735,1885.988,0.3309,2.54,merrimack,42.058666,39.708,0.0,0.0,,400,GRP,0.3,0.205,uniform,minimum,velocity,1.0,324.6432540085867,324.4418662361993,11.125026020710152,11.804715795050697,10.675026020710153,11.354715795050698,0.8435819056060326,0.41854695166101497,1.32627424826538,0,,0.0,none,P02,1
E0006960,N0007208,N0007209,sub main,17.870742537632108,draft,drafted,s5c_flows,1419.3735,1885.988,0.331459,2.54,merrimack,42.059225,39.7751,0.0,0.0,,400,GRP,0.3,0.205,uniform,minimum,velocity,1.0,324.4418662361993,324.3882540085864,11.804715795050697,11.967519917194863,11.354715795050698,11.517519917194864,0.8435848458095011,0.41855004851224353,0.3530714313326994,0,,0.0,none,P02,1
E0006961,N0007209,N0007210,sub main,59.99999999966819,draft,drafted,s5c_flows,1419.3735,1885.988,0.331608,2.54,merrimack,42.059374,39.793,0.0,0.0,,400,GRP,0.3,0.205,uniform,minimum,velocity,1.0,324.3882540085864,324.2082540085874,11.967519917194863,11.512815327350097,11.517519917194864,11.062815327350098,0.8435856295071685,0.418550873967944,1.1854161154673537,0,,0.0,none,P02,1
E0006962,N0007210,N0007211,sub main,60.000000000133845,draft,drafted,s5c_flows,1419.3735,1885.988,0.332108,2.54,merrimack,42.059874,39.853,0.0,0.0,,400,GRP,0.3,0.205,uniform,minimum,velocity,1.0,324.2082540085874,324.028254008587,11.512815327350097,10.853154682819252,11.062815327350098,10.403154682819252,0.8435882593468383,0.4185536439474824,1.185412420007477,0,,0.0,none,P02,1
E0006963,N0007211,N0007212,sub main,10.745182756672603,draft,drafted,s5c_flows,1419.3735,1885.988,0.332608,2.54,merrimack,42.060374,39.913,0.0,0.0,,400,GRP,0.4,0.205,table11,minimum,velocity,1.0,324.028254008587,323.9852732775603,10.853154682819252,10.746843421658468,10.403154682819252,10.296843421658469,0.9383115634992061,0.38647787511353415,0.19086024967018136,0,,0.0,none,P02,1
E0006964,N0007212,N0007213,sub main,9.254817243235355,draft,drafted,s5c_flows,1419.3735,1885.988,0.332698,2.54,merrimack,42.060463,39.9237,0.0,0.0,,400,GRP,0.45,0.205,table11,minimum,velocity,1.0,323.9852732775603,323.94362659996574,10.746843421658468,10.623725694956136,10.296843421658469,10.173725694956136,0.9798675374330605,0.37424111085453493,0.15741612836567712,0,,0.0,none,P02,1
E0006965,N0007213,N0007214,sub main,30.000000000052935,draft,drafted,s5c_flows,1419.3735,1885.988,0.332775,2.54,merrimack,42.060541,39.933,0.0,0.0,,400,GRP,0.25,0.205,table11,minimum,velocity,1.0,323.94362659996574,323.8686265999656,10.623725694956136,11.707209581675045,10.173725694956136,11.257209581675045,0.7881977307651475,0.44067977996139673,0.6343585885682573,0,,0.0,none,P02,1
E0006966,N0007214,N0007215,sub main,22.316670584105093,draft,drafted,s5c_flows,1419.3735,1885.988,0.333025,2.54,merrimack,42.060791,39.963,0.0,0.0,,400,GRP,0.25,0.205,table11,minimum,velocity,1.0,323.8686265999656,323.8128349235053,11.707209581675045,11.104859168291568,11.257209581675045,10.65485916829157,0.78819894020004,0.4406812610290437,0.47189166435657437,0,,0.0,none,P02,1
E0006967,N0007215,N0007216,sub main,58.08680423483251,draft,drafted,s5c_flows,1419.3735,1885.988,0.333211,2.54,merrimack,42.060977,39.9853,0.0,0.0,,400,GRP,0.25,0.205,table11,minimum,velocity,1.0,323.8128349235053,323.6676179129182,11.104859168291568,10.860824469894283,10.65485916829157,10.410824469894283,0.7881998400152543,0.44068236294193386,1.2282588180874776,0,,0.0,none,P02,1
E0006968,N0007216,N0007217,sub main,24.596525180939434,draft,drafted,s5c_flows,1419.3735,1885.988,0.333695,2.54,merrimack,42.061461,40.0434,0.0,0.0,,400,GRP,0.25,0.205,table11,minimum,velocity,1.0,323.6676179129182,323.6061265999659,10.860824469894283,10.848188585581,10.410824469894283,10.398188585581,0.7882021814525207,0.4406852302793979,0.5200976297649138,0,,0.0,none,P02,1
E0006969,N0007217,N0007218,sub main,30.00000000021211,draft,drafted,s5c_flows,1419.3735,1885.988,0.3339,2.54,merrimack,42.061666,40.068,0.0,0.0,,400,GRP,0.25,0.205,table11,minimum,velocity,1.0,323.6061265999659,323.5311265999653,10.848188585581,12.621400255503431,10.398188585581,12.171400255503432,0.788203173169414,0.44068644474833774,0.6343542084371522,1,recovers_500m,104.07,none,P02,1
E0006970,N0007218,N0007219,sub main,35.00000000002903,draft,drafted,s5c_flows,1419.3735,1885.988,0.33415,2.54,merrimack,42.061916,40.098,0.0,0.0,,400,GRP,0.25,0.205,table11,minimum,velocity,1.0,323.5311265999653,323.4436265999652,12.621400255503431,13.047736925425397,12.171400255503432,12.597736925425398,0.7882043825741639,0.4406879258060016,0.7400787742751863,1,recovers_500m,104.07,none,P02,1
E0006971,N0007219,N0007220,sub main,39.072364724932974,draft,drafted,s5c_flows,1419.3735,1885.988,0.334442,2.54,merrimack,42.062207,40.133,0.0,0.0,,400,GRP,0.25,0.205,table11,minimum,velocity,1.0,323.4436265999652,323.3459456881529,13.047736925425397,11.27081456575337,12.597736925425398,10.82081456575337,0.788205790312857,0.44068964975432856,0.8261878899549878,1,recovers_500m,104.07,none,P02,1
E0006972,N0007220,N0007221,sub main,30.9276352748756,draft,drafted,s5c_flows,1419.3735,1885.988,0.334767,2.54,merrimack,42.062533,40.1721,0.0,0.0,,400,GRP,0.25,0.205,table11,minimum,velocity,1.0,323.3459456881529,323.26862659996567,11.27081456575337,10.226704210581204,10.82081456575337,9.776704210581205,0.7882073673564222,0.4406915810468228,0.6539657065670453,0,,0.0,none,P02,1
E0006973,N0007221,N0007222,sub main,60.000000000316106,draft,drafted,s5c_flows,1419.3735,1885.988,0.335025,2.54,merrimack,42.062791,40.203,0.0,0.0,,400,GRP,0.25,0.205,table11,minimum,velocity,1.0,323.26862659996567,323.1186265999649,10.226704210581204,9.627589220347602,9.776704210581205,9.177589220347603,0.788208615438041,0.4406931094903559,1.2686996569423767,0,,0.0,none,P02,1
E0006974,N0007222,N0007223,sub main,59.99999999984702,draft,drafted,s5c_flows,1419.3735,1885.988,0.335525,2.54,merrimack,42.063291,40.263,0.0,0.0,,400,GRP,0.25,0.205,table11,minimum,velocity,1.0,323.1186265999649,322.96862659996526,9.627589220347602,8.477326769175363,9.177589220347603,8.027326769175364,0.7882110341805603,0.4406960715835009,1.2686957637393013,0,,0.0,none,P02,1
E0006975,N0007223,N0006728,sub main,11.905947377192154,draft,drafted,s5c_flows,1419.3735,1885.988,0.336025,2.54,merrimack,42.063791,40.323,0.0,0.0,,400,GRP,0.35,0.205,table11,minimum,velocity,1.0,322.96862659996526,322.9269557841451,8.477326769175363,8.152023708042407,8.027326769175364,7.7020237080424065,0.8932050146703655,0.40098169198339906,0.22215779471386732,0,,0.0,none,P02,1
E0006976,N0007224,N0007225,lateral,17.88854381999832,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,437.9127376627713,437.8232949436713,1.571728889963083,3.5739828883599216,1.321728889963083,3.3239828883599216,0.0,0.0,0.0,0,,0.0,none,P07,1
E0006977,N0007225,N0006767,lateral,12.806248474865697,auto_block,provisional,s5c_flows,0.0,0.0,0.000149,3.6221,held,0.000149,0.0179,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,437.8232949436713,437.759263701297,3.5739828883599216,4.972700410031109,3.3239828883599216,4.722700410031109,0.01344827741664966,0.003805836766118037,15.870989864980652,0,,0.0,none,P07,1
E0006978,N0007226,N0006767,lateral,26.476404589747453,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,1.5,0.5,cover_min,minimum,tractive,1.0,441.5540021009801,441.1568560321339,1.5677630357386647,1.5751080791942513,1.3177630357386647,1.3251080791942513,0.0,0.0,0.0,0,,0.0,none,P07,1
E0006979,N0007227,N0007228,main,10.04987562112089,auto_block,provisional,s5c_flows,9.718,13.104,0.003176,3.6221,held,0.410581,0.3811,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,441.2197401356996,441.169490757594,4.800889747112876,4.522037562718481,4.550889747112876,4.272037562718481,0.2797263325310477,0.10091448781245713,0.5987921319495024,0,,0.0,none,P07,1
E0006980,N0007228,N0007229,main,11.313708498984761,auto_block,provisional,s5c_flows,9.718,13.104,0.00326,3.6221,held,0.410664,0.3911,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,441.169490757594,441.1129222150991,4.522037562718481,4.549553370838396,4.272037562718481,4.299553370838396,0.2797443607163337,0.10092395591823936,0.6740504360251184,0,,0.0,none,P07,1
E0006981,N0007229,N0007230,main,4.123105625617661,auto_block,provisional,s5c_flows,9.718,13.104,0.003354,3.6221,held,0.410759,0.4025,0.0,0.0,,200,PVC-U,1.0,0.5,table11,minimum,tractive,1.0,441.1129222150991,441.07169115884295,4.549553370838396,4.6114143099070475,4.299553370838396,4.3614143099070475,0.35560765509548636,0.08573983022701456,0.1932422604209003,0,,0.0,none,P07,1
E0006982,N0007230,N0007231,main,54.405882034941776,auto_block,provisional,s5c_flows,10.7978,14.56,0.003388,3.6221,held,0.45606,0.4066,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,441.07169115884295,440.79966174866826,4.6114143099070475,3.7770289251598683,4.3614143099070475,3.5270289251598683,0.28923731511767986,0.1059641729661269,3.135019768156243,0,,0.0,none,P07,1
E0006983,N0007231,N0007232,main,11.180339887498949,auto_block,provisional,s5c_flows,11.8776,16.016,0.003842,3.6221,held,0.501781,0.461,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,440.79966174866826,440.7437600492308,3.7770289251598683,4.3030539156129635,3.5270289251598683,4.0530539156129635,0.2981371822337151,0.1107891908988953,0.625010931977307,0,,0.0,none,P07,1
E0006984,N0007232,N0007233,main,12.529964086141668,auto_block,provisional,s5c_flows,11.8776,16.016,0.003935,3.6221,held,0.501874,0.4722,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,440.7437600492308,440.6811102288001,4.3030539156129635,5.252361450887406,4.0530539156129635,5.002361450887406,0.2981546808721513,0.11079877330647678,0.7004174281556064,0,,0.0,none,P07,1
E0006985,N0007233,N0007234,main,11.390208844858805,auto_block,provisional,s5c_flows,12.9574,17.472,0.004039,3.6221,held,0.547245,0.4847,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,440.6811102288001,440.6241591845758,5.252361450887406,5.414720209955476,5.002361450887406,5.164720209955476,0.30642760883315545,0.11537137749901574,0.619516024694573,0,,0.0,none,P07,1
E0006986,N0007234,N0007235,main,17.730230712263268,auto_block,provisional,s5c_flows,12.9574,17.472,0.004134,3.6221,held,0.54734,0.4961,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,440.6241591845758,440.53550803101444,5.414720209955476,4.526167994376181,5.164720209955476,4.276167994376181,0.30644440488509905,0.1153807470785699,0.9642983865709233,0,,0.0,none,P07,1
E0006987,N0007235,N0007236,main,8.06225774829855,auto_block,provisional,s5c_flows,12.9574,17.472,0.004282,3.6221,held,0.547488,0.5138,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,440.53550803101444,440.4951967422729,4.526167994376181,4.019482212805201,4.276167994376181,3.769482212805201,0.306470567193079,0.11539534226638345,0.4384465487251429,0,,0.0,none,P07,1
E0006988,N0007236,N0006766,main,25.317977802344327,auto_block,provisional,s5c_flows,12.9574,17.472,0.004349,3.6221,held,0.547555,0.5219,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,440.4951967422729,440.3686068532612,4.019482212805201,2.5729519846294124,3.769482212805201,2.3229519846294124,0.30648240926971754,0.11540194889432012,1.376804292654821,0,,0.0,none,P07,1
E0006989,N0007237,N0007238,sub main,13.601470508735444,auto_block,provisional,s5c_flows,684.8728,909.764,0.099455,2.7742,merrimack,22.089861,11.9345,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,432.732821589019,432.6784157069841,8.70583807894974,9.222035953172167,8.405838078949738,8.922035953172166,0.8012624462597705,0.6060636476583012,0.28291750874356725,0,,0.0,none,P07,1
E0006990,N0007238,N0007239,sub main,19.72308292331602,auto_block,provisional,s5c_flows,684.8728,909.764,0.099568,2.7742,merrimack,22.089974,11.9481,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,432.6784157069841,432.5995233752908,9.222035953172167,9.9679815075217,8.922035953172166,9.667981507521699,0.8012633278215027,0.6060656936626612,0.4102497110602348,0,,0.0,none,P07,1
E0006991,N0007239,N0007240,sub main,16.67544656792839,auto_block,provisional,s5c_flows,685.9526,911.22,0.099732,2.7737,merrimack,22.120611,11.9679,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,432.5995233752908,432.5328215890191,9.9679815075217,10.901138371918421,9.667981507521699,10.60113837191842,0.8015020828471214,0.6066204808827984,0.3467540701556535,0,,0.0,none,P07,1
E0006992,N0007240,N0006766,sub main,18.338836232094803,auto_block,provisional,s5c_flows,685.9526,911.22,0.099871,2.7737,merrimack,22.12075,11.9845,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,432.5328215890191,432.4594662440907,10.901138371918421,10.482092593799905,10.60113837191842,10.182092593799904,0.8015031649094202,0.6066229982547036,0.3813425622211427,0,,0.0,none,P07,1
E0006993,N0007241,N0007242,lateral,9.433981132056603,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,429.6333801269531,429.58621022129284,1.5500000000000114,1.7661762533165302,1.3000000000000114,1.5161762533165302,0.0,0.0,0.0,0,,0.0,none,P07,1
E0006994,N0007242,N0006769,lateral,12.041594578792296,auto_block,provisional,s5c_flows,0.0,0.0,7.9e-05,3.6221,held,7.9e-05,0.0094,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,429.58621022129284,429.52600224839887,1.7661762533165302,1.8086229957417572,1.5161762533165302,1.5586229957417572,0.009633305946917855,0.0031137087612545244,20.833267840318385,0,,0.0,none,P07,1
E0006995,N0007243,N0007244,main,6.0,auto_block,provisional,s5c_flows,74.2024,94.714,0.023542,3.6221,held,3.134296,2.8251,0.0,0.0,,200,PVC-U,0.7,0.5,table11,minimum,tractive,1.0,422.00128362541767,421.9592836254177,9.26452448005108,8.929449284738553,9.01452448005108,8.679449284738553,0.5884771188030593,0.24626193463557605,0.1699301413849298,0,,0.0,none,P07,1
E0006996,N0007244,N0007245,main,5.656854249492381,auto_block,provisional,s5c_flows,74.2024,94.714,0.023592,3.6221,held,3.134346,2.8311,0.0,0.0,,200,PVC-U,0.75,0.5,table11,minimum,tractive,1.0,421.9592836254177,421.9168572185465,8.929449284738553,8.774365925984739,8.679449284738553,8.524365925984739,0.6031066426457915,0.24202065330101258,0.1563254281939291,0,,0.0,none,P07,1
E0006997,N0007245,N0007246,main,8.34314575056164,auto_block,provisional,s5c_flows,74.2024,94.714,0.023639,3.6221,held,3.134393,2.8367,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,421.9168572185465,421.8751414897937,8.774365925984739,8.768046986768809,8.524365925984739,8.518046986768809,0.5218897474945844,0.2682091215312854,0.2664402392336137,0,,0.0,none,P07,1
E0006998,N0007246,N0007247,main,15.000000000015483,auto_block,provisional,s5c_flows,74.2024,94.714,0.023709,3.6221,held,3.134462,2.8451,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,421.8751414897937,421.8001414897936,8.768046986768809,9.778105580518911,8.518046986768809,9.528105580518911,0.5218931038695883,0.2682121024468862,0.4790252987568284,0,,0.0,none,P07,1
E0006999,N0007247,N0007248,main,4.549505611385583,auto_block,provisional,s5c_flows,74.2024,94.714,0.023834,3.6221,held,3.134587,2.8601,0.0,0.0,,200,PVC-U,0.9,0.5,table11,minimum,tractive,1.0,421.8001414897936,421.75919593929115,9.778105580518911,9.639455183755729,9.528105580518911,9.389455183755729,0.6434755972142593,0.23120728780215322,0.11783678176974506,0,,0.0,none,P07,1
E0007000,N0007248,N0007249,main,65.45049438858948,auto_block,provisional,s5c_flows,74.2024,94.714,0.023872,3.6221,held,3.134625,2.8646,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,421.75919593929115,421.4319434673482,9.639455183755729,9.46686024358928,9.389455183755729,9.21686024358928,0.5219010324704227,0.26821914420926685,2.0901310886082185,0,,0.0,none,P07,1
E0007001,N0007249,N0007250,main,40.49760611349598,auto_block,provisional,s5c_flows,74.2024,94.714,0.024417,3.6221,held,3.135171,2.9301,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,421.4319434673482,421.2294554367807,9.46686024358928,9.721594367906789,9.21686024358928,9.471594367906789,0.5219275885269593,0.26824273082007666,1.29320640780179,0,,0.0,none,P07,1
E0007002,N0007250,N0006769,main,21.840329667841555,auto_block,provisional,s5c_flows,74.2024,94.714,0.024755,3.6221,held,3.135508,2.9706,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,421.2294554367807,421.1202537884415,9.721594367906789,10.214371455699109,9.471594367906789,9.964371455699109,0.5219439775668273,0.2682572879855618,0.6974033806481086,0,,0.0,none,P07,1
E0007003,N0007251,N0006775,lateral,55.42493745025575,auto_road,derived,s5c_flows,3.2393,4.368,0.0,3.6221,held,0.135802,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,419.42225952148436,419.1451348342331,1.5500000000000114,2.5099554977981597,1.3000000000000114,2.2599554977981597,0.19530982006149752,0.060806644196143594,4.729659559429219,0,,0.0,none,P03,1
E0007004,N0007252,N0007253,main,79.99970601618803,auto_road,derived,s5c_flows,50.8556,81.79,0.002374,3.6221,held,2.134372,0.2849,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,416.0292932132856,415.62929468320465,3.237613524995652,3.876686762107852,2.987613524995652,3.626686762107852,0.4658560352867626,0.2214366168353777,2.8621040248676595,0,,0.0,none,P03,1
E0007005,N0007253,N0007254,main,80.00000000003601,auto_road,derived,s5c_flows,65.4886,105.916,0.003041,3.6854,merrimack,2.796498,0.3649,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,415.62929468320465,415.22929468320444,3.876686762107852,4.612837885154931,3.626686762107852,4.362837885154931,0.5047228672184445,0.2532560887074228,2.641713740219473,0,,0.0,none,P03,1
E0007006,N0007254,N0007255,main,79.99990889044577,auto_road,derived,s5c_flows,80.1217,130.042,0.003708,3.5966,merrimack,3.338958,0.4449,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,415.22929468320444,414.82929513875223,4.612837885154931,5.256855984294646,4.362837885154931,5.006855984294646,0.5315980549107032,0.27692838639287454,2.5081578130768993,0,,0.0,none,P03,1
E0007007,N0007255,N0007256,main,80.00000000014143,auto_road,derived,s5c_flows,90.8572,147.712,0.004374,3.5423,merrimack,3.729407,0.5249,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,414.82929513875223,414.4292951387515,5.256855984294646,5.937617703045362,5.006855984294646,5.687617703045362,0.5489086701149518,0.2929742263750037,2.4290622573996967,0,,0.0,none,P03,1
E0007008,N0007256,N0007257,main,79.99996770156355,auto_road,derived,s5c_flows,101.5928,165.382,0.005041,3.4947,merrimack,4.11431,0.6049,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,414.4292951387515,414.0292953002437,5.937617703045362,6.916658068896936,5.687617703045362,6.666658068896936,0.5646292720851077,0.308133589073491,2.361430519006254,0,,0.0,none,P03,1
E0007009,N0007257,N0007258,main,79.99999999979207,auto_road,derived,s5c_flows,119.7353,194.272,0.005708,3.4259,merrimack,4.753476,0.6849,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,414.0292953002437,413.62929530024473,6.916658068896936,7.539527941942765,6.666658068896936,7.289527941942765,0.5883162077634062,0.3321246088898563,2.266354922293885,0,,0.0,none,P03,1
E0007010,N0007258,N0007259,main,80.00000000002362,auto_road,derived,s5c_flows,123.3138,200.162,0.006374,3.4138,merrimack,4.878647,0.7649,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,413.62929530024473,413.22929530024464,7.539527941942765,8.102461291552231,7.289527941942765,7.852461291552231,0.5926501114664139,0.3366746615388211,2.2497816292223685,0,,0.0,none,P03,1
E0007011,N0007259,N0007260,main,80.00000000007412,auto_road,derived,s5c_flows,128.4102,201.692,0.007041,3.3971,merrimack,5.055876,0.8449,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,413.22929530024464,412.82929530024427,8.102461291552231,9.254963732958856,7.852461291552231,9.004963732958856,0.5986339081998626,0.34304340299912894,2.2272933675675053,0,,0.0,none,P03,1
E0007012,N0007260,N0007261,main,80.00000000002362,auto_road,derived,s5c_flows,135.5673,213.472,0.007708,3.3749,merrimack,5.303077,0.9249,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,412.82929530024427,412.4292953002442,9.254963732958856,10.257075549365197,9.004963732958856,10.007075549365197,0.6066990411445676,0.3517915873432659,2.1976849193931938,0,,0.0,none,P03,1
E0007013,N0007261,N0006779,main,35.686219898577264,auto_road,derived,s5c_flows,145.861,230.818,0.008374,3.3451,merrimack,5.655593,1.0049,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,412.4292953002442,412.25086420075127,10.257075549365197,10.378530330498734,10.007075549365197,10.128530330498734,0.617677983648919,0.3640182500999103,0.9629132774481646,0,,0.0,none,P03,1
E0007014,N0007262,N0007263,main,69.99999999990268,auto_road,derived,s5c_flows,299.6671,411.364,0.026445,3.066,merrimack,10.660473,3.1734,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,416.36796392752063,416.0179639275211,7.973008972869991,8.189647156463252,7.723008972869991,7.939647156463252,0.7302628916518553,0.5193037341783049,1.5975981800554644,0,,0.0,none,P03,1
E0007015,N0007263,N0007264,main,70.00000000013367,auto_road,derived,s5c_flows,308.8337,426.71,0.027028,3.0548,merrimack,10.946462,3.2434,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,416.0179639275211,415.6679639275205,8.189647156463252,8.258915955292025,7.939647156463252,8.008915955292025,0.7350011266708263,0.5276384836837014,1.5872991541567958,0,,0.0,none,P03,1
E0007016,N0007264,N0007265,main,69.99999999990268,auto_road,derived,s5c_flows,313.8954,434.6,0.027611,3.0488,merrimack,11.104202,3.3134,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,415.6679639275205,415.31796392752096,8.258915955292025,8.350554138885286,8.008915955292025,8.100554138885286,0.7375556052995031,0.5322269053359827,1.581801640828545,0,,0.0,none,P03,1
E0007017,N0007265,N0007266,main,70.00000000008313,auto_road,derived,s5c_flows,325.5135,453.836,0.028195,3.0355,merrimack,11.464356,3.3834,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,415.31796392752096,414.96796392752054,8.350554138885286,8.225059754120082,8.100554138885286,7.975059754120082,0.7432353125870762,0.542685448589493,1.5697137190738197,0,,0.0,none,P03,1
E0007018,N0007266,N0007267,main,69.99999999990268,auto_road,derived,s5c_flows,341.7873,479.726,0.028778,3.0176,merrimack,11.96601,3.4534,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,414.96796392752054,414.61796392752103,8.225059754120082,8.029100281463343,7.975059754120082,7.779100281463343,0.7508039156161042,0.5572274234953101,1.5538899603469523,0,,0.0,none,P03,1
E0007019,N0007267,N0006779,main,47.23153974855481,auto_road,derived,s5c_flows,345.3659,485.616,0.029361,3.0138,merrimack,12.076384,3.5234,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,414.61796392752103,414.38180622877826,8.029100281463343,8.24758830247174,7.779100281463343,7.9975883024717405,0.7524171506366067,0.560425287137962,1.0462179503438362,0,,0.0,none,P03,1
E0007020,N0007268,N0006772,main,82.33240738563408,auto_road,derived,s5c_flows,51.3133,69.432,0.00442,3.6221,held,2.155603,0.5303,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,416.26009053998985,415.84842850306165,2.9884751338382785,4.086141809438345,2.7384751338382785,3.8361418094383453,0.4672353671596988,0.22252029565408488,2.9368641293191198,0,,0.0,none,P03,1
E0007021,N0007269,N0006772,lateral,10.000000000123995,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,418.2539855957031,418.2039855957025,1.5500000000000114,1.730584716797523,1.3000000000000114,1.480584716797523,0.0,0.0,0.0,0,,0.0,none,P03,1
E0007022,N0007270,N0007271,main,39.99999999994782,auto_road,derived,s5c_flows,101.63,137.04,0.018939,3.4946,merrimack,4.12953,2.2726,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,413.58914002716295,413.36914002716327,11.080659777524545,11.314789416196106,10.830659777524545,11.064789416196106,0.5849677917295204,0.30116362239917027,1.139663885929044,0,,0.0,none,P256,1
E0007023,N0007271,N0007272,main,40.00000000013935,auto_road,derived,s5c_flows,101.63,137.04,0.019272,3.4946,merrimack,4.129863,2.3126,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,413.36914002716327,413.1491400271625,11.314789416196106,11.642363879087497,11.064789416196106,11.392363879087497,0.5849813431311098,0.3011761018700516,1.139637485019025,0,,0.0,none,P256,1
E0007024,N0007272,N0007273,main,16.99385551674163,auto_road,derived,s5c_flows,101.63,137.04,0.019605,3.4946,merrimack,4.130196,2.3526,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,413.1491400271625,413.05567382182045,11.642363879087497,11.832906500445176,11.392363879087497,11.582906500445176,0.5849948936675601,0.30118858093681067,0.4841596539473063,0,,0.0,none,P256,1
E0007025,N0007273,N0007274,main,88.20686463144911,auto_road,derived,s5c_flows,101.63,137.04,0.019747,3.4946,merrimack,4.130338,2.3696,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,413.05567382182045,412.5705360663475,11.832906500445176,12.058126043027528,11.582906500445176,11.808126043027528,0.5850006717113063,0.30119390221776043,2.513013200862858,0,,0.0,none,P256,1
E0007026,N0007274,N0007275,main,9.074451986078875,auto_road,derived,s5c_flows,101.63,137.04,0.020482,3.4946,merrimack,4.131073,2.4578,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,412.5705360663475,412.52062658042405,12.058126043027528,12.0346102359822,11.808126043027528,11.7846102359822,0.5850305766774306,0.30122144429349396,0.25851788344737725,0,,0.0,none,P256,1
E0007027,N0007275,N0007276,main,11.833876994016133,auto_road,derived,s5c_flows,106.7263,138.57,0.020558,3.474,merrimack,4.311798,2.4669,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,412.52062658042405,412.45554025695697,12.0346102359822,12.008204860230535,11.7846102359822,11.758204860230535,0.592258896909347,0.30793530955366744,0.3330153151988716,0,,0.0,none,P256,1
E0007028,N0007276,N0007277,main,11.759405784602459,auto_road,derived,s5c_flows,106.7263,138.57,0.020656,3.474,merrimack,4.311897,2.4788,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,412.45554025695697,412.39086352514164,12.008204860230535,12.03656567407711,11.758204860230535,11.78656567407711,0.592262790005128,0.30793895630711177,0.3309174571111314,0,,0.0,none,P256,1
E0007029,N0007277,N0007278,main,72.13147352752361,auto_road,derived,s5c_flows,108.8859,141.482,0.020754,3.4656,merrimack,4.388227,2.4905,0.0,0.0,,200,PVC-U,0.5,0.5,cover_max,minimum,tractive,1.0,412.39086352514164,412.03020615750404,12.03656567407711,12.31305556124596,11.78656567407711,12.06305556124596,0.5751186616942119,0.31857999156718186,2.0903359698279567,1,recovers_500m,117.31,none,P256,1
E0007030,N0007278,N0007279,main,45.182656814939214,auto_road,derived,s5c_flows,112.5287,146.394,0.021355,3.4518,merrimack,4.517005,2.5626,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,412.03020615750404,411.80429287342935,12.31305556124596,12.225614353133153,12.06305556124596,11.975614353133153,0.5798696191489918,0.32340309610186235,1.298644135476771,1,recovers_500m,117.31,none,P256,1
E0007031,N0007279,N0007280,main,91.08805940174643,auto_road,derived,s5c_flows,117.9276,153.674,0.021732,3.4323,merrimack,4.706435,2.6078,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,411.80429287342935,411.3488525764206,12.225614353133153,12.093957482173153,11.975614353133153,11.843957482173153,0.5866634735086503,0.33040301721991494,2.58774304505947,0,,0.0,none,P256,1
E0007032,N0007280,N0007281,main,79.99999999988765,auto_road,derived,s5c_flows,123.3265,160.954,0.022491,3.4137,merrimack,4.895202,2.6989,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,411.3488525764206,410.94885257642113,12.093957482173153,12.195800743891368,11.843957482173153,11.945800743891368,0.5932165098168729,0.3372731596371237,2.247633555821067,0,,0.0,none,P256,1
E0007033,N0007281,N0007282,main,79.99998703197976,auto_road,derived,s5c_flows,128.3872,167.778,0.023158,3.3972,merrimack,5.071198,2.7789,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,410.94885257642113,410.54885264126125,12.195800743891368,11.524114888035626,11.945800743891368,11.274114888035626,0.5991431218644966,0.34359009945345687,2.2254000230369195,0,,0.0,none,P256,1
E0007034,N0007282,N0007283,main,80.00000000009575,auto_road,derived,s5c_flows,133.7861,175.058,0.023824,3.3803,merrimack,5.25799,2.8589,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,410.54885264126125,410.14885264126076,11.524114888035626,11.369122212254865,11.274114888035626,11.119122212254865,0.6052514783141034,0.35020721374712027,2.20294106021659,0,,0.0,none,P256,1
E0007035,N0007283,N0007284,main,6.388066252626434,auto_road,derived,s5c_flows,133.7861,175.058,0.024491,3.3803,merrimack,5.258657,2.9389,0.0,0.0,,200,PVC-U,0.65,0.5,table11,minimum,tractive,1.0,410.14885264126076,410.10733021061867,11.369122212254865,11.351867787428205,11.119122212254865,11.101867787428205,0.6656589097742746,0.3267241737253809,0.15994343246034298,0,,0.0,none,P256,1
E0007036,N0007284,N0007285,main,47.34121753047498,auto_road,derived,s5c_flows,134.8659,176.514,0.024544,3.377,merrimack,5.295825,2.9453,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,410.10733021061867,409.8706241229663,11.351867787428205,11.290844382893056,11.101867787428205,11.040844382893056,0.6064668965124006,0.35153707750605245,1.3010113111069859,0,,0.0,none,P256,1
E0007037,N0007285,N0007286,main,39.58616592060162,auto_road,derived,s5c_flows,134.8659,176.514,0.024939,3.377,merrimack,5.29622,2.9926,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,409.8706241229663,409.6726932933633,11.290844382893056,11.942052800386705,11.040844382893056,11.692052800386705,0.6064795476690427,0.351550943304214,1.0878675703835354,0,,0.0,none,P256,1
E0007038,N0007286,N0007287,main,25.413834079422703,auto_road,derived,s5c_flows,135.9457,177.97,0.025269,3.3737,merrimack,5.333629,3.0322,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,420.0635973200625,419.9365281496654,1.551148773687487,1.929438647209622,1.301148773687487,1.679438647209622,0.607674171262424,0.3528624445718215,0.6970246907874512,0,,0.0,none,P256,1
E0007039,N0007287,N0007288,main,23.668855611771832,auto_road,derived,s5c_flows,139.5242,183.86,0.02548,3.3631,merrimack,5.456472,3.0576,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,419.9365281496654,419.8181838716065,1.929438647209622,2.040885952612257,1.679438647209622,1.790885952612257,0.6115488403517697,0.35714620411444997,0.6450522032483195,0,,0.0,none,P03,1
E0007040,N0007288,N0007289,main,49.99998682857625,auto_road,derived,s5c_flows,145.6015,194.184,0.025678,3.3458,merrimack,5.664064,3.0813,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,419.8181838716065,419.56818393746363,2.040885952612257,2.1842879863644953,1.790885952612257,1.9342879863644953,0.617934708911174,0.3643087071475576,1.3485779351640093,0,,0.0,none,P03,1
E0007041,N0007289,N0007290,main,49.99999845563325,auto_road,derived,s5c_flows,148.8408,198.552,0.026094,3.3369,merrimack,5.774598,3.1313,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,419.56818393746363,419.31818394518547,2.1842879863644953,2.341606093877033,1.9342879863644953,2.091606093877033,0.621255431435061,0.3680850762352915,1.3413698543752608,0,,0.0,none,P03,1
E0007042,N0007290,N0006775,main,7.369852809818906,auto_road,derived,s5c_flows,149.9206,200.008,0.026511,3.334,merrimack,5.811655,3.1813,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,419.31818394518547,419.27764975473144,2.341606093877033,2.377440577299808,2.091606093877033,2.127440577299808,0.6443609995124302,0.3599965916636556,0.1906243243408448,0,,0.0,none,P03,1
E0007043,N0007291,N0007292,sub main,79.99999999999116,auto_road,derived,s5c_flows,210.0777,278.08,0.059605,3.2006,merrimack,7.841837,7.1526,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,421.5923120185207,421.19231201852074,6.03967650686991,6.404123528354262,5.78967650686991,6.154123528354262,0.6750418397995874,0.434974563243128,1.9751862102785185,0,,0.0,none,P03,1
E0007044,N0007292,N0007293,sub main,79.99999999999116,auto_road,derived,s5c_flows,217.3337,282.522,0.060272,3.1875,merrimack,8.078285,7.2326,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,421.19231201852074,420.79231201852076,6.404123528354262,6.562607415072989,6.154123528354262,6.312607415072989,0.6803601735961522,0.4422753199499556,1.9597463006772429,0,,0.0,none,P03,1
E0007045,N0007293,N0007294,sub main,79.99999999999116,auto_road,derived,s5c_flows,221.7474,289.434,0.060939,3.1798,merrimack,8.221908,7.3126,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,420.79231201852076,420.3923120185208,6.562607415072989,6.589407952182341,6.312607415072989,6.339407952182341,0.6835206256003146,0.4466833637433817,1.9506848563087054,0,,0.0,none,P03,1
E0007046,N0007294,N0007295,sub main,29.922756841904526,auto_road,derived,s5c_flows,221.7474,289.434,0.061605,3.1798,merrimack,8.222575,7.3926,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,420.3923120185208,420.24269823431126,6.589407952182341,6.638435798891862,6.339407952182341,6.388435798891862,0.683535182548158,0.4467037902589881,0.7296078194140441,0,,0.0,none,P03,1
E0007047,N0007295,N0007296,sub main,63.00645132149282,auto_road,derived,s5c_flows,221.7474,289.434,0.061855,3.1798,merrimack,8.222824,7.4225,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,420.24269823431126,419.9276659777038,6.638435798891862,6.613624305499343,6.388435798891862,6.363624305499343,0.6835406165679396,0.44671141564515104,1.5362766989582486,0,,0.0,none,P03,1
E0007048,N0007296,N0007297,sub main,28.805745881093568,auto_road,derived,s5c_flows,221.7474,289.434,0.06238,3.1798,merrimack,8.223349,7.4855,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,419.9276659777038,419.7836372482983,6.613624305499343,6.601128376701695,6.363624305499343,6.351128376701695,0.6835520733342669,0.44672749308012927,0.7023543390674772,0,,0.0,none,P03,1
E0007049,N0007297,N0006784,sub main,30.932131124836697,auto_road,derived,s5c_flows,221.7474,289.434,0.06262,3.1798,merrimack,8.223589,7.5144,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,419.7836372482983,419.6289765926741,6.601128376701695,6.551717987404004,6.351128376701695,6.301717987404004,0.6835573104853183,0.4467348426804575,0.7541950189681296,0,,0.0,none,P03,1
E0007050,N0007298,N0007299,main,74.99999999980615,auto_road,derived,s5c_flows,49.8667,68.306,0.01158,3.6221,held,2.10212,1.3896,24.49,0.0,W11a-XG01374,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,422.81526116043796,422.4402611604389,2.735214913780794,2.646744454795453,2.485214913780794,2.396744454795453,0.46374078668412894,0.21978100939102757,2.695471340648306,0,,0.0,none,P03,1
