EDGE_UID,US_NODE,DS_NODE,TIER,LEN_M,SRC,CONFIDENCE,STAGE,QADF_M3D,N_PROP,QINF_LS,PF,PF_METH,QPK_LS,UPSTR_KM,ON_WADI_M,ON_DUAL_M,CROSS_ID,DN,MATERIAL,SLOPE_LAID,SLOPE_MIN,GRAD_BY,SIZED_BY,CLEAN_BY,TAU_PA,INV_UP,INV_DN,US_DEPTH,DS_DEPTH,COVER_US,COVER_DN,V_PK_MS,DOD_PK,RET_MIN,PAST_CAP,CAP_EXIT,CAP_LEN_M,TIE_TYPE,PACKAGE,PHASE
E0007051,N0007299,N0007300,main,50.000000000179355,auto_road,derived,s5c_flows,50.9465,69.762,0.012205,3.6221,held,2.148013,1.4646,34.848,0.0,W11a-XG01375,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,422.4402611604389,422.190261160438,2.646744454795453,3.0183875212026123,2.396744454795453,2.7683875212026123,0.46674344173810345,0.22213344200623392,1.7854205518840862,0,,0.0,none,P03,1
E0007052,N0007300,N0007301,main,50.000000000077286,auto_road,derived,s5c_flows,50.9465,69.762,0.012621,3.6221,held,2.148429,1.5146,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,422.190261160438,421.9402611604376,3.0183875212026123,3.5071265348748852,2.7683875212026123,3.2571265348748852,0.466770437556322,0.2221546610610063,1.7853172915092095,0,,0.0,none,P03,1
E0007053,N0007301,N0007302,main,18.33436652691396,auto_road,derived,s5c_flows,50.9465,69.762,0.013038,3.6221,held,2.148846,1.5646,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,421.9402611604376,421.84858932780304,3.5071265348748852,3.6509223909469597,3.2571265348748852,3.4009223909469597,0.46679749431585205,0.22217592925669055,0.6546152864346877,0,,0.0,none,P03,1
E0007054,N0007302,N0007303,main,27.127674245195397,auto_road,derived,s5c_flows,50.9465,69.762,0.013191,3.6221,held,2.148999,1.5829,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,421.84858932780304,421.71295095657706,3.6509223909469597,3.7807624223291896,3.4009223909469597,3.5307624223291896,0.4668074206240411,0.22218373222691418,0.9685533779265395,0,,0.0,none,P03,1
E0007055,N0007303,N0007304,main,76.36572661385917,auto_road,derived,s5c_flows,50.9465,69.762,0.013417,3.6221,held,2.149225,1.61,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,421.71295095657706,421.33112232350777,3.7807624223291896,4.1997004303984795,3.5307624223291896,3.9497004303984795,0.46682208203974895,0.22219525772289878,2.7264393849359787,0,,0.0,none,P03,1
E0007056,N0007304,N0007305,main,84.56482851181345,auto_road,derived,s5c_flows,50.9465,69.762,0.014053,3.6221,held,2.149861,1.6864,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,421.33112232350777,420.9082981809487,4.1997004303984795,5.246151281941934,3.9497004303984795,4.996151281941934,0.4668633353654727,0.222227689360801,3.018900182913054,0,,0.0,none,P03,1
E0007057,N0007305,N0007306,main,35.33242689096632,auto_road,derived,s5c_flows,50.9465,69.762,0.014758,3.6221,held,2.150566,1.771,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,420.9082981809487,420.73163604649386,5.246151281941934,5.473503113662389,4.996151281941934,5.223503113662389,0.4669090535428095,0.2222636344510857,1.261217312125033,0,,0.0,none,P03,1
E0007058,N0007306,N0007307,main,33.422890774197974,auto_road,derived,s5c_flows,50.9465,69.762,0.015053,3.6221,held,2.15086,1.8063,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,420.73163604649386,420.5645215926229,5.473503113662389,5.530235487455229,5.223503113662389,5.280235487455229,0.46692811565879094,0.22227862274271876,1.1930062913089405,0,,0.0,none,P03,1
E0007059,N0007307,N0007308,main,56.88317291639138,auto_road,derived,s5c_flows,52.0263,71.218,0.015331,3.6221,held,2.196406,1.8397,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,420.5645215926229,420.28010572804095,5.530235487455229,5.787673812974674,5.280235487455229,5.537673812974674,0.46985775450050643,0.22458950927228732,2.017744461720562,0,,0.0,none,P03,1
E0007060,N0007308,N0007309,main,23.528903667842247,auto_road,derived,s5c_flows,52.0263,71.218,0.015805,3.6221,held,2.19688,1.8966,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,420.28010572804095,420.16246120970175,5.787673812974674,5.981368136001379,5.537673812974674,5.731368136001379,0.4698880015347445,0.22461344439503722,0.8345571565632777,0,,0.0,none,P03,1
E0007061,N0007309,N0007310,main,5.6528275977777644,auto_road,derived,s5c_flows,52.0263,71.218,0.016001,3.6221,held,2.197076,1.9201,0.0,0.0,,200,PVC-U,0.75,0.5,table11,minimum,tractive,1.0,420.16246120970175,420.12006500271843,5.981368136001379,6.040823669156566,5.731368136001379,5.790823669156566,0.5424668704897061,0.2030940539603852,0.17367658454652832,0,,0.0,none,P03,1
E0007062,N0007310,N0007311,main,15.837211930125534,auto_road,derived,s5c_flows,52.0263,71.218,0.016048,3.6221,held,2.197123,1.9258,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,420.12006500271843,420.0408789430678,6.040823669156566,6.18415767802594,5.790823669156566,5.93415767802594,0.4699035060166654,0.22462571402900305,0.5617185843244116,0,,0.0,none,P03,1
E0007063,N0007311,N0007312,main,6.389162822160918,auto_road,derived,s5c_flows,52.0263,71.218,0.01618,3.6221,held,2.197255,1.9416,0.0,0.0,,200,PVC-U,0.65,0.5,table11,minimum,tractive,1.0,420.0408789430678,419.99934938472376,6.18415767802594,6.233133525432493,5.93415767802594,5.983133525432493,0.5157147137121976,0.21042700826215394,0.20648246831957068,0,,0.0,none,P03,1
E0007064,N0007312,N0006784,main,29.3148667755654,auto_road,derived,s5c_flows,52.0263,71.218,0.016233,3.6221,held,2.197309,1.948,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,419.99934938472376,419.85277505084593,6.233133525432493,6.32791952923219,5.983133525432493,6.07791952923219,0.46991537277070256,0.22463510518692037,1.039721492926122,0,,0.0,none,P03,1
E0007065,N0007313,N0007314,lateral,10.63014581273465,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,489.303250021117,489.25009929205333,1.5502045687267696,1.838401684509165,1.3002045687267696,1.588401684509165,0.0,0.0,0.0,0,,0.0,none,P43,1
E0007066,N0007314,N0007315,lateral,22.360679774997898,auto_block,provisional,s5c_flows,0.0,0.0,8.9e-05,3.6221,held,8.9e-05,0.0106,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,489.25009929205333,489.13829589317834,1.838401684509165,1.9750158743997872,1.588401684509165,1.7250158743997872,0.010277887820205054,0.003228823251165386,36.26017356575212,0,,0.0,none,P43,1
E0007067,N0007315,N0007316,lateral,36.68787265568828,auto_block,provisional,s5c_flows,0.0,0.0,0.000275,3.6221,held,0.000275,0.033,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,489.13829589317834,488.95485652989987,1.9750158743997872,2.191048011115754,1.7250158743997872,1.941048011115754,0.018137203612894552,0.0046919766928926465,33.713275613598654,0,,0.0,none,P43,1
E0007068,N0007316,N0007317,lateral,35.4400902933387,auto_block,provisional,s5c_flows,0.0,0.0,0.000581,3.6221,held,0.000581,0.0697,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,488.95485652989987,488.77765607843315,2.191048011115754,2.4401173590668463,1.941048011115754,2.1901173590668463,0.025491867263143186,0.0061587387576871044,23.17084760635203,0,,0.0,none,P43,1
E0007069,N0007317,N0007318,lateral,30.23243291566195,auto_block,provisional,s5c_flows,0.0,0.0,0.000876,3.6221,held,0.000876,0.1051,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,488.77765607843315,488.62649391385486,2.4401173590668463,2.6719985177857666,2.1901173590668463,2.4219985177857666,0.030438917845797882,0.007196410358966648,16.553606947536714,0,,0.0,none,P43,1
E0007070,N0007318,N0006808,lateral,24.349537983333335,auto_block,provisional,s5c_flows,0.0,0.0,0.001128,3.6221,held,0.001128,0.1354,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,488.62649391385486,488.5047462239382,2.6719985177857666,2.6354210123899406,2.4219985177857666,2.3854210123899406,0.0338538428077192,0.007935932421700348,11.987579530056218,0,,0.0,none,P43,1
E0007071,N0007319,N0006823,lateral,11.9016264218935,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.65,0.5,cover_min,minimum,tractive,1.0,422.09490257628204,422.01754200453973,1.5505442010617116,1.5510309935071405,1.3005442010617116,1.3010309935071405,0.0,0.0,0.0,0,,0.0,none,P22,1
E0007072,N0007320,N0007321,main,31.400636936215164,auto_block,provisional,s5c_flows,1.0798,1.456,0.003374,3.6221,held,0.048641,0.4048,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,420.4543772935781,420.29737410889703,3.3061817884531592,3.5398756469623436,3.0561817884531592,3.2898756469623436,0.1382636725259976,0.03843114996951871,3.7851153479126305,0,,0.0,none,P22,1
E0007073,N0007321,N0006823,main,64.38361460887972,auto_block,provisional,s5c_flows,1.0798,1.456,0.003635,3.6221,held,0.048902,0.4362,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,420.29737410889703,419.97545603585263,3.5398756469623436,3.5931169621942445,3.2898756469623436,3.3431169621942445,0.1385173282500524,0.03852212412098108,7.746758164034418,0,,0.0,none,P22,1
E0007074,N0007322,N0006828,lateral,20.248456731316587,auto_block,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,421.45835714984713,421.35711486619056,1.5501572544497435,1.5808123799031932,1.3001572544497435,1.3308123799031932,0.17065230391004918,0.050665805354795285,1.9775547773041442,0,,0.0,none,P22,1
E0007075,N0007323,N0006828,lateral,19.713492064359,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,7.5,0.5,cover_min,minimum,tractive,1.0,422.7121306354749,421.233618730648,1.7022980754625792,1.7043085154457458,1.4522980754625792,1.4543085154457458,0.0,0.0,0.0,0,,0.0,none,P22,1
E0007076,N0007324,N0007325,lateral,36.842483022669995,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,421.6888000488281,421.5045876337148,1.5500000000000114,1.6112570928477226,1.3000000000000114,1.3612570928477226,0.0,0.0,0.0,0,,0.0,none,P22,1
E0007077,N0007325,N0007326,lateral,25.08170041174853,auto_road,derived,s5c_flows,0.0,0.0,0.000307,3.6221,held,0.000307,0.0368,0.0,0.0,,200,PVC-U,1.3,0.5,ground,minimum,tractive,1.0,421.5045876337148,421.17852552836206,1.6112570928477226,1.5593284755441914,1.3612570928477226,1.3093284755441914,0.025888652714269628,0.003982340636079523,16.147164736981264,0,,0.0,none,P22,1
E0007078,N0007326,N0007327,lateral,45.008800818872096,auto_road,derived,s5c_flows,0.7416,1.0,0.000516,3.6221,held,0.031606,0.0619,40.508,0.0,W11a-XG01376,200,PVC-U,2.65,0.5,ground,minimum,tractive,1.0,421.17852552836206,419.98579230666195,1.5593284755441914,1.5653246366974258,1.3093284755441914,1.3153246366974258,0.20860993000224315,0.021842723922927437,3.5959298788244105,0,,0.0,none,P22,1
E0007079,N0007327,N0007328,lateral,17.934783229156018,auto_road,derived,s5c_flows,0.7416,1.0,0.000891,3.6221,held,0.031981,0.1069,17.935,0.0,W11a-XG01377,200,PVC-U,1.1,0.5,cover_min,minimum,tractive,1.0,419.926280326683,419.7289977111623,1.6248366166763617,1.6111206970408034,1.3748366166763617,1.3611206970408034,0.15617958281997837,0.026727610236217086,1.9139060844067655,0,,0.0,none,P22,1
E0007080,N0007328,N0007329,lateral,4.424543295977403,auto_road,derived,s5c_flows,0.7416,1.0,0.001041,3.6221,held,0.032131,0.1249,4.425,0.0,W11a-XG01378,200,PVC-U,0.95,0.5,table11,minimum,tractive,1.0,419.7289977111623,419.68696454985053,1.6111206970408034,1.6761335946807208,1.3611206970408034,1.4261335946807208,0.14890566586843787,0.027682677256118365,0.4952288943218818,0,,0.0,none,P22,1
E0007081,N0007329,N0007330,lateral,30.14473561017835,auto_road,derived,s5c_flows,0.7416,1.0,0.001077,3.6221,held,0.032168,0.1293,30.145,0.0,W11a-XG01379,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,419.68696454985053,419.53624087179963,1.6761335946807208,2.1357256809347405,1.4261335946807208,1.8857256809347405,0.11987275765038843,0.03204212909864665,4.191212999661989,0,,0.0,none,P22,1
E0007082,N0007330,N0007331,lateral,44.99949873715947,auto_road,derived,s5c_flows,0.7416,1.0,0.001329,3.6221,held,0.032419,0.1594,44.999,0.0,W11a-XG01380,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,419.53624087179963,419.31124337811383,2.1357256809347405,2.9457146296986707,1.8857256809347405,2.6957146296986707,0.12019728794159495,0.03215130768623972,6.239671946539699,0,,0.0,none,P22,1
E0007083,N0007331,N0007332,lateral,14.738600802624065,auto_road,derived,s5c_flows,0.7416,1.0,0.001704,3.6221,held,0.032794,0.2044,14.739,0.0,W11a-XG01381,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,419.31124337811383,419.2375503741007,2.9457146296986707,3.3594650067586826,2.6957146296986707,3.1094650067586826,0.12067892537416647,0.032313578066934495,2.035511552234832,0,,0.0,none,P22,1
E0007084,N0007332,N0007333,lateral,20.794534974412926,auto_road,derived,s5c_flows,0.7416,1.0,0.001826,3.6221,held,0.032917,0.2192,20.795,0.0,W11a-XG01382,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,419.2375503741007,419.1335776992286,3.3594650067586826,3.856198912099501,3.1094650067586826,3.606198912099501,0.12083607336803902,0.03236658486300467,2.8681466820863353,0,,0.0,none,P22,1
E0007085,N0007333,N0007334,lateral,14.548437617475328,auto_road,derived,s5c_flows,0.7416,1.0,0.002,3.6221,held,0.03309,0.24,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,419.1335776992286,419.06083551114125,3.856198912099501,3.9913800650306257,3.606198912099501,3.7413800650306257,0.12105641745066366,0.03244095890288287,2.0029831164471337,0,,0.0,none,P22,1
E0007086,N0007334,N0007335,lateral,32.37791026169029,auto_road,derived,s5c_flows,0.7416,1.0,0.002121,3.6221,held,0.033211,0.2545,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,419.06083551114125,418.8989459598328,3.9913800650306257,3.9575603878234347,3.7413800650306257,3.7075603878234347,0.12121005828559973,0.03249285334801924,4.4520384308646825,0,,0.0,none,P22,1
E0007087,N0007335,N0007336,lateral,14.099919936489561,auto_road,derived,s5c_flows,0.7416,1.0,0.002391,3.6221,held,0.033481,0.2869,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,418.8989459598328,418.8284463601504,3.9575603878234347,3.8996725363339806,3.7075603878234347,3.6496725363339806,0.1215515038283769,0.03260828495472981,1.933325859464172,0,,0.0,none,P22,1
E0007088,N0007336,N0007337,lateral,51.52695166585767,auto_road,derived,s5c_flows,0.7416,1.0,0.002508,3.6221,held,0.033598,0.301,46.98,0.0,W11a-XG01383,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,418.8284463601504,418.5708116018211,3.8996725363339806,3.947987226303894,3.6496725363339806,3.697987226303894,0.12169887272125703,0.032658149608848525,7.05661859112925,0,,0.0,none,P22,1
E0007089,N0007337,N0007338,lateral,11.986673273124252,auto_road,derived,s5c_flows,0.7416,1.0,0.002938,3.6221,held,0.034028,0.3525,11.987,0.0,W11a-XG01384,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,418.5708116018211,418.5108782354555,3.947987226303894,3.9940656122007567,3.697987226303894,3.7440656122007567,0.12223745716269334,0.03284061412410419,1.634342635412544,0,,0.0,none,P22,1
E0007090,N0007338,N0007339,lateral,63.11217452515614,auto_road,derived,s5c_flows,0.7416,1.0,0.003038,3.6221,held,0.034128,0.3645,34.561,0.0,W11a-XG01385,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,418.5108782354555,418.1953173628297,3.9940656122007567,4.656184102014038,3.7440656122007567,4.406184102014038,0.12236203439185654,0.03288286952468303,8.596372074451823,0,,0.0,none,P22,1
E0007091,N0007339,N0007340,lateral,18.067904127239355,auto_road,derived,s5c_flows,0.7416,1.0,0.003564,3.6221,held,0.034654,0.4276,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,418.1953173628297,418.10497784219353,4.656184102014038,4.864413026947091,4.406184102014038,4.614413026947091,0.12301318928769484,0.03310404336532205,2.447962996469614,0,,0.0,none,P22,1
E0007092,N0007340,N0007341,lateral,5.69671481022536,auto_road,derived,s5c_flows,0.7416,1.0,0.003714,3.6221,held,0.034804,0.4457,0.0,0.0,,200,PVC-U,0.75,0.5,table11,minimum,tractive,1.0,418.10497784219353,418.06225248111684,4.864413026947091,4.932712118492532,4.614413026947091,4.682712118492532,0.1413708587047481,0.03024165167474921,0.6716040894635981,0,,0.0,none,P22,1
E0007093,N0007341,N0007342,lateral,6.865189937277632,auto_road,derived,s5c_flows,0.7416,1.0,0.003762,3.6221,held,0.034852,0.4514,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,418.06225248111684,418.0210613414932,4.932712118492532,5.001613219053695,4.682712118492532,4.751613219053695,0.1311373447051913,0.03183475196833188,0.8725190566057803,0,,0.0,none,P22,1
E0007094,N0007342,N0007343,lateral,6.712632342807336,auto_road,derived,s5c_flows,0.7416,1.0,0.003819,3.6221,held,0.034909,0.4583,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,418.0210613414932,417.9807855474363,5.001613219053695,5.071399511157438,4.751613219053695,4.821399511157438,0.13121179162444557,0.03185754520636394,0.8526459728076159,0,,0.0,none,P22,1
E0007095,N0007343,N0007344,lateral,6.583484495215186,auto_road,derived,s5c_flows,0.7416,1.0,0.003875,3.6221,held,0.034965,0.465,0.0,0.0,,200,PVC-U,0.65,0.5,table11,minimum,tractive,1.0,417.9807855474363,417.93799289821743,5.071399511157438,5.167994650610694,4.821399511157438,4.917994650610694,0.1348988258370876,0.03130428432839796,0.8133854457668175,0,,0.0,none,P22,1
E0007096,N0007344,N0007345,lateral,5.825198157146311,auto_road,derived,s5c_flows,0.7416,1.0,0.00393,3.6221,held,0.03502,0.4715,0.0,0.0,,200,PVC-U,0.7,0.5,table11,minimum,tractive,1.0,417.93799289821743,417.8972165111174,5.167994650610694,5.169708537710733,4.917994650610694,4.919708537710733,0.13840504449558855,0.030802444754361252,0.7014674667839366,0,,0.0,none,P22,1
E0007097,N0007345,N0007346,lateral,8.787038855871865,auto_road,derived,s5c_flows,0.7416,1.0,0.003978,3.6221,held,0.035068,0.4774,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,417.8972165111174,417.85328131683804,5.169708537710733,5.242269220271339,4.919708537710733,4.992269220271339,0.12352090589350319,0.03327685536086619,1.1856345008036997,0,,0.0,none,P22,1
E0007098,N0007346,N0007347,lateral,21.69031809402749,auto_road,derived,s5c_flows,0.7416,1.0,0.004051,3.6221,held,0.035141,0.4862,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,417.85328131683804,417.7448297263679,5.242269220271339,5.326276230663325,4.992269220271339,5.076276230663325,0.12361000038019339,0.03330721296106662,2.9245635503213747,0,,0.0,none,P22,1
E0007099,N0007347,N0006809,lateral,10.266858261956733,auto_road,derived,s5c_flows,2.9012,3.912,0.004232,3.6221,held,0.125857,0.5079,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,417.7448297263679,417.69349543505814,5.326276230663325,5.499924975098111,5.076276230663325,5.249924975098111,0.19045443342335483,0.05875365285992648,0.8984527232589081,0,,0.0,none,P22,1
E0007100,N0007348,N0007349,lateral,12.041594578792296,auto_block,provisional,s5c_flows,0.0,0.0,0.001441,3.6221,held,0.001441,0.1729,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,396.8025857716007,396.74237779870674,2.431239911993032,2.288780648558884,2.181239911993032,2.038780648558884,0.03745484915788361,0.008735833681332156,5.358271291759538,0,,0.0,none,P11,1
E0007101,N0007349,N0006844,lateral,27.51363298439521,auto_block,provisional,s5c_flows,0.0,0.0,0.001541,3.6221,held,0.001541,0.185,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,396.74237779870674,396.6048096337848,2.288780648558884,2.7184020361370926,2.038780648558884,2.4684020361370926,0.03849473438157592,0.008970606168302947,11.912292865680694,0,,0.0,none,P11,1
E0007102,N0007350,N0007351,main,23.259406699226016,auto_block,provisional,s5c_flows,136.0891,179.228,0.024436,3.3733,merrimack,5.337718,2.9324,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,394.1340538458675,394.0177568123714,6.459482531085598,6.335880882941126,6.209482531085598,6.085880882941126,0.6078043292395181,0.35300559822993327,0.6377986461621092,0,,0.0,none,P11,1
E0007103,N0007351,N0007352,main,18.027756377319946,auto_block,provisional,s5c_flows,139.3294,184.662,0.02463,3.3637,merrimack,5.448956,2.9556,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,394.0177568123714,393.9276180304848,6.335880882941126,6.22155189139022,6.085880882941126,5.97155189139022,0.6113138636029744,0.35688509931054546,0.4915030137183427,0,,0.0,none,P11,1
E0007104,N0007352,N0007353,main,33.24154027718932,auto_block,provisional,s5c_flows,139.3294,184.662,0.024781,3.3637,merrimack,5.449107,2.9737,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,393.9276180304848,393.76141032909885,6.22155189139022,6.294101145510524,5.97155189139022,6.044101145510524,0.6113185870477148,0.35689034628549876,0.9062797746132423,0,,0.0,none,P11,1
E0007105,N0007353,N0007354,main,21.2602916254693,auto_block,provisional,s5c_flows,139.3294,184.662,0.025058,3.3637,merrimack,5.449384,3.0069,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,393.76141032909885,393.6551088709715,6.294101145510524,6.100628433715997,6.044101145510524,5.850628433715997,0.6113272516271592,0.3568999713969646,0.5796211322408511,0,,0.0,none,P11,1
E0007106,N0007354,N0006844,main,44.384682042344295,auto_block,provisional,s5c_flows,140.4092,186.118,0.025235,3.3606,merrimack,5.486495,3.0282,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,393.6551088709715,393.4331854607598,6.100628433715997,5.890026209162102,5.850628433715997,5.640026209162102,0.6124847894605862,0.3581879317889918,1.2077764434888736,0,,0.0,none,P11,1
E0007107,N0007355,N0007356,main,7.0710678118654755,auto_block,provisional,s5c_flows,8.8993,12.0,0.001568,3.6221,held,0.37465,0.1882,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,392.95996857148305,392.91754216461186,3.0564498855482043,3.0859978744506407,2.8064498855482043,2.8359978744506407,0.2893910968377406,0.09264811150586974,0.40723827196327383,0,,0.0,none,P41,1
E0007108,N0007356,N0006865,main,23.40939982143925,auto_block,provisional,s5c_flows,8.8993,12.0,0.001627,3.6221,held,0.374709,0.1953,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,392.91754216461186,392.8004951655047,3.0859978744506407,3.1295585454328148,2.8359978744506407,2.8795585454328148,0.2716781726559902,0.096726838574444,1.436098674679641,0,,0.0,none,P41,1
E0007109,N0007357,N0007358,lateral,50.000000000008214,auto_link,provisional,s5c_flows,0.0,0.0,8.3e-05,3.6221,held,8.3e-05,0.01,0.0,0.0,,200,PVC-U,0.8,0.5,ground,minimum,tractive,1.0,395.0152954101557,394.6152954101556,1.6009155273442843,1.5559692382818753,1.3509155273442843,1.3059692382818753,0.011466393643851863,0.0028649871650695824,72.6761490331612,0,,0.0,none,P41,1
E0007110,N0007358,N0007359,lateral,50.939350036783566,auto_link,provisional,s5c_flows,0.7416,1.0,0.0005,3.6221,held,0.03159,0.06,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,394.5424903622778,394.2877936120939,1.6287742861596826,1.6680474523592466,1.3787742861596826,1.4180474523592466,0.11911872434689608,0.03178895531790818,7.127252007898526,0,,0.0,none,P41,1
E0007111,N0007359,N0007360,lateral,12.727922061357855,auto_link,provisional,s5c_flows,1.4832,2.0,0.000924,3.6221,held,0.063105,0.1109,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,394.2877936120939,394.2241540017871,1.6680474523592466,1.6498999532910261,1.4180474523592466,1.3998999532910261,0.15109638009667722,0.04313001879871395,1.4039517969936413,0,,0.0,none,P41,1
E0007112,N0007360,N0007361,lateral,12.083045973594572,auto_link,provisional,s5c_flows,3.708,5.0,0.001031,3.6221,held,0.156481,0.1237,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,394.2241540017871,394.1637387719191,1.6498999532910261,1.6827578101121503,1.3998999532910261,1.4327578101121503,0.20465702738273045,0.06483627713253795,0.9840077427847117,0,,0.0,none,P41,1
E0007113,N0007361,N0006865,lateral,16.492422502470642,auto_link,provisional,s5c_flows,3.708,5.0,0.001131,3.6221,held,0.156582,0.1358,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,394.1637387719191,394.08127665940674,1.6827578101121503,1.8487770515307602,1.4327578101121503,1.5987770515307602,0.2047004843672619,0.06485524950465735,1.3428092719182236,0,,0.0,none,P41,1
E0007114,N0007362,N0007363,lateral,15.524174696260024,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,421.1930731499806,421.1154522764993,1.5516473090037834,1.7523455750632024,1.3016473090037834,1.5023455750632024,0.0,0.0,0.0,0,,0.0,none,P14,1
E0007115,N0007363,N0006873,lateral,12.727922061357855,auto_block,provisional,s5c_flows,0.0,0.0,0.000129,3.6221,held,0.000129,0.0155,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,421.1154522764993,421.0518126661925,1.7523455750632024,1.786962968573107,1.5023455750632024,1.536962968573107,0.012495672581363424,0.0036305732732897222,16.9764398814632,0,,0.0,none,P14,1
E0007116,N0007364,N0007365,lateral,26.92582403567252,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,420.8655583746324,420.73092925445405,1.5513117425550718,1.702572942811571,1.3013117425550718,1.452572942811571,0.0,0.0,0.0,0,,0.0,none,P14,1
E0007117,N0007365,N0006873,lateral,14.212670403551895,auto_block,provisional,s5c_flows,0.0,0.0,0.000224,3.6221,held,0.000224,0.0269,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,420.73092925445405,420.6598659024363,1.702572942811571,2.1789097323293163,1.452572942811571,1.9289097323293163,0.01644615952349358,0.004367923781982669,14.403231327095835,0,,0.0,none,P14,1
E0007118,N0007366,N0006878,lateral,35.84689665786984,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,4.676,0.0,W11a-XG01386,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,380.1626465317281,379.98341204843877,1.5530822280375105,2.3511216429674846,1.3030822280375105,2.1011216429674846,0.0,0.0,0.0,0,,0.0,none,P16,1
E0007119,N0007367,N0007368,main,20.808652046684813,auto_block,provisional,s5c_flows,5.1913,7.0,0.008941,3.6221,held,0.226572,1.073,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,378.52335312440147,378.41930986416804,4.445000147082908,4.384797801847583,4.195000147082908,4.134797801847583,0.23099479805803064,0.07673884268638195,1.5013795564245602,0,,0.0,none,P16,1
E0007120,N0007368,N0007369,main,20.591260281974,auto_block,provisional,s5c_flows,5.1913,7.0,0.009115,3.6221,held,0.226746,1.0938,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,378.41930986416804,378.3163535627582,4.384797801847583,4.24947285325743,4.134797801847583,3.99947285325743,0.23105245515157274,0.07676578865669206,1.4853236298272563,0,,0.0,none,P16,1
E0007121,N0007369,N0007370,main,28.600087671311964,auto_block,provisional,s5c_flows,5.1913,7.0,0.009286,3.6221,held,0.226917,1.1144,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,378.3163535627582,378.1733531244016,4.24947285325743,4.44587905333276,3.99947285325743,4.19587905333276,0.2311090876700051,0.07679225958588484,2.062524380416498,0,,0.0,none,P16,1
E0007122,N0007370,N0007371,main,4.999999999968237,auto_block,provisional,s5c_flows,5.1913,7.0,0.009525,3.6221,held,0.227156,1.143,0.0,0.0,,200,PVC-U,0.8,0.5,table11,minimum,tractive,1.0,378.1733531244016,378.1333531244019,4.44587905333276,3.9330531255981214,4.19587905333276,3.6830531255981214,0.2718301977226563,0.06885104967374292,0.3065639286251321,0,,0.0,none,P16,1
E0007123,N0007371,N0007372,main,45.19077474308864,auto_block,provisional,s5c_flows,5.1913,7.0,0.009566,3.6221,held,0.227197,1.148,9.038,0.0,W11a-XG01387,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,378.1333531244019,377.9073992506864,3.9330531255981214,3.94861881571984,3.6830531255981214,3.69861881571984,0.2312017541218221,0.07683558144914379,3.257672425160844,0,,0.0,none,P16,1
E0007124,N0007372,N0007373,main,17.46424919657298,auto_block,provisional,s5c_flows,5.1913,7.0,0.009943,3.6221,held,0.227574,1.1932,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,377.9073992506864,377.82007800470353,3.94861881571984,4.128347288265218,3.69861881571984,3.8783472882652177,0.23132639534144211,0.07689386749137175,1.2582689472736432,0,,0.0,none,P16,1
E0007125,N0007373,N0006878,main,16.401219466856727,auto_block,provisional,s5c_flows,5.1913,7.0,0.010089,3.6221,held,0.227719,1.2106,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,377.82007800470353,377.73807190736926,4.128347288265218,4.59646178403699,3.8783472882652177,4.34646178403699,0.2313742953756685,0.07691627185419567,1.1814348579089893,0,,0.0,none,P16,1
E0007126,N0007374,N0007375,lateral,19.4164878389476,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,19.416,0.0,W11a-XG01388,200,PVC-U,1.4,0.5,ground,minimum,tractive,1.0,452.33861083984374,452.06678001009846,1.5500000000000114,1.555046161776545,1.3000000000000114,1.305046161776545,0.19116117367573734,0.02946309513126258,1.6928549057668807,0,,0.0,none,P38,1
E0007127,N0007375,N0006882,lateral,10.63014581273465,auto_block,provisional,s5c_flows,2.1596,2.912,0.000162,3.6221,held,0.090696,0.0194,10.63,0.0,W11a-XG01389,200,PVC-U,1.4,0.5,uniform,minimum,tractive,1.0,452.06678001009846,451.91795796872015,1.555046161776545,1.5601914453423547,1.305046161776545,1.3101914453423547,0.24249945838016515,0.040045087867617374,0.7305958457076789,0,,0.0,none,P38,1
E0007128,N0007376,N0007377,lateral,12.05865365788203,auto_road,derived,s5c_flows,0.7416,1.0,0.0,3.6221,held,0.03109,0.0,12.059,0.0,W11a-XG01390,200,PVC-U,1.05,0.5,cover_min,minimum,tractive,1.0,453.3725903904939,453.2459745270861,1.5562120997404918,1.56014729908577,1.3062120997404918,1.31014729908577,0.1522411165475053,0.02667901678606724,1.3201266879961924,0,,0.0,none,P38,1
E0007129,N0007377,N0007378,lateral,4.115953229542958,auto_road,derived,s5c_flows,0.7416,1.0,0.0001,3.6221,held,0.031191,0.0121,4.116,0.0,W11a-XG01391,200,PVC-U,1.05,0.5,uniform,minimum,tractive,1.0,453.2459745270861,453.20275701817593,1.56014729908577,1.5945452279178198,1.31014729908577,1.3445452279178198,0.15241428992194034,0.02671671472698431,0.45008391619654586,0,,0.0,none,P38,1
E0007130,N0007378,N0007379,lateral,4.447070215354276,auto_road,derived,s5c_flows,0.7416,1.0,0.000135,3.6221,held,0.031225,0.0162,4.447,0.0,W11a-XG01392,200,PVC-U,0.9,0.5,table11,minimum,tractive,1.0,453.20275701817593,453.16273338623773,1.5945452279178198,1.6284043090747673,1.3445452279178198,1.3784043090747673,0.14476144037028038,0.02767569227009023,0.5119998580629467,0,,0.0,none,P38,1
E0007131,N0007379,N0007380,lateral,8.325957954245542,auto_road,derived,s5c_flows,0.7416,1.0,0.000172,3.6221,held,0.031262,0.0206,8.326,0.0,W11a-XG01393,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,453.16273338623773,453.1211035964665,1.6284043090747673,1.6497399093928493,1.3784043090747673,1.3997399093928493,0.11868658398304356,0.03164417444669562,1.169179879032642,0,,0.0,none,P38,1
E0007132,N0007380,N0007381,lateral,4.373712729339771,auto_road,derived,s5c_flows,0.7416,1.0,0.000241,3.6221,held,0.031331,0.0289,4.374,0.0,W11a-XG01394,200,PVC-U,0.95,0.5,table11,minimum,tractive,1.0,453.1211035964665,453.0795533255378,1.6497399093928493,1.6709349557121982,1.3997399093928493,1.4209349557121982,0.14759765153777482,0.027380151977510342,0.49387785914064297,0,,0.0,none,P38,1
E0007133,N0007381,N0007382,lateral,14.439588461530878,auto_road,derived,s5c_flows,0.7416,1.0,0.000278,3.6221,held,0.031368,0.0333,14.44,0.0,W11a-XG01395,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,453.0795533255378,453.00735538323016,1.6709349557121982,1.7279351441135873,1.4209349557121982,1.4779351441135873,0.11882658011900545,0.03169105254710944,2.0253028190423326,0,,0.0,none,P38,1
E0007134,N0007382,N0007383,lateral,18.55143723734308,auto_road,derived,s5c_flows,0.7416,1.0,0.000398,3.6221,held,0.031488,0.0478,18.551,0.0,W11a-XG01396,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,453.00735538323016,452.91459819704346,1.7279351441135873,1.6980727013940395,1.4779351441135873,1.4480727013940395,0.11898467258277594,0.03174401916742012,2.5985752106624083,0,,0.0,none,P38,1
E0007135,N0007383,N0007384,lateral,21.582962518484393,auto_road,derived,s5c_flows,0.7416,1.0,0.000553,3.6221,held,0.031643,0.0663,21.583,0.0,W11a-XG01397,200,PVC-U,1.1,0.5,cover_min,minimum,tractive,1.0,452.91357727247265,452.67616468476933,1.6990936259648493,1.5521678347619172,1.4490936259648493,1.3021678347619172,0.15559923986391747,0.0266042378310615,2.311811049265646,0,,0.0,none,P38,1
E0007136,N0007384,N0007385,lateral,26.572226724763905,auto_road,derived,s5c_flows,0.7416,1.0,0.000732,3.6221,held,0.031823,0.0879,26.572,0.0,W11a-XG01398,200,PVC-U,1.75,0.5,cover_min,minimum,tractive,1.0,452.65654629649805,452.1915323288147,1.5717862230332003,1.5704915969665763,1.3217862230332003,1.3204915969665763,0.18214273859853067,0.024030503355326055,2.4314471651207747,0,,0.0,none,P38,1
E0007137,N0007385,N0007386,lateral,11.739486173279852,auto_road,derived,s5c_flows,0.7416,1.0,0.000954,3.6221,held,0.032044,0.1145,11.739,0.0,W11a-XG01399,200,PVC-U,1.05,0.5,ground,minimum,tractive,1.0,452.1915323288147,452.06826772399523,1.5704915969665763,1.553222754520391,1.3204915969665763,1.303222754520391,0.1538616576377992,0.02703249375971259,1.271649518742285,0,,0.0,none,P38,1
E0007138,N0007386,N0007387,lateral,3.792951098316628,auto_road,derived,s5c_flows,0.7416,1.0,0.001052,3.6221,held,0.032142,0.1262,3.793,0.0,W11a-XG01400,200,PVC-U,1.1,0.5,table11,minimum,tractive,1.0,452.06826772399523,452.0265452619137,1.553222754520391,1.56680800957065,1.303222754520391,1.31680800957065,0.1564545345079878,0.026786128257805547,0.40405253729084456,0,,0.0,none,P38,1
E0007139,N0007387,N0007388,lateral,15.374240241748442,auto_road,derived,s5c_flows,0.7416,1.0,0.001083,3.6221,held,0.032173,0.13,15.374,0.0,W11a-XG01401,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,452.0265452619137,451.949674060705,1.56680800957065,1.6701684685918963,1.31680800957065,1.4201684685918963,0.11987923944307478,0.03204430844267739,2.137462154021669,0,,0.0,none,P38,1
E0007140,N0007388,N0007389,lateral,14.488057495002696,auto_road,derived,s5c_flows,0.7416,1.0,0.001211,3.6221,held,0.032302,0.1454,14.488,0.0,W11a-XG01402,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,451.949674060705,451.87723377323,1.6701684685918963,1.7042481603637611,1.4201684685918963,1.4542481603637611,0.12004622965177195,0.03210047255610174,2.0114553003218574,0,,0.0,none,P38,1
E0007141,N0007389,N0007390,lateral,22.511402905430568,auto_road,derived,s5c_flows,0.7416,1.0,0.001332,3.6221,held,0.032422,0.1599,22.511,0.0,W11a-XG01403,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,451.87723377323,451.7646767587028,1.7042481603637611,2.0531027823128056,1.4542481603637611,1.8031027823128056,0.12020115627507251,0.0321526098503144,3.1213514083445655,0,,0.0,none,P38,1
E0007142,N0007390,N0007391,lateral,10.88964558953105,auto_road,derived,s5c_flows,0.7416,1.0,0.00152,3.6221,held,0.03261,0.1824,10.89,0.0,W11a-XG01404,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,451.7646767587028,451.71022853075516,2.0531027823128056,2.1455148774479653,1.8031027823128056,1.8955148774479653,0.12044308012598717,0.03223408302051481,1.5068868462098646,0,,0.0,none,P38,1
E0007143,N0007391,N0007392,lateral,7.1191572981374724,auto_road,derived,s5c_flows,0.7416,1.0,0.001611,3.6221,held,0.032701,0.1933,7.119,0.0,W11a-XG01405,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,451.71022853075516,451.6675135869663,2.1455148774479653,2.2491123895961778,1.8955148774479653,1.9991123895961778,0.12826427649992195,0.03095944528749653,0.9250636644389192,0,,0.0,none,P38,1
E0007144,N0007392,N0007393,lateral,8.344930661685972,auto_road,derived,s5c_flows,0.7416,1.0,0.00167,3.6221,held,0.03276,0.2004,8.345,0.0,W11a-XG01406,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,451.6675135869663,451.6257889336579,2.2491123895961778,2.253788703060877,1.9991123895961778,2.003788703060877,0.12063541426183175,0.032298906896193164,1.1529133343289797,0,,0.0,none,P38,1
E0007145,N0007393,N0007394,lateral,50.00000000000995,auto_road,derived,s5c_flows,0.7416,1.0,0.001739,3.6221,held,0.03283,0.2087,50.0,0.0,W11a-XG01407,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,451.6257889336579,451.3757889336578,2.253788703060877,2.144413703060934,2.003788703060877,1.894413703060934,0.12072496200362107,0.03232910331982383,6.902742560469838,0,,0.0,none,P38,1
E0007146,N0007394,N0007395,lateral,50.00000000000995,auto_road,derived,s5c_flows,0.7416,1.0,0.002156,3.6221,held,0.033246,0.2587,50.0,0.0,W11a-XG01408,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,451.3757889336578,451.12578893365776,2.144413703060934,2.388645880795366,1.894413703060934,2.138645880795366,0.12125442770745587,0.032507845143849384,6.872601265695948,0,,0.0,none,P38,1
E0007147,N0007395,N0007396,lateral,17.11001945764751,auto_road,derived,s5c_flows,0.7416,1.0,0.002573,3.6221,held,0.033663,0.3087,17.11,0.0,W11a-XG01409,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,451.12578893365776,451.0402388363695,2.388645880795366,2.3765092105055032,2.138645880795366,2.1265092105055032,0.12178059112301243,0.032685811795970604,2.3416456459202135,0,,0.0,none,P38,1
E0007148,N0007396,N0007397,lateral,24.166091947189145,auto_road,derived,s5c_flows,0.7416,1.0,0.002715,3.6221,held,0.033805,0.3258,24.166,0.0,W11a-XG01410,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,451.0402388363695,450.91940837663356,2.3765092105055032,2.5015816136008198,2.1265092105055032,2.2515816136008198,0.12195873577891923,0.03274614315642624,3.3024956887872086,0,,0.0,none,P38,1
E0007149,N0007397,N0006882,lateral,17.804493814764857,auto_road,derived,s5c_flows,0.7416,1.0,0.002917,3.6221,held,0.034007,0.35,17.804,0.0,W11a-XG01411,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,450.91940837663356,450.83038590755973,2.5015816136008198,2.64776350650277,2.2515816136008198,2.39776350650277,0.12221126380253311,0.03283173199932796,2.4281032234384248,0,,0.0,none,P38,1
E0007150,N0007398,N0007399,trunk main,69.99999999997938,main_pipe,drafted,s5c_flows,55440.8223,73256.536,10.281432,1.6302,merrimack,1056.345791,1233.7718,0.0,0.0,,1200,GRP,0.1,0.075,table11,dod,velocity,1.0,319.92220233442174,319.85220233442175,11.269295468312635,11.499299130422003,10.019295468312635,10.249299130422003,1.1880546299188282,0.7335540621273839,0.981997491770251,0,,0.0,none,P249,1
E0007151,N0007399,N0007400,trunk main,69.9999999999502,main_pipe,drafted,s5c_flows,55440.8223,73256.536,10.282015,1.6302,merrimack,1056.346375,1233.8418,0.0,0.0,,1200,GRP,0.1,0.075,table11,dod,velocity,1.0,319.85220233442175,319.7822023344218,11.499299130422003,11.392632870656314,10.249299130422003,10.142632870656314,1.1880547131546682,0.7335543992700404,0.9819974229704966,0,,0.0,none,P06,1
E0007152,N0007400,N0007401,trunk main,70.00000000000855,main_pipe,drafted,s5c_flows,55440.8223,73256.536,10.282598,1.6302,merrimack,1056.346958,1233.9118,0.0,0.0,,1200,GRP,0.1,0.075,table11,dod,velocity,1.0,319.7822023344218,319.7122023344218,11.392632870656314,11.102220273000057,10.142632870656314,9.852220273000057,1.1880547962477206,0.7335547358356393,0.9819973542900021,0,,0.0,none,P06,1
E0007153,N0007401,N0006885,trunk main,4.679099499955173,main_pipe,drafted,s5c_flows,55440.8223,73256.536,10.283182,1.6302,merrimack,1056.347541,1233.9818,0.0,0.0,,1200,GRP,0.9,0.075,table11,minimum,velocity,1.0,319.7122023344218,319.6700904389222,11.102220273000057,11.120284316937159,9.852220273000057,9.870284316937159,2.7865502060688137,0.36904338765579603,0.027986214458320696,0,,0.0,none,P06,1
E0007154,N0007402,N0007403,trunk main,50.000000000079815,main_pipe,drafted,s5c_flows,264.2871,340.262,0.310859,3.113,merrimack,9.833051,37.303,48.485,0.0,W11a-XG01412,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,394.71778100604234,394.46778100604195,8.996391357238906,9.041801513489304,8.746391357238906,8.791801513489304,0.7157391890557833,0.4950326004816311,1.1642974788540121,0,,0.0,none,P05,1
E0007155,N0007403,N0007404,trunk main,49.99999999983813,main_pipe,drafted,s5c_flows,264.2871,340.262,0.311275,3.113,merrimack,9.833467,37.353,50.0,0.0,W11a-XG01413,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,394.46778100604195,394.21778100604274,9.041801513489304,9.029777587707258,8.791801513489304,8.779777587707258,0.7157468097698173,0.4950448761418629,1.164285082316516,0,,0.0,none,P05,1
E0007156,N0007404,N0007405,trunk main,11.500417894876405,main_pipe,drafted,s5c_flows,264.2871,340.262,0.311692,3.113,merrimack,9.833884,37.403,11.5,0.0,W11a-XG01414,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,394.21778100604274,394.16027891656836,9.029777587707258,9.159484267025391,8.779777587707258,8.909484267025391,0.7157544484693487,0.49505718122624676,0.2677924419347589,0,,0.0,none,P05,1
E0007157,N0007405,N0007406,trunk main,49.99999999999945,main_pipe,drafted,s5c_flows,264.2871,340.262,0.311788,3.113,merrimack,9.83398,37.4145,50.0,0.0,W11a-XG01415,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,394.16027891656836,393.91027891656836,9.159484267025391,9.135009169369141,8.909484267025391,8.885009169369141,0.7157562069715966,0.49506001403942945,1.164269796358739,0,,0.0,none,P05,1
E0007158,N0007406,N0007407,trunk main,50.000000000094516,main_pipe,drafted,s5c_flows,264.2871,340.262,0.312204,3.113,merrimack,9.834397,37.4645,50.0,0.0,W11a-XG01416,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,393.91027891656836,393.6602789165679,9.135009169369141,9.01730287054147,8.885009169369141,8.76730287054147,0.7157638452603517,0.4950723190195784,1.164257371831616,0,,0.0,none,P05,1
E0007159,N0007407,N0007408,trunk main,6.030937368167639,main_pipe,drafted,s5c_flows,264.2871,340.262,0.312621,3.113,merrimack,9.834813,37.5145,6.031,0.0,W11a-XG01417,200,PVC-U,0.7,0.5,table11,minimum,velocity,1.0,393.6602789165679,393.61806235499074,9.01730287054147,9.118631980946759,8.76730287054147,8.868631980946759,0.8118560388297995,0.44910174892427945,0.12380966328423955,0,,0.0,none,P05,1
E0007160,N0007408,N0007409,trunk main,69.99999999993425,main_pipe,drafted,s5c_flows,264.2871,340.262,0.312671,3.113,merrimack,9.834864,37.5206,68.478,0.0,W11a-XG01418,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,393.61806235499074,393.26806235499106,9.118631980946759,9.40179848485269,8.868631980946759,9.15179848485269,0.715772399014733,0.49508609931645775,1.6299408419093804,0,,0.0,none,P05,1
E0007161,N0007409,N0007410,trunk main,69.99688066800447,main_pipe,drafted,s5c_flows,264.2871,340.262,0.313255,3.113,merrimack,9.835447,37.5906,41.085,0.0,W11a-XG01419,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,393.26806235499106,392.918077951651,9.40179848485269,10.088208669442736,9.15179848485269,9.838208669442736,0.715783076882762,0.49510330240739087,1.6298438947183351,0,,0.0,none,P05,1
E0007162,N0007410,N0006888,trunk main,16.720285580528163,main_pipe,drafted,s5c_flows,264.2871,340.262,0.313838,3.113,merrimack,9.83603,37.6606,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,392.918077951651,392.8344765237484,10.088208669442736,9.849636025079747,9.838208669442736,9.599636025079747,0.7157937540982634,0.4951205053328309,0.38931804691869426,0,,0.0,none,P05,1
E0007163,N0007411,N0006890,trunk main,15.03069174324062,main_pipe,drafted,s5c_flows,86.1397,122.844,0.012249,3.5652,merrimack,3.566728,1.4699,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,342.1190044032253,342.0438509445091,3.706465567477835,3.7191495437721755,3.456465567477835,3.4691495437721755,0.5418773137827987,0.2863774556281413,0.462303039234492,0,,0.0,none,P01,1
E0007164,N0007412,N0006888,lateral,38.72996881946416,draft,drafted,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.7,0.5,cover_min,minimum,tractive,1.0,401.3983018332713,401.1271920515351,1.5500013893849314,1.5569204972930493,1.3000013893849314,1.3069204972930493,0.0,0.0,0.0,0,,0.0,none,P05,1
E0007165,N0007413,N0007414,lateral,80.00000000007924,draft,drafted,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,400.234912109375,399.8349121093746,1.5500000000000114,1.9923889160160115,1.3000000000000114,1.7423889160160115,0.0,0.0,0.0,0,,0.0,none,P05,1
E0007166,N0007414,N0007415,lateral,79.99999999983751,draft,drafted,s5c_flows,0.0,0.0,0.000667,3.6221,held,0.000667,0.08,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,399.8349121093746,399.43491210937543,1.9923889160160115,3.298272705077693,1.7423889160160115,3.048272705077693,0.02707650925836869,0.006486735279580463,49.24317682932206,0,,0.0,none,P05,1
E0007167,N0007415,N0006888,lateral,82.18084550801154,draft,drafted,s5c_flows,0.0,0.0,0.001333,3.6221,held,0.001333,0.16,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,399.43491210937543,399.02400788183536,3.298272705077693,3.6601046669927655,3.048272705077693,3.4101046669927655,0.03627664604823133,0.008471871530691982,37.75654333219809,0,,0.0,none,P05,1
E0007168,N0007416,N0006890,main,52.13309071221082,draft,drafted,s5c_flows,53.6727,78.136,0.004935,3.6221,held,2.25503,0.5922,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,341.4061737375766,341.14550828401553,4.22584530539217,4.617492204265716,3.97584530539217,4.367492204265716,0.4735618817058292,0.22753235124601495,1.8347862840515832,0,,0.0,none,P01,1
E0007169,N0007417,N0006916,lateral,19.183839397676184,draft,drafted,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,15.987,0.0,W11a-XG01420,200,PVC-U,2.65,0.5,ground,minimum,tractive,1.0,399.69554443359374,399.1871726895553,1.5500000000000114,1.5582496737259248,1.3000000000000114,1.3082496737259248,0.0,0.0,0.0,0,,0.0,none,P05,1
E0007170,N0007418,N0007419,lateral,70.00000000021785,draft,drafted,s5c_flows,19.3698,29.0,0.0,3.6221,held,0.812032,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,344.2722961425781,343.922296142577,1.5500000000000114,1.7834228515636141,1.3000000000000114,1.5334228515636141,0.34679728140115657,0.13891849659264915,3.3641171059837687,0,,0.0,none,P01,1
E0007171,N0007419,N0006890,lateral,70.49063206317143,draft,drafted,s5c_flows,19.3698,29.0,0.000583,3.6221,held,0.812616,0.07,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,343.922296142577,343.56984298226115,1.7834228515636141,2.1931575060201,1.5334228515636141,1.9431575060200998,0.34687492483602134,0.13896580083805005,3.3869380102205704,0,,0.0,none,P01,1
E0007172,N0007420,N0007421,lateral,61.40601568482464,draft,provisional,s5c_flows,2.9664,4.0,0.002738,3.6221,held,0.127098,0.3285,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,326.26237253880436,325.9553424603802,2.4460014846331433,2.6544597857135273,2.1960014846331433,2.4044597857135273,0.19107470597863535,0.05901438960476199,5.356196098825925,0,,0.0,none,P06,1
E0007173,N0007421,N0006898,lateral,66.29037728876118,draft,provisional,s5c_flows,2.9664,4.0,0.003249,3.6221,held,0.12761,0.3899,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,325.9553424603802,325.6238905739364,2.6544597857135273,2.6467698264542037,2.4044597857135273,2.3967698264542037,0.1913293737124901,0.05912157124324688,5.7745426122577035,0,,0.0,none,P06,1
E0007174,N0007422,N0006897,lateral,42.12906158761823,draft,provisional,s5c_flows,5.8297,5.434,0.0,3.6221,held,0.244396,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,328.3663818359375,328.1557365279994,1.5500000000000114,2.0900825637974663,1.3000000000000114,1.8400825637974663,0.2367451511654757,0.07944545860229382,2.965851773536546,0,,0.0,none,P06,1
E0007175,N0007423,N0006897,lateral,47.992646581978214,draft,provisional,s5c_flows,37.3939,55.746,0.004259,3.6221,held,1.571908,0.5111,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,326.5352053859299,326.29524215302,4.11832854961699,3.9505769387768623,3.86832854961699,3.7005769387768623,0.424874591851071,0.19065620679188794,1.8826200916089304,0,,0.0,none,P06,1
E0007176,N0007424,N0007425,lateral,92.67071916189474,draft,drafted,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,342.86397050912893,342.4006169133195,1.551465281886692,2.4204585261336433,1.301465281886692,2.1704585261336433,0.0,0.0,0.0,0,,0.0,none,P01,1
E0007177,N0007425,N0006903,lateral,33.21308847218164,draft,drafted,s5c_flows,0.0,0.0,0.000772,3.6221,held,0.000772,0.0927,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,342.4006169133195,342.2345514709586,2.4204585261336433,2.7227239196664073,2.1704585261336433,2.4727239196664073,0.028840293074838166,0.00685669394220087,19.19368409675798,0,,0.0,none,P01,1
E0007178,N0007426,N0007427,lateral,59.99999999999793,draft,drafted,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,342.65004272460936,342.35004272460935,1.5500000000000114,2.3026367187500227,1.3000000000000114,2.0526367187500227,0.0,0.0,0.0,0,,0.0,none,P01,1
