EDGE_UID,US_NODE,DS_NODE,TIER,LEN_M,SRC,CONFIDENCE,STAGE,QADF_M3D,N_PROP,QINF_LS,PF,PF_METH,QPK_LS,UPSTR_KM,ON_WADI_M,ON_DUAL_M,CROSS_ID,DN,MATERIAL,SLOPE_LAID,SLOPE_MIN,GRAD_BY,SIZED_BY,CLEAN_BY,TAU_PA,INV_UP,INV_DN,US_DEPTH,DS_DEPTH,COVER_US,COVER_DN,V_PK_MS,DOD_PK,RET_MIN,PAST_CAP,CAP_EXIT,CAP_LEN_M,TIE_TYPE,PACKAGE,PHASE
E0007179,N0007427,N0007428,lateral,60.00000000000252,draft,drafted,s5c_flows,0.0,0.0,0.0005,3.6221,held,0.0005,0.06,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,342.35004272460935,342.05004272460934,2.3026367187500227,2.812170410156284,2.0526367187500227,2.562170410156284,0.023853542561543952,0.005824040037637895,41.922494213174666,0,,0.0,none,P01,1
E0007180,N0007428,N0006903,lateral,11.771784623355787,draft,drafted,s5c_flows,0.0,0.0,0.001,3.6221,held,0.001,0.12,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,342.05004272460934,341.9911838014926,2.812170410156284,2.966091589132418,2.562170410156284,2.716091589132418,0.03219004464431768,0.007573288426822228,6.094940611519051,0,,0.0,none,P01,1
E0007181,N0007429,N0006916,lateral,28.28153626949685,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,3.142,12.756,W11a-XG01421,200,PVC-U,9.15,0.5,cover_min,minimum,tractive,1.0,401.7708276257914,399.18306705713246,1.5531164660054628,1.5623553061487883,1.3031164660054628,1.3123553061487883,0.0,0.0,0.0,0,,0.0,none,P05,1
E0007182,N0007430,N0007431,lateral,65.22184763817734,draft,provisional,s5c_flows,15.1169,20.384,0.001588,3.6221,held,0.635328,0.1905,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,325.5755242768895,325.2494150386986,2.561957412563629,3.1522878421607743,2.311957412563629,2.9022878421607743,0.32117519498032937,0.12373373032746629,3.3845415553844322,0,,0.0,none,P06,1
E0007183,N0007431,N0007432,lateral,49.668435972740006,draft,provisional,s5c_flows,17.2765,23.296,0.002131,3.6221,held,0.726406,0.2557,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,325.2494150386986,325.0010728588349,3.1522878421607743,3.6097059497588475,2.9022878421607743,3.3597059497588475,0.3349467915336855,0.13179052492734228,2.4714590112115795,0,,0.0,none,P06,1
E0007184,N0007432,N0007433,lateral,79.99999999993906,draft,provisional,s5c_flows,18.3563,24.752,0.002545,3.6221,held,0.772087,0.3054,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,325.0010728588349,324.6010728588352,3.6097059497588475,3.7789930591335406,3.3597059497588475,3.5289930591335406,0.3413876694450427,0.13564205942201119,3.905628271518344,0,,0.0,none,P06,1
E0007185,N0007433,N0007434,lateral,79.99999999996722,draft,provisional,s5c_flows,18.3563,24.752,0.003212,3.6221,held,0.772754,0.3854,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,324.6010728588352,324.20107285883535,3.7789930591335406,3.935920549367779,3.5289930591335406,3.685920549367779,0.3414796452994148,0.1356974481360565,3.9045763098520814,0,,0.0,none,P06,1
E0007186,N0007434,N0007435,lateral,18.611260018616964,draft,provisional,s5c_flows,18.3563,24.752,0.003878,3.6221,held,0.773421,0.4654,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,324.20107285883535,324.10801655874224,3.935920549367779,4.008255413914014,3.685920549367779,3.7582554139140143,0.3415715636655618,0.13575281320090288,0.908119117552359,0,,0.0,none,P06,1
E0007187,N0007435,N0007436,lateral,67.94031765427592,draft,provisional,s5c_flows,19.4361,26.208,0.004034,3.6221,held,0.818843,0.484,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,324.10801655874224,323.76831497047084,4.008255413914014,4.49535690452916,3.7582554139140143,4.24535690452916,0.3477003052391312,0.13946915151983902,3.256651232424137,0,,0.0,none,P06,1
E0007188,N0007436,N0007437,lateral,80.00000000021446,draft,provisional,s5c_flows,27.267,38.208,0.0046,3.6221,held,1.1477,0.552,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,323.76831497047084,323.3683149704698,4.49535690452916,4.902131806873967,4.24535690452916,4.652131806873967,0.3859751430322898,0.16381136352014508,3.454453887527581,0,,0.0,none,P06,1
E0007189,N0007437,N0007438,lateral,79.99999999976782,draft,provisional,s5c_flows,27.267,38.208,0.005266,3.6221,held,1.148367,0.632,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,323.3683149704698,322.96831497047094,4.902131806873967,5.278083955310308,4.652131806873967,5.028083955310308,0.38604405733753294,0.16385699897187495,3.453837218801376,0,,0.0,none,P06,1
E0007190,N0007438,N0006898,lateral,10.553782132733156,draft,provisional,s5c_flows,28.7502,40.208,0.005933,3.6221,held,1.211214,0.712,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,322.96831497047094,322.9155460598073,5.278083955310308,5.355114340583327,5.028083955310308,5.105114340583327,0.3924097080138456,0.16810115436544887,0.44824673112490804,0,,0.0,none,P06,1
E0007191,N0007439,N0007440,main,14.212670403551895,auto_block,provisional,s5c_flows,3.6428,4.912,0.002584,3.6221,held,0.155299,0.3101,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,399.6791362505413,399.6080728985236,2.465425517036806,2.5546773456170513,2.215425517036806,2.3046773456170513,0.20414697820033678,0.06461376531297938,1.1603298865719263,0,,0.0,none,P05,1
E0007192,N0007440,N0007441,main,23.40939982143925,auto_block,provisional,s5c_flows,4.3844,5.912,0.002703,3.6221,held,0.186507,0.3243,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,399.6080728985236,399.4910258994164,2.5546773456170513,2.7157917275367254,2.3046773456170513,2.4657917275367254,0.21679032941076412,0.07021893398315585,1.7996958847338789,0,,0.0,none,P05,1
E0007193,N0007441,N0007442,main,49.99999999997578,auto_block,provisional,s5c_flows,6.5439,8.824,0.002898,3.6221,held,0.277237,0.3477,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,399.4910258994164,399.2410258994165,2.7157917275367254,3.3195209755834867,2.4657917275367254,3.0695209755834867,0.24660551890339472,0.08417706178204218,3.379216073665325,0,,0.0,none,P05,1
E0007194,N0007442,N0007443,main,52.37792977502899,auto_block,provisional,s5c_flows,8.7035,11.736,0.003314,3.6221,held,0.368188,0.3977,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,399.2410258994165,398.9791362505414,3.3195209755834867,3.518727518989863,3.0695209755834867,3.268727518989863,0.27015666446655323,0.09594391089576201,3.231330598392699,0,,0.0,none,P05,1
E0007195,N0007443,N0007444,main,34.999999999844995,auto_block,provisional,s5c_flows,13.1532,17.736,0.003751,3.6221,held,0.555165,0.4501,0.0,12.0,W11a-XD00011,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,398.9791362505414,398.8041362505422,3.518727518989863,4.457338358832828,3.268727518989863,4.207338358832828,0.3078207347645983,0.11614971437065827,1.8950423654106539,0,,0.0,none,P05,1
E0007196,N0007444,N0006888,main,25.904880132800553,auto_block,provisional,s5c_flows,13.1532,17.736,0.004042,3.6221,held,0.555457,0.4851,0.0,12.0,W11a-XD00012,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,398.8041362505422,398.67461184987815,4.457338358832828,4.009500698949978,4.207338358832828,3.759500698949978,0.30787182373298777,0.11617830348804534,1.4023628306687481,0,,0.0,none,P05,1
E0007197,N0007445,N0007446,lateral,85.7661049495002,draft,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,328.4613830566406,328.0325525318931,1.5500000000000114,2.0356542552162864,1.3000000000000114,1.7856542552162864,0.0,0.0,0.0,0,,0.0,none,P06,1
E0007198,N0007446,N0007447,lateral,59.999999999944954,draft,provisional,s5c_flows,0.7416,1.0,0.000715,3.6221,held,0.031805,0.0858,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,328.0325525318931,327.73255253189336,2.0356542552162864,2.3138341868566386,1.7856542552162864,2.0638341868566386,0.11940030832146342,0.03188341823851562,8.375187753341189,0,,0.0,none,P06,1
E0007199,N0007447,N0007448,lateral,60.00000000011974,draft,provisional,s5c_flows,0.7416,1.0,0.001215,3.6221,held,0.032305,0.1458,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,327.73255253189336,327.4325525318928,2.3138341868566386,2.5007665599040934,2.0638341868566386,2.2507665599040934,0.1200501076589996,0.03210177725905197,8.329855087198085,0,,0.0,none,P06,1
E0007200,N0007448,N0007449,lateral,7.062285046083268,draft,provisional,s5c_flows,0.7416,1.0,0.001715,3.6221,held,0.032805,0.2058,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,327.4325525318928,327.3901788216163,2.5007665599040934,2.5298651236961973,2.2507665599040934,2.2798651236961973,0.12840614360174304,0.03100246786992064,0.9166598066609695,0,,0.0,none,P06,1
E0007201,N0007449,N0007450,lateral,79.99999999988685,draft,provisional,s5c_flows,0.7416,1.0,0.001774,3.6221,held,0.032864,0.2128,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,327.3901788216163,326.9901788216169,2.5298651236961973,2.886408092445606,2.2798651236961973,2.636408092445606,0.12076840902601647,0.03234375764058148,11.040414824411695,0,,0.0,none,P06,1
E0007202,N0007450,N0007451,lateral,80.0000000001676,draft,provisional,s5c_flows,0.7416,1.0,0.00244,3.6221,held,0.03353,0.2928,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,326.9901788216169,326.59017882161606,2.886408092445606,3.353668834633936,2.636408092445606,3.103668834633936,0.12161326567168898,0.03262917984420763,10.963716219377215,0,,0.0,none,P06,1
E0007203,N0007451,N0007452,lateral,17.17161000429534,draft,provisional,s5c_flows,0.7416,1.0,0.003107,3.6221,held,0.034197,0.3728,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,326.59017882161606,326.50432077159456,3.353668834633936,3.280255644421061,3.103668834633936,3.030255644421061,0.12244784563534726,0.03291198689848926,2.337268561864946,0,,0.0,none,P06,1
E0007204,N0007452,N0007453,lateral,73.67437303577813,draft,provisional,s5c_flows,0.7416,1.0,0.00325,3.6221,held,0.03434,0.39,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,326.50432077159456,326.13594890641565,3.280255644421061,3.921271552568726,3.030255644421061,3.671271552568726,0.12262530599449847,0.03297223106864203,10.013481371602516,0,,0.0,none,P06,1
E0007205,N0007453,N0007454,lateral,69.99999999994314,draft,provisional,s5c_flows,2.2248,3.0,0.003864,3.6221,held,0.097134,0.4637,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,326.13594890641565,325.7859489064159,3.921271552568726,4.467652167802839,3.671271552568726,4.217652167802839,0.17471939872213493,0.05228952094576919,6.6773734067224435,0,,0.0,none,P06,1
E0007206,N0007454,N0007455,lateral,69.99999999994314,draft,provisional,s5c_flows,5.0132,7.0,0.004447,3.6221,held,0.214613,0.5337,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,325.7859489064159,325.4359489064162,4.467652167802839,5.191767158036953,4.217652167802839,4.941767158036953,0.22695466726150665,0.07486038926163577,5.140527316503419,0,,0.0,none,P06,1
E0007207,N0007455,N0006885,lateral,4.7489370737914465,draft,provisional,s5c_flows,5.0132,7.0,0.005031,3.6221,held,0.215196,0.6037,0.0,0.0,,200,PVC-U,0.85,0.5,table11,minimum,tractive,1.0,325.4359489064162,325.3955829412889,5.191767158036953,5.394791814570453,4.941767158036953,5.144791814570453,0.27268532506490123,0.06623744707824095,0.29025746512401934,0,,0.0,none,P06,1
E0007208,N0007456,N0006937,main,42.490260123948396,draft,drafted,s5c_flows,94.212,120.612,0.009897,3.5268,merrimack,3.855564,1.1877,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,336.57053353956945,336.3580822389497,5.349510405743047,5.511638220034683,5.099510405743047,5.261638220034683,0.5541971631390531,0.2980094788611627,1.277832239440966,0,,0.0,none,P01,1
E0007209,N0007457,N0006937,main,45.18165589005006,draft,drafted,s5c_flows,32.1205,43.312,0.003592,3.6221,held,1.350167,0.4311,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,339.33258276580654,339.10667448635627,2.73666161895909,2.763045972628106,2.48666161895909,2.513045972628106,0.40566672884763433,0.1771251972989482,1.856271526892542,0,,0.0,none,P01,1
E0007210,N0007458,N0007459,lateral,40.000000000032465,draft,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,341.54986979482527,341.3498697948251,1.5510518360341052,1.7100362110342644,1.3010518360341052,1.4600362110342644,0.13489621704043256,0.037230723305707175,4.942070884518483,0,,0.0,none,P01,1
E0007211,N0007459,N0007460,lateral,39.999999999969326,draft,provisional,s5c_flows,4.3191,5.824,0.000333,3.6221,held,0.181402,0.04,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,341.3498697948251,341.14986979482524,1.7100362110342644,1.7311726856435143,1.4600362110342644,1.4811726856435143,0.21482987702043327,0.06933759316868979,3.1032306861244736,0,,0.0,none,P01,1
E0007212,N0007460,N0006940,lateral,19.73728879724667,draft,provisional,s5c_flows,4.3191,5.824,0.000667,3.6221,held,0.181735,0.08,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,341.14986979482524,341.051183350839,1.7311726856435143,1.6231940905672673,1.4811726856435143,1.3731940905672673,0.2149589356215786,0.0693954748202377,1.530314673061781,0,,0.0,none,P01,1
E0007213,N0007461,N0007462,main,12.727922061357855,auto_block,provisional,s5c_flows,28.0743,37.856,0.003745,3.6221,held,1.180692,0.4494,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,339.7608557432095,339.6972161329027,2.842476776321746,2.8572577440504006,2.592476776321746,2.6072577440504006,0.38934925367646955,0.16605354065403238,0.5448373981788488,0,,0.0,none,P01,1
E0007214,N0007462,N0007463,main,27.202941017470888,auto_block,provisional,s5c_flows,28.0743,37.856,0.003851,3.6221,held,1.180798,0.4622,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,339.6972161329027,339.5612014278154,2.8572577440504006,3.3042770878096235,2.6072577440504006,3.0542770878096235,0.38935998226128055,0.1660606955788319,1.1644297589548858,0,,0.0,none,P01,1
E0007215,N0007463,N0006940,main,24.30495274517607,auto_block,provisional,s5c_flows,31.3137,42.224,0.004078,3.6221,held,1.316827,0.4894,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,339.5612014278154,339.4396766640895,3.3042770878096235,3.234700777316732,3.0542770878096235,2.984700777316732,0.40258090815979386,0.17500208267862455,1.0062139995773165,0,,0.0,none,P01,1
E0007216,N0007464,N0007465,main,59.999999999941295,draft,drafted,s5c_flows,161.2504,213.156,0.028541,3.3047,merrimack,6.196269,3.4249,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,318.30461006398247,318.00461006398274,10.411576459455034,10.697935102032886,10.161576459455034,10.447935102032886,0.633450239518009,0.3822716102611272,1.578655966346969,0,,0.0,none,P252,1
E0007217,N0007465,N0007466,main,59.999999999941295,draft,drafted,s5c_flows,162.7336,215.156,0.029041,3.3011,merrimack,6.246609,3.4849,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,318.00461006398274,317.704610063983,10.697935102032886,10.546763227032613,10.447935102032886,10.296763227032613,0.6348585568772769,0.3839433997516951,1.5751540074025172,0,,0.0,none,P252,1
E0007218,N0007466,N0007467,main,60.00000000029147,draft,drafted,s5c_flows,164.8931,218.068,0.029541,3.2958,merrimack,6.319578,3.5449,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,317.704610063983,317.4046100639816,10.546763227032613,10.770255658674671,10.296763227032613,10.520255658674671,0.636882797737404,0.3863589090566192,1.570147605740754,0,,0.0,none,P252,1
E0007219,N0007467,N0006950,main,13.7399152381222,draft,drafted,s5c_flows,164.8931,218.068,0.030041,3.2958,merrimack,6.320078,3.6049,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,317.4046100639816,317.33591048779095,10.770255658674671,10.847500156740296,10.520255658674671,10.597500156740296,0.6368965990224377,0.3863754292932139,0.35955379201823795,0,,0.0,none,P252,1
E0007220,N0007468,N0007469,main,27.91124527435748,draft,drafted,s5c_flows,62.0757,73.02,0.006022,3.6221,held,2.608392,0.7226,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,340.5239721598561,340.3844159334843,2.2363122639720245,2.310499838000055,1.9863122639720245,2.060499838000055,0.49446458302706187,0.24459191699658117,0.9407901742759032,0,,0.0,none,P01,1
E0007221,N0007469,N0006962,main,41.68765217622106,draft,drafted,s5c_flows,113.7662,141.02,0.006254,3.4472,merrimack,4.545334,0.7505,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,340.3844159334843,340.1759776726032,2.310499838000055,2.462175403568665,2.060499838000055,2.212175403568665,0.5809000903278514,0.3244569559046607,1.1960648905130762,0,,0.0,none,P01,1
E0007222,N0007470,N0007471,sub main,60.00000000005095,draft,drafted,s5c_flows,83.5733,105.442,0.034919,3.5783,merrimack,3.496142,4.1902,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,328.01014944798135,327.7101494479811,5.667432339128027,4.9591315578782655,5.417432339128027,4.7091315578782655,0.5387479971062203,0.2834767106127014,1.8561553924509306,0,,0.0,none,P252,1
E0007223,N0007471,N0007472,sub main,59.99999999986591,draft,drafted,s5c_flows,86.8127,109.81,0.035419,3.5619,merrimack,3.614295,4.2502,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,327.7101494479811,327.4101494479818,4.9591315578782655,3.95191109889322,4.7091315578782655,3.70191109889322,0.5439588708502642,0.2883188830673934,1.8383742845018072,0,,0.0,none,P252,1
E0007224,N0007472,N0007473,sub main,60.00000000005095,draft,drafted,s5c_flows,86.8127,109.81,0.035919,3.5619,merrimack,3.614795,4.3102,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,327.4101494479818,327.11014944798154,3.95191109889322,3.3190192531903335,3.70191109889322,3.0690192531903335,0.54398063674368,0.2883392343272496,1.8383007270018736,0,,0.0,none,P252,1
E0007225,N0007473,N0007474,sub main,19.99999999997311,draft,drafted,s5c_flows,86.8127,109.81,0.036419,3.5619,merrimack,3.615295,4.3702,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,327.11014944798154,327.0101494479817,3.3190192531903335,3.1612372707683107,3.0690192531903335,2.9112372707683107,0.5440024002756276,0.28835958443007503,0.6127423944526649,0,,0.0,none,P252,1
E0007226,N0007474,N0007475,sub main,50.00000000003769,draft,drafted,s5c_flows,86.8127,109.81,0.036585,3.5619,merrimack,3.615462,4.3902,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,327.0101494479817,326.7601494479815,3.1612372707683107,2.9887519192059813,2.9112372707683107,2.7387519192059813,0.5440096687693102,0.2883663811067039,1.5318355190619606,0,,0.0,none,P252,1
E0007227,N0007475,N0007476,sub main,50.000000000091106,draft,drafted,s5c_flows,86.8127,109.81,0.037002,3.5619,merrimack,3.615879,4.4402,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,326.7601494479815,326.51014944798106,2.9887519192059813,2.965741665300186,2.7387519192059813,2.715741665300186,0.5440278170917937,0.28838335188560105,1.5317844182850737,0,,0.0,none,P252,1
E0007228,N0007476,N0007477,sub main,5.521750557862912,draft,drafted,s5c_flows,86.8127,109.81,0.037419,3.5619,merrimack,3.616295,4.4902,0.0,0.0,,200,PVC-U,0.75,0.5,table11,minimum,tractive,1.0,326.51014944798106,326.4687363187971,2.965741665300186,2.9495986421404154,2.715741665300186,2.6995986421404154,0.6290249127796899,0.2599888820001499,0.1463045009738974,0,,0.0,none,P252,1
E0007229,N0007477,N0007478,sub main,50.00000000000011,draft,drafted,s5c_flows,86.8127,109.81,0.037465,3.5619,merrimack,3.616341,4.4958,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,326.4687363187971,326.2187363187971,2.9495986421404154,2.6866591890154154,2.6995986421404154,2.4366591890154154,0.5440479219493486,0.28840215310425577,1.531727812409362,0,,0.0,none,P252,1
E0007230,N0007478,N0007479,sub main,49.99999999994316,draft,drafted,s5c_flows,89.3757,113.266,0.037881,3.5493,merrimack,3.709469,4.5458,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,326.2187363187971,325.96873631879737,2.6866591890154154,2.6644423921401312,2.4366591890154154,2.4144423921401312,0.5480600194533402,0.2921721506023033,1.5205147315135124,0,,0.0,none,P252,1
E0007231,N0007479,N0007480,sub main,8.953860897562555,draft,drafted,s5c_flows,90.8589,115.266,0.038298,3.5423,merrimack,3.763391,4.5958,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,325.96873631879737,325.92396701430954,2.6644423921401312,2.6238845481904605,2.4144423921401312,2.3738845481904605,0.5503469860650213,0.2943373349004905,0.27115804889998046,0,,0.0,none,P252,1
E0007232,N0007480,N0006950,sub main,55.26772313473339,draft,drafted,s5c_flows,91.9387,116.722,0.038373,3.5372,merrimack,3.802351,4.6047,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,325.92396701430954,325.64762839863585,2.6238845481904605,2.5357822458954047,2.3738845481904605,2.2857822458954047,0.5519833678228726,0.2958938885155017,1.6687617283566532,0,,0.0,none,P252,1
E0007233,N0007481,N0007482,sub main,89.99999999980894,draft,drafted,s5c_flows,5.1913,7.0,0.032265,3.6221,held,0.249896,3.8719,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,307.837625861354,307.387625861355,11.010152458958487,12.117104363254384,10.760152458958487,11.867104363254384,0.23845940131047422,0.08025984461428873,6.290378956557956,0,,0.0,none,P298,1
E0007234,N0007482,N0007483,sub main,90.00000000020003,draft,drafted,s5c_flows,5.1913,7.0,0.033015,3.6221,held,0.250646,3.9619,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,317.9540150292101,317.5040150292091,1.5507151953992775,2.4158152930565393,1.3007151953992775,2.1658152930565393,0.23869108552395762,0.08037017536484373,6.284273234212501,0,,0.0,none,P298,1
E0007235,N0007483,N0007484,sub main,89.99999999980894,draft,drafted,s5c_flows,5.1913,7.0,0.033765,3.6221,held,0.251396,4.0519,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,317.5040150292091,317.05401502921006,2.4158152930565393,3.4063121192274366,2.1658152930565393,3.1563121192274366,0.23892227908277927,0.08048033536033586,6.278192246262273,0,,0.0,none,P286,0
E0007236,N0007484,N0007485,sub main,90.00000000020003,draft,drafted,s5c_flows,5.1913,7.0,0.034515,3.6221,held,0.252146,4.1419,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,317.05401502921006,316.60401502920905,3.4063121192274366,4.074543320400323,3.1563121192274366,3.8245433204003234,0.2391529844629066,0.08059032538789992,6.2721358187189535,0,,0.0,none,P286,0
E0007237,N0007485,N0007486,sub main,15.000000000028074,draft,drafted,s5c_flows,5.1913,7.0,0.035265,3.6221,held,0.252896,4.2319,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,316.60401502920905,316.5290150292089,4.074543320400323,4.230842148525483,3.8245433204003234,3.9808421485254826,0.23938320412051645,0.0807001462287126,1.0443506298570826,0,,0.0,none,P286,0
E0007238,N0007486,N0007487,sub main,84.99999999991942,draft,drafted,s5c_flows,5.1913,7.0,0.03539,3.6221,held,0.253021,4.2469,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,316.5290150292089,316.1040150292093,4.230842148525483,6.466175400478221,3.9808421485254826,6.216175400478221,0.2394215270118019,0.08071843330799225,5.917039642786555,0,,0.0,none,P286,0
E0007239,N0007487,N0007488,sub main,65.00000000003341,draft,drafted,s5c_flows,5.1913,7.0,0.036099,3.6221,held,0.25373,4.3319,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,316.1040150292093,315.7790150292091,6.466175400478221,5.81644395516588,6.216175400478221,5.56644395516588,0.2396386409768194,0.08082206927661092,4.520695531062883,0,,0.0,none,P286,0
E0007240,N0007488,N0007489,sub main,43.184100820926695,draft,drafted,s5c_flows,5.1913,7.0,0.03664,3.6221,held,0.254271,4.3969,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,315.7790150292091,315.5630945251045,5.81644395516588,6.227371783489275,5.56644395516588,5.977371783489275,0.23980402003638313,0.08090104759014857,3.00134673961226,0,,0.0,none,P286,0
E0007241,N0007489,N0007490,sub main,60.00000000008157,draft,drafted,s5c_flows,5.1913,7.0,0.037,3.6221,held,0.254631,4.44,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,315.5630945251045,315.26309452510407,6.227371783489275,6.714566607708434,5.977371783489275,6.464566607708434,0.23991393082578205,0.08095355430677845,4.168161459234012,0,,0.0,none,P286,0
E0007242,N0007490,N0007491,sub main,60.00000000006124,draft,drafted,s5c_flows,5.1913,7.0,0.0375,3.6221,held,0.255131,4.5,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,315.26309452510407,314.96309452510377,6.714566607708434,7.11796016239623,6.464566607708434,6.86796016239623,0.24006640216062192,0.0810264166266629,4.165514170250062,0,,0.0,none,P286,0
E0007243,N0007491,N0007492,sub main,60.00000000008157,draft,drafted,s5c_flows,5.1913,7.0,0.038,3.6221,held,0.255631,4.56,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,314.96309452510377,314.66309452510336,7.11796016239623,7.821951861615389,6.86796016239623,7.571951861615389,0.24021866187858942,0.08109920510866839,4.162873909050315,0,,0.0,none,P286,0
E0007244,N0007492,N0007493,sub main,11.815899178862832,draft,drafted,s5c_flows,5.1913,7.0,0.0385,3.6221,held,0.256131,4.62,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,314.66309452510336,314.60401502920905,7.821951861615389,8.037556015712823,7.571951861615389,7.787556015712823,0.24037071068009236,0.08117191997601134,0.8192830666592409,0,,0.0,none,P286,0
E0007245,N0007493,N0007494,sub main,60.00000000006124,draft,drafted,s5c_flows,5.1913,7.0,0.038599,3.6221,held,0.25623,4.6319,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,314.60401502920905,314.30401502920876,8.037556015712823,7.964448105556869,7.787556015712823,7.714448105556869,0.24040079138828244,0.0811863088082185,4.159720083391384,0,,0.0,none,P286,0
E0007246,N0007494,N0007495,sub main,60.00000000008157,draft,drafted,s5c_flows,5.1913,7.0,0.039099,3.6221,held,0.25673,4.6919,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,314.30401502920876,314.00401502920835,7.964448105556869,8.179151474697903,7.714448105556869,7.929151474697903,0.2405525884288635,0.08125893577752683,4.157095155503099,0,,0.0,none,P286,0
E0007247,N0007495,N0007496,sub main,12.349277550015445,draft,drafted,s5c_flows,5.1913,7.0,0.039599,3.6221,held,0.25723,4.7519,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,314.00401502920835,313.94226864145827,8.179151474697903,8.14049503041673,7.929151474697903,7.89049503041673,0.2407041760795963,0.08133148961891493,0.8550798571612493,0,,0.0,none,P286,0
E0007248,N0007496,N0007497,sub main,79.99999999987685,draft,drafted,s5c_flows,5.1913,7.0,0.039702,3.6221,held,0.257332,4.7642,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,313.94226864145827,313.54226864145886,8.14049503041673,8.919645421041139,7.89049503041673,8.669645421041139,0.24073507430780275,0.08134628164170563,5.53859190300823,0,,0.0,none,P286,0
E0007249,N0007497,N0007498,sub main,80.0000000002429,draft,drafted,s5c_flows,5.1913,7.0,0.040368,3.6221,held,0.257999,4.8442,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,313.54226864145886,313.14226864145763,8.919645421041139,9.815098301901742,8.669645421041139,9.565098301901742,0.24093691079984628,0.0814429352069446,5.533952140878169,0,,0.0,none,P286,0
E0007250,N0007498,N0007499,sub main,79.99999999987685,draft,drafted,s5c_flows,5.1913,7.0,0.041035,3.6221,held,0.258666,4.9242,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,313.14226864145763,312.7422686414582,9.815098301901742,10.355997960104276,9.565098301901742,10.105997960104276,0.24113837776879013,0.08153945962532763,5.529328618979581,0,,0.0,none,P286,0
E0007251,N0007499,N0007500,sub main,79.99999999987685,draft,drafted,s5c_flows,5.1913,7.0,0.041702,3.6221,held,0.259332,5.0042,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,312.7422686414582,312.3422686414588,10.355997960104276,10.784989659322434,10.105997960104276,10.534989659322434,0.241339175603492,0.08163571098608088,5.524728134158707,0,,0.0,none,P286,0
E0007252,N0007500,N0007501,sub main,80.0000000002429,draft,drafted,s5c_flows,5.1913,7.0,0.042368,3.6221,held,0.259999,5.0842,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,312.3422686414588,311.9422686414576,10.784989659322434,11.333213536276787,10.534989659322434,11.083213536276787,0.24153990889942986,0.08173197884294389,5.520136773308724,0,,0.0,none,P286,0
E0007253,N0007501,N0007502,sub main,79.99999999987685,draft,drafted,s5c_flows,5.1913,7.0,0.043035,3.6221,held,0.260666,5.1642,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,311.9422686414576,311.5422686414582,11.333213536276787,12.141386143698071,11.083213536276787,11.891386143698071,0.2417402774729054,0.08182811908597307,5.515561358949473,0,,0.0,none,P286,0
E0007254,N0007502,N0007503,sub main,79.99999999987685,draft,drafted,s5c_flows,5.1913,7.0,0.043702,3.6221,held,0.261332,5.2442,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,322.1334698345142,321.7334698345148,1.5501849506420626,2.2884723041570965,1.3001849506420626,2.0384723041570965,0.2419399833157443,0.08192398836694217,5.511008618989658,0,,0.0,none,P286,0
E0007255,N0007503,N0007504,sub main,80.0000000002429,draft,drafted,s5c_flows,5.1913,7.0,0.044368,3.6221,held,0.261999,5.3242,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,321.7334698345148,321.33346983451355,2.2884723041570965,2.8329730365801993,2.0384723041570965,2.5829730365801993,0.24213962771142117,0.08201987508229794,5.5064647862035665,0,,0.0,none,P252,1
E0007256,N0007504,N0007505,sub main,79.99999999987685,draft,drafted,s5c_flows,5.1913,7.0,0.045035,3.6221,held,0.262666,5.4042,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,321.33346983451355,320.93346983451414,2.8329730365801993,3.193483290485858,2.5829730365801993,2.943483290485858,0.2423389120869491,0.08211563568710098,5.501936613682958,0,,0.0,none,P252,1
E0007257,N0007505,N0007506,sub main,79.99999999987685,draft,drafted,s5c_flows,5.1913,7.0,0.045702,3.6221,held,0.263332,5.4842,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,320.93346983451414,320.53346983451473,3.193483290485858,3.840584120563392,2.943483290485858,3.590584120563392,0.24253754001697922,0.08221112738920552,5.497430761596488,0,,0.0,none,P252,1
E0007258,N0007506,N0007507,sub main,52.65072244999654,draft,drafted,s5c_flows,5.1913,7.0,0.046368,3.6221,held,0.263999,5.5642,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,320.53346983451473,320.27021622226476,3.840584120563392,4.263993982813361,3.590584120563392,4.013993982813361,0.24273610951617483,0.08230663744154784,3.615086534023906,0,,0.0,none,P252,1
E0007259,N0007507,N0007508,sub main,9.169498548108828,draft,drafted,s5c_flows,5.1913,7.0,0.046807,3.6221,held,0.264438,5.6169,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,320.27021622226476,320.2243687295242,4.263993982813361,4.370693526335174,4.013993982813361,4.120693526335174,0.24286660814864314,0.08236943133831962,0.629254787089872,0,,0.0,none,P252,1
E0007260,N0007508,N0007509,sub main,79.99999999999794,draft,drafted,s5c_flows,5.1913,7.0,0.046884,3.6221,held,0.264514,5.626,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,320.2243687295242,319.8243687295242,4.370693526335174,5.123018965788276,4.120693526335174,4.873018965788276,0.24288918456478856,0.08238029679114703,5.489471817044386,0,,0.0,none,P252,1
E0007261,N0007509,N0007510,sub main,79.99999999999794,draft,drafted,s5c_flows,5.1913,7.0,0.04755,3.6221,held,0.265181,5.706,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,319.8243687295242,319.42436872952425,5.123018965788276,5.965523848600753,4.873018965788276,5.715523848600753,0.24308712526828433,0.08247558630614979,5.485001856275847,0,,0.0,none,P252,1
E0007262,N0007510,N0007511,sub main,80.65912817037913,draft,drafted,s5c_flows,5.1913,7.0,0.048217,3.6221,held,0.265848,5.786,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,319.42436872952425,319.0210730886723,5.965523848600753,6.554915680858926,5.715523848600753,6.304915680858926,0.2432847132370756,0.08257075204297762,5.525701902731732,0,,0.0,none,P252,1
E0007263,N0007511,N0007512,sub main,70.00000000009719,draft,drafted,s5c_flows,6.6745,9.0,0.048889,3.6221,held,0.3287,5.8667,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,319.0210730886723,318.67107308867185,6.554915680858926,7.351754059765653,6.304915680858926,7.101754059765653,0.26050753938573323,0.09104317609299886,4.4784372437713,0,,0.0,none,P252,1
E0007264,N0007512,N0007513,sub main,69.9999999997868,draft,drafted,s5c_flows,6.6745,9.0,0.049472,3.6221,held,0.329283,5.9367,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,318.67107308867185,318.3210730886729,7.351754059765653,8.079927887889596,7.101754059765653,7.829927887889596,0.26065585005597947,0.09111766194746976,4.475889056058229,0,,0.0,none,P252,1
E0007265,N0007513,N0007514,sub main,70.00000000009719,draft,drafted,s5c_flows,6.6745,9.0,0.050056,3.6221,held,0.329867,6.0067,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,318.3210730886729,317.9710730886724,8.079927887889596,8.713069977733824,7.829927887889596,8.463069977733824,0.26080422789649604,0.09119220773146622,4.473342614412275,0,,0.0,none,P252,1
E0007266,N0007514,N0007515,sub main,70.00000000009719,draft,drafted,s5c_flows,6.6745,9.0,0.050639,3.6221,held,0.33045,6.0767,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,317.9710730886724,317.62107308867195,8.713069977733824,9.462575592968676,8.463069977733824,9.212575592968676,0.26095216532377175,0.0912665583363019,4.470806614004393,0,,0.0,none,P252,1
E0007267,N0007515,N0007516,sub main,69.9999999997868,draft,drafted,s5c_flows,10.3645,14.456,0.051222,3.6221,held,0.485731,6.1467,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,317.62107308867195,317.271073088673,9.462575592968676,10.098860993358244,9.212575592968676,9.848860993358244,0.2950817732859789,0.10912178640905892,3.953706302057622,0,,0.0,none,P252,1
E0007268,N0007516,N0006954,sub main,31.951244907354603,draft,drafted,s5c_flows,14.1019,20.456,0.051806,3.6221,held,0.642995,6.2167,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,317.271073088673,317.11131686413626,10.098860993358244,10.568553741332494,9.848860993358244,10.318553741332494,0.32238749168037384,0.1244332864212139,1.6518033800885477,0,,0.0,none,P252,1
E0007269,N0007517,N0007518,sub main,60.000000000093706,draft,drafted,s5c_flows,556.0748,825.104,0.294614,2.845,merrimack,18.605285,35.3537,0.0,0.0,,250,PVC-U,0.4,0.375,table11,dod,velocity,1.0,323.5325716978604,323.29257169786007,6.112966632217706,5.551178302139931,5.812966632217706,5.251178302139931,0.7706475771161799,0.5434277513067249,1.297609996703857,0,,0.0,none,P252,1
E0007270,N0007518,N0006954,sub main,62.81575706194151,draft,drafted,s5c_flows,556.0748,825.104,0.295114,2.845,merrimack,18.605785,35.4137,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,323.29257169786007,323.0413086696123,5.551178302139931,4.638561935856444,5.251178302139931,4.338561935856444,0.770652484698594,0.5434367272545244,1.358497254148413,0,,0.0,none,P252,1
E0007271,N0007519,N0007520,lateral,59.999999999987594,draft,drafted,s5c_flows,20.9193,28.208,0.003378,3.6221,held,0.880368,0.4054,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,340.6477620071243,340.34776200712435,2.1977274948288255,2.77604780732878,1.9477274948288255,2.52604780732878,0.35562015626488985,0.14434454121580614,2.8119890911214993,0,,0.0,none,P01,1
E0007272,N0007520,N0007521,lateral,59.999769616527395,draft,drafted,s5c_flows,31.1324,38.488,0.003878,3.6221,held,1.309027,0.4654,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,340.34776200712435,340.0477631590417,2.77604780732878,3.301724145645778,2.52604780732878,3.051724145645778,0.40185067802963537,0.174501687333333,2.488476976519397,0,,0.0,none,P01,1
E0007273,N0007521,N0007522,lateral,11.716230840786555,draft,drafted,s5c_flows,36.2584,45.4,0.004378,3.6221,held,1.524421,0.5254,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,340.0477631590417,339.9891820048378,3.301724145645778,3.359755983443449,3.051724145645778,3.109755983443449,0.4209383747184171,0.18783842841897097,0.4638933529016775,0,,0.0,none,P01,1
E0007274,N0007522,N0007523,lateral,59.99999999986398,draft,drafted,s5c_flows,36.2584,45.4,0.004476,3.6221,held,1.524519,0.5371,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,339.9891820048378,339.6891820048385,3.359755983443449,3.1640894795365284,3.109755983443449,2.9140894795365284,0.4209465909516033,0.18784428569963568,2.375598286084479,0,,0.0,none,P01,1
E0007275,N0007523,N0007524,lateral,60.00000000032962,draft,drafted,s5c_flows,39.1595,49.312,0.004976,3.6221,held,1.646644,0.5971,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,339.6891820048385,339.3891820048368,3.1640894795365284,3.2305384541475632,2.9140894795365284,2.9805384541475632,0.4308944684553159,0.19501123679216098,2.320753857876907,0,,0.0,none,P01,1
E0007276,N0007524,N0006962,lateral,7.120390738861872,draft,drafted,s5c_flows,40.2393,50.768,0.005476,3.6221,held,1.692411,0.6571,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,339.3891820048368,339.34645966040364,3.2305384541475632,3.2916934157682363,2.9805384541475632,3.0416934157682363,0.46337135217370523,0.18895366041264033,0.25610814830120066,0,,0.0,none,P01,1
E0007277,N0007525,N0007526,main,80.00000000004503,draft,provisional,s5c_flows,26.6564,35.944,0.012145,3.6221,held,1.129647,1.4574,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,326.326293220197,325.9262932201968,9.100556145037388,9.862677727068842,8.850556145037388,9.612677727068842,0.38409866283369637,0.1625712991420008,3.471330317833933,0,,0.0,none,P261,1
E0007278,N0007526,N0007527,main,80.00000000004503,draft,provisional,s5c_flows,28.8159,38.856,0.012811,3.6221,held,1.220848,1.5374,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,325.9262932201968,325.5262932201966,9.862677727068842,10.407270012225297,9.612677727068842,10.157270012225297,0.3933639486658541,0.1687423053738924,3.389566679550224,0,,0.0,none,P261,1
E0007279,N0007527,N0007528,main,79.99999999980074,draft,provisional,s5c_flows,30.9755,41.768,0.013478,3.6221,held,1.31205,1.6174,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,325.5262932201966,325.12629322019757,10.407270012225297,11.095233879411808,10.157270012225297,10.845233879411808,0.4021340683146869,0.17469579097806592,3.315643807344924,0,,0.0,none,P261,1
E0007280,N0007528,N0007529,main,17.669730777170347,draft,provisional,s5c_flows,33.135,44.68,0.014145,3.6221,held,1.403251,1.6974,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,325.12629322019757,325.0379445663117,11.095233879411808,11.347187269625806,10.845233879411808,11.097187269625806,0.4104660132122451,0.18045480800512276,0.7174662541440683,0,,0.0,none,P261,1
E0007281,N0007529,N0007530,main,52.330269222904086,draft,provisional,s5c_flows,35.2946,47.592,0.014292,3.6221,held,1.493932,1.715,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,334.8326361027012,334.57098475658665,1.5524957332362987,2.607482040288346,1.3024957332362987,2.357482040288346,0.4183629882961408,0.1860074608740841,2.084723501156599,0,,0.0,none,P261,1
E0007282,N0007530,N0007531,main,70.00000000002434,draft,provisional,s5c_flows,38.1958,51.504,0.014728,3.6221,held,1.615993,1.7674,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,334.57098475658665,334.2209847565865,2.607482040288346,2.6220023039603575,2.357482040288346,2.3720023039603575,0.42845062886206203,0.19323656616093593,2.722989740418087,0,,0.0,none,P01,1
E0007283,N0007531,N0007532,main,90.00000000004385,draft,provisional,s5c_flows,43.2565,58.328,0.015311,3.6221,held,1.828735,1.8374,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,334.2209847565865,333.7709847565863,2.6220023039603575,5.3600882414605735,2.3720023039603575,5.1100882414605735,0.444753967165882,0.20525167352845936,3.3726511976030755,0,,0.0,none,P01,1
E0007284,N0007532,N0007533,main,44.99999999990294,draft,provisional,s5c_flows,49.4327,61.314,0.016061,3.6221,held,2.088405,1.9274,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,333.7709847565863,333.5459847565868,5.3600882414605735,4.906865585210085,5.1100882414605735,4.656865585210085,0.4628338809564476,0.21907348023204004,1.6204518097259972,0,,0.0,none,P01,1
E0007285,N0007533,N0007534,main,60.00000000010856,draft,provisional,s5c_flows,55.6088,64.3,0.016436,3.6221,held,2.347701,1.9724,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,333.5459847565868,333.24598475658627,4.906865585210085,5.062761581304358,4.656865585210085,4.812761581304358,0.4792714734630487,0.23211507854846553,2.086500147351057,0,,0.0,none,P01,1
E0007286,N0007534,N0007535,main,59.99999999987059,draft,provisional,s5c_flows,58.8482,68.668,0.016936,3.6221,held,2.484002,2.0324,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,333.24598475658627,332.94598475658694,5.062761581304358,5.614836776616187,4.812761581304358,5.364836776616187,0.4873665377951276,0.23871107124764973,2.051843781729244,0,,0.0,none,P01,1
E0007287,N0007535,N0007536,main,15.000000000205615,draft,provisional,s5c_flows,62.0875,73.036,0.017436,3.6221,held,2.620304,2.0924,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,332.94598475658694,332.8709847565859,5.614836776616187,5.683092391851574,5.364836776616187,5.433092391851574,0.49513068165196644,0.2451485332269015,0.5049172052301841,0,,0.0,none,P01,1
E0007288,N0007536,N0007537,main,64.99999999992245,draft,provisional,s5c_flows,64.2471,75.948,0.017561,3.6221,held,2.710963,2.1074,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,332.8709847565859,332.54598475658634,5.683092391851574,7.625615585210539,5.433092391851574,7.375615585210539,0.5001258451997306,0.24934897075322354,2.1661214746848367,0,,0.0,none,P01,1
E0007289,N0007537,N0007538,main,55.000000000056694,draft,provisional,s5c_flows,67.4864,80.316,0.018103,3.6221,held,2.847307,2.1724,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,332.54598475658634,332.2709847565861,7.625615585210539,6.630748641851426,7.375615585210539,6.380748641851426,0.507402757925594,0.2555523917588809,1.8065858971977296,0,,0.0,none,P01,1
E0007290,N0007538,N0007539,main,40.63264059261308,draft,provisional,s5c_flows,68.5662,81.772,0.018561,3.6221,held,2.893032,2.2274,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,332.2709847565861,332.067821553623,6.630748641851426,7.561145731533259,6.380748641851426,7.311145731533259,0.5097832866570093,0.2576038007165289,1.328428558308523,0,,0.0,none,P01,1
E0007291,N0007539,N0007540,main,4.36735940732028,draft,provisional,s5c_flows,69.646,83.228,0.0189,3.6221,held,2.938638,2.268,0.0,0.0,,200,PVC-U,0.95,0.5,table11,minimum,tractive,1.0,332.067821553623,332.02633163925344,7.561145731533259,7.578191065824683,7.311145731533259,7.328191065824683,0.6434511666756171,0.22093960531002582,0.11312330635967792,0,,0.0,none,P01,1
E0007292,N0007540,N0007541,main,39.99999999980567,draft,provisional,s5c_flows,70.7258,84.684,0.018936,3.6221,held,2.983942,2.2724,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,332.02633163925344,331.8263316392544,7.578191065824683,7.37422988418308,7.328191065824683,7.12422988418308,0.51443156040688,0.2616413000655119,1.2959287842607097,0,,0.0,none,P01,1
E0007293,N0007541,N0007542,main,40.00000000022348,draft,provisional,s5c_flows,73.9651,89.052,0.01927,3.6221,held,3.120076,2.3124,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,331.8263316392544,331.6263316392533,7.37422988418308,7.354625391996706,7.12422988418308,7.104625391996706,0.5211920840132014,0.2675899986590212,1.2791189412107518,0,,0.0,none,P01,1
E0007294,N0007542,N0006967,main,15.818378126033005,draft,provisional,s5c_flows,75.0449,90.508,0.019603,3.6221,held,3.165677,2.3524,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,331.6263316392533,331.54723974862316,7.354625391996706,7.448518308017469,7.104625391996706,7.198518308017469,0.5234056674292804,0.2695577993050021,0.5037003835452448,0,,0.0,none,P01,1
E0007295,N0007543,N0006980,lateral,76.3497595062368,draft,provisional,s5c_flows,20.1777,27.208,0.002695,3.6221,held,0.848595,0.3234,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,323.5426180607586,323.1608692632274,3.2913663142413725,3.6510203852100744,3.0413663142413725,3.4010203852100744,0.3515822061732339,0.14184848319967197,3.6193412790168926,0,,0.0,none,P282,1
E0007296,N0007544,N0007545,lateral,50.00000000010922,draft,drafted,s5c_flows,41.5656,56.048,0.004473,3.6221,held,1.747012,0.5368,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,337.6314925012453,337.38149250124474,2.5036698522703205,2.556160086645889,2.2536698522703205,2.306160086645889,0.4386672997975553,0.2007172398344444,1.899693306794777,0,,0.0,none,P01,1
E0007297,N0007545,N0006974,lateral,51.43255876929307,draft,drafted,s5c_flows,44.805,60.416,0.00489,3.6221,held,1.88323,0.5868,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,337.38149250124474,337.12432970739826,2.556160086645889,2.7052601363517397,2.306160086645889,2.4552601363517397,0.448700691301313,0.20822346106000528,1.9104256566565327,0,,0.0,none,P01,1
E0007298,N0007546,N0007547,main,39.99999999991968,draft,provisional,s5c_flows,127.7676,170.578,0.013938,3.3991,merrimack,5.040557,1.6725,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,333.8228587136065,333.6028587136069,4.641252614518521,5.017044850846219,4.391252614518521,4.767044850846219,0.6191526529318293,0.3339587824908741,1.0767403862496736,0,,0.0,none,P01,1
E0007299,N0007547,N0007548,main,40.00000000011194,draft,provisional,s5c_flows,133.1665,177.858,0.014271,3.3822,merrimack,5.227123,1.7125,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,333.6028587136069,333.3828587136063,5.017044850846219,5.529372731706189,4.767044850846219,5.279372731706189,0.6255279884944965,0.3403849251760779,1.065766326896175,0,,0.0,none,P01,1
E0007300,N0007548,N0006963,main,16.77712936649202,draft,provisional,s5c_flows,136.4059,182.226,0.014605,3.3723,merrimack,5.338755,1.7525,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,333.3828587136063,333.2905845020906,5.529372731706189,5.759189667831265,5.279372731706189,5.509189667831265,0.6292542574700952,0.34418938739148475,0.4443654046920066,0,,0.0,none,P01,1
E0007301,N0007549,N0006963,lateral,87.7764669093583,draft,provisional,s5c_flows,5.0607,6.824,0.0,3.6221,held,0.212159,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,337.49493266592293,337.0560503313761,1.5564589356395686,1.9937238385457476,1.3064589356395686,1.7437238385457476,0.2261060491898528,0.07446825397665721,6.470154692445202,0,,0.0,none,P01,1
E0007302,N0007550,N0007551,main,49.99999999987778,draft,drafted,s5c_flows,124.9994,168.792,0.014318,3.4082,merrimack,4.945083,1.7182,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,335.7458951581647,335.49589515816535,4.598770369179022,5.938980330115896,4.348770369179022,5.688980330115896,0.5949136978979258,0.33907192704050626,1.4007633985833658,0,,0.0,none,P01,1
E0007303,N0007551,N0007552,main,50.00000000025093,draft,drafted,s5c_flows,129.3186,174.616,0.014735,3.3942,merrimack,5.094949,1.7682,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,335.49589515816535,335.2458951581641,5.938980330115896,7.399765242226522,5.688980330115896,7.149765242226522,0.5999299769604095,0.3444363511461914,1.3890509981842576,0,,0.0,none,P01,1
E0007304,N0007552,N0007553,main,4.999999999996563,draft,drafted,s5c_flows,129.3186,174.616,0.015151,3.3942,merrimack,5.095365,1.8182,0.0,0.0,,200,PVC-U,0.8,0.5,table11,minimum,tractive,1.0,335.2458951581641,335.20589515816414,7.399765242226522,7.4327767168358605,7.149765242226522,7.1827767168358605,0.7109894296781069,0.3044550012729377,0.11720755591402301,0,,0.0,none,P01,1
E0007305,N0007553,N0007554,main,69.99999999968833,draft,drafted,s5c_flows,134.7175,181.896,0.015193,3.3774,merrimack,5.281373,1.8232,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,335.20589515816414,334.8558951581657,7.4327767168358605,5.231629255896792,7.1827767168358605,4.981629255896792,0.6060034872063003,0.35102950873707206,1.925181440852512,0,,0.0,none,P01,1
E0007306,N0007554,N0006974,main,53.717279985347396,draft,drafted,s5c_flows,138.0221,186.352,0.015776,3.3675,merrimack,5.395338,1.8932,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,334.8558951581657,334.587308758239,5.231629255896792,5.242281085511024,4.981629255896792,4.992281085511024,0.6096297204506951,0.35501869324095336,1.4685766945448617,0,,0.0,none,P01,1
E0007307,N0007555,N0007556,sub main,80.0000000000641,draft,drafted,s5c_flows,845.8138,1097.874,0.093805,2.7042,merrimack,26.567017,11.2566,0.0,0.0,,315,HDPE,0.3,0.27,table11,dod,velocity,1.0,327.1836283023361,326.9436283023359,10.112727898835772,10.721044549226576,9.747727898835771,10.356044549226576,0.7553436488116181,0.5074623998785883,1.7652009591027007,0,,0.0,none,P255,1
