EDGE_UID,US_NODE,DS_NODE,TIER,LEN_M,SRC,CONFIDENCE,STAGE,QADF_M3D,N_PROP,QINF_LS,PF,PF_METH,QPK_LS,UPSTR_KM,ON_WADI_M,ON_DUAL_M,CROSS_ID,DN,MATERIAL,SLOPE_LAID,SLOPE_MIN,GRAD_BY,SIZED_BY,CLEAN_BY,TAU_PA,INV_UP,INV_DN,US_DEPTH,DS_DEPTH,COVER_US,COVER_DN,V_PK_MS,DOD_PK,RET_MIN,PAST_CAP,CAP_EXIT,CAP_LEN_M,TIE_TYPE,PACKAGE,PHASE
E0007308,N0007556,N0007557,sub main,79.99996955999659,draft,drafted,s5c_flows,851.2127,1105.154,0.094471,2.7022,merrimack,26.716161,11.3366,0.0,0.0,,315,HDPE,0.3,0.27,table11,minimum,velocity,1.0,326.9436283023359,326.70362839365595,10.721044549226576,11.686142114156553,10.356044549226576,11.321142114156553,0.7563808186827087,0.5091572987965107,1.7627797969837968,0,,0.0,none,P255,1
E0007309,N0007557,N0007558,sub main,79.99999999987826,draft,drafted,s5c_flows,854.452,1109.522,0.095138,2.7009,merrimack,26.805859,11.4166,0.0,0.0,,315,HDPE,0.3,0.27,cover_min,minimum,velocity,1.0,336.7232928099588,336.4832928099592,1.6664776978536793,2.4273822388689155,1.3014776978536793,2.0623822388689153,0.7570016089900027,0.5101760434844547,1.7613348736606356,0,,0.0,none,P255,1
E0007310,N0007558,N0007559,sub main,80.00000000016543,draft,drafted,s5c_flows,859.1746,1115.89,0.095805,2.6991,merrimack,26.936249,11.4966,0.0,0.0,,315,HDPE,0.3,0.27,table11,minimum,velocity,1.0,336.4832928099592,336.2432928099587,2.4273822388689155,2.706048010353811,2.0623822388689153,2.341048010353811,0.7579000518088297,0.5116561673697413,1.7592469220102473,0,,0.0,none,P01,1
E0007311,N0007559,N0006967,sub main,14.753254824512101,draft,drafted,s5c_flows,862.4139,1120.258,0.096471,2.6979,merrimack,27.025847,11.5766,0.0,0.0,,315,HDPE,0.3,0.27,table11,minimum,velocity,1.0,336.2432928099587,336.1990330454852,2.706048010353811,2.796725011155445,2.341048010353811,2.4317250111554447,0.7585147051454629,0.5126727176110186,0.3241698265577862,0,,0.0,none,P01,1
E0007312,N0007560,N0007005,lateral,28.442925306655784,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,329.4255943529661,329.28337972643277,1.5517310864870524,1.92261392591098,1.3017310864870524,1.67261392591098,0.0,0.0,0.0,0,,0.0,none,P253,1
E0007313,N0007561,N0007562,lateral,16.64331697709324,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,329.20825168193875,329.1250350970533,1.5506594508737521,1.92290801818109,1.3006594508737521,1.67290801818109,0.0,0.0,0.0,0,,0.0,none,P253,1
E0007314,N0007562,N0007005,lateral,22.360679774997898,auto_block,provisional,s5c_flows,0.0,0.0,0.000139,3.6221,held,0.000139,0.0166,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,329.1250350970533,329.0132316981783,1.92290801818109,2.192761954165462,1.67290801818109,1.9427619541654622,0.012982456318544494,0.0037199310588155454,28.70627769550987,0,,0.0,none,P253,1
E0007315,N0007563,N0007564,main,70.0000000001476,draft,provisional,s5c_flows,97.6998,160.486,0.004634,3.5113,merrimack,3.975164,0.556,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,324.9131733000574,324.56317330005663,3.1400798737707305,3.937040322990242,2.8900798737707305,3.687040322990242,0.5590860460173501,0.3027218908472332,2.086739018045393,0,,0.0,none,P278,1
E0007316,N0007564,N0007565,main,69.99999999976063,draft,provisional,s5c_flows,112.0138,184.046,0.005217,3.4537,merrimack,4.482782,0.626,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,324.56317330005663,324.2131733000578,3.937040322990242,5.378532022207821,3.687040322990242,5.128532022207821,0.5786177843505589,0.32212658184719767,2.0162993572210106,0,,0.0,none,P278,1
E0007317,N0007565,N0007566,main,70.0000000001476,draft,provisional,s5c_flows,133.4849,219.386,0.0058,3.3812,merrimack,5.229607,0.696,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,324.2131733000578,323.86317330005704,5.378532022207821,6.055039590567958,5.128532022207821,5.805039590567958,0.6043349487930181,0.3492073120508835,1.9304967700431708,0,,0.0,none,P278,1
E0007318,N0007566,N0007567,main,70.0000000001476,draft,provisional,s5c_flows,154.956,254.726,0.006384,3.3207,merrimack,5.961982,0.766,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,323.86317330005704,323.5131733000563,6.055039590567958,6.657999795646845,5.805039590567958,6.407999795646845,0.6267646746781467,0.3744309438410348,1.8614110108681983,0,,0.0,none,P278,1
E0007319,N0007567,N0007089,main,13.140191502967761,draft,provisional,s5c_flows,154.956,254.726,0.006967,3.3207,merrimack,5.962565,0.836,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,323.5131733000563,323.44747234254146,6.657999795646845,6.8754951867554155,6.407999795646845,6.6254951867554155,0.6267815857840988,0.3744505809947235,0.3494091030803945,0,,0.0,none,P278,1
E0007320,N0007568,N0007569,lateral,60.00000000007629,draft,provisional,s5c_flows,100.1985,164.92,0.00293,3.5006,merrimack,4.062585,0.3516,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,327.00194687489966,326.70194687489925,2.5755067383815913,3.3467286622101255,2.3255067383815913,3.0967286622101255,0.5625863238946139,0.3061305293098384,1.777504993506731,0,,0.0,none,P278,1
E0007321,N0007569,N0007570,lateral,60.000000000107825,draft,provisional,s5c_flows,114.5126,188.48,0.00343,3.4445,merrimack,4.568674,0.4116,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,326.70194687489925,326.4019468748987,3.3467286622101255,4.3233033692418985,3.0967286622101255,4.0733033692418985,0.5817452013850806,0.32532333062869667,1.7189656186606976,0,,0.0,none,P278,1
E0007322,N0007570,N0007571,lateral,13.720672318939307,draft,provisional,s5c_flows,118.0911,194.37,0.00393,3.4317,merrimack,4.694342,0.4716,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,326.4019468748987,326.33334351330404,4.3233033692418985,4.502838127320956,4.0733033692418985,4.252838127320956,0.5862364354597935,0.32995939214686143,0.39007789033611756,0,,0.0,none,P278,1
E0007323,N0007571,N0007572,lateral,50.000000000122384,draft,provisional,s5c_flows,128.8266,212.04,0.004044,3.3957,merrimack,5.067268,0.4853,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,326.33334351330404,326.0833435133034,4.502838127320956,4.573516838259081,4.252838127320956,4.323516838259081,0.599012632099066,0.34344993300082016,1.3911782301070985,0,,0.0,none,P278,1
E0007324,N0007572,N0007573,lateral,49.99999999982378,draft,provisional,s5c_flows,135.9837,223.82,0.004461,3.3736,merrimack,5.314124,0.5353,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,326.0833435133034,325.8333435133043,4.573516838259081,4.561828605836297,4.323516838259081,4.311828605836297,0.607052164018031,0.3521790430296392,1.3727540773673022,0,,0.0,none,P278,1
E0007325,N0007573,N0007089,lateral,9.863657082236289,draft,provisional,s5c_flows,146.7192,241.49,0.004878,3.3427,merrimack,5.681294,0.5853,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,325.8333435133043,325.78402522789315,4.561828605836297,4.538942301403722,4.311828605836297,4.288942301403722,0.6184558971777747,0.3648990314761448,0.26581407898950493,0,,0.0,none,P278,1
E0007326,N0007574,N0007575,sub main,44.57039771352112,draft,drafted,s5c_flows,131.7452,177.648,0.09479,3.3866,merrimack,5.258703,11.3748,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,312.59809031892604,312.37523833035846,11.320275159589585,11.585516064172793,11.070275159589585,11.335516064172793,0.6052744495278249,0.3502323068214984,1.2272779108245997,0,,0.0,none,P297,1
E0007327,N0007575,N0007576,sub main,60.00000000009095,draft,drafted,s5c_flows,131.7452,177.648,0.095161,3.3866,merrimack,5.259075,11.4193,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,322.41075439453124,322.1107543945308,1.5500000000000114,2.2582946777348525,1.3000000000000114,2.0082946777348525,0.6052864334882301,0.3502453983731151,1.6521103805987765,0,,0.0,none,P297,1
E0007328,N0007576,N0007577,sub main,59.999999999871605,draft,drafted,s5c_flows,131.7452,177.648,0.095661,3.3866,merrimack,5.259575,11.4793,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,322.1107543945308,321.8107543945314,2.2582946777348525,2.8840698242186136,2.0082946777348525,2.6340698242186136,0.6053025398595268,0.3502629940184664,1.6520664199260275,0,,0.0,none,P282,1
E0007329,N0007577,N0007578,sub main,5.429602286577736,draft,drafted,s5c_flows,131.7452,177.648,0.096161,3.3866,merrimack,5.260075,11.5393,0.0,0.0,,200,PVC-U,0.75,0.5,table11,minimum,tractive,1.0,321.8107543945314,321.77003237738205,2.8840698242186136,2.9344048784773236,2.6340698242186136,2.6844048784773236,0.7010008732700453,0.3147437262697772,0.1290916672055295,0,,0.0,none,P282,1
E0007330,N0007578,N0007579,sub main,49.82611033173655,draft,drafted,s5c_flows,131.7452,177.648,0.096206,3.3866,merrimack,5.26012,11.5448,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,321.77003237738205,321.52090182572334,2.9344048784773236,2.4490078422454076,2.6844048784773236,2.1990078422454076,0.6053200943644867,0.3502821725846945,1.3718942753213341,0,,0.0,none,P282,1
E0007331,N0007579,N0007580,sub main,40.17388966823312,draft,drafted,s5c_flows,131.7452,177.648,0.096622,3.3866,merrimack,5.260535,11.5946,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,321.52090182572334,321.3200323773822,2.4490078422454076,2.4014642046490735,2.1990078422454076,2.1514642046490735,0.6053334605493396,0.35029677596641284,1.106109064574517,0,,0.0,none,P282,1
E0007332,N0007580,N0007581,sub main,71.02978832339535,draft,drafted,s5c_flows,131.7452,177.648,0.096956,3.3866,merrimack,5.26087,11.6348,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,321.3200323773822,320.9648834357652,2.4014642046490735,2.9277862419691587,2.1514642046490735,2.6777862419691587,0.6053442494852702,0.3503085639353344,1.9556307116100367,0,,0.0,none,P282,1
E0007333,N0007581,N0007582,sub main,40.000000000005706,draft,drafted,s5c_flows,136.9364,184.648,0.097548,3.3708,merrimack,5.439898,11.7058,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,320.9648834357652,320.76488343576517,2.9277862419691587,3.198587023219204,2.6777862419691587,2.948587023219204,0.6110303203422015,0.35657025594135294,1.0910533315161868,0,,0.0,none,P282,1
E0007334,N0007582,N0007583,sub main,39.99999999997264,draft,drafted,s5c_flows,136.9364,184.648,0.097882,3.3708,merrimack,5.440232,11.7458,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,320.76488343576517,320.5648834357653,3.198587023219204,3.526516710719079,2.948587023219204,3.276516710719079,0.6110407825319405,0.3565818686124317,1.091034650590384,0,,0.0,none,P282,1
E0007335,N0007583,N0007584,sub main,19.111178837588277,draft,drafted,s5c_flows,138.0162,186.104,0.098215,3.3676,merrimack,5.477576,11.7858,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,320.5648834357653,320.46932754157734,3.526516710719079,3.725740817797657,3.276516710719079,3.475740817797657,0.6122071906139183,0.35787867435827436,0.5202808006448406,0,,0.0,none,P282,1
E0007336,N0007584,N0007585,sub main,56.32407841389137,draft,drafted,s5c_flows,138.0162,186.104,0.098374,3.3676,merrimack,5.477735,11.8049,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,320.46932754157734,320.1877071495079,3.725740817797657,4.087408817288974,3.475740817797657,3.837408817288974,0.6122121426900433,0.3578841890819111,1.5333486136141448,0,,0.0,none,P282,1
E0007337,N0007585,N0007586,sub main,89.99999999996382,draft,drafted,s5c_flows,138.0162,186.104,0.098844,3.3676,merrimack,5.478205,11.8612,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,320.1877071495079,319.7377071495081,4.087408817288974,4.241174686429417,3.837408817288974,3.9911746864294173,0.612226780203446,0.35790049013541947,2.4500725033637694,0,,0.0,none,P282,1
E0007338,N0007586,N0007587,sub main,91.45062706210712,draft,drafted,s5c_flows,138.0162,186.104,0.099594,3.3676,merrimack,5.478955,11.9512,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,319.7377071495081,319.2804540141976,4.241174686429417,5.3155237690055515,3.9911746864294173,5.0655237690055515,0.6122501357743024,0.35792650143107274,2.48946799460352,0,,0.0,none,P282,1
E0007339,N0007587,N0007588,sub main,79.99999999996311,draft,drafted,s5c_flows,138.0162,186.104,0.100356,3.3676,merrimack,5.479717,12.0427,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,319.2804540141976,318.88045401419777,5.3155237690055515,5.934456874474108,5.0655237690055515,5.684456874474108,0.6122738623108646,0.3579529276186366,2.17767475537892,0,,0.0,none,P282,1
E0007340,N0007588,N0007589,sub main,80.00000000009591,draft,drafted,s5c_flows,138.0162,186.104,0.101022,3.3676,merrimack,5.480383,12.1227,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,318.88045401419777,318.4804540141973,5.934456874474108,6.385390712365222,5.684456874474108,6.135390712365222,0.6122945974298754,0.35797602345912316,2.177601009271742,0,,0.0,none,P282,1
E0007341,N0007589,N0007590,sub main,79.99999999996311,draft,drafted,s5c_flows,139.096,187.56,0.101689,3.3644,merrimack,5.518026,12.2027,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,318.4804540141973,318.08045401419747,6.385390712365222,6.706380702599404,6.135390712365222,6.456380702599404,0.613463172747849,0.35927981834944844,2.1734529350154763,0,,0.0,none,P282,1
E0007342,N0007590,N0007591,sub main,12.973352964846192,draft,drafted,s5c_flows,139.096,187.56,0.102356,3.3644,merrimack,5.518693,12.2827,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,318.08045401419747,318.01558724937325,6.706380702599404,6.6847301334392455,6.456380702599404,6.4347301334392455,0.6134838189268117,0.3593028920938799,0.35245028922254007,0,,0.0,none,P282,1
E0007343,N0007591,N0007592,sub main,24.110974398181774,draft,drafted,s5c_flows,139.096,187.56,0.102464,3.3644,merrimack,5.518801,12.2956,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,318.01558724937325,317.89503237738234,6.6847301334392455,6.728075532773914,6.4347301334392455,6.478075532773914,0.6134871617407692,0.35930662808006253,0.655025236653334,0,,0.0,none,P282,1
E0007344,N0007592,N0007593,sub main,69.99999999997229,draft,drafted,s5c_flows,139.096,187.56,0.102665,3.3644,merrimack,5.519002,12.3198,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,317.89503237738234,317.5450323773825,6.728075532773914,7.4810296343362666,6.478075532773914,7.2310296343362666,0.61349338294389,0.3593135810969186,1.9016776693953485,0,,0.0,none,P282,1
E0007345,N0007593,N0007594,sub main,70.00000000003017,draft,drafted,s5c_flows,139.096,187.56,0.103248,3.3644,merrimack,5.519585,12.3898,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,317.5450323773825,317.19503237738235,7.4810296343362666,8.070195894102028,7.2310296343362666,7.820195894102028,0.6135114264605076,0.35933374780066996,1.9016217406054605,0,,0.0,none,P282,1
E0007346,N0007594,N0007595,sub main,69.99999999997229,draft,drafted,s5c_flows,139.096,187.56,0.103831,3.3644,merrimack,5.520168,12.4598,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,317.19503237738235,316.8450323773825,8.070195894102028,8.949645356992505,7.820195894102028,8.699645356992505,0.6135294683896181,0.35935391375445513,1.9015658200223895,0,,0.0,none,P282,1
E0007347,N0007595,N0007596,sub main,70.00000000003017,draft,drafted,s5c_flows,139.096,187.56,0.104415,3.3644,merrimack,5.520752,12.5298,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,316.8450323773825,316.49503237738236,8.949645356992505,9.256432466367642,8.699645356992505,9.006432466367642,0.6135475396741157,0.3593741135464651,1.9015098117528786,0,,0.0,none,P282,1
E0007348,N0007596,N0007597,sub main,20.66685625072382,draft,drafted,s5c_flows,139.096,187.56,0.104998,3.3644,merrimack,5.521335,12.5998,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,316.49503237738236,316.3916980961287,9.256432466367642,9.150629784730654,9.006432466367642,8.900629784730654,0.6135655784263149,0.35939427799947843,0.5613867796530835,0,,0.0,none,P282,1
E0007349,N0007597,N0007598,sub main,50.00000000004621,draft,drafted,s5c_flows,140.1758,189.016,0.10517,3.3612,merrimack,5.558449,12.6204,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,316.3916980961287,316.1416980961285,9.150629784730654,9.530360009340257,8.900629784730654,9.280360009340257,0.6147106783149273,0.36067641842194775,1.355651305128576,0,,0.0,none,P282,1
E0007350,N0007598,N0007599,sub main,49.99999999995702,draft,drafted,s5c_flows,143.4151,193.384,0.105587,3.352,merrimack,5.669484,12.6704,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,316.1416980961285,315.8916980961287,9.530360009340257,10.311152245668154,9.280360009340257,10.061152245668154,0.6180988008441359,0.3644944711490834,1.3482202718959102,0,,0.0,none,P282,1
E0007351,N0007599,N0007600,sub main,3.286323350293325,draft,drafted,s5c_flows,144.4949,194.84,0.106004,3.3489,merrimack,5.706706,12.7204,0.0,0.0,,200,PVC-U,1.25,0.5,table11,minimum,velocity,1.0,315.8916980961287,315.85061905425005,10.311152245668154,10.386777185984329,10.061152245668154,10.136777185984329,0.8621360371707224,0.28753468199733534,0.06353064189030759,0,,0.0,none,P282,1
E0007352,N0007600,N0007601,sub main,50.00000000002656,draft,drafted,s5c_flows,147.7995,199.296,0.106031,3.3398,merrimack,5.819169,12.7237,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,315.85061905425005,315.60061905424993,10.386777185984329,10.957120203562567,10.136777185984329,10.707120203562567,0.6225793676675856,0.3696007820496209,1.3385174270322406,0,,0.0,none,P282,1
E0007353,N0007601,N0007602,sub main,49.999999999968416,draft,drafted,s5c_flows,148.8793,200.752,0.106448,3.3368,merrimack,5.856257,12.7737,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,315.60061905424993,315.3506190542501,10.957120203562567,11.448300623484272,10.707120203562567,11.198300623484272,0.6236745369410515,0.3708589926003527,1.3361669973253565,0,,0.0,none,P282,1
E0007354,N0007602,N0006980,sub main,3.866287050243784,draft,drafted,s5c_flows,148.8793,200.752,0.106864,3.3368,merrimack,5.856674,12.8237,0.0,0.0,,200,PVC-U,1.05,0.5,table11,minimum,velocity,1.0,315.3506190542501,315.3100230402225,11.448300623484272,11.501866608214982,11.198300623484272,11.251866608214982,0.8159168380726458,0.304805899045113,0.07897633005868396,0,,0.0,none,P282,1
E0007355,N0007603,N0007093,main,33.734255586866,auto_block,provisional,s5c_flows,6.1762,2.986,0.007649,3.6221,held,0.266569,0.9179,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,326.08203085837465,325.91335958044033,7.616211329125349,7.9036265035440465,7.366211329125349,7.6536265035440465,0.24349790283592462,0.08267348369109909,2.309003841783738,0,,0.0,none,P257,1
E0007356,N0007604,N0007099,lateral,12.806248474865697,auto_block,provisional,s5c_flows,2.4987,4.434,0.0,3.6221,held,0.104753,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,328.8681215789804,328.80409033660607,1.5504880401602463,1.586015864565809,1.3004880401602463,1.336015864565809,0.17918074185013727,0.0540929065924137,1.191185349369796,0,,0.0,none,P259,1
E0007357,N0007605,N0007606,lateral,12.806248474865697,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,328.8274388229684,328.7634075805941,1.5500331008597072,1.6154986694058948,1.3000331008597072,1.3654986694058948,0.13489621704043256,0.037230723305707175,1.5822346931872906,0,,0.0,none,P259,1
E0007358,N0007606,N0007099,lateral,18.027756377319946,auto_block,provisional,s5c_flows,1.0798,1.456,0.000107,3.6221,held,0.045374,0.0128,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,328.7634075805941,328.6732687987075,1.6154986694058948,1.716837402464364,1.3654986694058948,1.466837402464364,0.13500563717153252,0.03726951506292134,2.225556003316443,0,,0.0,none,P259,1
E0007359,N0007607,N0007608,main,15.0,auto_block,provisional,s5c_flows,1.0798,1.456,0.00197,3.6221,held,0.047237,0.2364,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,330.89404747122717,330.8190474712272,2.090388563929082,2.4507889545540706,1.840388563929082,2.2007889545540706,0.13688272414481803,0.03793722379684486,1.8263809517372482,0,,0.0,none,P257,1
E0007360,N0007608,N0007609,main,16.55294535724685,auto_block,provisional,s5c_flows,1.0798,1.456,0.002095,3.6221,held,0.047362,0.2514,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,330.8190474712272,330.7362827444409,2.4507889545540706,2.6450954293871973,2.2007889545540706,2.3950954293871973,0.13700681763730352,0.03798151493983934,2.0136401047655963,0,,0.0,none,P257,1
E0007361,N0007609,N0007610,main,13.45362404707371,auto_block,provisional,s5c_flows,1.0798,1.456,0.002233,3.6221,held,0.0475,0.2679,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,330.7362827444409,330.66901462420554,2.6450954293871973,2.764334985169455,2.3950954293871973,2.514334985169455,0.1371435532387155,0.03803033968185096,1.634980734828514,0,,0.0,none,P257,1
E0007362,N0007610,N0007093,main,32.31098884280702,auto_block,provisional,s5c_flows,1.0798,1.456,0.002345,3.6221,held,0.047612,0.2814,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,330.66901462420554,330.5074596799915,2.764334985169455,3.3095264039928907,2.514334985169455,3.0595264039928907,0.13725432458760922,0.03806990971731947,3.9234937211010505,0,,0.0,none,P257,1
E0007363,N0007611,N0007129,lateral,89.39561589284794,draft,provisional,s5c_flows,15.1169,20.384,0.001948,3.6221,held,0.635688,0.2337,0.0,0.0,,200,PVC-U,0.55,0.5,cover_min,minimum,tractive,1.0,327.77096627561,327.27929038819934,1.5611260095462285,1.5856998461756575,1.3111260095462285,1.3356998461756575,0.33208918412951977,0.12098090320874103,4.486526519835021,0,,0.0,none,P296,1
E0007364,N0007612,N0007129,lateral,3.3884009719446957,draft,provisional,s5c_flows,88.5421,119.392,0.011711,3.5534,merrimack,3.65318,1.4053,0.0,0.0,,200,PVC-U,1.2,0.5,table11,minimum,tractive,1.0,324.5956539875846,324.5549931759213,4.262439274134124,4.309997058453689,4.012439274134124,4.059997058453689,0.7457024543252779,0.2321317782506655,0.07573174689831144,0,,0.0,none,P296,1
E0007365,N0007613,N0007614,sub main,15.277187421852771,auto_road,derived,s5c_flows,0.0,0.0,0.014888,3.6221,held,0.014888,1.7866,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,304.50259611224993,304.4262101751407,10.928769854546942,11.173063506499943,10.678769854546942,10.923063506499943,0.09130441933189969,0.02294442906002911,2.7886907580962457,0,,0.0,none,P348,0
E0007366,N0007614,N0007615,sub main,19.011789321581038,auto_road,derived,s5c_flows,0.0,0.0,0.015016,3.6221,held,0.015016,1.8019,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,304.4262101751407,304.3311512285328,11.173063506499943,11.484766740217196,10.923063506499943,11.234766740217196,0.09158549288061853,0.023028909875203257,3.4597526900107898,0,,0.0,none,P348,0
E0007367,N0007615,N0007616,sub main,50.31088532043897,auto_road,derived,s5c_flows,0.0,0.0,0.015174,3.6221,held,0.015174,1.8209,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,304.3311512285328,304.0795968019306,11.484766740217196,12.19933386213188,11.234766740217196,11.94933386213188,0.09193018921992267,0.02313265240279741,9.121212111667562,0,,0.0,none,P348,0
E0007368,N0007616,N0007617,sub main,52.54962647371488,auto_road,derived,s5c_flows,0.0,0.0,0.015593,3.6221,held,0.015593,1.8712,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,304.0795968019306,303.81684866956203,12.19933386213188,13.581344689812965,11.94933386213188,13.331344689812965,0.09283253852758366,0.023404954582054355,9.43448409131902,1,recovers_500m,311.88,none,P348,0
E0007369,N0007617,N0007618,sub main,14.819559757929525,auto_road,derived,s5c_flows,0.0,0.0,0.016031,3.6221,held,0.016031,1.9238,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,303.81684866956203,303.7427508707724,13.581344689812965,13.671159041336978,13.331344689812965,13.421159041336978,0.09375821669757464,0.0236853837687169,2.634357513740425,1,recovers_500m,311.88,none,P348,0
E0007370,N0007618,N0007619,sub main,33.03095170447737,auto_road,derived,s5c_flows,0.0,0.0,0.016155,3.6221,held,0.016155,1.9386,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,303.7427508707724,303.57759611225003,13.671159041336978,14.71790559673434,13.421159041336978,14.46790559673434,0.09401712727423278,0.023764016056042198,5.855484821776393,1,recovers_500m,311.88,none,P348,0
E0007371,N0007619,N0007620,sub main,4.492410604929946,auto_road,derived,s5c_flows,0.0,0.0,0.01643,3.6221,held,0.01643,1.9716,0.0,0.0,,200,PVC-U,0.9,0.5,table11,minimum,tractive,1.0,303.57759611225003,303.53716441680564,14.71790559673434,14.749517712100612,14.46790559673434,14.499517712100612,0.11528817172030295,0.020965651504004562,0.6494465907900253,1,recovers_500m,311.88,none,P348,0
E0007372,N0007620,N0007621,sub main,20.324837240741157,auto_road,derived,s5c_flows,0.0,0.0,0.016468,3.6221,held,0.016468,1.9761,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,303.53716441680564,303.43554023060193,14.749517712100612,14.337805716663695,14.499517712100612,14.087805716663695,0.0946646635265096,0.023961051686317986,3.5783921341549396,1,recovers_500m,311.88,none,P348,0
E0007373,N0007621,N0007622,sub main,21.28169646875311,auto_road,derived,s5c_flows,0.0,0.0,0.016637,3.6221,held,0.016637,1.9964,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,303.43554023060193,303.3291317482582,14.337805716663695,13.686706874788683,14.087805716663695,13.436706874788683,0.09501078932908937,0.024066592738377385,3.7332069720768923,1,recovers_500m,311.88,none,P348,0
E0007374,N0007622,N0007623,sub main,8.352569391116122,auto_road,derived,s5c_flows,0.0,0.0,0.016814,3.6221,held,0.016814,2.0177,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,303.3291317482582,303.2873689013026,13.686706874788683,13.558059565494261,13.436706874788683,13.308059565494261,0.09537072464767361,0.024176507105291428,1.4596668984765977,1,recovers_500m,311.88,none,P348,0
E0007375,N0007623,N0007624,sub main,24.11191604188156,auto_road,derived,s5c_flows,0.0,0.0,0.016884,3.6221,held,0.016884,2.0261,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,303.2873689013026,303.1668093210932,13.558059565494261,13.313567876172442,13.308059565494261,13.063567876172442,0.0955123549744456,0.024219802515971917,4.207468944433545,1,recovers_500m,311.88,none,P348,0
E0007376,N0007624,N0007625,sub main,56.43657025256925,auto_road,derived,s5c_flows,0.0,0.0,0.017085,3.6221,held,0.017085,2.0502,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,303.1668093210932,302.8846264698303,13.313567876172442,12.515520014544677,13.063567876172442,12.265520014544677,0.09591681081560105,0.02434358292484126,9.806513542425824,1,recovers_500m,311.88,none,P348,0
E0007377,N0007625,N0007626,sub main,45.82854121778107,auto_road,derived,s5c_flows,0.0,0.0,0.017555,3.6221,held,0.017555,2.1066,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,302.8846264698303,302.6554837637414,12.515520014544677,12.36865564055546,12.265520014544677,12.11865564055546,0.09684997545579516,0.024629966712458012,7.88651743794167,1,recovers_500m,311.88,none,P348,0
E0007378,N0007626,N0007627,sub main,30.651700189530395,auto_road,derived,s5c_flows,0.0,0.0,0.017937,3.6221,held,0.017937,2.1524,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,302.6554837637414,302.5022252627938,12.36865564055546,12.108614580956214,12.11865564055546,11.858614580956214,0.0975958709408395,0.024859676388161084,5.234459869057163,1,recovers_500m,311.88,none,P348,0
E0007379,N0007627,N0007628,sub main,56.78819352041019,auto_road,derived,s5c_flows,0.0,0.0,0.018192,3.6221,held,0.018192,2.1831,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,302.5022252627938,302.2182842951917,12.108614580956214,11.592293097386403,11.858614580956214,11.342293097386403,0.09808773782886265,0.025011541461228443,9.649217251377312,0,,0.0,none,P348,0
E0007380,N0007628,N0007629,sub main,6.731565072407658,auto_road,derived,s5c_flows,0.0,0.0,0.018666,3.6221,held,0.018666,2.2399,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,302.2182842951917,302.1778949047573,11.592293097386403,11.61052672610208,11.342293097386403,11.36052672610208,0.10528690125170308,0.024266967713303528,1.0655907797930326,0,,0.0,none,P348,0
E0007381,N0007629,N0007630,sub main,20.763608694695307,auto_road,derived,s5c_flows,0.0,0.0,0.018722,3.6221,held,0.018722,2.2466,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,302.1778949047573,302.0740768612838,11.61052672610208,11.80305936918495,11.36052672610208,11.55305936918495,0.0990951065415849,0.025323528299602743,3.4922021579982414,0,,0.0,none,P348,0
E0007382,N0007630,N0007631,sub main,25.67321421810657,auto_road,derived,s5c_flows,0.0,0.0,0.018895,3.6221,held,0.018895,2.2674,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,302.0740768612838,301.9457107901933,11.80305936918495,12.060423243009836,11.55305936918495,11.810423243009836,0.09941968383668184,0.025424325701884215,4.303844944206476,0,,0.0,none,P348,0
E0007383,N0007631,N0007632,sub main,12.941739268198122,auto_road,derived,s5c_flows,0.0,0.0,0.019109,3.6221,held,0.019109,2.293,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,301.9457107901933,301.8810020938523,12.060423243009836,12.124460552632058,11.810423243009836,11.874460552632058,0.09981837282741216,0.025548321215182274,2.16088129229386,0,,0.0,none,P348,0
E0007384,N0007632,N0007633,sub main,10.929000109291575,auto_road,derived,s5c_flows,0.0,0.0,0.019217,3.6221,held,0.019217,2.306,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,301.8810020938523,301.82635709330583,12.124460552632058,12.17358187153792,11.874460552632058,11.92358187153792,0.10001841696019942,0.025610612423141305,1.8211646150529424,0,,0.0,none,P348,0
E0007385,N0007633,N0007634,sub main,5.816347685174015,auto_road,derived,s5c_flows,0.0,0.0,0.019308,3.6221,held,0.019308,2.3169,0.0,0.0,,200,PVC-U,0.7,0.5,table11,minimum,tractive,1.0,301.82635709330583,301.7856426595096,12.17358187153792,12.245759928381005,11.92358187153792,11.995759928381005,0.11225032826629674,0.023780505503698063,0.8635977246878095,0,,0.0,none,P348,0
E0007386,N0007634,N0007635,sub main,16.534727490273962,auto_road,derived,s5c_flows,0.0,0.0,0.019356,3.6221,held,0.019356,2.3227,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,312.47807095212914,312.3953973146778,1.5533316357614808,1.8543890622753452,1.3033316357614808,1.6043890622753452,0.10027474794479357,0.025690504693956145,2.748237189848499,0,,0.0,none,P348,0
E0007387,N0007635,N0007636,sub main,22.200487329047554,auto_road,derived,s5c_flows,0.0,0.0,0.019494,3.6221,held,0.019494,2.3393,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,312.3953973146778,312.2843948780325,1.8543890622753452,2.093656879779985,1.6043890622753452,1.843656879779985,0.10052798708311253,0.025769514957076994,3.680647876147014,0,,0.0,none,P342,0
E0007388,N0007636,N0007637,sub main,20.429825856018343,auto_road,derived,s5c_flows,0.0,0.0,0.019679,3.6221,held,0.019679,2.3615,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,312.2843948780325,312.18224574875245,2.093656879779985,2.1931814973412997,1.843656879779985,1.9431814973412997,0.10086554958052012,0.02587496010748372,3.3757521672797686,0,,0.0,none,P342,0
E0007389,N0007637,N0007638,sub main,41.34421564638478,auto_road,derived,s5c_flows,0.0,0.0,0.019849,3.6221,held,0.019849,2.3819,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,312.18224574875245,311.97552467052054,2.1931814973412997,2.6692812376825827,1.9431814973412997,2.4192812376825827,0.10117382534874866,0.025971382727425968,6.810756224723515,0,,0.0,none,P342,0
E0007390,N0007638,N0007639,sub main,15.380860234055397,auto_road,derived,s5c_flows,0.0,0.0,0.020194,3.6221,held,0.020194,2.4232,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,311.97552467052054,311.8986203693503,2.6692812376825827,2.779968497837217,2.4192812376825827,2.529968497837217,0.10179391083186105,0.026165696849050263,2.5183006377563624,0,,0.0,none,P342,0
E0007391,N0007639,N0007640,sub main,48.764589966060186,auto_road,derived,s5c_flows,0.0,0.0,0.020322,3.6221,held,0.020322,2.4386,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,311.8986203693503,311.65479741952,2.779968497837217,3.24504388907377,2.529968497837217,2.99504388907377,0.10202211968005989,0.026237332057806845,7.966342677938428,0,,0.0,none,P342,0
E0007392,N0007640,N0007641,sub main,51.90152128783303,auto_road,derived,s5c_flows,0.0,0.0,0.020728,3.6221,held,0.020728,2.4874,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,311.65479741952,311.3952898130808,3.24504388907377,3.697208966216067,2.99504388907377,3.447208966216067,0.10273949690096745,0.026462945830410395,8.4195988971119,0,,0.0,none,P342,0
E0007393,N0007641,N0007642,sub main,21.489683380341432,auto_road,derived,s5c_flows,0.0,0.0,0.021161,3.6221,held,0.021161,2.5393,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,311.3952898130808,311.2878413961791,3.697208966216067,3.8549198342896602,3.447208966216067,3.6049198342896602,0.10349401567493617,0.02670093994905251,3.4606966145492364,0,,0.0,none,P342,0
E0007394,N0007642,N0007643,sub main,16.13167839963735,auto_road,derived,s5c_flows,0.0,0.0,0.02134,3.6221,held,0.02134,2.5608,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,311.2878413961791,311.2071830041809,3.8549198342896602,4.071381448944123,3.6049198342896602,3.8213814489441233,0.10380282954889468,0.02679855415003482,2.590115393087427,0,,0.0,none,P342,0
E0007395,N0007643,N0007644,sub main,26.49211950380158,auto_road,derived,s5c_flows,0.0,0.0,0.021474,3.6221,held,0.021474,2.5769,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,311.2071830041809,311.07472240666186,4.071381448944123,4.277694585525637,3.8213814489441233,4.027694585525637,0.10403284482033315,0.026871338494147273,4.244191589933931,0,,0.0,none,P342,0
E0007396,N0007644,N0007645,sub main,19.89508291929172,auto_road,derived,s5c_flows,0.0,0.0,0.021695,3.6221,held,0.021695,2.6034,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,311.07472240666186,310.9752469920654,4.277694585525637,4.503604326293953,4.027694585525637,4.253604326293953,0.10441005146593575,0.026990842891808392,3.1757930454589394,0,,0.0,none,P342,0
E0007397,N0007645,N0007646,sub main,60.700788057198764,auto_road,derived,s5c_flows,0.0,0.0,0.021861,3.6221,held,0.021861,2.6233,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,310.9752469920654,310.6717430517794,4.503604326293953,5.225443227517474,4.253604326293953,4.975443227517474,0.10469164873070916,0.027080173371854893,9.66342409560847,0,,0.0,none,P342,0
E0007398,N0007646,N0007647,sub main,48.696990601016914,auto_road,derived,s5c_flows,0.0,0.0,0.022367,3.6221,held,0.022367,2.684,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,310.6717430517794,310.42825809877434,5.225443227517474,5.843470416850664,4.975443227517474,5.593470416850664,0.10554103815203887,0.027350225952157775,7.6900561547230675,0,,0.0,none,P342,0
E0007399,N0007647,N0007648,sub main,37.57658667416924,auto_road,derived,s5c_flows,0.0,0.0,0.022772,3.6221,held,0.022772,2.7327,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,310.42825809877434,310.24037516540346,5.843470416850664,6.162792559205911,5.593470416850664,5.912792559205911,0.10621140922736001,0.02756400036941456,5.896508191778693,0,,0.0,none,P342,0
E0007400,N0007648,N0007649,sub main,24.101434868937314,auto_road,derived,s5c_flows,0.0,0.0,0.023086,3.6221,held,0.023086,2.7703,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,310.24037516540346,310.11986799105875,6.162792559205911,6.360417653472496,5.912792559205911,6.110417653472496,0.10672552904071592,0.02772832903634323,3.763772217945247,0,,0.0,none,P342,0
E0007401,N0007649,N0007650,sub main,43.44494913741673,auto_road,derived,s5c_flows,0.0,0.0,0.023286,3.6221,held,0.023286,2.7944,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,310.11986799105875,309.9026432453717,6.360417653472496,6.791173893300197,6.110417653472496,6.541173893300197,0.10705048970117521,0.0278323670784745,6.763934360738035,0,,0.0,none,P342,0
E0007402,N0007650,N0007651,sub main,9.544727175538023,auto_road,derived,s5c_flows,0.0,0.0,0.023649,3.6221,held,0.023649,2.8378,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,309.9026432453717,309.854919609494,6.791173893300197,6.877960029177871,6.541173893300197,6.627960029177871,0.107635418993779,0.028019968149054636,1.4779408836431558,0,,0.0,none,P342,0
E0007403,N0007651,N0007652,sub main,20.55141384464518,auto_road,derived,s5c_flows,0.0,0.0,0.023728,3.6221,held,0.023728,2.8474,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,309.854919609494,309.7521625402708,6.877960029177871,7.106632625744851,6.627960029177871,6.856632625744851,0.10776189750879073,0.02806058907913686,3.1785220193387755,0,,0.0,none,P342,0
E0007404,N0007652,N0007653,sub main,19.445984258189743,auto_road,derived,s5c_flows,0.0,0.0,0.023899,3.6221,held,0.023899,2.8679,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,309.7521625402708,309.65493261897984,7.106632625744851,7.103276609535783,6.856632625744851,6.853276609535783,0.10803467782428446,0.02814826553114172,2.999960236505128,0,,0.0,none,P342,0
E0007405,N0007653,N0007654,sub main,12.130996316726147,auto_road,derived,s5c_flows,0.0,0.0,0.024061,3.6221,held,0.024061,2.8874,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,309.65493261897984,309.5942776373962,7.103276609535783,7.089590770806922,6.853276609535783,6.839590770806922,0.10829186447167093,0.028231014938861126,1.8670218019778095,0,,0.0,none,P342,0
E0007406,N0007654,N0007655,sub main,19.780297644231524,auto_road,derived,s5c_flows,0.0,0.0,0.024162,3.6221,held,0.024162,2.8995,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,309.5942776373962,309.49537614917506,7.089590770806922,7.407394846918692,6.839590770806922,7.157394846918692,0.10845160636709417,0.02828245318414971,3.039804005188862,0,,0.0,none,P342,0
E0007407,N0007655,N0007656,sub main,14.233920214784375,auto_road,derived,s5c_flows,0.0,0.0,0.024327,3.6221,held,0.024327,2.9193,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,309.49537614917506,309.42420654810115,7.407394846918692,7.304095453851971,7.157394846918692,7.054095453851971,0.10871158457207396,0.02836623639819627,2.1822145681489786,0,,0.0,none,P342,0
E0007408,N0007656,N0007657,sub main,3.1032092187701203,auto_road,derived,s5c_flows,0.0,0.0,0.024446,3.6221,held,0.024446,2.9335,0.0,0.0,,200,PVC-U,1.3,0.5,table11,minimum,tractive,1.0,309.42420654810115,309.3838648282571,7.304095453851971,7.332352212758508,7.054095453851971,7.082352212758508,0.15025194434062597,0.022910595017478802,0.344222857635156,0,,0.0,none,P342,0
E0007409,N0007657,N0007658,sub main,56.41014240280313,auto_road,derived,s5c_flows,0.0,0.0,0.024472,3.6221,held,0.024472,2.9366,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,309.3838648282571,309.1018141162431,7.332352212758508,8.640373383756923,7.082352212758508,8.390373383756923,0.10893904969250454,0.02843961071371595,8.6302298643184,0,,0.0,none,P342,0
E0007410,N0007658,N0007659,sub main,11.1242605273905,auto_road,derived,s5c_flows,0.0,0.0,0.024942,3.6221,held,0.024942,2.993,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,309.1018141162431,309.0461928136061,8.640373383756923,8.745524715690749,8.390373383756923,8.495524715690749,0.1096700297028215,0.02867584212048982,1.6905652585813522,0,,0.0,none,P342,0
E0007411,N0007659,N0007660,sub main,9.666228089898755,auto_road,derived,s5c_flows,0.0,0.0,0.025035,3.6221,held,0.025035,3.0041,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,309.0461928136061,308.99786167315665,8.745524715690749,8.892793844421476,8.495524715690749,8.642793844421476,0.1098135436979292,0.028722299767537568,1.4670667758566343,0,,0.0,none,P342,0
E0007412,N0007660,N0007661,sub main,44.21144810785542,auto_road,derived,s5c_flows,0.0,0.0,0.025115,3.6221,held,0.025115,3.0138,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,308.99786167315665,308.7768044326174,8.892793844421476,9.538014903320118,8.642793844421476,9.288014903320118,0.10993670305043461,0.028762188739788058,6.702561092142411,0,,0.0,none,P342,0
E0007413,N0007661,N0007662,sub main,23.587920871971512,auto_road,derived,s5c_flows,0.0,0.0,0.025484,3.6221,held,0.025484,3.058,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,308.7768044326174,308.65886482825755,9.538014903320118,9.988199380726826,9.288014903320118,9.738199380726826,0.11050130351320457,0.02894529353301381,3.5577138190580753,0,,0.0,none,P342,0
E0007414,N0007662,N0007663,sub main,20.5861763054409,auto_road,derived,s5c_flows,0.0,0.0,0.02568,3.6221,held,0.02568,3.0816,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,308.65886482825755,308.55593394673036,9.988199380726826,10.120274549363387,9.738199380726826,9.870274549363387,0.11079891179708459,0.029041969924273298,3.0966273301706106,0,,0.0,none,P342,0
E0007415,N0007663,N0007664,sub main,69.99999999996248,auto_road,derived,s5c_flows,0.0,0.0,0.025852,3.6221,held,0.025852,3.1022,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,308.55593394673036,308.20593394673057,10.120274549363387,10.598631482956932,9.870274549363387,10.348631482956932,0.11105879151500454,0.029126480380468583,10.504946531030994,0,,0.0,none,P342,0
E0007416,N0007664,N0007665,sub main,69.99999999991603,auto_road,derived,s5c_flows,0.0,0.0,0.026435,3.6221,held,0.026435,3.1722,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,308.20593394673057,307.855933946731,10.598631482956932,11.298698621628375,10.348631482956932,11.048698621628375,0.11193089662287276,0.02941069346010558,10.423097659943718,0,,0.0,none,P342,0
E0007417,N0007665,N0007666,sub main,70.00000000024306,auto_road,derived,s5c_flows,0.0,0.0,0.027018,3.6221,held,0.027018,3.2422,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,307.855933946731,307.5059339467298,11.298698621628375,12.188798719285842,11.048698621628375,11.938798719285842,0.11278984320936458,0.029691540025774038,10.34372097233178,0,,0.0,none,P342,0
E0007418,N0007666,N0007667,sub main,19.413823694454567,auto_road,derived,s5c_flows,0.0,0.0,0.027602,3.6221,held,0.027602,3.3122,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,307.5059339467298,307.4088648282575,12.188798719285842,12.241068033070633,11.938798719285842,11.991068033070633,0.11363754530946418,0.029969605675803063,2.847331199910755,0,,0.0,none,P342,0
E0007419,N0007667,N0007668,sub main,60.00000000022852,auto_road,derived,s5c_flows,0.0,0.0,0.027763,3.6221,held,0.027763,3.3316,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,318.0999328613281,317.79993286132697,1.5500000000000114,2.6990905761730346,1.3000000000000114,2.4490905761730346,0.11386906618173831,0.03004570434091139,8.782016341538972,0,,0.0,none,P342,0
E0007420,N0007668,N0007669,sub main,59.999999999947924,auto_road,derived,s5c_flows,0.0,0.0,0.028263,3.6221,held,0.028263,3.3916,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,317.79993286132697,317.49993286132724,2.6990905761730346,3.4139160156258868,2.4490905761730346,3.1639160156258868,0.11458222356953796,0.030280528535775647,8.72735725356429,0,,0.0,none,P334,0
E0007421,N0007669,N0007670,sub main,5.000000000007274,auto_road,derived,s5c_flows,0.0,0.0,0.028763,3.6221,held,0.028763,3.4516,0.0,0.0,,200,PVC-U,0.8,0.5,table11,minimum,tractive,1.0,317.49993286132724,317.45993286132716,3.4139160156258868,3.524991455079089,3.1639160156258868,3.274991455079089,0.13517799798888017,0.027423862877354016,0.6164711311992476,0,,0.0,none,P334,0
E0007422,N0007670,N0007671,sub main,28.088718608637546,auto_road,derived,s5c_flows,0.0,0.0,0.028805,3.6221,held,0.028805,3.4566,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,317.45993286132716,317.319489268284,3.524991455079089,4.677245350856651,3.274991455079089,4.427245350856651,0.11534552317677532,0.030532559011414356,4.058634416408972,0,,0.0,none,P334,0
E0007423,N0007671,N0007672,sub main,21.91128139138801,auto_road,derived,s5c_flows,0.0,0.0,0.029039,3.6221,held,0.029039,3.4847,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,317.319489268284,317.20993286132705,4.677245350856651,5.470334472657328,4.427245350856651,5.220334472657328,0.1156720046558322,0.030640577920362094,3.157099457871177,0,,0.0,none,P334,0
E0007424,N0007672,N0007673,sub main,60.000000000017465,auto_road,derived,s5c_flows,0.0,0.0,0.029222,3.6221,held,0.029222,3.5066,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,317.20993286132705,316.909932861327,5.470334472657328,5.336893310548021,5.220334472657328,5.086893310548021,0.1159260672251765,0.03072472738932816,8.626187568822433,0,,0.0,none,P334,0
E0007425,N0007673,N0007674,sub main,50.80506591671846,auto_road,derived,s5c_flows,0.0,0.0,0.029722,3.6221,held,0.029722,3.5666,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,316.909932861327,316.65590753174337,5.336893310548021,6.851904968256633,5.086893310548021,6.601904968256633,0.11661467491072766,0.030953204812697616,7.261102423517366,0,,0.0,none,P334,0
E0007426,N0007674,N0007675,sub main,14.194934083126968,auto_road,derived,s5c_flows,0.0,0.0,0.030145,3.6221,held,0.030145,3.6174,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,316.65590753174337,316.58493286132773,6.851904968256633,7.118314208984771,6.601904968256633,6.868314208984771,0.11719102068240676,0.03114488291677872,2.018774419244388,0,,0.0,none,P334,0
E0007427,N0007675,N0007676,sub main,45.00000000004608,auto_road,derived,s5c_flows,0.0,0.0,0.030263,3.6221,held,0.030263,3.6316,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,316.58493286132773,316.3599328613275,7.118314208984771,6.506674804688146,6.868314208984771,6.256674804688146,0.11735080126573237,0.03119809426763917,6.391093984117308,0,,0.0,none,P334,0
E0007428,N0007676,N0007677,sub main,28.74342897233753,auto_road,derived,s5c_flows,0.0,0.0,0.030638,3.6221,held,0.030638,3.6766,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,316.3599328613275,316.2162157164658,6.506674804688146,6.905061139002953,6.256674804688146,6.655061139002953,0.11785574064502818,0.03136645937241092,4.064775690323305,0,,0.0,none,P334,0
E0007429,N0007677,N0007678,sub main,46.25657102767379,auto_road,derived,s5c_flows,0.0,0.0,0.030878,3.6221,held,0.030878,3.7054,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,316.2162157164658,315.9849328613274,6.905061139002953,7.383078613281953,6.655061139002953,7.133078613281953,0.11817666641257688,0.03147363051928878,6.523646958949781,0,,0.0,none,P334,0
E0007430,N0007678,N0007679,sub main,39.99999999986546,auto_road,derived,s5c_flows,0.0,0.0,0.031263,3.6221,held,0.031263,3.7516,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,315.9849328613274,315.7849328613281,7.383078613281953,6.846231689453134,7.133078613281953,6.596231689453134,0.11868790623183112,0.031644617092910304,5.616972173746459,0,,0.0,none,P334,0
E0007431,N0007679,N0007680,sub main,60.00000000005467,auto_road,derived,s5c_flows,0.0,0.0,0.031597,3.6221,held,0.031597,3.7916,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,315.7849328613281,315.4849328613278,6.846231689453134,7.86449340820343,6.596231689453134,7.61449340820343,0.11912791300981443,0.031792036302011745,8.394338276693603,0,,0.0,none,P334,0
E0007432,N0007680,N0007681,sub main,60.00000000005467,auto_road,derived,s5c_flows,0.0,0.0,0.032097,3.6221,held,0.032097,3.8516,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,315.4849328613278,315.1849328613275,7.86449340820343,9.0620458984381,7.61449340820343,8.8120458984381,0.11978064099487273,0.03201116269412549,8.348594494862626,0,,0.0,none,P334,0
E0007433,N0007681,N0007682,sub main,43.84491039375866,auto_road,derived,s5c_flows,0.0,0.0,0.032597,3.6221,held,0.032597,3.9116,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,315.1849328613275,314.9657083093587,9.0620458984381,9.338429874235032,8.8120458984381,9.088429874235032,0.12042638240688747,0.032228457394376936,6.068010115039801,0,,0.0,none,P334,0
E0007434,N0007682,N0007683,sub main,35.17378934401384,auto_road,derived,s5c_flows,0.0,0.0,0.032962,3.6221,held,0.032962,3.9555,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,314.9657083093587,314.78983936263865,9.338429874235032,9.657853508455105,9.088429874235032,9.407853508455105,0.12089346515682985,0.032385950931226065,4.849144009891189,0,,0.0,none,P334,0
