EDGE_UID,US_NODE,DS_NODE,TIER,LEN_M,SRC,CONFIDENCE,STAGE,QADF_M3D,N_PROP,QINF_LS,PF,PF_METH,QPK_LS,UPSTR_KM,ON_WADI_M,ON_DUAL_M,CROSS_ID,DN,MATERIAL,SLOPE_LAID,SLOPE_MIN,GRAD_BY,SIZED_BY,CLEAN_BY,TAU_PA,INV_UP,INV_DN,US_DEPTH,DS_DEPTH,COVER_US,COVER_DN,V_PK_MS,DOD_PK,RET_MIN,PAST_CAP,CAP_EXIT,CAP_LEN_M,TIE_TYPE,PACKAGE,PHASE
E0007435,N0007683,N0007684,sub main,38.47329720306252,auto_road,derived,s5c_flows,0.0,0.0,0.033255,3.6221,held,0.033255,3.9906,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,314.78983936263865,314.5974728766233,9.657853508455105,10.020355492517297,9.407853508455105,9.770355492517297,0.1212658317696348,0.032511698803009886,5.287735305928155,0,,0.0,none,P334,0
E0007436,N0007684,N0007685,sub main,70.47390802363397,auto_road,derived,s5c_flows,0.0,0.0,0.033576,3.6221,held,0.033576,4.0291,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,314.5974728766233,314.24510333650517,10.020355492517297,11.198896907635458,9.770355492517297,10.948896907635458,0.12167118943713548,0.032648780495851265,9.653601145520993,0,,0.0,none,P334,0
E0007437,N0007685,N0007686,sub main,32.51906773597106,auto_road,derived,s5c_flows,0.0,0.0,0.034163,3.6221,held,0.034163,4.0996,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,314.24510333650517,314.0825079978253,11.198896907635458,11.400890439674697,10.948896907635458,11.150890439674697,0.12240557680682382,0.03289764316382751,4.42777589391638,0,,0.0,none,P334,0
E0007438,N0007686,N0007687,sub main,13.91986604590733,auto_road,derived,s5c_flows,0.0,0.0,0.034434,3.6221,held,0.034434,4.1321,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,314.0825079978253,314.01290866759575,11.400890439674697,11.586242943732373,11.150890439674697,11.336242943732373,0.12274168016046622,0.033011758595059365,1.8901302893074852,0,,0.0,none,P334,0
E0007439,N0007687,N0007688,sub main,54.64872292383192,auto_road,derived,s5c_flows,0.0,0.0,0.03455,3.6221,held,0.03455,4.146,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,324.0476209471553,323.7743773325361,1.5515306641728444,2.344061388167006,1.3015306641728444,2.094061388167006,0.12288498848933178,0.033060457261934545,7.41190653087463,0,,0.0,none,P334,0
E0007440,N0007688,N0007689,sub main,30.946438329831466,auto_road,derived,s5c_flows,0.0,0.0,0.035006,3.6221,held,0.035006,4.2007,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,323.7743773325361,323.619645140887,2.344061388167006,2.3971090095036516,2.094061388167006,2.1471090095036516,0.12344513583743415,0.03325104547476468,4.178163591987007,0,,0.0,none,P318,0
E0007441,N0007689,N0007690,sub main,3.4485310984203696,auto_road,derived,s5c_flows,0.0,0.0,0.035263,3.6221,held,0.035263,4.2316,0.0,0.0,,200,PVC-U,1.2,0.5,table11,minimum,tractive,1.0,323.619645140887,323.57826276770595,2.3971090095036516,2.464705982294049,2.1471090095036516,2.214705982294049,0.16640433449134984,0.027348885378258386,0.34539676194548824,0,,0.0,none,P318,0
E0007442,N0007690,N0007691,sub main,17.138212874765944,auto_road,derived,s5c_flows,0.0,0.0,0.035292,3.6221,held,0.035292,4.2351,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,323.57826276770595,323.49257170333215,2.464705982294049,2.863476880652229,2.214705982294049,2.613476880652229,0.1237938863624348,0.033369899929565544,2.307358542810685,0,,0.0,none,P318,0
E0007443,N0007691,N0007692,sub main,79.99999999999308,auto_road,derived,s5c_flows,0.0,0.0,0.035435,3.6221,held,0.035435,4.2522,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,323.49257170333215,323.09257170333217,2.863476880652229,3.792010816199081,2.613476880652229,3.542010816199081,0.12396752913188101,0.033429132809382395,10.75550462827061,0,,0.0,none,P318,0
E0007444,N0007692,N0007693,sub main,80.00000000005,auto_road,derived,s5c_flows,0.0,0.0,0.036102,3.6221,held,0.036102,4.3322,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,323.09257170333217,322.6925717033319,3.792010816199081,4.981958325964968,3.542010816199081,4.731958325964968,0.12477111695159918,0.03370373038419103,10.68623384890743,0,,0.0,none,P318,0
E0007445,N0007693,N0007694,sub main,9.67295230144994,auto_road,derived,s5c_flows,0.0,0.0,0.036768,3.6221,held,0.036768,4.4122,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,322.6925717033319,322.6442069418247,4.981958325964968,5.106189786690948,4.731958325964968,4.856189786690948,0.1255633182274989,0.03397520650199817,1.2839408353221218,0,,0.0,none,P318,0
E0007446,N0007694,N0007695,sub main,77.73180566807694,auto_road,derived,s5c_flows,0.0,0.0,0.036849,3.6221,held,0.036849,4.4219,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,322.6442069418247,322.2555479134843,5.106189786690948,5.935461608000082,4.856189786690948,5.685461608000082,0.1256589881062724,0.034008042875978,10.309888007153873,0,,0.0,none,P318,0
E0007447,N0007695,N0007696,sub main,63.598701415272,auto_road,derived,s5c_flows,0.0,0.0,0.037497,3.6221,held,0.037497,4.4996,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,322.2555479134843,321.9375544064079,5.935461608000082,6.999274206873338,5.685461608000082,6.749274206873338,0.12641915799937162,0.03426934826730779,8.384633893278016,0,,0.0,none,P318,0
E0007448,N0007696,N0007697,sub main,13.839082368794875,auto_road,derived,s5c_flows,0.0,0.0,0.038027,3.6221,held,0.038027,4.5632,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,321.9375544064079,321.86835899456395,6.999274206873338,7.205340956607927,6.749274206873338,6.955340956607927,0.1270341719595476,0.034481270647475665,1.8156640001297908,0,,0.0,none,P318,0
E0007449,N0007697,N0007698,sub main,11.450455720789215,auto_road,derived,s5c_flows,0.0,0.0,0.038142,3.6221,held,0.038142,4.577,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,321.86835899456395,321.81110671596,7.205340956607927,7.1251725809149775,6.955340956607927,6.8751725809149775,0.12716683410956076,0.0345270437747425,1.500713059471159,0,,0.0,none,P318,0
E0007450,N0007698,N0007699,sub main,10.427224706869355,auto_road,derived,s5c_flows,0.0,0.0,0.038237,3.6221,held,0.038237,4.5885,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,321.81110671596,321.75897059242567,7.1251725809149775,7.102296497418081,6.8751725809149775,6.852296497418081,0.12727621593805516,0.034564800436016035,1.3654324742998651,0,,0.0,none,P318,0
E0007451,N0007699,N0007700,sub main,9.289397947460737,auto_road,derived,s5c_flows,0.0,0.0,0.038324,3.6221,held,0.038324,4.5989,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,321.75897059242567,321.71252360268835,7.102296497418081,6.8943489559054,6.852296497418081,6.6443489559054,0.12737622178860392,0.0345993333827225,1.215480385195389,0,,0.0,none,P318,0
E0007452,N0007700,N0007701,sub main,8.403635898224502,auto_road,derived,s5c_flows,0.0,0.0,0.038402,3.6221,held,0.038402,4.6082,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,321.71252360268835,321.67050542319726,6.8943489559054,6.865139108052745,6.6443489559054,6.615139108052745,0.12746574870248423,0.03463025815048851,1.0988096781250225,0,,0.0,none,P318,0
E0007453,N0007701,N0007702,sub main,12.474750183545721,auto_road,derived,s5c_flows,0.0,0.0,0.038472,3.6221,held,0.038472,4.6166,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,321.67050542319726,321.6081316722795,6.865139108052745,7.301505778892363,6.615139108052745,7.051505778892363,0.12754598627012706,0.03465798241623849,1.630098360122142,0,,0.0,none,P318,0
E0007454,N0007702,N0007703,sub main,10.262985330477951,auto_road,derived,s5c_flows,0.0,0.0,0.038576,3.6221,held,0.038576,4.6291,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,321.6081316722795,321.55681674562715,7.301505778892363,7.64163906491973,7.051505778892363,7.39163906491973,0.12766500998526334,0.03469912273890055,1.3398327037902595,0,,0.0,none,P318,0
E0007455,N0007703,N0007704,sub main,20.04190715208333,auto_road,derived,s5c_flows,0.0,0.0,0.038661,3.6221,held,0.038661,4.6394,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,321.55681674562715,321.4566072098667,7.64163906491973,8.017544401461407,7.39163906491973,7.767544401461407,0.12776212413886096,0.03473270279360627,2.614482094122089,0,,0.0,none,P318,0
E0007456,N0007704,N0007705,sub main,56.55215312827456,auto_road,derived,s5c_flows,0.0,0.0,0.038828,3.6221,held,0.038828,4.6594,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,321.4566072098667,321.1738464442253,8.017544401461407,8.723736563587181,7.767544401461407,8.473736563587181,0.12795249528364233,0.03479856236467596,7.366295462873541,0,,0.0,none,P318,0
E0007457,N0007705,N0007706,sub main,18.256574605428533,auto_road,derived,s5c_flows,0.0,0.0,0.0393,3.6221,held,0.0393,4.7159,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,321.1738464442253,321.0825635711982,8.723736563587181,9.058763333098682,8.473736563587181,8.808763333098682,0.12848750331446984,0.034983885546700205,2.3681388117496582,0,,0.0,none,P318,0
E0007458,N0007706,N0007707,sub main,55.03128925012976,auto_road,derived,s5c_flows,0.0,0.0,0.039452,3.6221,held,0.039452,4.7342,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,321.0825635711982,320.80740712494753,9.058763333098682,9.873287455130594,8.808763333098682,9.623287455130594,0.12865884666434532,0.03504331107301825,7.128838614274674,0,,0.0,none,P318,0
E0007459,N0007707,N0007708,sub main,42.38034034980848,auto_road,derived,s5c_flows,0.0,0.0,0.03991,3.6221,held,0.03991,4.7892,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,320.80740712494753,320.59550542319846,9.873287455130594,10.77351313148904,9.623287455130594,10.52351313148904,0.12917238334631467,0.0352216295742718,5.46818900086737,0,,0.0,none,P318,0
E0007460,N0007708,N0007709,sub main,3.6761315064444964,auto_road,derived,s5c_flows,0.0,0.0,0.040263,3.6221,held,0.040263,4.8316,0.0,0.0,,200,PVC-U,1.1,0.5,table11,minimum,tractive,1.0,320.59550542319846,320.5550679766276,10.77351313148904,10.893845597591167,10.52351313148904,10.643845597591167,0.1692411737265744,0.029555063685010957,0.3620209969692565,0,,0.0,none,P318,0
E0007461,N0007709,N0007710,sub main,12.697450299878435,auto_road,derived,s5c_flows,0.0,0.0,0.040294,3.6221,held,0.040294,4.8353,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,320.5550679766276,320.4915807251282,10.893845597591167,11.273891686981187,10.643845597591167,11.023891686981187,0.12959981094436007,0.03537029139293904,1.6329049411614907,0,,0.0,none,P318,0
E0007462,N0007710,N0007711,sub main,9.582000469893057,auto_road,derived,s5c_flows,0.0,0.0,0.0404,3.6221,held,0.0404,4.848,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,320.4915807251282,320.44367072277873,11.273891686981187,11.522729423705641,11.023891686981187,11.272729423705641,0.1297173016659314,0.03541119409911728,1.2311388363815627,0,,0.0,none,P318,0
E0007463,N0007711,N0007712,sub main,13.470439889936124,auto_road,derived,s5c_flows,0.0,0.0,0.04048,3.6221,held,0.04048,4.8576,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,320.44367072277873,320.3763185233291,11.522729423705641,11.866723468858424,11.272729423705641,11.616723468858424,0.1298058326222771,0.03544202591476628,1.7295627396977673,0,,0.0,none,P318,0
E0007464,N0007712,N0007713,sub main,10.573977833822411,auto_road,derived,s5c_flows,0.0,0.0,0.040592,3.6221,held,0.040592,4.871,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,320.3763185233291,320.32344863415994,11.866723468858424,12.149390721308805,11.616723468858424,11.899390721308805,0.12992957262110402,0.035485135531656914,1.3563729976312973,0,,0.0,none,P318,0
E0007465,N0007713,N0007714,sub main,17.064020040223273,auto_road,derived,s5c_flows,0.0,0.0,0.04068,3.6221,held,0.04068,4.8816,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,320.32344863415994,320.23812853395884,12.149390721308805,13.483581671119282,11.899390721308805,13.233581671119282,0.13002663112475796,0.03551896258029599,2.187246808931355,1,recovers_500m,115.26,none,P318,0
E0007466,N0007714,N0007715,sub main,7.935979959774269,auto_road,derived,s5c_flows,0.0,0.0,0.040822,3.6221,held,0.040822,4.8987,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,320.23812853395884,320.1944806441801,13.483581671119282,13.89804865269491,13.233581671119282,13.64804865269491,0.13447803130541622,0.03480645450204514,0.9835534576090819,1,recovers_500m,115.26,none,P318,0
E0007467,N0007715,N0007716,sub main,9.88998041124543,auto_road,derived,s5c_flows,0.0,0.0,0.040888,3.6221,held,0.040888,4.9066,0.0,0.0,,200,PVC-U,0.5,0.5,cover_max,minimum,tractive,1.0,320.1944806441801,320.1450307421239,13.89804865269491,13.681629414126121,13.64804865269491,13.431629414126121,0.1302554654522643,0.03559876153866867,1.2654594283761407,1,recovers_500m,115.26,none,P318,0
E0007468,N0007716,N0007717,sub main,20.11001958885464,auto_road,derived,s5c_flows,0.0,0.0,0.040971,3.6221,held,0.040971,4.9165,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,320.1450307421239,320.0444806441796,13.681629414126121,12.717268623398525,13.431629414126121,12.467268623398525,0.1303465540947819,0.03563054353256853,2.571352925094281,1,recovers_500m,115.26,none,P318,0
E0007469,N0007717,N0007718,sub main,60.261372485327456,auto_road,derived,s5c_flows,0.0,0.0,0.041138,3.6221,held,0.041138,4.9366,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,320.0444806441796,319.74317378175294,12.717268623398525,11.913167770981431,12.467268623398525,11.663167770981431,0.1305294422438905,0.03569438584345211,7.694480194071315,1,recovers_500m,115.26,none,P318,0
E0007470,N0007718,N0007719,sub main,40.545239905608994,auto_road,derived,s5c_flows,0.0,0.0,0.041641,3.6221,held,0.041641,4.9969,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,319.74317378175294,319.5404475822249,11.913167770981431,11.30534709550949,11.663167770981431,11.05534709550949,0.13107720817333407,0.035885841014723946,5.1553890096073145,0,,0.0,none,P318,0
E0007471,N0007719,N0007720,sub main,24.678683299581827,auto_road,derived,s5c_flows,0.0,0.0,0.041978,3.6221,held,0.041978,5.0374,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,319.5404475822249,319.417054165727,11.30534709550949,11.342772494429255,11.05534709550949,11.092772494429255,0.13144164103364073,0.036013418439732076,3.1292319929351318,0,,0.0,none,P318,0
E0007472,N0007720,N0007721,sub main,12.970610053061378,auto_road,derived,s5c_flows,0.0,0.0,0.042184,3.6221,held,0.042184,5.0621,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,319.417054165727,319.3522011154617,11.342772494429255,11.459932673600804,11.092772494429255,11.209932673600804,0.1316634128591602,0.03609113286076285,1.6418899489483316,0,,0.0,none,P318,0
E0007473,N0007721,N0007722,sub main,8.107335856276213,auto_road,derived,s5c_flows,0.0,0.0,0.042292,3.6221,held,0.042292,5.0751,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,319.3522011154617,319.3116644361803,11.459932673600804,11.787181999366567,11.209932673600804,11.537181999366567,0.1317793818711981,0.036131794963181,1.0253672642306024,0,,0.0,none,P318,0
E0007474,N0007722,N0007140,sub main,10.65861422931568,auto_road,derived,s5c_flows,0.0,0.0,0.04236,3.6221,held,0.04236,5.0832,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,319.3116644361803,319.2583713650337,11.787181999366567,12.244802463091276,11.537181999366567,11.994802463091276,0.13185229416048094,0.03615736844159942,1.3472922228594668,0,,0.0,none,P318,0
E0007475,N0007723,N0007146,lateral,27.51363298439521,auto_block,provisional,s5c_flows,8.8993,12.0,0.001832,3.6221,held,0.374913,0.2198,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,323.02634790055833,322.8887797356364,2.927509521316665,2.9686421393636238,2.677509521316665,2.7186421393636238,0.271725465173032,0.09675121853363586,1.6875876887280825,0,,0.0,none,P301,1
E0007476,N0007724,N0007725,lateral,34.0147027033899,auto_link,provisional,s5c_flows,2.9664,4.0,0.000221,3.6221,held,0.124581,0.0265,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,323.9185956212727,323.7485221077557,1.6548296716960635,1.9567696402911565,1.4048296716960635,1.7067696402911565,0.18981217545069806,0.058484147231815026,2.986698352606022,0,,0.0,none,P301,1
E0007477,N0007725,N0007726,lateral,26.076809620810597,auto_link,provisional,s5c_flows,2.9664,4.0,0.000504,3.6221,held,0.124865,0.0605,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,323.7485221077557,323.61813805965164,1.9567696402911565,2.186824098551483,1.7067696402911565,1.936824098551483,0.18995552112847813,0.05854425653543696,2.2879750538349546,0,,0.0,none,P301,1
E0007478,N0007726,N0007146,lateral,21.540659228538015,auto_link,provisional,s5c_flows,4.4496,6.0,0.000722,3.6221,held,0.187262,0.0866,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,323.61813805965164,323.51043476350895,2.186824098551483,2.346987111491046,1.936824098551483,2.096987111491046,0.2170770442718576,0.0703482055103363,1.6538413278406856,0,,0.0,none,P301,1
E0007479,N0007727,N0007728,lateral,9.486832980505138,auto_block,provisional,s5c_flows,1.4832,2.0,0.0,3.6221,held,0.06218,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,322.4832383399186,322.4358041750161,1.5517348046126358,1.6200429929526763,1.3017348046126358,1.3700429929526763,0.15034093436683285,0.042847972501074055,1.0517021440256589,0,,0.0,none,P314,1
E0007480,N0007728,N0007149,lateral,13.45362404707371,auto_block,provisional,s5c_flows,1.4832,2.0,7.9e-05,3.6221,held,0.062259,0.0095,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,322.4358041750161,322.3685360547807,1.6200429929526763,1.6939639452193092,1.3700429929526763,1.4439639452193092,0.15040575777936147,0.042872147820863044,1.4908143861098697,0,,0.0,none,P314,1
E0007481,N0007729,N0007149,lateral,26.019223662515376,auto_block,provisional,s5c_flows,0.7416,1.0,0.0,3.6221,held,0.03109,0.0,0.0,0.0,,200,PVC-U,0.75,0.5,cover_min,minimum,tractive,1.0,322.6717497132227,322.47660553575383,1.5731538512304155,1.5858944642461665,1.3231538512304155,1.3358944642461665,0.13591572016598297,0.028787095057893924,3.1906075851932587,0,,0.0,none,P314,1
E0007482,N0007730,N0007148,lateral,20.0,auto_block,provisional,s5c_flows,2.2248,3.0,0.001179,3.6221,held,0.094449,0.1414,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,322.38253964933983,322.2825396493398,1.749479393628917,1.8176495596445648,1.499479393628917,1.5676495596445648,0.17308888326104824,0.051636239091703756,1.9257928473119126,0,,0.0,none,P314,1
E0007483,N0007731,N0007732,main,21.213203435596427,auto_block,provisional,s5c_flows,14.0906,19.0,0.003783,3.6221,held,0.594495,0.4539,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,321.97195519812414,321.86588918094617,2.3283377706258648,2.5045026647569557,2.0783377706258648,2.2545026647569557,0.3145347834991689,0.11993471976419198,1.1240518033014557,0,,0.0,none,P314,1
E0007484,N0007732,N0007733,main,9.486832980505138,auto_block,provisional,s5c_flows,14.0906,19.0,0.003959,3.6221,held,0.594671,0.4751,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,321.86588918094617,321.81845501604363,2.5045026647569557,2.598781312081371,2.2545026647569557,2.348781312081371,0.31456409998885565,0.11995137019856802,0.5026443990716697,0,,0.0,none,P314,1
E0007485,N0007733,N0007734,main,68.00735254367721,auto_block,provisional,s5c_flows,14.8322,20.0,0.004038,3.6221,held,0.62584,0.4846,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,321.81845501604363,321.47841825332523,2.598781312081371,2.6873837486278944,2.348781312081371,2.4373837486278944,0.31966027450861473,0.12286215267433445,3.5458139972829414,0,,0.0,none,P314,1
E0007486,N0007734,N0007148,main,28.0178514522438,auto_block,provisional,s5c_flows,15.5738,21.0,0.004605,3.6221,held,0.657497,0.5526,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,321.47841825332523,321.33832899606404,2.6873837486278944,2.7618602129203396,2.4373837486278944,2.5118602129203396,0.32465231542873124,0.12574518434224485,1.4383516416756916,0,,0.0,none,P314,1
E0007487,N0007735,N0007736,lateral,16.1345241108725,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,317.98915405273436,317.90848143218,1.5500000000000114,2.2722131478981282,1.3000000000000114,2.0222131478981282,0.0,0.0,0.0,0,,0.0,none,P312,0
E0007488,N0007736,N0007737,lateral,9.429289842037381,auto_road,derived,s5c_flows,0.0,0.0,0.000134,3.6221,held,0.000134,0.0161,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,317.90848143218,317.8613349829698,2.2722131478981282,2.4020622338270528,2.0222131478981282,2.1520622338270528,0.012741834578316675,0.003675707781758103,12.333767930723267,0,,0.0,none,P312,0
E0007489,N0007737,N0007738,lateral,5.4632444576674475,auto_road,derived,s5c_flows,0.0,0.0,0.000213,3.6221,held,0.000213,0.0256,0.0,0.0,,200,PVC-U,0.75,0.5,table11,minimum,tractive,1.0,317.8613349829698,317.8203606495373,2.4020622338270528,2.3404669871814576,2.1520622338270528,2.0904669871814576,0.01827695267826645,0.003936397958731436,4.981906770636441,0,,0.0,none,P312,0
E0007490,N0007738,N0007739,lateral,5.854332701885828,auto_road,derived,s5c_flows,0.0,0.0,0.000259,3.6221,held,0.000259,0.031,0.0,0.0,,200,PVC-U,0.75,0.5,uniform,minimum,tractive,1.0,317.8203606495373,317.77645315427316,2.3404669871814576,2.358556611351844,2.0904669871814576,2.108556611351844,0.020084559834348554,0.004211440847502718,4.858070702213221,0,,0.0,none,P312,0
E0007491,N0007739,N0007740,lateral,8.51681702721062,auto_road,derived,s5c_flows,0.0,0.0,0.000307,3.6221,held,0.000307,0.0369,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,317.77645315427316,317.7338690691371,2.358556611351844,2.3780999250035393,2.108556611351844,2.1280999250035393,0.019098842695910317,0.004878482324960159,7.432227842994162,0,,0.0,none,P312,0
E0007492,N0007740,N0007741,lateral,7.883527627932849,auto_road,derived,s5c_flows,0.0,0.0,0.000378,3.6221,held,0.000378,0.0454,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,317.7338690691371,317.69050966718345,2.3780999250035393,2.7098504402384265,2.1280999250035393,2.4598504402384265,0.0216882458854171,0.0051491121617085744,6.058218254550524,0,,0.0,none,P312,0
E0007493,N0007741,N0007742,lateral,5.587954510783334,auto_road,derived,s5c_flows,0.0,0.0,0.000444,3.6221,held,0.000444,0.0533,0.0,0.0,,200,PVC-U,0.75,0.5,table11,minimum,tractive,1.0,317.69050966718345,317.64860000835256,2.7098504402384265,2.8498130775849404,2.4598504402384265,2.5998130775849404,0.025797022792937836,0.005106138779207986,3.6102063376560682,0,,0.0,none,P312,0
E0007494,N0007742,N0007743,lateral,9.269424021753446,auto_road,derived,s5c_flows,0.0,0.0,0.000491,3.6221,held,0.000491,0.0589,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,317.64860000835256,317.6022528882438,2.8498130775849404,3.060283732849939,2.5998130775849404,2.810283732849939,0.02366118253570737,0.005785038277399651,6.52927638461916,0,,0.0,none,P312,0
E0007495,N0007743,N0007744,lateral,59.99999999994947,auto_road,derived,s5c_flows,0.0,0.0,0.000568,3.6221,held,0.000568,0.0681,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,317.6022528882438,317.3022528882441,3.060283732849939,3.994988322693416,2.810283732849939,3.744988322693416,0.025239346245019504,0.006106857105362268,39.620677583774125,0,,0.0,none,P312,0
E0007496,N0007744,N0007745,lateral,60.00000000000532,auto_road,derived,s5c_flows,0.0,0.0,0.001068,3.6221,held,0.001068,0.1281,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,317.3022528882441,317.0022528882441,3.994988322693416,5.278081584412178,3.744988322693416,5.028081584412178,0.03309030412197709,0.007768961356879739,30.220332708756636,0,,0.0,none,P312,0
E0007497,N0007745,N0007746,lateral,6.860885699891548,auto_road,derived,s5c_flows,0.0,0.0,0.001568,3.6221,held,0.001568,0.1881,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,317.0022528882441,316.9610875740447,5.278081584412178,5.464602123220914,5.028081584412178,5.214602123220914,0.0411785302063452,0.00867584882643238,2.776886266343051,0,,0.0,none,P312,0
E0007498,N0007746,N0007747,lateral,21.732766902276474,auto_road,derived,s5c_flows,0.0,0.0,0.001625,3.6221,held,0.001625,0.195,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,316.9610875740447,316.8524237395333,5.464602123220914,5.544091153044803,5.214602123220914,5.294091153044803,0.03933419673774483,0.009161353407004386,9.208597397313339,0,,0.0,none,P312,0
E0007499,N0007747,N0007748,lateral,31.702478182069846,auto_road,derived,s5c_flows,0.0,0.0,0.001806,3.6221,held,0.001806,0.2167,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,316.8524237395333,316.693911348623,5.544091153044803,6.181180204111399,5.294091153044803,5.931180204111399,0.04104974238864447,0.009554548166804538,12.871570090875753,0,,0.0,none,P312,0
E0007500,N0007748,N0007749,lateral,22.98139344308334,auto_road,derived,s5c_flows,0.0,0.0,0.00207,3.6221,held,0.00207,0.2484,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,316.693911348623,316.5790043814076,6.181180204111399,6.230230237733053,5.931180204111399,5.980230237733053,0.043357917742725134,0.010090672310066967,8.833985670717665,0,,0.0,none,P312,0
E0007501,N0007749,N0007750,lateral,31.80676357267373,auto_road,derived,s5c_flows,0.0,0.0,0.002262,3.6221,held,0.002262,0.2714,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,316.5790043814076,316.4199705635442,6.230230237733053,6.6246766532526635,5.980230237733053,6.3746766532526635,0.044915948411147266,0.010457122945536718,11.802327346151843,0,,0.0,none,P312,0
E0007502,N0007750,N0007751,lateral,38.48004794340456,auto_road,derived,s5c_flows,0.0,0.0,0.002527,3.6221,held,0.002527,0.3032,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,316.4199705635442,316.2275703238272,6.6246766532526635,7.106200428125931,6.3746766532526635,6.856200428125931,0.04692754556015685,0.010935642964870401,13.6664750890912,0,,0.0,none,P312,0
E0007503,N0007751,N0007752,lateral,31.22283455507313,auto_road,derived,s5c_flows,0.0,0.0,0.002848,3.6221,held,0.002848,0.3417,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,316.2275703238272,316.07145615105185,7.106200428125931,7.258225245432527,6.856200428125931,7.008225245432527,0.04918346539602389,0.011479444670111666,10.580396719259118,0,,0.0,none,P312,0
E0007504,N0007752,N0007160,lateral,52.518811859473786,auto_road,derived,s5c_flows,0.0,0.0,0.003108,3.6221,held,0.003108,0.3729,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,316.07145615105185,315.80886209175446,7.258225245432527,7.630926726604912,7.008225245432527,7.380926726604912,0.050888777998609275,0.011895500399450726,17.200521714535,0,,0.0,none,P312,0
E0007505,N0007753,N0007754,lateral,26.04139605011807,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,321.2272977398129,321.0970907595623,1.5548677875308385,1.8621987912189297,1.3048677875308385,1.6121987912189297,0.0,0.0,0.0,0,,0.0,none,P312,0
E0007506,N0007754,N0007755,lateral,50.34527730956486,auto_road,derived,s5c_flows,0.0,0.0,0.000217,3.6221,held,0.000217,0.026,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,321.0970907595623,320.8453643730145,1.8621987912189297,1.7789337226886346,1.6121987912189297,1.5289337226886346,0.016195765838517322,0.004320367850960544,51.80909402653048,0,,0.0,none,P312,0
E0007507,N0007755,N0007756,lateral,16.785649734663934,auto_road,derived,s5c_flows,0.0,0.0,0.000637,3.6221,held,0.000637,0.0764,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,320.8453643730145,320.7614361243412,1.7789337226886346,2.2307208580807014,1.5289337226886346,1.9807208580807014,0.026539663077420582,0.006375149195973734,10.541235135312645,0,,0.0,none,P312,0
E0007508,N0007756,N0007757,lateral,11.778959176509808,auto_road,derived,s5c_flows,0.0,0.0,0.000776,3.6221,held,0.000776,0.0932,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,320.7614361243412,320.7025413284586,2.2307208580807014,2.468296073885142,1.9807208580807014,2.218296073885142,0.028904299932373093,0.006870215624926207,6.791930153454008,0,,0.0,none,P312,0
E0007509,N0007757,N0007758,lateral,16.190540308382662,auto_road,derived,s5c_flows,0.0,0.0,0.000875,3.6221,held,0.000875,0.105,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,320.7025413284586,320.6215886269167,2.468296073885142,2.6674738730832814,2.218296073885142,2.4174738730832814,0.0304241546743801,0.007193254088905893,8.869345471092945,0,,0.0,none,P312,0
E0007510,N0007758,N0007759,lateral,11.176595282659976,auto_road,derived,s5c_flows,0.0,0.0,0.00101,3.6221,held,0.00101,0.1211,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,320.6215886269167,320.56570565050345,2.6674738730832814,2.841185218637179,2.4174738730832814,2.591185218637179,0.03232490793090243,0.007602518510519268,5.762633212831322,0,,0.0,none,P312,0
E0007511,N0007759,N0007760,lateral,10.604517014782045,auto_road,derived,s5c_flows,0.0,0.0,0.001103,3.6221,held,0.001103,0.1323,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,320.56570565050345,320.51268306542954,2.841185218637179,2.952221719726708,2.591185218637179,2.702221719726708,0.03353903077593531,0.00786697661049815,5.269739350165779,0,,0.0,none,P312,0
E0007512,N0007760,N0007160,lateral,29.02016262637597,auto_road,derived,s5c_flows,0.0,0.0,0.001191,3.6221,held,0.001191,0.1429,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,320.51268306542954,320.36758225229767,2.952221719726708,3.072206566061709,2.702221719726708,2.822206566061709,0.03462729696540911,0.008106016965758328,13.96786406947753,0,,0.0,none,P312,0
E0007513,N0007761,N0007762,sub main,19.999999999952312,draft,provisional,s5c_flows,108.0218,58.894,0.152163,3.6221,held,4.680714,18.2596,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,317.49472467685956,317.3947246768598,11.759028985249813,11.163685967671427,11.509028985249813,10.913685967671427,0.5857541225418165,0.32945893741952637,0.5690669864790275,0,,0.0,none,P338,0
E0007514,N0007762,N0007763,sub main,20.00000000001479,draft,provisional,s5c_flows,108.0218,58.894,0.15233,3.6221,held,4.680881,18.2796,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,317.3947246768598,317.29472467685974,11.163685967671427,11.828932549702756,10.913685967671427,11.578932549702756,0.5857600397731111,0.3294650734223751,0.5690612378794114,0,,0.0,none,P338,0
E0007515,N0007763,N0007764,sub main,50.00000000002135,draft,provisional,s5c_flows,108.0218,58.894,0.152497,3.6221,held,4.681047,18.2996,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,317.29472467685974,317.04472467685963,11.828932549702756,11.48524358485912,11.578932549702756,11.23524358485912,0.5857659214024198,0.3294711726004427,1.4226388099508287,0,,0.0,none,P338,0
E0007516,N0007764,N0007765,sub main,50.00000000002135,draft,provisional,s5c_flows,108.0218,58.894,0.152913,3.6221,held,4.681464,18.3496,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,317.04472467685963,316.7947246768595,11.48524358485912,11.920882012593609,11.23524358485912,11.670882012593609,0.5857806955934651,0.32948649366798843,1.4226029290525253,0,,0.0,none,P338,0
E0007517,N0007765,N0007766,sub main,5.000000000011507,draft,provisional,s5c_flows,108.0218,58.894,0.15333,3.6221,held,4.681881,18.3996,0.0,0.0,,200,PVC-U,0.8,0.5,table11,minimum,tractive,1.0,316.7947246768595,316.75472467685944,11.920882012593609,11.99173528407806,11.670882012593609,11.74173528407806,0.6939030170126388,0.2915142909320917,0.12009363166093179,0,,0.0,none,P338,0
E0007518,N0007766,N0007767,sub main,70.00000000003615,draft,provisional,s5c_flows,108.0218,58.894,0.153372,3.6221,held,4.681922,18.4046,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,316.75472467685944,316.40472467685925,11.99173528407806,11.37954656337513,11.74173528407806,11.12954656337513,0.5857969211745121,0.3295033205273201,1.9915889355104905,0,,0.0,none,P338,0
E0007519,N0007767,N0007768,sub main,70.00000000003615,draft,provisional,s5c_flows,108.0218,58.894,0.153955,3.6221,held,4.682506,18.4746,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,316.40472467685925,316.05472467685905,11.37954656337513,11.329430596578447,11.12954656337513,11.079430596578447,0.5858176086968765,0.32952477570488925,1.9915186046770836,0,,0.0,none,P338,0
E0007520,N0007768,N0007769,sub main,15.000000000003284,draft,provisional,s5c_flows,108.0218,58.894,0.154538,3.6221,held,4.683089,18.5446,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,316.05472467685905,315.97972467685906,11.329430596578447,11.193340508687811,11.079430596578447,10.943340508687811,0.5858382587108485,0.32954619313243627,0.42673894420993586,0,,0.0,none,P338,0
E0007521,N0007769,N0007770,sub main,45.00000000004109,draft,provisional,s5c_flows,108.0218,58.894,0.154663,3.6221,held,4.683214,18.5596,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,315.97972467685906,315.75472467685887,11.193340508687811,11.737615411031754,10.943340508687811,11.487615411031754,0.5858426859727484,0.32955078507365887,1.280207157925622,0,,0.0,none,P338,0
E0007522,N0007770,N0007771,sub main,60.00000000001314,draft,provisional,s5c_flows,108.0218,58.894,0.155038,3.6221,held,4.683589,18.6046,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,315.75472467685887,315.4547246768588,11.737615411031754,11.292528741109948,11.487615411031754,11.042528741109948,0.5858559671841295,0.32956456061859507,1.7069041812557446,0,,0.0,none,P338,0
E0007523,N0007771,N0007772,sub main,50.00000000002135,draft,provisional,s5c_flows,108.0218,58.894,0.155538,3.6221,held,4.684089,18.6646,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,315.4547246768588,315.2047246768587,11.292528741109948,12.119799248922561,11.042528741109948,11.869799248922561,0.5858736741260528,0.3295829273615516,1.422377161043755,0,,0.0,none,P338,0
E0007524,N0007772,N0007773,sub main,29.99999999964489,draft,provisional,s5c_flows,108.0218,58.894,0.155955,3.6221,held,4.684506,18.7146,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,315.2047246768587,315.0547246768605,12.119799248922561,11.820092217670776,11.869799248922561,11.570092217670776,0.5858884405446649,0.3295982446568939,0.853404787316271,0,,0.0,none,P338,0
E0007525,N0007773,N0007774,sub main,4.999999999980268,draft,provisional,s5c_flows,109.1016,60.35,0.156205,3.6221,held,4.730023,18.7446,0.0,0.0,,200,PVC-U,0.8,0.5,table11,minimum,tractive,1.0,315.0547246768605,315.0147246768606,11.820092217670776,11.125381524311251,11.570092217670776,10.875381524311251,0.6959522248630929,0.29304414840569315,0.11974002001272104,0,,0.0,none,P338,0
E0007526,N0007774,N0007775,sub main,5.000000000011507,draft,provisional,s5c_flows,109.1016,60.35,0.156247,3.6221,held,4.730064,18.7496,0.0,0.0,,200,PVC-U,0.8,0.5,table11,minimum,tractive,1.0,315.0147246768606,314.97472467686055,11.125381524311251,11.842658135639454,10.875381524311251,11.592658135639454,0.6959539630563979,0.2930454485905395,0.11973972095446213,0,,0.0,none,P338,0
E0007527,N0007775,N0007776,sub main,70.00000000003615,draft,provisional,s5c_flows,109.1016,60.35,0.156288,3.6221,held,4.730106,18.7546,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,314.97472467686055,314.62472467686035,11.842658135639454,11.876251885639647,11.592658135639454,11.626251885639647,0.587496795051932,0.3312701290844884,1.9858264359793507,0,,0.0,none,P338,0
E0007528,N0007776,N0007777,sub main,70.00000000003615,draft,provisional,s5c_flows,109.1016,60.35,0.156872,3.6221,held,4.730689,18.8246,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,324.9509765625,324.6009765624998,1.5500000000000114,1.8949645996095796,1.3000000000000114,1.6449645996095796,0.5875172764550152,0.3312914647229819,1.985757208207984,0,,0.0,none,P338,0
E0007529,N0007777,N0007778,sub main,70.00000000003615,draft,provisional,s5c_flows,109.1016,60.35,0.157455,3.6221,held,4.731273,18.8946,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,324.6009765624998,324.2509765624996,1.8949645996095796,2.691619873047273,1.6449645996095796,2.441619873047273,0.5875377909362219,0.3313128359624846,1.9856878734697638,0,,0.0,none,P332,0
E0007530,N0007778,N0007779,sub main,35.000000000018076,draft,provisional,s5c_flows,109.1016,60.35,0.158038,3.6221,held,4.731856,18.9646,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,324.2509765624996,324.07597656249953,2.691619873047273,1.8474853515629661,2.441619873047273,1.5974853515629661,0.5875582682408982,0.3313341696140364,0.9928093346045274,0,,0.0,none,P332,0
E0007531,N0007779,N0007780,sub main,60.00000000004437,draft,provisional,s5c_flows,109.1016,60.35,0.15833,3.6221,held,4.732148,18.9996,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,324.07597656249953,323.7759765624993,1.8474853515629661,2.79491577148508,1.5974853515629661,2.54491577148508,0.5875685236859074,0.33134485436327876,1.701929153262987,0,,0.0,none,P332,0
E0007532,N0007780,N0007781,sub main,60.00000000001314,draft,provisional,s5c_flows,109.1016,60.35,0.15883,3.6221,held,4.732648,19.0596,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,323.7759765624993,323.4759765624992,2.79491577148508,3.296972656250773,2.54491577148508,3.046972656250773,0.5875860831872077,0.33136314958879975,1.7018782925830702,0,,0.0,none,P332,0
E0007533,N0007781,N0007782,sub main,25.000000000026297,draft,provisional,s5c_flows,109.1016,60.35,0.15933,3.6221,held,4.733148,19.1196,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,323.4759765624992,323.3509765624991,3.296972656250773,2.5964721679696368,3.046972656250773,2.3464721679696368,0.5876036411834202,0.3313814440846695,0.709094766376784,0,,0.0,none,P332,0
E0007534,N0007782,N0007783,sub main,22.421353787033937,draft,provisional,s5c_flows,109.1016,60.35,0.159538,3.6221,held,4.733356,19.1446,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,323.3509765624991,323.23886979356394,2.5964721679696368,2.9721592591704393,2.3464721679696368,2.7221592591704393,0.5876109448666169,0.33138905438008104,0.6359466804498058,0,,0.0,none,P332,0
E0007535,N0007783,N0007784,sub main,59.99999999993353,draft,provisional,s5c_flows,109.1016,60.35,0.159725,3.6221,held,4.733543,19.167,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,323.23886979356394,322.93886979356427,2.9721592591704393,3.6931797669826096,2.7221592591704393,3.4431797669826096,0.5876175109364296,0.3313958962205966,1.7017872704393853,0,,0.0,none,P332,0
E0007536,N0007784,N0007785,sub main,59.99999999993353,draft,provisional,s5c_flows,109.1016,60.35,0.160225,3.6221,held,4.734043,19.227,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,322.93886979356427,322.6388697935646,3.6931797669826096,3.99763533338853,3.4431797669826096,3.74763533338853,0.5876350662391948,0.33141418941073164,1.7017364303985316,0,,0.0,none,P332,0
E0007537,N0007785,N0007786,sub main,60.00000000025621,draft,provisional,s5c_flows,109.1016,60.35,0.160725,3.6221,held,4.734543,19.287,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,322.6388697935646,322.33886979356333,3.99763533338853,4.598508136124167,3.74763533338853,4.348508136124167,0.587652620037609,0.331432481871596,1.701685597760581,0,,0.0,none,P332,0
E0007538,N0007786,N0007787,sub main,27.57864621288387,draft,provisional,s5c_flows,109.1016,60.35,0.161225,3.6221,held,4.735043,19.347,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,322.33886979356333,322.2009765624989,4.598508136124167,5.285565185547966,4.348508136124167,5.035565185547966,0.5876701723319355,0.331450773603326,0.7821463895711256,0,,0.0,none,P332,0
E0007539,N0007787,N0007788,sub main,64.9999999998941,draft,provisional,s5c_flows,109.1016,60.35,0.161455,3.6221,held,4.735273,19.3746,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,322.2009765624989,321.87597656249943,5.285565185547966,5.067565917969318,5.035565185547966,4.817565917969318,0.5876782458823256,0.33145918755511594,1.843412344973019,0,,0.0,none,P332,0
E0007540,N0007788,N0007789,sub main,40.00000000009122,draft,provisional,s5c_flows,109.1016,60.35,0.161997,3.6221,held,4.735814,19.4396,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,321.87597656249943,321.675976562499,5.067565917969318,6.101916503907262,4.817565917969318,5.851916503907262,0.5876972350225628,0.3314789780249511,1.1343709429611193,0,,0.0,none,P332,0
E0007541,N0007789,N0007790,sub main,59.99999999993353,draft,provisional,s5c_flows,109.1016,60.35,0.16233,3.6221,held,4.736148,19.4796,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,321.675976562499,321.3759765624993,6.101916503907262,6.104614257813182,5.851916503907262,5.854614257813182,0.5877089575686353,0.33149119574485053,1.7015224748928686,0,,0.0,none,P332,0
E0007542,N0007790,N0007791,sub main,59.99999999993353,draft,provisional,s5c_flows,109.1016,60.35,0.16283,3.6221,held,4.736648,19.5396,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,321.3759765624993,321.07597656249965,6.104614257813182,7.182141113281602,5.854614257813182,6.932141113281602,0.5877265050366219,0.331509485136979,1.7014716733535455,0,,0.0,none,P332,0
E0007543,N0007791,N0007792,sub main,59.99999999993353,draft,provisional,s5c_flows,109.1016,60.35,0.16333,3.6221,held,4.737148,19.5996,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,321.07597656249965,320.7759765625,7.182141113281602,7.708062744140648,6.932141113281602,7.458062744140648,0.5877440510016303,0.3315277738005461,1.7014208791985175,0,,0.0,none,P332,0
E0007544,N0007792,N0007793,sub main,15.000000000204407,draft,provisional,s5c_flows,109.1016,60.35,0.16383,3.6221,held,4.737648,19.6596,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,320.7759765625,320.70097656249897,7.708062744140648,7.9933898925791596,7.458062744140648,7.7433898925791596,0.5877615954639239,0.3315460617356881,0.42534252311276005,0,,0.0,none,P332,0
E0007545,N0007793,N0007794,sub main,40.00000000009122,draft,provisional,s5c_flows,109.1016,60.35,0.163955,3.6221,held,4.737773,19.6746,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,320.70097656249897,320.5009765624985,7.9933898925791596,7.742309570313978,7.7433898925791596,7.492309570313978,0.5877659813447289,0.33155063360567305,1.1342382645945994,0,,0.0,none,P332,0
E0007546,N0007794,N0007795,sub main,69.99999999985468,draft,provisional,s5c_flows,109.1016,60.35,0.164288,3.6221,held,4.738106,19.7146,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,320.5009765624985,320.15097656249924,7.742309570313978,8.447869873047637,7.492309570313978,8.197869873047637,0.5877776648729351,0.33156281284518063,1.9848775079203678,0,,0.0,none,P332,0
E0007547,N0007795,N0007796,sub main,69.99999999989664,draft,provisional,s5c_flows,109.1016,60.35,0.164872,3.6221,held,4.738689,19.7846,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,320.15097656249924,319.8009765624997,8.447869873047637,9.646990966797148,8.197869873047637,9.396990966797148,0.5877981182143152,0.33158413488019556,1.9848084410497715,0,,0.0,none,P332,0
E0007548,N0007796,N0007797,sub main,4.999999999960576,draft,provisional,s5c_flows,109.1016,60.35,0.165455,3.6221,held,4.739273,19.8546,0.0,0.0,,200,PVC-U,0.8,0.5,table11,minimum,tractive,1.0,319.8009765624997,319.76097656250005,9.646990966797148,9.760599365234327,9.396990966797148,9.510599365234327,0.6963440780631402,0.29333736655679254,0.11967263879728164,0,,0.0,none,P332,0
E0007549,N0007797,N0007798,sub main,80.00000000009851,draft,provisional,s5c_flows,109.1016,60.35,0.165497,3.6221,held,4.739314,19.8596,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,319.76097656250005,319.36097656249956,9.760599365234327,10.399735107422316,9.510599365234327,10.149735107422316,0.5878200427704012,0.33160699188019893,2.26826789888103,0,,0.0,none,P332,0
E0007550,N0007798,N0007799,sub main,80.00000000014049,draft,provisional,s5c_flows,109.1016,60.35,0.166163,3.6221,held,4.739981,19.9396,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,319.36097656249956,318.96097656249884,10.399735107422316,10.917868652344907,10.149735107422316,10.667868652344907,0.5878434380686623,0.33163138361616296,2.2681776251790637,0,,0.0,none,P332,0
E0007551,N0007799,N0007800,sub main,14.999999999923697,draft,provisional,s5c_flows,109.1016,60.35,0.16683,3.6221,held,4.740648,20.0196,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,318.96097656249884,318.88597656249925,10.917868652344907,11.005289306641373,10.667868652344907,10.755289306641373,0.5878668306954107,0.33165577405722413,0.4252663816786423,0,,0.0,none,P332,0
E0007552,N0007800,N0007801,sub main,49.99999999997041,draft,provisional,s5c_flows,109.1016,60.35,0.166955,3.6221,held,4.740773,20.0346,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,318.88597656249925,318.6359765624994,11.005289306641373,11.721903076172453,10.755289306641373,11.471903076172453,0.5878712143237713,0.3316603448354124,1.417544035204078,0,,0.0,none,P332,0
E0007553,N0007801,N0007802,sub main,50.00000000001238,draft,provisional,s5c_flows,109.1016,60.35,0.167372,3.6221,held,4.741189,20.0846,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,328.805045684116,328.55504568411595,1.5528339545558651,2.574440399868422,1.3028339545558651,2.324440399868422,0.5878858023634473,0.3316755560578055,1.417508859685558,0,,0.0,none,P332,0
E0007554,N0007802,N0007140,sub main,18.340725370197042,draft,provisional,s5c_flows,109.1016,60.35,0.167788,3.6221,held,4.741606,20.1346,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,328.55504568411595,328.463342057265,2.574440399868422,3.039831770860019,2.324440399868422,2.789831770860019,0.5879004244280338,0.33169080334034695,0.519949881763301,0,,0.0,none,P318,0
E0007555,N0007803,N0007804,lateral,24.21292016751669,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,321.47325994670155,321.35219534586395,1.5582341939234539,1.6908344392923027,1.3082341939234539,1.4408344392923027,0.0,0.0,0.0,0,,0.0,none,P324,0
E0007556,N0007804,N0007805,lateral,16.05212071827033,auto_road,derived,s5c_flows,0.0,0.0,0.000202,3.6221,held,0.000202,0.0242,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,321.35219534586395,321.2719347422726,1.6908344392923027,2.104316478430519,1.4408344392923027,1.854316478430519,0.01564166988547661,0.004215524321315528,17.104014294082106,0,,0.0,none,P324,0
E0007557,N0007805,N0007806,lateral,13.223999777966512,auto_road,derived,s5c_flows,0.0,0.0,0.000336,3.6221,held,0.000336,0.0403,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,321.2719347422726,321.20581474338275,2.104316478430519,2.4155841823985043,1.854316478430519,2.1655841823985043,0.019916787706700925,0.0050383822072243845,11.066041348891273,0,,0.0,none,P324,0
E0007558,N0007806,N0007807,lateral,13.17211050524239,auto_road,derived,s5c_flows,0.0,0.0,0.000446,3.6221,held,0.000446,0.0535,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,321.20581474338275,321.13995419085654,2.4155841823985043,2.6560968345340825,2.1655841823985043,2.4060968345340825,0.02266363995655078,0.0055837863281057165,9.686668845262782,0,,0.0,none,P324,0
E0007559,N0007807,N0007808,lateral,5.729838880095953,auto_road,derived,s5c_flows,0.0,0.0,0.000556,3.6221,held,0.000556,0.0667,0.0,0.0,,200,PVC-U,0.7,0.5,table11,minimum,tractive,1.0,321.13995419085654,321.0998453186959,2.6560968345340825,2.731331439116616,2.4060968345340825,2.481331439116616,0.027900505089701478,0.005630814807486423,3.4227808550862213,0,,0.0,none,P324,0
E0007560,N0007808,N0007809,lateral,10.194932855204884,auto_road,derived,s5c_flows,0.0,0.0,0.000603,3.6221,held,0.000603,0.0724,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,321.0998453186959,321.0488706544199,2.731331439116616,2.8398317381582387,2.481331439116616,2.5898317381582387,0.02591099819269343,0.006245086182309317,6.557661203290195,0,,0.0,none,P324,0
E0007561,N0007809,N0007810,lateral,5.917332585009101,auto_road,derived,s5c_flows,0.0,0.0,0.000688,3.6221,held,0.000688,0.0826,0.0,0.0,,200,PVC-U,0.7,0.5,table11,minimum,tractive,1.0,321.0488706544199,321.00744932632483,2.8398317381582387,2.9117096092220436,2.5898317381582387,2.6617096092220436,0.030633148522789286,0.006098664677746418,3.2194604376622427,0,,0.0,none,P324,0
E0007562,N0007810,N0007811,lateral,32.21237364161651,auto_road,derived,s5c_flows,0.0,0.0,0.000738,3.6221,held,0.000738,0.0885,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,321.00744932632483,320.84638745811674,2.9117096092220436,3.4740471121957626,2.6617096092220436,3.2240471121957626,0.02828728961805438,0.006740149436972681,18.97929781453089,0,,0.0,none,P324,0
