EDGE_UID,US_NODE,DS_NODE,TIER,LEN_M,SRC,CONFIDENCE,STAGE,QADF_M3D,N_PROP,QINF_LS,PF,PF_METH,QPK_LS,UPSTR_KM,ON_WADI_M,ON_DUAL_M,CROSS_ID,DN,MATERIAL,SLOPE_LAID,SLOPE_MIN,GRAD_BY,SIZED_BY,CLEAN_BY,TAU_PA,INV_UP,INV_DN,US_DEPTH,DS_DEPTH,COVER_US,COVER_DN,V_PK_MS,DOD_PK,RET_MIN,PAST_CAP,CAP_EXIT,CAP_LEN_M,TIE_TYPE,PACKAGE,PHASE
E0007563,N0007811,N0007812,lateral,12.299176645028512,auto_road,derived,s5c_flows,0.0,0.0,0.001006,3.6221,held,0.001006,0.1207,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,320.84638745811674,320.7848915748916,3.4740471121957626,3.697743923155258,3.2240471121957626,3.447743923155258,0.03227106832661361,0.007590845888990255,6.352013987962457,0,,0.0,none,P324,0
E0007564,N0007812,N0007813,lateral,16.790340851198092,auto_road,derived,s5c_flows,0.0,0.0,0.001108,3.6221,held,0.001108,0.133,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,320.7848915748916,320.70093987063564,3.697743923155258,4.0847046606143635,3.447743923155258,3.8347046606143635,0.03360236613689387,0.007880836787302364,8.32795562808252,0,,0.0,none,P324,0
E0007565,N0007813,N0007814,lateral,14.857274633894114,auto_road,derived,s5c_flows,0.0,0.0,0.001248,3.6221,held,0.001248,0.1498,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,320.70093987063564,320.6266534974662,4.0847046606143635,4.2979070494088205,3.8347046606143635,4.0479070494088205,0.03530417409047516,0.008255641288833743,7.013936744806667,0,,0.0,none,P324,0
E0007566,N0007814,N0007815,lateral,12.12551065944631,auto_road,derived,s5c_flows,0.0,0.0,0.001372,3.6221,held,0.001372,0.1647,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,320.6266534974662,320.5660259441689,4.2979070494088205,4.612532405440447,4.0479070494088205,4.362532405440447,0.03670915035251203,0.008568516573356416,5.505217156579487,0,,0.0,none,P324,0
E0007567,N0007815,N0007816,lateral,43.212068079526766,auto_road,derived,s5c_flows,0.0,0.0,0.001473,3.6221,held,0.001473,0.1768,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,320.5660259441689,320.3499656037713,4.612532405440447,5.302683322009955,4.362532405440447,5.052683322009955,0.03779267213823742,0.008811918729056428,19.056634366165998,0,,0.0,none,P324,0
E0007568,N0007816,N0007817,lateral,13.30644073753646,auto_road,derived,s5c_flows,0.0,0.0,0.001833,3.6221,held,0.001833,0.22,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,320.3499656037713,320.2834334000836,5.302683322009955,5.687025584291405,5.052683322009955,5.437025584291405,0.04129571643799406,0.00961129441690109,5.370387813110598,0,,0.0,none,P324,0
E0007569,N0007817,N0007818,lateral,22.641255690537868,auto_road,derived,s5c_flows,0.0,0.0,0.001944,3.6221,held,0.001944,0.2333,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,320.2834334000836,320.1702271216309,5.687025584291405,6.309661794384738,5.437025584291405,6.059661794384738,0.04228236780357449,0.009839843568875323,8.924624639329291,0,,0.0,none,P324,0
E0007570,N0007818,N0007819,lateral,41.43501608369495,auto_road,derived,s5c_flows,0.0,0.0,0.002133,3.6221,held,0.002133,0.2559,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,320.1702271216309,319.9630520412124,6.309661794384738,7.795981161912607,6.059661794384738,7.545981161912607,0.04387938699876826,0.01021291480177941,15.738223540230887,0,,0.0,none,P324,0
E0007571,N0007819,N0007820,lateral,7.617287488339274,auto_road,derived,s5c_flows,0.0,0.0,0.002478,3.6221,held,0.002478,0.2974,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,319.9630520412124,319.9211569600265,7.795981161912607,8.054734153254742,7.545981161912607,7.804734153254742,0.04806737860357823,0.01062182588893143,2.641184003799002,0,,0.0,none,P324,0
E0007572,N0007820,N0007821,lateral,40.836189869165125,auto_road,derived,s5c_flows,0.0,0.0,0.002542,3.6221,held,0.002542,0.305,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,319.9211569600265,319.6965579157461,8.054734153254742,8.851903998316402,7.804734153254742,8.601903998316402,0.04855342803243472,0.010731950662573347,14.017613010381638,0,,0.0,none,P324,0
E0007573,N0007821,N0007822,lateral,15.860726255793917,auto_road,derived,s5c_flows,0.0,0.0,0.002882,3.6221,held,0.002882,0.3458,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,319.6965579157461,319.60932392133924,8.851903998316402,9.305928764207636,8.601903998316402,9.055928764207636,0.051007031754942735,0.011292755311977848,5.182529320007911,0,,0.0,none,P324,0
E0007574,N0007822,N0007823,lateral,28.303083875083676,auto_road,derived,s5c_flows,0.0,0.0,0.003014,3.6221,held,0.003014,0.3617,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,319.60932392133924,319.45365696002625,9.305928764207636,9.661485862239374,9.055928764207636,9.411485862239374,0.051907281548015445,0.011500554902594579,9.087705048633259,0,,0.0,none,P324,0
E0007575,N0007823,N0007824,lateral,3.140065836198268,auto_road,derived,s5c_flows,0.0,0.0,0.00325,3.6221,held,0.00325,0.39,0.0,0.0,,200,PVC-U,1.3,0.5,table11,minimum,tractive,1.0,319.45365696002625,319.4128361041557,9.661485862239374,9.690710038422424,9.411485862239374,9.440710038422424,0.07097585831556322,0.009813178401718109,0.7373553747053292,0,,0.0,none,P324,0
E0007576,N0007824,N0007825,lateral,14.113818781836374,auto_road,derived,s5c_flows,0.0,0.0,0.003276,3.6221,held,0.003276,0.3931,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,319.4128361041557,319.34226701024653,9.690710038422424,9.513415362800345,9.440710038422424,9.263415362800345,0.051940327884798514,0.012154175659158134,4.528856913501533,0,,0.0,none,P324,0
E0007577,N0007825,N0007826,lateral,19.10887685531838,auto_road,derived,s5c_flows,0.0,0.0,0.003394,3.6221,held,0.003394,0.4073,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,319.34226701024653,319.24672262596994,9.513415362800345,9.348736358405063,9.263415362800345,9.098736358405063,0.052657454951987856,0.012331508726661083,6.048170790106711,0,,0.0,none,P324,0
E0007578,N0007826,N0007827,lateral,23.711294569482792,auto_road,derived,s5c_flows,0.0,0.0,0.003553,3.6221,held,0.003553,0.4264,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,319.24672262596994,319.12816615312255,9.348736358405063,9.08582310468995,9.098736358405063,8.83582310468995,0.05359773775365999,0.012565155271143297,7.373226173108907,0,,0.0,none,P324,0
E0007579,N0007827,N0007828,lateral,16.054134225843743,auto_road,derived,s5c_flows,0.0,0.0,0.003751,3.6221,held,0.003751,0.4501,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,319.12816615312255,319.04789548199335,9.08582310468995,9.104539820741024,8.83582310468995,8.854539820741024,0.05472991720282968,0.012848181610318948,4.8888965567488265,0,,0.0,none,P324,0
E0007580,N0007828,N0007829,lateral,13.781181171225168,auto_road,derived,s5c_flows,0.0,0.0,0.003884,3.6221,held,0.003884,0.4661,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,319.04789548199335,318.9789895761372,9.104539820741024,8.896986986362776,8.854539820741024,8.646986986362776,0.055468025345731975,0.01303369078421826,4.140878486697853,0,,0.0,none,P324,0
E0007581,N0007829,N0007830,lateral,10.354003197667982,auto_road,derived,s5c_flows,0.0,0.0,0.003999,3.6221,held,0.003999,0.4799,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,318.9789895761372,318.9272195601489,8.896986986362776,8.733211348054226,8.646986986362776,8.483211348054226,0.05609264530975691,0.013191287898907805,3.076458936963636,0,,0.0,none,P324,0
E0007582,N0007830,N0007831,lateral,9.758579871462445,auto_road,derived,s5c_flows,0.0,0.0,0.004086,3.6221,held,0.004086,0.4903,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,318.9272195601489,318.8784266607916,8.733211348054226,8.590903173192771,8.483211348054226,8.340903173192771,0.05655719371582939,0.013308859874615692,2.8757260955149975,0,,0.0,none,P324,0
E0007583,N0007831,N0007832,lateral,6.43024218665811,auto_road,derived,s5c_flows,0.0,0.0,0.004167,3.6221,held,0.004167,0.5,0.0,0.0,,200,PVC-U,0.65,0.5,table11,minimum,tractive,1.0,318.8784266607916,318.83663008657834,8.590903173192771,8.620401163421661,8.340903173192771,8.370401163421661,0.06219797935211829,0.012654393252179236,1.723057633500413,0,,0.0,none,P324,0
E0007584,N0007832,N0007833,lateral,7.043680331136662,auto_road,derived,s5c_flows,0.0,0.0,0.00422,3.6221,held,0.00422,0.5065,0.0,0.0,,200,PVC-U,0.65,0.5,uniform,minimum,tractive,1.0,318.83663008657834,318.79084616442594,8.620401163421661,8.762010280886557,8.370401163421661,8.512010280886557,0.06249997474597507,0.012720495817298089,1.8783155139302057,0,,0.0,none,P324,0
E0007585,N0007833,N0007834,lateral,8.861523446054369,auto_road,derived,s5c_flows,0.0,0.0,0.004279,3.6221,held,0.004279,0.5135,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,318.79084616442594,318.74653854719566,8.762010280886557,9.09553298600747,8.512010280886557,8.84553298600747,0.057564457470348177,0.013564845732183889,2.5656813930769107,0,,0.0,none,P324,0
E0007586,N0007834,N0007835,lateral,24.379738130398753,auto_road,derived,s5c_flows,0.0,0.0,0.004353,3.6221,held,0.004353,0.5224,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,318.74653854719566,318.62463985654364,9.09553298600747,9.747491491112612,8.84553298600747,9.497491491112612,0.05794253838715481,0.013661304324781381,7.012619401052295,0,,0.0,none,P324,0
E0007587,N0007835,N0007836,lateral,3.2628613964013162,auto_road,derived,s5c_flows,0.0,0.0,0.004556,3.6221,held,0.004556,0.5467,0.0,0.0,,200,PVC-U,1.25,0.5,table11,minimum,tractive,1.0,318.62463985654364,318.5838540890886,9.747491491112612,9.797768225364507,9.497491491112612,9.547768225364507,0.07987968580309132,0.011363927159235537,0.6807866446471518,0,,0.0,none,P324,0
E0007588,N0007836,N0007837,lateral,46.34403378090544,auto_road,derived,s5c_flows,0.0,0.0,0.004583,3.6221,held,0.004583,0.55,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,318.5838540890886,318.3521339201841,9.797768225364507,9.359841177472163,9.547768225364507,9.109841177472163,0.05909067587205839,0.013955469464706743,13.07144573346009,0,,0.0,none,P324,0
E0007589,N0007837,N0007838,lateral,13.522074834503114,auto_road,derived,s5c_flows,0.0,0.0,0.00497,3.6221,held,0.00497,0.5963,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,318.3521339201841,318.2845235460116,9.359841177472163,9.445456922738401,9.109841177472163,9.195456922738401,0.06093778405981208,0.014432630993759216,3.6983280141460435,0,,0.0,none,P324,0
E0007590,N0007838,N0007839,lateral,12.675693034816934,auto_road,derived,s5c_flows,0.0,0.0,0.005082,3.6221,held,0.005082,0.6099,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,318.2845235460116,318.2211450808375,9.445456922738401,9.429489684787484,9.195456922738401,9.179489684787484,0.06145413411548553,0.014566878499582187,3.437710963159555,0,,0.0,none,P324,0
E0007591,N0007839,N0007840,lateral,10.075013102428313,auto_road,derived,s5c_flows,0.0,0.0,0.005188,3.6221,held,0.005188,0.6225,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,318.2211450808375,318.1707700153254,9.429489684787484,9.438788090143362,9.179489684787484,9.188788090143362,0.06193578832602279,0.01469244264556166,2.711144712594549,0,,0.0,none,P324,0
E0007592,N0007840,N0007841,lateral,8.317663902990775,auto_road,derived,s5c_flows,0.0,0.0,0.005272,3.6221,held,0.005272,0.6326,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,318.1707700153254,318.1291816958104,9.438788090143362,9.628874944814584,9.188788090143362,9.378874944814584,0.0623127743210722,0.014790947243167069,2.22470806711672,0,,0.0,none,P324,0
E0007593,N0007841,N0007842,lateral,18.118087125810117,auto_road,derived,s5c_flows,0.0,0.0,0.005341,3.6221,held,0.005341,0.6409,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,318.1291816958104,318.03859126018136,9.628874944814584,9.920362597240512,9.378874944814584,9.670362597240512,0.06261941543005552,0.014871217728813252,4.822276233172339,0,,0.0,none,P324,0
E0007594,N0007842,N0007843,lateral,15.94743421887438,auto_road,derived,s5c_flows,0.0,0.0,0.005492,3.6221,held,0.005492,0.6591,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,318.03859126018136,317.95885408908697,9.920362597240512,10.07300626247553,9.670362597240512,9.82300626247553,0.06328124488351089,0.01504491480636097,4.200147623578589,0,,0.0,none,P324,0
E0007595,N0007843,N0007844,lateral,64.99999999962782,auto_road,derived,s5c_flows,0.0,0.0,0.005625,3.6221,held,0.005625,0.675,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,317.95885408908697,317.63385408908886,10.07300626247553,8.982173742942393,9.82300626247553,8.732173742942393,0.06385406139859119,0.015195743579230064,16.96577022038933,0,,0.0,none,P324,0
E0007596,N0007844,N0007845,lateral,34.10790749971949,auto_road,derived,s5c_flows,0.0,0.0,0.006167,3.6221,held,0.006167,0.74,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,317.63385408908886,317.46331455159026,8.982173742942393,9.183200340987867,8.732173742942393,8.933200340987867,0.06609794411804935,0.015790971624954714,8.600345027071638,0,,0.0,none,P324,0
E0007597,N0007845,N0007846,lateral,62.57813345934641,auto_road,derived,s5c_flows,0.0,0.0,0.006451,3.6221,held,0.006451,0.7741,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,317.46331455159026,317.1504238842935,9.183200340987867,9.165646672347123,8.933200340987867,8.915646672347123,0.06722067045233812,0.016091407335236813,15.515597865519794,0,,0.0,none,P324,0
E0007598,N0007846,N0007847,lateral,3.3139590411402056,auto_road,derived,s5c_flows,0.0,0.0,0.006972,3.6221,held,0.006972,0.8367,0.0,0.0,,200,PVC-U,1.25,0.5,table11,minimum,tractive,1.0,317.1504238842935,317.1089993962793,9.165646672347123,9.365884636923852,8.915646672347123,9.115884636923852,0.09388021491843992,0.013556401018648773,0.5883311061191585,0,,0.0,none,P324,0
E0007599,N0007847,N0007848,lateral,12.395407342850431,auto_road,derived,s5c_flows,0.0,0.0,0.007,3.6221,held,0.007,0.84,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,317.1089993962793,317.047022359565,9.365884636923852,8.638097269341245,9.115884636923852,8.388097269341245,0.06929941999508253,0.016652243949267925,2.9811233975046267,0,,0.0,none,P324,0
E0007600,N0007848,N0007849,lateral,23.95220168175962,auto_road,derived,s5c_flows,0.0,0.0,0.007103,3.6221,held,0.007103,0.8524,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,317.047022359565,316.92726135115623,8.638097269341245,8.991287232828142,8.388097269341245,8.741287232828142,0.06967698342359799,0.016754743719293447,5.729343346219827,0,,0.0,none,P324,0
E0007601,N0007849,N0007850,lateral,17.02386294499341,auto_road,derived,s5c_flows,0.0,0.0,0.007303,3.6221,held,0.007303,0.8763,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,316.92726135115623,316.84214203643126,8.991287232828142,8.537740776068745,8.741287232828142,8.287740776068745,0.07039963449326465,0.016951469373197997,4.030291508265841,0,,0.0,none,P324,0
E0007602,N0007850,N0007851,lateral,14.378694467054169,auto_road,derived,s5c_flows,0.0,0.0,0.007445,3.6221,held,0.007445,0.8934,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,316.84214203643126,316.770248564096,8.537740776068745,8.499160615591506,8.287740776068745,8.249160615591506,0.07090459954122201,0.0170893571630574,3.379821751125089,0,,0.0,none,P324,0
E0007603,N0007851,N0007852,lateral,7.249833563139807,auto_road,derived,s5c_flows,0.0,0.0,0.007565,3.6221,held,0.007565,0.9078,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,316.770248564096,316.72674956271715,8.499160615591506,8.23458466579848,8.249160615591506,7.984584665798479,0.0758293642740945,0.016514396618498545,1.5934534140218644,0,,0.0,none,P324,0
E0007604,N0007852,N0007853,lateral,25.11700602544457,auto_road,derived,s5c_flows,0.0,0.0,0.007625,3.6221,held,0.007625,0.915,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,316.72674956271715,316.6011645325899,8.23458466579848,8.94067506701947,7.984584665798479,8.69067506701947,0.07153538234381823,0.0172620883731823,5.851884107905629,0,,0.0,none,P324,0
E0007605,N0007853,N0007854,lateral,10.376564845014107,auto_road,derived,s5c_flows,0.0,0.0,0.007834,3.6221,held,0.007834,0.9401,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,316.6011645325899,316.54928170836484,8.94067506701947,8.79779470765078,8.69067506701947,8.54779470765078,0.07225522676297552,0.01745986770330807,2.3934980923140605,0,,0.0,none,P324,0
E0007606,N0007854,N0007855,lateral,7.1677257389229245,auto_road,derived,s5c_flows,0.0,0.0,0.007921,3.6221,held,0.007921,0.9505,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,316.54928170836484,316.5062753539313,8.79779470765078,9.087566198803074,8.54779470765078,8.837566198803074,0.07713329598034706,0.016837158249662115,1.5487746780476408,0,,0.0,none,P324,0
E0007607,N0007855,N0007856,lateral,5.575420504435897,auto_road,derived,s5c_flows,0.0,0.0,0.007981,3.6221,held,0.007981,0.9577,0.0,0.0,,200,PVC-U,0.75,0.5,table11,minimum,tractive,1.0,316.5062753539313,316.46445970014804,9.087566198803074,9.182116227586334,8.837566198803074,8.932116227586334,0.0833440123297164,0.016068097260966835,1.114941223447669,0,,0.0,none,P324,0
E0007608,N0007856,N0007857,lateral,8.026615201492204,auto_road,derived,s5c_flows,0.0,0.0,0.008027,3.6221,held,0.008027,0.9632,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,316.46445970014804,316.4243266241406,9.182116227586334,9.233418737187549,8.932116227586334,8.983418737187549,0.07290846416108168,0.017639954053846524,1.8348613095086947,0,,0.0,none,P324,0
E0007609,N0007857,N0007858,lateral,20.494111567582383,auto_road,derived,s5c_flows,0.0,0.0,0.008094,3.6221,held,0.008094,0.9713,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,316.4243266241406,316.32185606630264,9.233418737187549,9.483685925884856,8.983418737187549,9.233685925884856,0.07313273786117053,0.017701915546813524,4.670528358650815,0,,0.0,none,P324,0
E0007610,N0007858,N0007859,lateral,9.747588533871104,auto_road,derived,s5c_flows,0.0,0.0,0.008265,3.6221,held,0.008265,0.9918,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,316.32185606630264,316.2731181236333,9.483685925884856,9.734358683007315,9.233685925884856,9.484358683007315,0.07369947331700229,0.017858793788241317,2.2043550867597945,0,,0.0,none,P324,0
E0007611,N0007859,N0007860,lateral,12.484083776298455,auto_road,derived,s5c_flows,0.0,0.0,0.008346,3.6221,held,0.008346,1.0015,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,316.2731181236333,316.2106977047518,9.734358683007315,9.943049853841956,9.484358683007315,9.693049853841956,0.07396514677369287,0.017932484124556086,2.813055499976524,0,,0.0,none,P324,0
E0007612,N0007860,N0007861,lateral,15.781948297067887,auto_road,derived,s5c_flows,0.0,0.0,0.00845,3.6221,held,0.00845,1.014,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,316.2106977047518,316.13178796326645,9.943049853841956,10.192125610952303,9.693049853841956,9.942125610952303,0.07430369971248049,0.018026527004005505,3.5399646671108838,0,,0.0,none,P324,0
E0007613,N0007861,N0007862,lateral,10.228935509986943,auto_road,derived,s5c_flows,0.0,0.0,0.008581,3.6221,held,0.008581,1.0298,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,316.13178796326645,316.0806432857165,10.192125610952303,10.40782106975223,9.942125610952303,10.15782106975223,0.07472613676504178,0.018144087503260325,2.281427434631373,0,,0.0,none,P324,0
E0007614,N0007862,N0007863,lateral,38.33774482490315,auto_road,derived,s5c_flows,0.0,0.0,0.008667,3.6221,held,0.008667,1.04,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,316.0806432857165,315.888954561592,10.40782106975223,9.41582449114236,10.15782106975223,9.16582449114236,0.07500108176124715,0.01822073119672865,8.519375970901475,0,,0.0,none,P324,0
E0007615,N0007863,N0007864,lateral,26.66225517522514,auto_road,derived,s5c_flows,0.0,0.0,0.008986,3.6221,held,0.008986,1.0783,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,315.888954561592,315.7556432857159,9.41582449114236,8.91522463420597,9.16582449114236,8.66522463420597,0.07600501387333652,0.018501449319535707,5.846600072037831,0,,0.0,none,P324,0
E0007616,N0007864,N0007865,lateral,30.09867513642997,auto_road,derived,s5c_flows,0.0,0.0,0.009208,3.6221,held,0.009208,1.105,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,315.7556432857159,315.60514991003373,8.91522463420597,9.214704826294394,8.66522463420597,8.964704826294394,0.07668944377211792,0.01869360297790776,6.541246890482074,0,,0.0,none,P324,0
E0007617,N0007865,N0007866,lateral,39.90132486366549,auto_road,derived,s5c_flows,0.0,0.0,0.009459,3.6221,held,0.009459,1.1351,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,315.60514991003373,315.4056432857154,9.214704826294394,10.277034936940822,8.964704826294394,10.027034936940822,0.07744988033126043,0.018907830031331757,8.586483003159325,0,,0.0,none,P324,0
E0007618,N0007866,N0007867,lateral,16.842807880220494,auto_road,derived,s5c_flows,0.0,0.0,0.009792,3.6221,held,0.009792,1.175,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,315.4056432857154,315.3214292463143,10.277034936940822,10.071850782982551,10.027034936940822,9.821850782982551,0.0784378205996881,0.019187300628454723,3.578802451727704,0,,0.0,none,P324,0
E0007619,N0007867,N0007868,lateral,72.41993586609435,auto_road,derived,s5c_flows,0.0,0.0,0.009932,3.6221,held,0.009932,1.1918,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,315.3214292463143,314.95932956698385,10.071850782982551,9.592763938875521,9.821850782982551,9.342763938875521,0.07884633878746494,0.019303242870602227,15.308243219195134,0,,0.0,none,P324,0
E0007620,N0007868,N0007869,lateral,55.73725625375355,auto_road,derived,s5c_flows,0.0,0.0,0.010536,3.6221,held,0.010536,1.2643,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,314.95932956698385,314.68064328571506,9.592763938875521,9.409536157644311,9.342763938875521,9.159536157644311,0.08056514682631687,0.019793487976760255,11.530473256612332,0,,0.0,none,P324,0
E0007621,N0007869,N0007870,lateral,49.99999999976981,auto_road,derived,s5c_flows,0.0,0.0,0.011,3.6221,held,0.011,1.32,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,314.68064328571506,314.4306432857162,9.409536157644311,9.695913110768174,9.159536157644311,9.445913110768174,0.0818404410535293,0.02015975945015827,10.182414984597154,0,,0.0,none,P324,0
E0007622,N0007870,N0007871,lateral,50.00000000022265,auto_road,derived,s5c_flows,0.0,0.0,0.011417,3.6221,held,0.011417,1.37,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,314.4306432857162,314.18064328571506,9.695913110768174,9.853750024831811,9.445913110768174,9.603750024831811,0.08295560154539156,0.02048179759131083,10.04553421122577,0,,0.0,none,P324,0
E0007623,N0007871,N0007189,lateral,6.378837904659508,auto_road,derived,s5c_flows,0.0,0.0,0.011833,3.6221,held,0.011833,1.42,0.0,0.0,,200,PVC-U,0.65,0.5,table11,minimum,tractive,1.0,314.18064328571506,314.13918083933476,9.853750024831811,9.880899727071494,9.603750024831811,9.630899727071494,0.09180437339471288,0.01960231959078565,1.1580490247513766,0,,0.0,none,P324,0
E0007624,N0007872,N0007873,lateral,59.999999999978634,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,1.0,0.5,cover_min,minimum,tractive,1.0,323.2496021591126,322.6496021591128,1.6008922256530127,1.603419081121558,1.3508922256530127,1.353419081121558,0.0,0.0,0.0,0,,0.0,none,P324,0
E0007625,N0007873,N0007874,lateral,60.00000000003612,auto_road,derived,s5c_flows,0.0,0.0,0.0005,3.6221,held,0.0005,0.06,0.0,0.0,,200,PVC-U,0.6,0.5,ground,minimum,tractive,1.0,322.6496021591128,322.2896021591126,1.603419081121558,1.568796278387424,1.353419081121558,1.318796278387424,0.025316222355145922,0.005597239643209434,39.50036407376301,0,,0.0,none,P324,0
E0007626,N0007874,N0007189,lateral,5.738391883814112,auto_road,derived,s5c_flows,0.0,0.0,0.001,3.6221,held,0.001,0.12,0.0,0.0,,200,PVC-U,0.7,0.5,table11,minimum,tractive,1.0,322.2896021591126,322.24943341592586,1.568796278387424,1.7706471504803858,1.318796278387424,1.5206471504803858,0.03595079001283338,0.007034710856948373,2.6602993896961533,0,,0.0,none,P324,0
E0007627,N0007875,N0007876,lateral,70.00000000002149,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,318.78961803060236,318.4396180306023,1.5545592154913948,2.3210326041633493,1.3045592154913948,2.0710326041633493,0.0,0.0,0.0,0,,0.0,none,P312,0
E0007628,N0007876,N0007877,lateral,69.99999999998245,auto_road,derived,s5c_flows,0.0,0.0,0.000583,3.6221,held,0.000583,0.07,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,318.4396180306023,318.08961803060237,2.3210326041633493,2.6650816764288834,2.0710326041633493,2.4150816764288834,0.025530390765142158,0.006166662961199304,45.69717233859495,0,,0.0,none,P312,0
E0007629,N0007877,N0007878,lateral,70.00000000002149,auto_road,derived,s5c_flows,0.0,0.0,0.001167,3.6221,held,0.001167,0.14,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,318.08961803060237,317.7396180306023,2.6650816764288834,3.558752330725838,2.4150816764288834,3.308752330725838,0.034335901580504376,0.008041826953189918,33.9780408541667,0,,0.0,none,P312,0
E0007630,N0007878,N0007879,lateral,69.99999999996332,auto_road,derived,s5c_flows,0.0,0.0,0.00175,3.6221,held,0.00175,0.21,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,317.7396180306023,317.3896180306025,3.558752330725838,4.219329723303758,3.308752330725838,3.9693297233037583,0.04053167265986828,0.00943533249312914,28.784074036530193,0,,0.0,none,P312,0
E0007631,N0007879,N0007880,lateral,70.00000000002149,auto_road,derived,s5c_flows,0.0,0.0,0.002333,3.6221,held,0.002333,0.28,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,317.3896180306025,317.0396180306024,4.219329723303758,4.900994762366338,3.9693297233037583,4.650994762366338,0.04546970533410139,0.010588247017514346,25.658109242068203,0,,0.0,none,P312,0
E0007632,N0007880,N0007150,lateral,49.54854211419657,auto_road,derived,s5c_flows,0.0,0.0,0.002917,3.6221,held,0.002917,0.35,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,317.0396180306024,316.7918753200314,4.900994762366338,5.427607101843591,4.650994762366338,5.177607101843591,0.0496458720483037,0.01159183880741163,16.63399193457869,0,,0.0,none,P312,0
E0007633,N0007881,N0007882,main,90.00000000009348,draft,drafted,s5c_flows,4.4496,6.0,0.011463,3.6221,held,0.198004,1.3756,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,311.27208519820925,310.8220851982088,7.845956793978246,8.047757331088064,7.595956793978246,7.797757331088064,0.22107070446644117,0.07215881326815779,6.785159542608053,0,,0.0,none,P327,1
E0007634,N0007882,N0007883,main,60.000000000077925,draft,drafted,s5c_flows,4.4496,6.0,0.012213,3.6221,held,0.198754,1.4656,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,310.8220851982088,310.5220851982084,8.047757331088064,9.079965583041599,7.797757331088064,8.829965583041599,0.2213437715095311,0.07228329429325817,4.517859224957855,0,,0.0,none,P327,1
E0007635,N0007883,N0007884,main,59.99999999962818,draft,drafted,s5c_flows,4.4496,6.0,0.012713,3.6221,held,0.199254,1.5256,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,310.5220851982084,310.22208519821027,9.079965583041599,9.40984229202411,8.829965583041599,9.15984229202411,0.2215254122543006,0.07236614575308523,4.514154786205073,0,,0.0,none,P327,1
E0007636,N0007884,N0007885,main,60.00000000005452,draft,drafted,s5c_flows,4.4496,6.0,0.013213,3.6221,held,0.199754,1.5856,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,310.22208519821027,309.92208519820997,9.40984229202411,10.396915045930655,9.15984229202411,10.146915045930655,0.22170673143807695,0.0724488889927141,4.510462959399184,0,,0.0,none,P327,1
E0007637,N0007885,N0007886,main,15.000000000244352,draft,drafted,s5c_flows,4.4496,6.0,0.013713,3.6221,held,0.200254,1.6456,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,309.92208519820997,309.84708519820873,10.396915045930655,10.585776129916269,10.146915045930655,10.335776129916269,0.22188773042149343,0.07253152443082986,1.126695917476724,0,,0.0,none,P327,1
E0007638,N0007886,N0007887,main,66.13953366453357,draft,drafted,s5c_flows,4.4496,6.0,0.013838,3.6221,held,0.200379,1.6606,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,309.84708519820873,309.51638752988606,10.585776129916269,10.30404704042644,10.335776129916269,10.05404704042644,0.2219329302946202,0.07255216649518328,4.966931043591419,0,,0.0,none,P327,1
E0007639,N0007887,N0007888,main,93.86046633552564,draft,drafted,s5c_flows,4.4496,6.0,0.014389,3.6221,held,0.20093,1.7267,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,309.51638752988606,309.04708519820844,10.30404704042644,10.780368415072815,10.05404704042644,10.530368415072815,0.22213193434341616,0.0726430768825869,7.042396268758104,0,,0.0,none,P327,1
E0007640,N0007888,N0007889,main,18.88106014196092,draft,drafted,s5c_flows,4.4496,6.0,0.015171,3.6221,held,0.201712,1.8206,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,309.04708519820844,308.9526798974986,10.780368415072815,11.005175327110749,10.530368415072815,10.755175327110749,0.2224137078684845,0.07277187775313795,1.414860346132194,0,,0.0,none,P327,1
E0007641,N0007889,N0007890,main,79.99999999992657,draft,drafted,s5c_flows,4.4496,6.0,0.015329,3.6221,held,0.201869,1.8395,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,308.9526798974986,308.552679897499,11.005175327110749,11.89818680171976,10.755175327110749,11.64818680171976,0.22247018574105284,0.07279770539245181,5.99331244719713,0,,0.0,none,P327,1
E0007642,N0007890,N0007891,main,80.00000000008934,draft,drafted,s5c_flows,4.4496,6.0,0.015995,3.6221,held,0.202536,1.9195,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,318.90086669921874,318.5008666992183,1.5500000000000114,2.4773437500004434,1.3000000000000114,2.2273437500004434,0.22270978150612217,0.0729073153020122,5.986864718369677,0,,0.0,none,P327,1
E0007643,N0007891,N0007892,main,79.99999999992657,draft,drafted,s5c_flows,4.4496,6.0,0.016662,3.6221,held,0.203203,1.9995,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,318.5008666992183,318.10086669921867,2.4773437500004434,3.3331848144532046,2.2273437500004434,3.0831848144532046,0.22294882063550198,0.0730167374327009,5.980445779132289,0,,0.0,none,P314,1
E0007644,N0007892,N0007893,main,80.00000000014101,draft,drafted,s5c_flows,4.4496,6.0,0.017329,3.6221,held,0.203869,2.0795,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,318.10086669921867,317.70086669921795,3.3331848144532046,4.077056884766421,3.0831848144532046,3.827056884766421,0.22318694908040448,0.07312580910527758,5.974064965847721,0,,0.0,none,P314,1
E0007645,N0007893,N0007894,main,79.9999999998749,draft,drafted,s5c_flows,4.4496,6.0,0.017995,3.6221,held,0.204536,2.1595,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,317.70086669921795,317.3008666992186,4.077056884766421,4.572821044922023,3.827056884766421,4.322821044922023,0.2234248849983377,0.07323485880565969,5.96770289639477,0,,0.0,none,P314,1
E0007646,N0007894,N0007164,main,7.967113897065281,draft,drafted,s5c_flows,4.4496,6.0,0.018662,3.6221,held,0.205203,2.2395,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,317.3008666992186,317.25704757278476,4.572821044922023,4.6362019389339935,4.322821044922023,4.3862019389339935,0.2311387017941788,0.07172915523713749,0.5744828996054302,0,,0.0,none,P314,1
E0007647,N0007895,N0007896,main,49.9999999999481,draft,drafted,s5c_flows,3.2403,5.434,0.022499,3.6221,held,0.158343,2.6999,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,311.8241188823262,311.5741188823265,7.717934340330032,8.475167006345373,7.467934340330032,8.225167006345373,0.20545503378755947,0.06518502026793274,4.056037557075069,0,,0.0,none,P328,1
E0007648,N0007896,N0007897,main,50.17124176148658,draft,drafted,s5c_flows,3.2403,5.434,0.022916,3.6221,held,0.15876,2.7499,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,311.5741188823265,311.3232626735191,8.475167006345373,9.039927023746543,8.225167006345373,8.789927023746543,0.20563284332049475,0.06526282735421093,4.066409573436574,0,,0.0,none,P328,1
E0007649,N0007897,N0007898,main,49.99999999998118,draft,drafted,s5c_flows,3.2403,5.434,0.023334,3.6221,held,0.159178,2.8001,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,311.3232626735191,311.0732626735192,9.039927023746543,9.602396506168304,8.789927023746543,9.352396506168304,0.20581074962847368,0.06534071367245334,4.049027248758094,0,,0.0,none,P328,1
E0007650,N0007898,N0007899,main,49.99999999998118,draft,drafted,s5c_flows,3.2403,5.434,0.023751,3.6221,held,0.159594,2.8501,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,311.0732626735192,310.8232626735193,9.602396506168304,10.12772609601194,9.352396506168304,9.87772609601194,0.2059874785032469,0.06541812104693936,4.045553348136567,0,,0.0,none,P328,1
E0007651,N0007899,N0007900,main,9.82875823858339,draft,drafted,s5c_flows,3.2403,5.434,0.024168,3.6221,held,0.160011,2.9001,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,310.8232626735193,310.7741188823264,10.12772609601194,10.234517592282998,9.87772609601194,9.984517592282998,0.20616430704950578,0.06549560851700295,0.7945732200403981,0,,0.0,none,P328,1
E0007652,N0007900,N0007901,main,46.8244001144975,draft,drafted,s5c_flows,3.2403,5.434,0.024249,3.6221,held,0.160093,2.9099,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,310.7741188823264,310.5399968817539,10.234517592282998,10.418621282308607,9.984517592282998,10.168621282308607,0.20619904091076477,0.06551083341399236,3.784725016799128,0,,0.0,none,P328,1
E0007653,N0007901,N0007902,main,49.99999999997655,draft,drafted,s5c_flows,3.2403,5.434,0.02464,3.6221,held,0.160483,2.9568,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,310.5399968817539,310.289996881754,10.418621282308607,10.784221868245993,10.168621282308607,10.534221868245993,0.20636406732243454,0.0655831886725288,4.038170715209334,0,,0.0,none,P328,1
E0007654,N0007902,N0007903,main,50.00000000005915,draft,drafted,s5c_flows,3.2403,5.434,0.025056,3.6221,held,0.1609,3.0068,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,310.289996881754,310.0399968817537,10.784221868245993,11.289196233480652,10.534221868245993,11.039196233480652,0.20654020660397143,0.06566045135643236,4.034726928167484,0,,0.0,none,P328,1
E0007655,N0007903,N0007904,main,4.569915362817377,draft,drafted,s5c_flows,3.2403,5.434,0.025473,3.6221,held,0.161317,3.0568,0.0,0.0,,200,PVC-U,0.9,0.5,table11,minimum,tractive,1.0,310.0399968817537,309.9988676434884,11.289196233480652,11.377719270574119,11.039196233480652,11.127719270574119,0.2529347931212161,0.057363125461665526,0.30112605350603133,0,,0.0,none,P328,1
E0007656,N0007904,N0007905,main,59.99999999997057,draft,drafted,s5c_flows,3.2403,5.434,0.025511,3.6221,held,0.161355,3.0613,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,309.9988676434884,309.69886764348854,11.377719270574119,11.834060823308334,11.127719270574119,11.584060823308334,0.20673203067780252,0.06574463524393973,4.837179786416536,0,,0.0,none,P328,1
E0007657,N0007905,N0007906,main,60.00000000002761,draft,drafted,s5c_flows,3.2403,5.434,0.026011,3.6221,held,0.161855,3.1213,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,319.98203082562713,319.682030825627,1.5508976411697404,2.0119999360917404,1.3008976411697404,1.7619999360917404,0.20694238766857712,0.06583700179773397,4.832262791912804,0,,0.0,none,P328,1
E0007658,N0007906,N0007907,main,11.498542675273852,draft,drafted,s5c_flows,3.2403,5.434,0.026511,3.6221,held,0.162355,3.1813,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,319.682030825627,319.62453811225066,2.0119999360917404,2.1059611553274635,1.7619999360917404,1.8559611553274635,0.20715228761777185,0.0659292190851781,0.9251279825344764,0,,0.0,none,P314,1
E0007659,N0007907,N0007908,main,85.27184645479738,draft,drafted,s5c_flows,3.2403,5.434,0.026607,3.6221,held,0.16245,3.1928,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,319.62453811225066,319.1981788799767,2.1059611553274635,2.5789512469764304,1.8559611553274635,2.3289512469764304,0.20719211713607785,0.06594672355396666,6.859321969184223,0,,0.0,none,P314,1
E0007660,N0007908,N0007164,main,28.15971043577909,draft,drafted,s5c_flows,3.2403,5.434,0.027318,3.6221,held,0.163161,3.2781,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,319.1981788799767,319.0573803277978,2.5789512469764304,2.835869183920977,2.3289512469764304,2.585869183920977,0.2074896901569952,0.0660775609052617,2.26193651794396,0,,0.0,none,P314,1
E0007661,N0007909,N0007910,lateral,26.74554826465353,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,316.4016906738281,316.2679629325049,1.5500000000000114,1.8921627999170028,1.3000000000000114,1.6421627999170028,0.0,0.0,0.0,0,,0.0,none,P343,0
E0007662,N0007910,N0007911,lateral,48.50306864266761,auto_road,derived,s5c_flows,0.0,0.0,0.000223,3.6221,held,0.000223,0.0267,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,316.2679629325049,316.02544758929156,1.8921627999170028,2.5468485532865657,1.6421627999170028,2.2968485532865657,0.016410691829914996,0.0043611808816624575,49.25962206567014,0,,0.0,none,P343,0
E0007663,N0007911,N0007912,lateral,35.88481927169802,auto_road,derived,s5c_flows,0.0,0.0,0.000627,3.6221,held,0.000627,0.0752,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,316.02544758929156,315.84602349293306,2.5468485532865657,3.151535100816943,2.2968485532865657,2.901535100816943,0.02635707058226668,0.006337305372602325,22.691456523144947,0,,0.0,none,P343,0
E0007664,N0007912,N0007913,lateral,38.9150108631766,auto_road,derived,s5c_flows,0.0,0.0,0.000926,3.6221,held,0.000926,0.1111,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,315.84602349293306,315.6514484386172,3.151535100816943,3.6846111316953056,2.901535100816943,3.4346111316953056,0.031163425292309893,0.00735173896118943,20.812330746784937,0,,0.0,none,P343,0
E0007665,N0007913,N0007914,lateral,73.48700556620554,auto_road,derived,s5c_flows,0.0,0.0,0.00125,3.6221,held,0.00125,0.15,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,315.6514484386172,315.28401341078614,3.6846111316953056,4.7224563157763555,3.4346111316953056,4.4724563157763555,0.03532755028850912,0.008260821545629043,34.66935624182827,0,,0.0,none,P343,0
E0007666,N0007914,N0007915,lateral,35.581944959219086,auto_road,derived,s5c_flows,0.0,0.0,0.001863,3.6221,held,0.001863,0.2235,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,315.28401341078614,315.10610368599004,4.7224563157763555,5.4025633061974645,4.4724563157763555,5.1525633061974645,0.04156621199973263,0.00967380457150116,14.267174886920161,0,,0.0,none,P343,0
E0007667,N0007915,N0007916,lateral,47.73463967129477,auto_road,derived,s5c_flows,0.0,0.0,0.002159,3.6221,held,0.002159,0.2591,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,315.10610368599004,314.86743048763356,5.4025633061974645,5.8750316705695695,5.1525633061974645,5.6250316705695695,0.044091604225993314,0.010262780217336981,18.04373739220621,0,,0.0,none,P343,0
E0007668,N0007916,N0007917,lateral,23.47127998860009,auto_road,derived,s5c_flows,0.0,0.0,0.002557,3.6221,held,0.002557,0.3069,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,314.86743048763356,314.75007408769056,5.8750316705695695,6.086473763871936,5.6250316705695695,5.836473763871936,0.04714623404808407,0.010988028689043833,8.297332919762626,0,,0.0,none,P343,0
E0007669,N0007917,N0007918,lateral,66.03898505203883,auto_road,derived,s5c_flows,0.0,0.0,0.002753,3.6221,held,0.002753,0.3303,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,314.75007408769056,314.4198791624304,6.086473763871936,7.016857898116484,5.836473763871936,6.766857898116484,0.04853437487100604,0.011322206184276845,22.677736218764633,0,,0.0,none,P343,0
E0007670,N0007918,N0007919,lateral,21.559906624489386,auto_road,derived,s5c_flows,0.0,0.0,0.003303,3.6221,held,0.003303,0.3964,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,314.4198791624304,314.31207962930796,7.016857898116484,7.259117880457666,6.766857898116484,7.009117880457666,0.0521059276193607,0.012195059181148188,6.8961784866355265,0,,0.0,none,P343,0
E0007671,N0007919,N0007920,lateral,36.77015905763925,auto_road,derived,s5c_flows,0.0,0.0,0.003483,3.6221,held,0.003483,0.4179,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,314.31207962930796,314.12822883401975,7.259117880457666,7.866247484339624,7.009117880457666,7.616247484339624,0.05318733506318393,0.012463018654921304,11.522216399185417,0,,0.0,none,P343,0
E0007672,N0007920,N0007921,lateral,55.14883280280061,auto_road,derived,s5c_flows,0.0,0.0,0.003789,3.6221,held,0.003789,0.4547,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,314.12822883401975,313.85248467000577,7.866247484339624,8.654290232337985,7.616247484339624,8.404290232337985,0.05494257823007115,0.012901549505177828,16.729233373998145,0,,0.0,none,P343,0
E0007673,N0007921,N0007922,lateral,55.11218914115269,auto_road,derived,s5c_flows,0.0,0.0,0.004249,3.6221,held,0.004249,0.5098,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,313.85248467000577,313.5769237243,8.654290232337985,9.268108013981248,8.404290232337985,9.018108013981248,0.05740992582779704,0.013525479136672652,15.99961108539068,0,,0.0,none,P343,0
E0007674,N0007922,N0007923,lateral,55.12448537410944,auto_road,derived,s5c_flows,0.0,0.0,0.004708,3.6221,held,0.004708,0.565,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,313.5769237243,313.30130129742946,9.268108013981248,9.843779268976789,9.018108013981248,9.593779268976789,0.05969842410558254,0.014111936911533923,15.389709806693379,0,,0.0,none,P343,0
E0007675,N0007923,N0007924,lateral,55.12710475625167,auto_road,derived,s5c_flows,0.0,0.0,0.005167,3.6221,held,0.005167,0.6201,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,313.30130129742946,313.0256657736482,9.843779268976789,10.5922541482268,9.593779268976789,10.3422541482268,0.06184089809031076,0.014667679646740123,14.857240234918525,0,,0.0,none,P343,0
E0007676,N0007924,N0007925,lateral,19.795019963994505,auto_road,derived,s5c_flows,0.0,0.0,0.005627,3.6221,held,0.005627,0.6752,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,313.0256657736482,312.9266906738282,10.5922541482268,11.04306640624992,10.3422541482268,10.79306640624992,0.06386260490120385,0.015197996634003647,5.1660435697900775,0,,0.0,none,P343,0
E0007677,N0007925,N0007926,lateral,16.95345588256876,auto_road,derived,s5c_flows,0.0,0.0,0.005792,3.6221,held,0.005792,0.695,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,312.9266906738282,312.84192339441535,11.04306640624992,10.944453558709654,10.79306640624992,10.694453558709654,0.06456047993403027,0.01538237990962224,4.37663410079259,0,,0.0,none,P343,0
E0007678,N0007926,N0007927,lateral,55.129278060686595,auto_road,derived,s5c_flows,0.0,0.0,0.005933,3.6221,held,0.005933,0.712,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,312.84192339441535,312.5662770041119,10.944453558709654,11.397712253700604,10.694453558709654,11.147712253700604,0.06514626003650169,0.015537668970834112,14.103976199042345,0,,0.0,none,P343,0
E0007679,N0007927,N0007928,lateral,36.75220000006737,auto_road,derived,s5c_flows,0.0,0.0,0.006392,3.6221,held,0.006392,0.7671,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,312.5662770041119,312.38251600411155,11.397712253700604,11.548300646279074,11.147712253700604,11.298300646279074,0.0669902260479692,0.016029599935450806,9.143672186285427,0,,0.0,none,P343,0
E0007680,N0007928,N0007175,lateral,24.46861867537735,auto_road,derived,s5c_flows,0.0,0.0,0.006699,3.6221,held,0.006699,0.8038,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,312.38251600411155,312.26017291073464,11.548300646279074,11.791523866609111,11.298300646279074,11.541523866609111,0.06817399081133033,0.016347872818845227,5.981904629654045,0,,0.0,none,P343,0
E0007681,N0007929,N0007930,main,79.99999999998663,auto_road,derived,s5c_flows,0.0,0.0,0.008002,3.6221,held,0.008002,0.9602,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,310.60035631254146,310.20035631254154,8.25477674409916,9.385489634724081,8.00477674409916,9.135489634724081,0.07282445400075385,0.017616761546366683,18.308868245264268,0,,0.0,none,P331,0
E0007682,N0007930,N0007931,main,80.00000000004479,auto_road,derived,s5c_flows,0.0,0.0,0.008669,3.6221,held,0.008669,1.0402,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,310.20035631254154,309.80035631254134,9.385489634724081,10.775174693318036,9.135489634724081,10.525174693318036,0.07500745370094704,0.01822250864376232,17.776011150172472,0,,0.0,none,P331,0
E0007683,N0007931,N0007932,main,79.99999999996753,auto_road,derived,s5c_flows,0.0,0.0,0.009335,3.6221,held,0.009335,1.1202,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,309.80035631254134,309.4003563125415,10.775174693318036,11.84076307222415,10.525174693318036,11.59076307222415,0.07707594692773208,0.018802390530805152,17.29895494612543,0,,0.0,none,P331,0
E0007684,N0007932,N0007933,main,79.99999999998663,auto_road,derived,s5c_flows,0.0,0.0,0.010002,3.6221,held,0.010002,1.2002,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,319.6892052360853,319.28920523608537,1.5519141486803392,2.3102515510240096,1.3019141486803392,2.0602515510240096,0.07904912748435586,0.01936087908022696,16.86714800991298,0,,0.0,none,P331,0
E0007685,N0007933,N0007934,main,20.000000000045052,auto_road,derived,s5c_flows,0.0,0.0,0.010669,3.6221,held,0.010669,1.2802,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,319.28920523608537,319.1892052360851,2.3102515510240096,2.9097937873523847,2.0602515510240096,2.6597937873523847,0.08093454731857433,0.01989936075116036,4.118554367420114,0,,0.0,none,P312,0
E0007686,N0007934,N0007935,main,59.99999999994158,auto_road,derived,s5c_flows,0.0,0.0,0.010835,3.6221,held,0.010835,1.3002,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,319.1892052360851,318.8892052360854,2.9097937873523847,3.338669519773987,2.6597937873523847,3.088669519773987,0.08139122277568218,0.02003049645629837,12.286337099948364,0,,0.0,none,P312,0
E0007687,N0007935,N0007936,main,59.99999999999974,auto_road,derived,s5c_flows,0.0,0.0,0.011335,3.6221,held,0.011335,1.3602,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,318.8892052360854,318.5892052360854,3.338669519773987,4.052884607664623,3.088669519773987,3.802884607664623,0.0827385362076767,0.02041898473631673,12.086266519025182,0,,0.0,none,P312,0
E0007688,N0007936,N0007937,main,59.99999999999974,auto_road,derived,s5c_flows,0.0,0.0,0.011835,3.6221,held,0.011835,1.4202,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,318.5892052360854,318.28920523608537,4.052884607664623,4.63147957836776,3.802884607664623,4.38147957836776,0.08404586914005038,0.020798228086195608,11.898264724154842,0,,0.0,none,P312,0
E0007689,N0007937,N0007938,main,10.000000000061158,auto_road,derived,s5c_flows,0.0,0.0,0.012335,3.6221,held,0.012335,1.4802,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,318.28920523608537,318.23920523608507,4.63147957836776,4.788535242430555,4.38147957836776,4.538535242430555,0.08531600572709054,0.021168827795546158,1.9535216779934648,0,,0.0,none,P312,0
E0007690,N0007938,N0007939,main,20.16947330674169,auto_road,derived,s5c_flows,0.0,0.0,0.012419,3.6221,held,0.012419,1.4902,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,318.23920523608507,318.1383578695514,4.788535242430555,4.854806192948615,4.538535242430555,4.604806192948615,0.08552591957810923,0.021230279585069872,3.93047967334263,0,,0.0,none,P312,0
E0007691,N0007939,N0007940,main,79.99999999983852,auto_road,derived,s5c_flows,0.0,0.0,0.012587,3.6221,held,0.012587,1.5104,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,318.1383578695514,317.7383578695522,4.854806192948615,5.178023966385297,4.604806192948615,4.928023966385297,0.08594285410486131,0.02135250690765625,15.514184945543048,0,,0.0,none,P312,0
E0007692,N0007940,N0007941,main,80.0000000003038,auto_road,derived,s5c_flows,0.0,0.0,0.013253,3.6221,held,0.013253,1.5904,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,317.7383578695522,317.3383578695507,5.178023966385297,5.051626261308684,4.928023966385297,4.801626261308684,0.08755923907153663,0.02182850457448135,15.227785753700443,0,,0.0,none,P312,0
