EDGE_UID,US_NODE,DS_NODE,TIER,LEN_M,SRC,CONFIDENCE,STAGE,QADF_M3D,N_PROP,QINF_LS,PF,PF_METH,QPK_LS,UPSTR_KM,ON_WADI_M,ON_DUAL_M,CROSS_ID,DN,MATERIAL,SLOPE_LAID,SLOPE_MIN,GRAD_BY,SIZED_BY,CLEAN_BY,TAU_PA,INV_UP,INV_DN,US_DEPTH,DS_DEPTH,COVER_US,COVER_DN,V_PK_MS,DOD_PK,RET_MIN,PAST_CAP,CAP_EXIT,CAP_LEN_M,TIE_TYPE,PACKAGE,PHASE
E0007693,N0007941,N0007942,main,79.9999999998409,auto_road,derived,s5c_flows,0.0,0.0,0.01392,3.6221,held,0.01392,1.6704,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,317.3383578695507,316.9383578695515,5.051626261308684,5.549038370682865,4.801626261308684,5.299038370682865,0.08912329421673137,0.022292326120856937,14.960548137821986,0,,0.0,none,P312,0
E0007694,N0007942,N0007943,main,19.830526693191775,auto_road,derived,s5c_flows,0.0,0.0,0.014587,3.6221,held,0.014587,1.7504,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,316.9383578695515,316.83920523608555,5.549038370682865,5.175565271726953,5.299038370682865,4.925565271726953,0.09063687367487366,0.02274419662171398,3.646515648867603,0,,0.0,none,P312,0
E0007695,N0007943,N0007944,main,70.00000000003378,auto_road,derived,s5c_flows,0.0,0.0,0.014752,3.6221,held,0.014752,1.7702,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,316.83920523608555,316.48920523608535,5.175565271726953,5.728995447508396,4.925565271726953,5.478995447508396,0.0910039595207095,0.022854234042431726,12.819955008679978,0,,0.0,none,P312,0
E0007696,N0007944,N0007945,main,70.0000000000314,auto_road,derived,s5c_flows,0.0,0.0,0.015335,3.6221,held,0.015335,1.8402,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,316.48920523608535,316.1392052360852,5.728995447508396,5.831497888914782,5.478995447508396,5.581497888914782,0.09227891074502789,0.02323776202944075,12.642830926892488,0,,0.0,none,P312,0
E0007697,N0007945,N0007946,main,70.00000000003378,auto_road,derived,s5c_flows,0.0,0.0,0.015919,3.6221,held,0.015919,1.9102,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,316.1392052360852,315.789205236085,5.831497888914782,6.227487879149351,5.581497888914782,5.977487879149351,0.09352317953153934,0.0236140763735099,12.474625782732165,0,,0.0,none,P312,0
E0007698,N0007946,N0007150,main,29.919666326991845,auto_road,derived,s5c_flows,0.0,0.0,0.016502,3.6221,held,0.016502,1.9802,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,315.789205236085,315.6396069044501,6.227487879149351,6.5798755174249095,5.977487879149351,6.3298755174249095,0.09473449333701463,0.023982331924801453,5.263775504407827,0,,0.0,none,P312,0
E0007699,N0007947,N0007948,main,38.20669006336931,auto_road,derived,s5c_flows,0.0,0.0,0.000667,3.6221,held,0.000667,0.0801,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,313.21017455288705,313.0191411025702,1.7808227615660712,1.8776789657891868,1.5308227615660712,1.6276789657891868,0.02707650925836869,0.006486735279580463,23.517734935717726,0,,0.0,none,P330,0
E0007700,N0007948,N0007949,main,51.05049821324335,auto_road,derived,s5c_flows,0.0,0.0,0.000985,3.6221,held,0.000985,0.1183,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,313.0191411025702,312.76388861150394,1.8776789657891868,1.944424376777306,1.6276789657891868,1.694424376777306,0.031986078940472396,0.0075291366519370795,26.60037319581577,0,,0.0,none,P330,0
E0007701,N0007949,N0007950,main,29.8458200658838,auto_road,derived,s5c_flows,0.0,0.0,0.001411,3.6221,held,0.001411,0.1693,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,312.76388861150394,312.6146595111745,1.944424376777306,1.9641673931223522,1.694424376777306,1.7141673931223522,0.03713360078204564,0.008663646662240537,13.39569349471511,0,,0.0,none,P330,0
E0007702,N0007950,N0007951,main,5.896991657498695,auto_road,derived,s5c_flows,0.0,0.0,0.00166,3.6221,held,0.00166,0.1992,0.0,0.0,,200,PVC-U,0.7,0.5,table11,minimum,tractive,1.0,312.6146595111745,312.573380569572,1.9641673931223522,1.8874043425373657,1.7141673931223522,1.6374043425373657,0.04433950018026714,0.008578239509907576,2.2166058230711605,0,,0.0,none,P330,0
E0007703,N0007951,N0007952,main,26.460259244721772,auto_road,derived,s5c_flows,0.0,0.0,0.001709,3.6221,held,0.001709,0.2051,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,312.573380569572,312.4410792733484,1.8874043425373657,2.1911533926672178,1.6374043425373657,1.9411533926672178,0.040145346321517894,0.009346701014623177,10.985191588918607,0,,0.0,none,P330,0
E0007704,N0007952,N0007953,main,48.32433280727815,auto_road,derived,s5c_flows,0.0,0.0,0.001929,3.6221,held,0.001929,0.2315,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,312.4410792733484,312.199457609312,2.1911533926672178,2.4799857500630083,1.9411533926672178,2.2299857500630083,0.04215126491673622,0.009809389251694473,19.10750598775463,0,,0.0,none,P330,0
E0007705,N0007953,N0007954,main,32.58472506254906,auto_road,derived,s5c_flows,0.0,0.0,0.002332,3.6221,held,0.002332,0.2798,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,312.199457609312,312.0365339839992,2.4799857500630083,2.7661698734226547,2.2299857500630083,2.5161698734226547,0.0454619846003517,0.010586415664146892,11.945777462567769,0,,0.0,none,P330,0
E0007706,N0007954,N0007955,main,32.36421850875119,auto_road,derived,s5c_flows,0.0,0.0,0.002604,3.6221,held,0.002604,0.3124,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,312.0365339839992,311.8747128914555,2.7661698734226547,3.227368407372637,2.5161698734226547,2.977368407372637,0.047485422494243416,0.011069420224650212,11.359352270223791,0,,0.0,none,P330,0
E0007707,N0007955,N0007956,main,48.53495353829933,auto_road,derived,s5c_flows,0.0,0.0,0.002873,3.6221,held,0.002873,0.3448,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,311.8747128914555,311.632038123764,3.227368407372637,3.611492149673495,2.977368407372637,3.361492149673495,0.04935186229163962,0.011520339351369174,16.390787596317757,0,,0.0,none,P330,0
E0007708,N0007956,N0007957,main,31.7315108383046,auto_road,derived,s5c_flows,0.0,0.0,0.003278,3.6221,held,0.003278,0.3933,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,311.632038123764,311.4733805695725,3.611492149673495,3.615150924568127,3.361492149673495,3.365150924568127,0.05195262588555358,0.012157210436544802,10.17963009486307,0,,0.0,none,P330,0
E0007709,N0007957,N0007958,main,16.805826968122343,auto_road,derived,s5c_flows,0.0,0.0,0.003542,3.6221,held,0.003542,0.4251,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,311.4733805695725,311.3893514347319,3.615150924568127,3.887381963705593,3.365150924568127,3.637381963705593,0.05353360797355203,0.012549179271766103,5.232173334436056,0,,0.0,none,P330,0
E0007710,N0007958,N0007959,main,34.75829218339373,auto_road,derived,s5c_flows,0.0,0.0,0.003682,3.6221,held,0.003682,0.4419,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,311.3893514347319,311.21555997381495,3.887381963705593,4.293839440247552,3.637381963705593,4.043839440247552,0.05434003482413454,0.012750508648521813,10.660737918149746,0,,0.0,none,P330,0
E0007711,N0007959,N0007960,main,29.961994647793567,auto_road,derived,s5c_flows,0.0,0.0,0.003972,3.6221,held,0.003972,0.4766,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,311.21555997381495,311.065750000576,4.293839440247552,4.771560790439651,4.043839440247552,4.521560790439651,0.05594709279223515,0.013154513744864177,8.925693052857481,0,,0.0,none,P330,0
E0007712,N0007960,N0007961,main,48.52991203323884,auto_road,derived,s5c_flows,0.0,0.0,0.004221,3.6221,held,0.004221,0.5066,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,311.065750000576,310.8231004404098,4.771560790439651,4.975941307637072,4.521560790439651,4.725941307637072,0.05726503149979987,0.013488598528882761,14.124359072839662,0,,0.0,none,P330,0
E0007713,N0007961,N0007962,main,32.35934781778462,auto_road,derived,s5c_flows,0.0,0.0,0.004626,3.6221,held,0.004626,0.5551,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,310.8231004404098,310.6613037013209,4.975941307637072,5.755535898288485,4.725941307637072,5.505535898288485,0.05930098924880771,0.014009556463311285,9.0946621710967,0,,0.0,none,P330,0
E0007714,N0007962,N0007963,main,29.748848247130056,auto_road,derived,s5c_flows,0.0,0.0,0.004896,3.6221,held,0.004896,0.5875,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,310.6613037013209,310.51255946008524,5.755535898288485,5.777632190305383,5.505535898288485,5.527632190305383,0.06059229764144057,0.014343016156022653,8.182791489211791,0,,0.0,none,P330,0
E0007715,N0007963,N0007964,main,34.964859405469895,auto_road,derived,s5c_flows,0.0,0.0,0.005143,3.6221,held,0.005143,0.6172,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,310.51255946008524,310.3377351630579,5.777632190305383,6.212039006863961,5.527632190305383,5.962039006863961,0.061732132444150746,0.014639311178375997,9.439940492660694,0,,0.0,none,P330,0
E0007716,N0007964,N0007965,main,32.35762227127983,auto_road,derived,s5c_flows,0.0,0.0,0.005435,3.6221,held,0.005435,0.6522,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,310.3377351630579,310.17594705170154,6.212039006863961,6.422624725642208,5.962039006863961,6.172624725642208,0.06303287839159369,0.014979659372064053,8.555752462563296,0,,0.0,none,P330,0
E0007717,N0007965,N0007966,main,32.355488226951074,auto_road,derived,s5c_flows,0.0,0.0,0.005704,3.6221,held,0.005704,0.6845,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,310.17594705170154,310.0141696105668,6.422624725642208,6.810018621855079,6.172624725642208,6.560018621855079,0.06418997923805228,0.015284406838200176,8.400970735883572,0,,0.0,none,P330,0
E0007718,N0007966,N0007967,main,41.15660876236266,auto_road,derived,s5c_flows,0.0,0.0,0.005974,3.6221,held,0.005974,0.7169,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,310.0141696105668,309.80838656675496,6.810018621855079,7.185754058245038,6.560018621855079,6.935754058245038,0.06531482206711012,0.015582442535973934,10.502110511269755,0,,0.0,none,P330,0
E0007719,N0007967,N0007968,main,39.72484724754222,auto_road,derived,s5c_flows,0.0,0.0,0.006317,3.6221,held,0.006317,0.7581,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,309.80838656675496,309.60976233051724,7.185754058245038,7.607004026904633,6.935754058245038,7.357004026904633,0.06669519783585927,0.015950577288792983,9.926963393803195,0,,0.0,none,P330,0
E0007720,N0007968,N0007969,main,32.684995364335656,auto_road,derived,s5c_flows,0.0,0.0,0.006648,3.6221,held,0.006648,0.7978,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,309.60976233051724,309.4463373536956,7.607004026904633,7.984235156070042,7.357004026904633,7.734235156070042,0.06797992418485514,0.01629556316731376,8.013394090549593,0,,0.0,none,P330,0
E0007721,N0007969,N0007970,main,32.03400488665844,auto_road,derived,s5c_flows,0.0,0.0,0.006921,3.6221,held,0.006921,0.8305,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,309.4463373536956,309.2861673292623,7.984235156070042,8.434993559409577,7.734235156070042,8.184993559409577,0.06900727015162038,0.01657306570641434,7.736867148508274,0,,0.0,none,P330,0
E0007722,N0007970,N0007971,main,50.37293573686651,auto_road,derived,s5c_flows,0.0,0.0,0.007187,3.6221,held,0.007187,0.8625,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,309.2861673292623,309.03430265057796,8.434993559409577,9.121947349422044,8.184993559409577,8.871947349422044,0.0699821578542311,0.016837733783429704,11.99661391831484,0,,0.0,none,P330,0
E0007723,N0007971,N0007972,main,41.103729261621524,auto_road,derived,s5c_flows,0.0,0.0,0.007607,3.6221,held,0.007607,0.9129,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,309.03430265057796,308.82878400426983,9.121947349422044,9.53422258752704,8.871947349422044,9.28422258752704,0.07147276217265919,0.017244916534305904,9.584940242066352,0,,0.0,none,P330,0
E0007724,N0007972,N0007973,main,54.11842417785804,auto_road,derived,s5c_flows,0.0,0.0,0.00795,3.6221,held,0.00795,0.954,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,308.82878400426983,308.5581918833806,9.53422258752704,10.376531017010052,9.28422258752704,10.126531017010052,0.07264913975196677,0.017568393651965136,12.415477173949823,0,,0.0,none,P330,0
E0007725,N0007973,N0007974,main,32.34447611208139,auto_road,derived,s5c_flows,0.0,0.0,0.008401,3.6221,held,0.008401,1.0081,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,308.5581918833806,308.39646950282014,10.376531017010052,10.745162577257986,10.126531017010052,10.495162577257986,0.07414454436081722,0.01798229776871299,7.27059025738521,0,,0.0,none,P330,0
E0007726,N0007974,N0007975,main,64.70949056085676,auto_road,derived,s5c_flows,0.0,0.0,0.00867,3.6221,held,0.00867,1.0404,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,308.39646950282014,308.07292205001585,10.745162577257986,11.551345528109152,10.495162577257986,11.301345528109152,0.07501063929573684,0.018223397283109594,14.377847189057457,0,,0.0,none,P330,0
E0007727,N0007975,N0007976,main,32.36448293102874,auto_road,derived,s5c_flows,0.0,0.0,0.00921,3.6221,held,0.00921,1.1051,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,308.07292205001585,307.9110996353607,11.551345528109152,11.910647190811176,11.301345528109152,11.660647190811176,0.07669555847906875,0.01869532250639097,7.033106734566522,0,,0.0,none,P330,0
E0007728,N0007976,N0007977,main,12.543813157634103,auto_road,derived,s5c_flows,0.0,0.0,0.009479,3.6221,held,0.009479,1.1375,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,307.9110996353607,307.84838056957256,11.910647190811176,12.114571090583695,11.660647190811176,11.864571090583695,0.07750987896683538,0.018924765461770215,2.697250407482746,0,,0.0,none,P330,0
E0007729,N0007977,N0007978,main,9.355524454661701,auto_road,derived,s5c_flows,0.0,0.0,0.009584,3.6221,held,0.009584,1.1501,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,307.84838056957256,307.8016029472993,12.114571090583695,12.186464679653852,11.864571090583695,11.936464679653852,0.0778234651866799,0.019013357561714156,2.0035783192597143,0,,0.0,none,P330,0
E0007730,N0007978,N0007979,main,55.644475545600976,auto_road,derived,s5c_flows,0.0,0.0,0.009662,3.6221,held,0.009662,1.1594,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,307.8016029472993,307.52338056957126,12.186464679653852,12.006190963631866,11.936464679653852,11.756190963631866,0.07805490316918565,0.019078825812906625,11.881481983903562,0,,0.0,none,P330,0
E0007731,N0007979,N0007980,main,79.99999999998742,auto_road,derived,s5c_flows,0.0,0.0,0.010125,3.6221,held,0.010125,1.2151,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,317.9795715332031,317.5795715332032,1.5500000000000114,2.213061523437432,1.3000000000000114,1.9630615234374318,0.07940312542132674,0.0194616225922635,16.791950269693114,0,,0.0,none,P330,0
E0007732,N0007980,N0007981,main,79.99999999998742,auto_road,derived,s5c_flows,0.0,0.0,0.010792,3.6221,held,0.010792,1.2951,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,317.5795715332032,317.1795715332033,2.213061523437432,2.867181396484227,1.9630615234374318,2.617181396484227,0.08127338795782323,0.019996633470125397,16.405534047935298,0,,0.0,none,P312,0
E0007733,N0007981,N0007982,main,79.99999999998742,auto_road,derived,s5c_flows,0.0,0.0,0.011459,3.6221,held,0.011459,1.3751,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,317.1795715332033,316.77957153320335,2.867181396484227,3.3973693847653976,2.617181396484227,3.1473693847653976,0.08306636938935726,0.02051387469590768,16.051421810472853,0,,0.0,none,P312,0
E0007734,N0007982,N0007983,main,3.549636325049128,auto_road,derived,s5c_flows,0.0,0.0,0.012125,3.6221,held,0.012125,1.4551,0.0,0.0,,200,PVC-U,1.15,0.5,table11,minimum,tractive,1.0,316.77957153320335,316.7387507154653,3.3973693847653976,3.684039811878449,3.1473693847653976,3.434039811878449,0.11207919649990801,0.01743413135004937,0.5278464448800186,0,,0.0,none,P312,0
E0007735,N0007983,N0007984,main,5.745305093772003,auto_road,derived,s5c_flows,0.0,0.0,0.012155,3.6221,held,0.012155,1.4586,0.0,0.0,,200,PVC-U,0.7,0.5,table11,minimum,tractive,1.0,316.7387507154653,316.6985335798089,3.684039811878449,3.5854324846442296,3.434039811878449,3.3354324846442296,0.09504012818527607,0.019500367619509046,1.0075226825192218,0,,0.0,none,P312,0
E0007736,N0007984,N0007985,main,6.823409781615592,auto_road,derived,s5c_flows,0.0,0.0,0.012203,3.6221,held,0.012203,1.4643,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,316.6985335798089,316.6575931211192,3.5854324846442296,3.6376034120839336,3.3354324846442296,3.3876034120839336,0.09037150656151777,0.020222325502042032,1.2583999170451574,0,,0.0,none,P312,0
E0007737,N0007985,N0007986,main,79.99681766344905,auto_road,derived,s5c_flows,0.0,0.0,0.01226,3.6221,held,0.01226,1.4712,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,316.6575931211192,316.25760903280195,3.6376034120839336,4.294392920323048,3.3876034120839336,4.044392920323048,0.08512775566060811,0.02111376702010212,15.662110248817209,0,,0.0,none,P312,0
E0007738,N0007986,N0007987,main,79.99999999995009,auto_road,derived,s5c_flows,0.0,0.0,0.012926,3.6221,held,0.012926,1.5512,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,316.25760903280195,315.8576090328022,4.294392920323048,4.995387793369673,4.044392920323048,4.745387793369673,0.086772725869597,0.02159646477183777,15.365811318826717,0,,0.0,none,P312,0
E0007739,N0007987,N0007988,main,8.881648799449712,auto_road,derived,s5c_flows,0.0,0.0,0.013593,3.6221,held,0.013593,1.6312,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,315.8576090328022,315.813200788805,4.995387793369673,4.993348283460648,4.745387793369673,4.743348283460648,0.08836307078896145,0.022066484830400107,1.6752188291912613,0,,0.0,none,P312,0
E0007740,N0007988,N0007989,main,49.99999999999873,auto_road,derived,s5c_flows,0.0,0.0,0.013667,3.6221,held,0.013667,1.64,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,315.813200788805,315.563200788805,4.993348283460648,5.888672990491898,4.743348283460648,5.638672990491898,0.088536195458567,0.022117849459780375,9.412346317990295,0,,0.0,none,P312,0
E0007741,N0007989,N0007990,main,49.99999999994091,auto_road,derived,s5c_flows,0.0,0.0,0.014084,3.6221,held,0.014084,1.69,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,315.563200788805,315.31320078880526,5.888672990491898,6.773438615491614,5.638672990491898,6.523438615491614,0.08949997374526943,0.022404504641664075,9.31098969597625,0,,0.0,none,P312,0
E0007742,N0007990,N0007991,main,7.404197202704174,auto_road,derived,s5c_flows,0.0,0.0,0.0145,3.6221,held,0.0145,1.74,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,315.31320078880526,315.2724777041904,6.773438615491614,6.988508623934592,6.523438615491614,6.738508623934592,0.09340193440609347,0.02220190133212238,1.3212069696030353,0,,0.0,none,P312,0
E0007743,N0007991,N0007992,main,63.99064997363235,auto_road,derived,s5c_flows,0.0,0.0,0.014562,3.6221,held,0.014562,1.7475,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,315.2724777041904,314.9205291293354,6.988508623934592,8.496737716367704,6.738508623934592,8.246737716367704,0.0935454123200762,0.022242555674848757,11.400995585381411,0,,0.0,none,P312,0
E0007744,N0007992,N0007993,main,13.075421985197417,auto_road,derived,s5c_flows,0.0,0.0,0.015095,3.6221,held,0.015095,1.8114,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,314.9205291293354,314.8486143084168,8.496737716367704,8.763415720880062,8.246737716367704,8.513415720880062,0.0947619419633586,0.022588232473676778,2.299696431269363,0,,0.0,none,P312,0
E0007745,N0007993,N0007994,main,10.413054436203828,auto_road,derived,s5c_flows,0.0,0.0,0.015204,3.6221,held,0.015204,1.8245,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,314.8486143084168,314.7913425090177,8.763415720880062,8.938424336685443,8.513415720880062,8.688424336685443,0.09500709014834131,0.022658102050492762,1.8267153219731964,0,,0.0,none,P312,0
E0007746,N0007994,N0007995,main,13.077546241068308,auto_road,derived,s5c_flows,0.0,0.0,0.015291,3.6221,held,0.015291,1.8349,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,314.7913425090177,314.7194160046918,8.938424336685443,8.963597911323802,8.688424336685443,8.713597911323802,0.09520189671411718,0.022713674129698463,2.289440773142545,0,,0.0,none,P312,0
E0007747,N0007995,N0007996,main,11.3960460855684,auto_road,derived,s5c_flows,0.0,0.0,0.0154,3.6221,held,0.0154,1.848,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,314.7194160046918,314.6567377512212,8.963597911323802,8.98300223901316,8.713597911323802,8.73300223901316,0.09544489650579335,0.02278305665687755,1.9899869807560773,0,,0.0,none,P312,0
E0007748,N0007996,N0007997,main,9.465849817641,auto_road,derived,s5c_flows,0.0,0.0,0.015495,3.6221,held,0.015495,1.8594,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,314.6567377512212,314.6046755772242,8.98300223901316,9.108886434494536,8.73300223901316,8.858886434494536,0.09565572650391051,0.02284331005325027,1.649291363867279,0,,0.0,none,P312,0
E0007749,N0007997,N0007160,main,29.930640053682016,auto_road,derived,s5c_flows,0.0,0.0,0.015574,3.6221,held,0.015574,1.8689,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,314.6046755772242,314.44005705692894,9.108886434494536,8.99973176143044,8.858886434494536,8.74973176143044,0.09583037513779996,0.022893262619038485,5.205489388697311,0,,0.0,none,P312,0
E0007750,N0007998,N0007999,lateral,50.00000000011467,draft,drafted,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.65,0.5,cover_min,minimum,tractive,1.0,305.5724254727906,305.24742547278987,1.5506214022094014,1.573100650257004,1.3006214022094014,1.323100650257004,0.0,0.0,0.0,0,,0.0,none,P329,0
E0007751,N0007999,N0008000,lateral,55.00000000006033,draft,drafted,s5c_flows,0.0,0.0,0.000417,3.6221,held,0.000417,0.05,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,305.24742547278987,304.97242547278955,1.573100650257004,3.0189075350229473,1.323100650257004,2.7689075350229473,0.021985998312083907,0.005448037260941702,41.693201903133755,0,,0.0,none,P329,0
E0007752,N0008000,N0008001,lateral,14.999999999709582,draft,drafted,s5c_flows,0.0,0.0,0.000875,3.6221,held,0.000875,0.105,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,304.97242547278955,304.897425472791,3.0189075350229473,2.318638980334015,2.7689075350229473,2.068638980334015,0.0304241546743801,0.007193254088905893,8.217155173934295,0,,0.0,none,P329,0
E0007753,N0008001,N0008002,lateral,85.00000000020131,draft,drafted,s5c_flows,0.0,0.0,0.001,3.6221,held,0.001,0.12,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,304.897425472791,304.47242547278995,2.318638980334015,3.6484546541631744,2.068638980334015,3.3984546541631744,0.03219004464431768,0.007573288426822228,44.00946573151454,0,,0.0,none,P329,0
E0007754,N0008002,N0008003,lateral,29.999999999822542,draft,drafted,s5c_flows,0.0,0.0,0.001708,3.6221,held,0.001708,0.205,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,304.47242547278995,304.3224254727908,3.6484546541631744,2.695030581896674,3.3984546541631744,2.445030581896674,0.040135847221809906,0.009344524608184662,12.457691430650584,0,,0.0,none,P329,0
E0007755,N0008003,N0008004,lateral,9.146871821310922,draft,drafted,s5c_flows,0.0,0.0,0.001958,3.6221,held,0.001958,0.235,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,304.3224254727908,304.27669111368425,2.695030581896674,2.707866991784499,2.445030581896674,2.457866991784499,0.04240412446322718,0.009868150240880252,3.595118767767933,0,,0.0,none,P329,0
E0007756,N0008004,N0008005,lateral,49.99999999996795,draft,drafted,s5c_flows,0.0,0.0,0.002035,3.6221,held,0.002035,0.2441,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,304.27669111368425,304.0266911136844,2.707866991784499,3.1237605464718285,2.457866991784499,2.8737605464718285,0.04306363066585086,0.01002186732140134,19.351209371986982,0,,0.0,none,P329,0
E0007757,N0008005,N0008006,lateral,50.000000000056644,draft,drafted,s5c_flows,0.0,0.0,0.002451,3.6221,held,0.002451,0.2941,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,304.0266911136844,303.77669111368414,3.1237605464718285,3.7526667964721128,2.8737605464718285,3.5026667964721128,0.04636565583071022,0.01080137168550424,17.973073353624823,0,,0.0,none,P329,0
E0007758,N0008006,N0008007,lateral,10.853128178692657,draft,drafted,s5c_flows,0.0,0.0,0.002868,3.6221,held,0.002868,0.3441,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,303.77669111368414,303.7224254727907,3.7526667964721128,3.8835315584593104,3.5026667964721128,3.6335315584593104,0.04931826166954389,0.011512176205670993,3.667717870043705,0,,0.0,none,P329,0
E0007759,N0008007,N0008008,lateral,50.000000000111996,draft,drafted,s5c_flows,0.0,0.0,0.002958,3.6221,held,0.002958,0.355,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,303.7224254727907,303.4724254727901,3.8835315584593104,3.747392642444254,3.6335315584593104,3.497392642444254,0.04991717284100784,0.011657928498256004,16.69432153117858,0,,0.0,none,P329,0
E0007760,N0008008,N0008009,lateral,49.999999999912596,draft,drafted,s5c_flows,0.0,0.0,0.003375,3.6221,held,0.003375,0.405,1.515,0.0,W11a-XG01422,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,303.4724254727901,303.2224254727906,3.747392642444254,3.862260806506299,3.497392642444254,3.612260806506299,0.052543128674590205,0.012303187739688276,15.859986916517128,0,,0.0,none,P329,0
E0007761,N0008009,N0007006,lateral,17.4821710003735,draft,drafted,s5c_flows,0.0,0.0,0.003792,3.6221,held,0.003792,0.455,17.482,0.0,W11a-XG01423,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,303.2224254727906,303.1350146177887,3.862260806506299,4.029719268930023,3.612260806506299,3.779719268930023,0.054959306040417134,0.0129057501575989,5.301550140728091,0,,0.0,none,P329,0
E0007762,N0008010,N0007199,lateral,10.05361924408301,draft,drafted,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,1.85,0.5,cover_min,minimum,tractive,1.0,332.13491468833854,331.948922732323,1.5501744229895849,1.5549224825207375,1.3001744229895849,1.3049224825207375,0.0,0.0,0.0,0,,0.0,none,P02,1
E0007763,N0008011,N0008012,lateral,44.999999999929074,auto_road,derived,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.65,0.5,cover_min,minimum,tractive,1.0,333.66749999908905,333.3749999990895,1.6323962411453294,1.6467590341136429,1.3823962411453294,1.3967590341136429,0.14749918747267127,0.03506296930500222,5.084773772993009,0,,0.0,none,P02,1
E0007764,N0008012,N0008013,lateral,17.42257970023654,auto_road,derived,s5c_flows,2.1596,2.912,0.000375,3.6221,held,0.090909,0.045,0.0,0.0,,200,PVC-U,3.65,0.5,cover_min,minimum,tractive,1.0,333.37440624493365,332.73848208587503,1.6473527882694725,1.5537847598280905,1.3973527882694725,1.3037847598280905,0.33508458433395033,0.03227811905161873,0.8665762076595032,0,,0.0,none,P02,1
E0007765,N0008013,N0008014,lateral,8.084055194413713,auto_road,derived,s5c_flows,2.1596,2.912,0.00052,3.6221,held,0.091055,0.0624,0.0,0.0,,200,PVC-U,2.3,0.5,ground,minimum,tractive,1.0,332.73848208587503,332.55254881640354,1.5537847598280905,1.5531640742214563,1.3037847598280905,1.3031640742214563,0.28712257941951935,0.03584382767119629,0.46925690592715874,0,,0.0,none,P02,1
E0007766,N0008014,N0008015,lateral,8.53728398095091,auto_road,derived,s5c_flows,2.1596,2.912,0.000588,3.6221,held,0.091122,0.0705,0.0,0.0,,200,PVC-U,2.15,0.5,ground,minimum,tractive,1.0,332.55254881640354,332.3689972108131,1.5531640742214563,1.550161724733755,1.3031640742214563,1.300161724733755,0.28074627741698777,0.036406559529829324,0.5068208478427793,0,,0.0,none,P02,1
E0007767,N0008015,N0007199,lateral,9.943718190886129,auto_road,derived,s5c_flows,2.1596,2.912,0.000659,3.6221,held,0.091193,0.079,0.0,0.0,,200,PVC-U,4.2,0.5,ground,minimum,tractive,1.0,332.3689972108131,331.9513610467959,1.550161724733755,1.5524841680478403,1.300161724733755,1.3024841680478403,0.351567871964226,0.03132010111245334,0.47139869632806675,0,,0.0,none,P02,1
E0007768,N0008016,N0008017,lateral,69.99999999989817,draft,drafted,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,330.70921630859374,330.3592163085942,1.5500000000000114,2.1584533691401475,1.3000000000000114,1.9084533691401475,0.0,0.0,0.0,0,,0.0,none,P02,1
E0007769,N0008017,N0008018,lateral,70.00000000026738,draft,drafted,s5c_flows,0.0,0.0,0.000583,3.6221,held,0.000583,0.07,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,330.3592163085942,330.0092163085929,2.1584533691401475,2.8100280761727277,1.9084533691401475,2.5600280761727277,0.025530390765142158,0.006166662961199304,45.69717233878096,0,,0.0,none,P02,1
E0007770,N0008018,N0008019,lateral,69.99999999989817,draft,drafted,s5c_flows,0.0,0.0,0.001167,3.6221,held,0.001167,0.14,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,330.0092163085929,329.6592163085934,2.8100280761727277,3.265283203125364,2.5600280761727277,3.015283203125364,0.034335901580504376,0.008041826953189918,33.978040854106844,0,,0.0,none,P02,1
E0007771,N0008019,N0008020,lateral,69.99999999989817,draft,drafted,s5c_flows,0.0,0.0,0.00175,3.6221,held,0.00175,0.21,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,329.6592163085934,329.3092163085939,3.265283203125364,3.641955566406125,3.015283203125364,3.391955566406125,0.04053167265986828,0.00943533249312914,28.784074036503398,0,,0.0,none,P02,1
E0007772,N0008020,N0008021,lateral,69.99999999993364,draft,drafted,s5c_flows,0.0,0.0,0.002333,3.6221,held,0.002333,0.28,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,329.3092163085939,328.9592163085942,3.641955566406125,4.761517333983932,3.391955566406125,4.511517333983932,0.04546970533410139,0.010588247017514346,25.658109242036005,0,,0.0,none,P02,1
E0007773,N0008021,N0008022,lateral,33.09187571052039,draft,drafted,s5c_flows,0.0,0.0,0.002917,3.6221,held,0.002917,0.35,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,328.9592163085942,328.7937569300416,4.761517333983932,5.096532376599043,4.511517333983932,4.846532376599043,0.0496458720483037,0.01159183880741163,11.10930756348455,0,,0.0,none,P02,1
E0007774,N0008022,N0008023,lateral,81.90812428947245,draft,drafted,s5c_flows,0.0,0.0,0.003192,3.6221,held,0.003192,0.3831,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,328.7937569300416,328.3842163085942,5.096532376599043,5.523498535155795,4.846532376599043,5.273498535155795,0.05141919576125374,0.012025778437438434,26.54913956964727,0,,0.0,none,P02,1
E0007775,N0008023,N0008024,lateral,20.00000000028554,draft,drafted,s5c_flows,0.0,0.0,0.003875,3.6221,held,0.003875,0.465,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,328.3842163085942,328.28421630859276,5.523498535155795,7.996942138672864,5.273498535155795,7.746942138672864,0.05541861951874559,0.013021249141315111,6.0148256350077585,0,,0.0,none,P02,1
E0007776,N0008024,N0008025,lateral,14.999999999685135,draft,drafted,s5c_flows,0.0,0.0,0.004042,3.6221,held,0.004042,0.485,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,328.28421630859276,328.2092163085943,7.996942138672864,8.871105957030693,7.746942138672864,8.621105957030693,0.05632309123504736,0.013249572581364916,4.438676828859641,0,,0.0,none,P02,1
E0007777,N0008025,N0008026,lateral,44.999999999941,draft,drafted,s5c_flows,0.0,0.0,0.004167,3.6221,held,0.004167,0.5,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,328.2092163085943,327.9842163085946,8.871105957030693,9.228063964842875,8.621105957030693,8.978063964842875,0.05698375303679653,0.013417088899832647,13.161646259324367,0,,0.0,none,P02,1
E0007778,N0008026,N0008027,lateral,50.00000000010948,draft,drafted,s5c_flows,0.0,0.0,0.004542,3.6221,held,0.004542,0.545,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,327.9842163085946,327.73421630859406,9.228063964842875,7.892370605468443,8.978063964842875,7.642370605468443,0.05888890106609717,0.01390363721129953,14.150940470086558,0,,0.0,none,P02,1
E0007779,N0008027,N0008028,lateral,40.00000000016091,draft,drafted,s5c_flows,0.0,0.0,0.004958,3.6221,held,0.004958,0.595,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,327.73421630859406,327.5342163085933,7.892370605468443,9.318383789062977,7.642370605468443,9.068383789062977,0.06088199633748083,0.01441814899180724,10.950144653172748,0,,0.0,none,P02,1
E0007780,N0008028,N0008029,lateral,54.9999999998678,draft,drafted,s5c_flows,0.0,0.0,0.005292,3.6221,held,0.005292,0.635,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,327.5342163085933,327.2592163085939,9.318383789062977,9.082000732421704,9.068383789062977,8.832000732421704,0.06240193363629364,0.014814273221428559,14.689715738733456,0,,0.0,none,P02,1
E0007781,N0008029,N0008030,lateral,50.00000000010948,draft,drafted,s5c_flows,0.0,0.0,0.00575,3.6221,held,0.00575,0.69,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,327.2592163085939,327.00921630859335,9.082000732421704,10.579650878906648,8.832000732421704,10.329650878906648,0.06438412881334929,0.01533572285322296,12.943148392222653,0,,0.0,none,P02,1
E0007782,N0008030,N0008031,lateral,75.00000000015334,draft,drafted,s5c_flows,0.0,0.0,0.006167,3.6221,held,0.006167,0.74,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,327.00921630859335,326.6342163085926,10.579650878906648,11.529083251954262,10.329650878906648,11.279083251954262,0.06609794411804935,0.015790971624954714,18.911329492640277,0,,0.0,none,P02,1
E0007783,N0008031,N0007203,lateral,66.91007748494667,draft,drafted,s5c_flows,0.0,0.0,0.006792,3.6221,held,0.006792,0.815,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,326.6342163085926,326.2996659211679,11.529083251954262,11.273057467503975,11.279083251954262,11.023057467503975,0.06852531322308457,0.016442701350539796,16.273810445083388,0,,0.0,none,P02,1
E0007784,N0008032,N0008033,sub main,60.00000000006964,draft,drafted,s5c_flows,1416.1342,1881.62,0.307998,2.5408,merrimack,41.952043,36.9598,0.0,0.0,,400,GRP,0.3,0.205,uniform,dod,velocity,1.0,330.07343194865246,329.8934319486522,10.543816586503794,10.194580746660279,10.093816586503795,9.74458074666028,0.8430204502438555,0.4179560489935873,1.1862108442468942,0,,0.0,none,P248,1
E0007785,N0008033,N0008034,sub main,60.00000000004634,draft,drafted,s5c_flows,1416.1342,1881.62,0.308498,2.5408,merrimack,41.952543,37.0198,0.0,0.0,,400,GRP,0.3,0.205,uniform,minimum,velocity,1.0,329.8934319486522,329.7134319486521,10.194580746660279,10.579262143144774,9.74458074666028,10.129262143144775,0.8430230861397949,0.41795882097478865,1.1862071352989574,0,,0.0,none,P02,1
E0007786,N0008034,N0008035,sub main,60.00000000006964,draft,drafted,s5c_flows,1416.1342,1881.62,0.308998,2.5408,merrimack,41.953043,37.0798,0.0,0.0,,400,GRP,0.3,0.205,uniform,minimum,velocity,1.0,329.7134319486521,329.53343194865187,10.579262143144774,10.138900815020008,10.129262143144775,9.688900815020009,0.843025722007465,0.4179615929466374,1.1862034264149128,0,,0.0,none,P02,1
E0007787,N0008035,N0008036,sub main,14.99999999969153,draft,drafted,s5c_flows,1416.1342,1881.62,0.309498,2.5408,merrimack,41.953543,37.1398,0.0,0.0,,400,GRP,0.3,0.205,table11,minimum,velocity,1.0,329.53343194865187,329.4884319486528,10.138900815020008,10.077730160722183,9.688900815020009,9.627730160722184,0.8430283578468662,0.4179643649091338,0.29654992939190145,0,,0.0,none,P02,1
E0007788,N0008036,N0008037,sub main,50.00000000026752,draft,drafted,s5c_flows,1416.1342,1881.62,0.309623,2.5408,merrimack,41.953668,37.1548,0.0,0.0,,400,GRP,0.3,0.205,uniform,minimum,velocity,1.0,329.4884319486528,329.338431948652,10.077730160722183,10.577736264238638,9.627730160722184,10.127736264238639,0.8430290168022999,0.41796505789829674,0.9884989920023338,0,,0.0,none,P02,1
E0007789,N0008037,N0008038,sub main,49.999999999840774,draft,drafted,s5c_flows,1418.2937,1884.532,0.31004,2.5403,merrimack,42.009901,37.2048,0.0,0.0,,400,GRP,0.3,0.205,uniform,minimum,velocity,1.0,329.338431948652,329.18843194865246,10.577736264238638,10.81892278767566,10.127736264238639,10.368922787675661,0.8433252780809606,0.41827674956074,0.9881517309987218,0,,0.0,none,P02,1
E0007790,N0008038,N0008039,sub main,89.99999999987944,draft,drafted,s5c_flows,1418.2937,1884.532,0.310457,2.5403,merrimack,42.010318,37.2548,0.0,0.0,,400,GRP,0.3,0.205,uniform,minimum,velocity,1.0,329.18843194865246,328.9184319486528,10.81892278767566,9.502313900956551,10.368922787675661,9.052313900956552,0.8433274736948553,0.41827906049256214,1.7786684850027097,0,,0.0,none,P02,1
E0007791,N0008039,N0008040,sub main,80.00000000007732,draft,drafted,s5c_flows,1418.2937,1884.532,0.311207,2.5403,merrimack,42.011068,37.3448,0.0,0.0,,400,GRP,0.3,0.205,uniform,minimum,velocity,1.0,328.9184319486528,328.6784319486526,9.502313900956551,9.472721615800538,9.052313900956552,9.022721615800538,0.8433314225913303,0.4182832168284413,1.5810312501313515,0,,0.0,none,P02,1
E0007792,N0008040,N0008041,sub main,80.00000000007732,draft,drafted,s5c_flows,1418.2937,1884.532,0.311873,2.5403,merrimack,42.011734,37.4248,0.0,0.0,,400,GRP,0.3,0.205,uniform,minimum,velocity,1.0,328.6784319486526,328.43843194865235,9.472721615800538,9.398268490800774,9.022721615800538,8.948268490800775,0.8433349291581972,0.4182869076371195,1.5810246762404743,0,,0.0,none,P02,1
E0007793,N0008041,N0008042,sub main,80.00000000007732,draft,drafted,s5c_flows,1418.2937,1884.532,0.31254,2.5403,merrimack,42.012401,37.5048,0.0,0.0,,400,GRP,0.3,0.205,uniform,minimum,velocity,1.0,328.43843194865235,328.1984319486521,9.398268490800774,9.105889340410386,8.948268490800775,8.655889340410386,0.8433384409400212,0.4182906039709765,1.5810180926277138,0,,0.0,none,P02,1
E0007794,N0008042,N0008043,sub main,80.00000000010061,draft,drafted,s5c_flows,1418.2937,1884.532,0.313207,2.5403,merrimack,42.013068,37.5848,0.0,0.0,,400,GRP,0.3,0.205,uniform,minimum,velocity,1.0,328.1984319486521,327.9584319486518,9.105889340410386,8.935397397051304,8.655889340410386,8.485397397051305,0.8433419526716506,0.41829430028824555,1.581011509164343,0,,0.0,none,P02,1
E0007795,N0008043,N0008044,sub main,81.4817074185159,draft,drafted,s5c_flows,1418.2937,1884.532,0.313873,2.5403,merrimack,42.013734,37.6648,0.0,0.0,,400,GRP,0.3,0.205,uniform,minimum,velocity,1.0,327.9584319486518,327.71398682639625,8.935397397051304,8.784853505634999,8.485397397051305,8.334853505635,0.843345459088235,0.41829799104725973,1.6102872699919064,0,,0.0,none,P02,1
E0007796,N0008044,N0008045,sub main,18.51829258131965,draft,drafted,s5c_flows,1418.2937,1884.532,0.314552,2.5403,merrimack,42.014413,37.7463,0.0,0.0,,400,GRP,0.3,0.205,uniform,minimum,velocity,1.0,327.71398682639625,327.65843194865226,8.784853505634999,8.65354925251961,8.334853505635,8.203549252519611,0.8433490338968694,0.418301753831092,0.36596734837358363,0,,0.0,none,P02,1
E0007797,N0008045,N0008046,sub main,69.99999999985984,draft,drafted,s5c_flows,1418.2937,1884.532,0.314707,2.5403,merrimack,42.014568,37.7648,0.0,0.0,,400,GRP,0.3,0.205,uniform,minimum,velocity,1.0,327.65843194865226,327.4484319486527,8.65354925251961,9.018456479081692,8.203549252519611,8.568456479081693,0.8433498499357311,0.4183026127852273,1.3833721162732624,0,,0.0,none,P02,1
E0007798,N0008046,N0008047,sub main,70.00000000031254,draft,drafted,s5c_flows,1419.3735,1885.988,0.31529,2.54,merrimack,42.043056,37.8348,0.0,0.0,,400,GRP,0.3,0.205,uniform,minimum,velocity,1.0,327.4484319486527,327.23843194865174,9.018456479081692,9.035646420488888,8.568456479081693,8.585646420488889,0.8434997866021112,0.4184604678114012,1.3831262143782925,0,,0.0,none,P02,1
E0007799,N0008047,N0008048,sub main,69.99999999987348,draft,drafted,s5c_flows,1419.3735,1885.988,0.315873,2.54,merrimack,42.043639,37.9048,0.0,0.0,,400,GRP,0.3,0.205,uniform,minimum,velocity,1.0,327.23843194865174,327.0284319486521,9.035646420488888,9.000346127519776,8.585646420488889,8.550346127519777,0.8435028540642273,0.41846369796058003,1.383121184526216,0,,0.0,none,P02,1
E0007800,N0008048,N0008049,sub main,24.342633554645975,draft,drafted,s5c_flows,1419.3735,1885.988,0.316457,2.54,merrimack,42.044222,37.9748,0.0,0.0,,400,GRP,0.3,0.205,uniform,minimum,velocity,1.0,327.0284319486521,326.95540404798817,9.000346127519776,9.057047123886832,8.550346127519777,8.607047123886833,0.84350592148804,0.4184669280971083,0.4809812817062151,0,,0.0,none,P02,1
E0007801,N0008049,N0008050,sub main,60.00000000009861,draft,drafted,s5c_flows,1419.3735,1885.988,0.316659,2.54,merrimack,42.044425,37.9991,0.0,0.0,,400,GRP,0.3,0.205,uniform,minimum,velocity,1.0,326.95540404798817,326.7754040479879,9.057047123886832,9.546098637558998,8.607047123886833,9.096098637558999,0.8435069895528642,0.4184680528243536,1.1855266315359578,0,,0.0,none,P02,1
E0007802,N0008050,N0008051,sub main,60.000000000083936,draft,drafted,s5c_flows,1419.3735,1885.988,0.317159,2.54,merrimack,42.044925,38.0591,0.0,0.0,,400,GRP,0.3,0.205,uniform,minimum,velocity,1.0,326.7754040479879,326.59540404798764,9.546098637558998,9.787316899277982,9.096098637558999,9.337316899277983,0.8435096202345964,0.4184708230819637,1.185522934194016,0,,0.0,none,P02,1
E0007803,N0008051,N0008052,sub main,59.999999999647976,draft,drafted,s5c_flows,1419.3735,1885.988,0.317659,2.54,merrimack,42.045425,38.1191,0.0,0.0,,400,GRP,0.3,0.205,uniform,minimum,velocity,1.0,326.59540404798764,326.4154040479887,9.787316899277982,9.823731694198784,9.337316899277983,9.373731694198785,0.8435122508881565,0.41847359333026946,1.185519236906407,0,,0.0,none,P02,1
E0007804,N0008052,N0008053,sub main,25.657366445627325,draft,drafted,s5c_flows,1419.3735,1885.988,0.318159,2.54,merrimack,42.045925,38.1791,0.0,0.0,,400,GRP,0.3,0.205,uniform,minimum,velocity,1.0,326.4154040479887,326.3384319486518,9.823731694198784,9.735420590410683,9.373731694198785,9.285420590410684,0.843514881513545,0.41847636356927087,0.5069534438165357,0,,0.0,none,P02,1
E0007805,N0008053,N0008054,sub main,54.442706330466606,draft,drafted,s5c_flows,1419.3735,1885.988,0.318373,2.54,merrimack,42.046139,38.2048,0.0,0.0,,400,GRP,0.3,0.205,uniform,minimum,velocity,1.0,326.3384319486518,326.17510382966043,9.735420590410683,10.062963797292696,9.285420590410684,9.612963797292696,0.8435160074126024,0.4184775492287204,1.075709803806094,0,,0.0,none,P02,1
E0007806,N0008054,N0008055,sub main,45.55729366952375,draft,drafted,s5c_flows,1419.3735,1885.988,0.318827,2.54,merrimack,42.046593,38.2592,0.0,0.0,,400,GRP,0.3,0.205,uniform,minimum,velocity,1.0,326.17510382966043,326.03843194865186,10.062963797292696,11.097188168535638,9.612963797292696,10.647188168535639,0.8435183959851049,0.41848006459405873,0.9001442427804546,0,,0.0,none,P02,1
E0007807,N0008055,N0008056,sub main,19.999999999944645,draft,drafted,s5c_flows,1419.3735,1885.988,0.319207,2.54,merrimack,42.046972,38.3048,0.0,0.0,,400,GRP,0.3,0.205,uniform,minimum,velocity,1.0,326.03843194865186,325.97843194865203,11.097188168535638,10.33797430134797,10.647188168535639,9.88797430134797,0.8435203899518517,0.41848216441960107,0.39516926597522734,0,,0.0,none,P02,1
E0007808,N0008056,N0008057,sub main,44.99999999987274,draft,drafted,s5c_flows,1419.3735,1885.988,0.319373,2.54,merrimack,42.047139,38.3248,0.0,0.0,,400,GRP,0.3,0.205,uniform,minimum,velocity,1.0,325.97843194865203,325.84343194865244,10.33797430134797,11.038953305253813,9.88797430134797,10.588953305253813,0.8435212685547532,0.418483089670848,0.8891299223348467,0,,0.0,none,P02,1
E0007809,N0008057,N0008058,sub main,39.99999999988929,draft,drafted,s5c_flows,1419.3735,1885.988,0.319748,2.54,merrimack,42.047514,38.3698,0.0,0.0,,400,GRP,0.25,0.205,cover_max,minimum,velocity,1.0,325.84343194865244,325.7434319486527,11.038953305253813,12.889105893144176,10.588953305253813,12.439105893144177,0.7881347002617662,0.4406026014178487,0.8458790945804048,1,recovers_500m,336.29,none,P02,1
E0007810,N0008058,N0008059,sub main,40.000000000347505,draft,drafted,s5c_flows,1419.3735,1885.988,0.320082,2.54,merrimack,42.047847,38.4098,0.0,0.0,,400,GRP,0.25,0.205,table11,minimum,velocity,1.0,325.7434319486527,325.6434319486518,12.889105893144176,14.405792904863802,12.439105893144177,13.955792904863802,0.7881363116925983,0.44060457435351175,0.8458773650978316,1,recovers_500m,336.29,none,P02,1
E0007811,N0008059,N0008060,sub main,14.999999999961195,draft,drafted,s5c_flows,1419.3735,1885.988,0.320415,2.54,merrimack,42.048181,38.4498,0.0,0.0,,400,GRP,0.3,0.205,table11,minimum,velocity,1.0,325.6434319486518,325.5984319486519,14.405792904863802,14.680620785723079,13.955792904863802,14.23062078572308,0.8435267505449972,0.41848886277195463,0.296374714658225,1,recovers_500m,336.29,none,P02,1
E0007812,N0008060,N0008061,sub main,59.99999999982852,draft,drafted,s5c_flows,1419.3735,1885.988,0.32054,2.54,merrimack,42.048306,38.4648,0.0,0.0,,400,GRP,0.25,0.205,cover_max,minimum,velocity,1.0,325.5984319486519,325.44843194865234,14.680620785723079,13.830285092363283,14.23062078572308,13.380285092363284,0.7881385328345255,0.4406072937989143,1.2688124718387523,1,recovers_500m,336.29,none,P02,1
E0007813,N0008061,N0008062,sub main,59.99999999982852,draft,drafted,s5c_flows,1419.3735,1885.988,0.32104,2.54,merrimack,42.048806,38.5248,0.0,0.0,,400,GRP,0.25,0.205,table11,minimum,velocity,1.0,325.44843194865234,325.29843194865276,13.830285092363283,13.046721859940988,13.380285092363284,12.596721859940988,0.7881409523534023,0.44061025614922356,1.2688085767033483,1,recovers_500m,336.29,none,P02,1
E0007814,N0008062,N0008063,sub main,60.000000000297575,draft,drafted,s5c_flows,1419.3735,1885.988,0.32154,2.54,merrimack,42.049306,38.5848,0.0,0.0,,400,GRP,0.25,0.205,table11,minimum,velocity,1.0,325.29843194865276,325.14843194865205,13.046721859940988,12.517644711504204,12.596721859940988,12.067644711504204,0.7881433718454731,0.44061321849065194,1.268804681644933,1,recovers_500m,336.29,none,P02,1
E0007815,N0008063,N0007203,sub main,11.2944850163242,draft,drafted,s5c_flows,1419.3735,1885.988,0.32204,2.54,merrimack,42.049806,38.6448,0.0,0.0,,400,GRP,0.4,0.205,table11,minimum,velocity,1.0,325.14843194865205,325.10325400858676,12.517644711504204,12.469469380085116,12.067644711504204,12.019469380085116,0.9382484521658232,0.3864249398704963,0.20063067144337526,1,recovers_500m,336.29,none,P02,1
E0007816,N0008064,N0008065,main,4.242640687119285,auto_block,provisional,s5c_flows,0.0,0.0,0.001496,3.6221,held,0.001496,0.1796,0.0,0.0,,200,PVC-U,0.95,0.5,table11,minimum,tractive,1.0,441.6836969456702,441.6433918591426,5.116290847298558,5.337900865466793,4.866290847298558,5.087900865466793,0.04695639657803768,0.0077019613876184445,1.505879566400275,0,,0.0,none,P07,1
E0007817,N0008065,N0008066,main,27.459060435491963,auto_block,provisional,s5c_flows,0.0,0.0,0.001532,3.6221,held,0.001532,0.1838,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,441.6433918591426,441.50609655696513,5.337900865466793,5.968238159831742,5.087900865466793,5.718238159831742,0.03840300848561898,0.008949829852977736,11.917061326837946,0,,0.0,none,P07,1
E0007818,N0008066,N0008067,main,23.298298877366786,auto_block,provisional,s5c_flows,1.0798,1.456,0.001761,3.6221,held,0.047028,0.2113,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,441.50609655696513,441.3896050625783,5.968238159831742,6.345685464765438,5.718238159831742,6.095685464765438,0.13667472995597296,0.037863028493584555,2.8410883373578364,0,,0.0,none,P07,1
E0007819,N0008067,N0007227,main,33.97298537573863,auto_block,provisional,s5c_flows,2.1596,2.912,0.001955,3.6221,held,0.092489,0.2346,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,441.3896050625783,441.2197401356996,6.345685464765438,4.800889747112876,6.095685464765438,4.550889747112876,0.17187805178228532,0.0511531228601714,3.2942916041787167,0,,0.0,none,P07,1
E0007820,N0008068,N0008069,lateral,37.425441733475544,auto_link,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,443.2605244909026,443.0733972822352,1.5614054407380422,3.9309972490148084,1.3114054407380422,3.6809972490148084,0.17065230391004918,0.050665805354795285,3.6551358987416593,0,,0.0,none,P07,1
E0007821,N0008069,N0008070,lateral,6.0,auto_link,provisional,s5c_flows,3.2393,4.368,0.000312,3.6221,held,0.136113,0.0374,0.0,0.0,,200,PVC-U,0.7,0.5,table11,minimum,tractive,1.0,443.0733972822352,443.0313972822352,3.9309972490148084,4.058385432608532,3.6809972490148084,3.8083854326085316,0.21939114175852464,0.05630451868066802,0.4558069172640805,0,,0.0,none,P07,1
