EDGE_UID,US_NODE,DS_NODE,TIER,LEN_M,SRC,CONFIDENCE,STAGE,QADF_M3D,N_PROP,QINF_LS,PF,PF_METH,QPK_LS,UPSTR_KM,ON_WADI_M,ON_DUAL_M,CROSS_ID,DN,MATERIAL,SLOPE_LAID,SLOPE_MIN,GRAD_BY,SIZED_BY,CLEAN_BY,TAU_PA,INV_UP,INV_DN,US_DEPTH,DS_DEPTH,COVER_US,COVER_DN,V_PK_MS,DOD_PK,RET_MIN,PAST_CAP,CAP_EXIT,CAP_LEN_M,TIE_TYPE,PACKAGE,PHASE
E0007822,N0008070,N0008071,lateral,30.4138126514911,auto_link,provisional,s5c_flows,5.3989,7.28,0.000362,3.6221,held,0.226698,0.0434,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,443.0313972822352,442.8793282189778,4.058385432608532,3.3149161657878494,3.8083854326085316,3.0649161657878494,0.23103655287363156,0.07675835635796605,2.194011602147239,0,,0.0,none,P07,1
E0007823,N0008071,N0008072,lateral,10.816653826391969,auto_link,provisional,s5c_flows,6.4787,8.736,0.000615,3.6221,held,0.272218,0.0738,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,442.8793282189778,442.8252449498458,3.3149161657878494,3.2718925013260787,3.0649161657878494,3.0218925013260787,0.24515423885627327,0.08347346230373329,0.7353638452847268,0,,0.0,none,P07,1
E0007824,N0008072,N0007227,lateral,27.892651361962706,auto_link,provisional,s5c_flows,7.5585,10.192,0.000705,3.6221,held,0.317576,0.0847,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,442.8252449498458,442.685781693036,3.2718925013260787,3.334848189776494,3.0218925013260787,3.084848189776494,0.25764113234047265,0.08960872295264874,1.8043606565315162,0,,0.0,none,P07,1
E0007825,N0008073,N0007237,lateral,22.561028345356956,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,3.25,0.5,cover_min,minimum,tractive,1.0,440.2970867298342,439.5638533086101,1.8692340709470727,1.8748063593586721,1.6192340709470727,1.6248063593586721,0.25331024096488464,0.024396544370513,1.4844134909705775,0,,0.0,none,P07,1
E0007826,N0008074,N0008075,sub main,10.000000000048363,auto_block,provisional,s5c_flows,683.793,908.308,0.097954,2.7747,merrimack,22.057883,11.7545,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,433.3626264572672,433.322626457267,7.589399909920303,6.321202888436119,7.289399909920303,6.021202888436119,0.8010126915813346,0.6054847183736507,0.20806994498232545,0,,0.0,none,P07,1
E0007827,N0008075,N0008076,sub main,21.048349392471685,auto_block,provisional,s5c_flows,683.793,908.308,0.098038,2.7747,merrimack,22.057966,11.7645,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,433.322626457267,433.2384330596971,6.321202888436119,5.82733232116226,6.021202888436119,5.52733232116226,0.8010133405519614,0.6054862208200646,0.4379525351801613,0,,0.0,none,P07,1
E0007828,N0008076,N0008077,sub main,13.951650607502838,auto_block,provisional,s5c_flows,683.793,908.308,0.098213,2.7747,merrimack,22.058142,11.7856,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,433.2384330596971,433.1826264572671,5.82733232116226,4.833517341561048,5.52733232116226,4.533517341561049,0.8010147166699823,0.6054894067336953,0.29029118352746636,0,,0.0,none,P07,1
E0007829,N0008077,N0008078,sub main,54.99999999998683,auto_block,provisional,s5c_flows,683.793,908.308,0.098329,2.7747,merrimack,22.058258,11.7995,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,433.1826264572671,432.9626264572671,4.833517341561048,4.148335456795394,4.533517341561049,3.848335456795394,0.8010156236475976,0.6054915065427557,1.144380508450269,0,,0.0,none,P07,1
E0007830,N0008078,N0008079,sub main,16.634563235628782,auto_block,provisional,s5c_flows,683.793,908.308,0.098788,2.7747,merrimack,22.058716,11.8545,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,432.9626264572671,432.8960882043246,4.148335456795394,5.160796561300401,3.848335456795394,4.860796561300401,0.8010192045735367,0.6054997971864235,0.34611245150035735,0,,0.0,none,P07,1
E0007831,N0008079,N0008080,sub main,17.0,auto_block,provisional,s5c_flows,683.793,908.308,0.098926,2.7747,merrimack,22.058855,11.8712,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,432.8960882043246,432.8280882043246,5.160796561300401,6.74970110231601,4.860796561300401,6.44970110231601,0.8010202913384125,0.6055023133482291,0.3537155505260872,0,,0.0,none,P07,1
E0007832,N0008080,N0008081,sub main,10.816653826391969,auto_block,provisional,s5c_flows,683.793,908.308,0.099068,2.7747,merrimack,22.058996,11.8882,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,432.8280882043246,432.78482158901903,6.74970110231601,7.743010442230968,6.44970110231601,7.443010442230968,0.8010213937293968,0.6055048657165409,0.22505961162143606,0,,0.0,none,P07,1
E0007833,N0008081,N0007237,sub main,13.0,auto_block,provisional,s5c_flows,683.793,908.308,0.099158,2.7747,merrimack,22.059087,11.899,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,432.78482158901903,432.732821589019,7.743010442230968,8.70583807894974,7.443010442230968,8.405838078949738,0.8010221051958198,0.6055065129911716,0.27048774966541006,0,,0.0,none,P07,1
E0007834,N0008082,N0008083,lateral,17.46424919657298,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,9.45,0.5,ground,minimum,tractive,1.0,432.4962646484375,430.8458930993613,1.5500000000000114,1.5524223303261806,1.3000000000000114,1.3024223303261806,0.0,0.0,0.0,0,,0.0,none,P07,1
E0007835,N0008083,N0007243,lateral,12.806248474865697,auto_block,provisional,s5c_flows,0.0,0.0,0.000146,3.6221,held,0.000146,0.0175,0.0,0.0,,200,PVC-U,8.85,0.5,ground,minimum,tractive,1.0,430.8458930993613,429.7125401093357,1.5524223303261806,1.5532679961330587,1.3024223303261806,1.3032679961330587,0.031044529393424527,0.002148843206801726,6.8752040617598364,0,,0.0,none,P07,1
E0007836,N0008084,N0008085,main,15.08915148647193,auto_block,provisional,s5c_flows,74.2024,94.714,0.022725,3.6221,held,3.133478,2.727,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,422.3404618317063,422.26501607427394,12.335319418293693,12.172117714788556,12.085319418293693,11.922117714788556,0.5218452336359541,0.26816958936200475,0.481916556668802,1,recovers_500m,58.23,none,P07,1
E0007837,N0008085,N0008086,main,24.515301344262525,auto_block,provisional,s5c_flows,74.2024,94.714,0.02285,3.6221,held,3.133604,2.742,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,422.26501607427394,422.14243956755263,12.172117714788556,10.578782356275497,11.922117714788556,10.328782356275497,0.5218513640103726,0.2681750334272691,0.7829592560566488,0,,0.0,none,P07,1
E0007838,N0008086,N0007243,main,28.231188426986208,auto_block,provisional,s5c_flows,74.2024,94.714,0.023055,3.6221,held,3.133808,2.7666,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,422.14243956755263,422.00128362541767,10.578782356275497,9.26452448005108,10.328782356275497,9.01452448005108,0.5218612889740557,0.26818384743100676,0.901618527868674,0,,0.0,none,P07,1
E0007839,N0008087,N0008088,main,60.0000000001272,auto_road,derived,s5c_flows,139.7685,198.356,0.012185,3.3624,merrimack,5.451535,1.4622,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,419.0492539386517,418.74925393865107,8.171937467598298,7.472181608223934,7.921937467598298,7.222181608223934,0.6113945226051727,0.35697470778824947,1.6356051011727848,0,,0.0,none,P03,1
E0007840,N0008088,N0008089,main,46.96172484507459,auto_road,derived,s5c_flows,144.4268,205.702,0.012685,3.3491,merrimack,5.611069,1.5222,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,418.74925393865107,418.5144453144257,7.472181608223934,7.678578367214925,7.222181608223934,7.428578367214925,0.6163233092433887,0.3624890969874892,1.269942905527019,0,,0.0,none,P03,1
E0007841,N0008089,N0008090,main,70.00000000003733,auto_road,derived,s5c_flows,150.3711,215.158,0.013076,3.3328,merrimack,5.813498,1.5692,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,418.5144453144257,418.1644453144255,7.678578367214925,7.505201902371368,7.428578367214925,7.255201902371368,0.6224113911512011,0.3694081522506044,1.8744301329534518,0,,0.0,none,P03,1
E0007842,N0008090,N0008091,main,69.9999999998689,auto_road,derived,s5c_flows,158.6079,228.394,0.01366,3.3114,merrimack,6.092457,1.6392,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,418.1644453144255,417.81444531442617,7.505201902371368,7.547126951198834,7.255201902371368,7.297126951198834,0.6305148789048026,0.37880982214044834,1.8503396282907216,0,,0.0,none,P03,1
E0007843,N0008091,N0008092,main,70.00000000003733,auto_road,derived,s5c_flows,163.2662,235.74,0.014243,3.2998,merrimack,6.249695,1.7092,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,417.81444531442617,417.464445314426,7.547126951198834,7.336976804714652,7.297126951198834,7.086976804714652,0.6349445750480813,0.38404574190820595,1.8374307183882037,0,,0.0,none,P03,1
E0007844,N0008092,N0008093,main,23.038275154837958,auto_road,derived,s5c_flows,168.3626,237.27,0.014826,3.2875,merrimack,6.421048,1.7792,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,417.464445314426,417.34925393865177,7.336976804714652,7.307911588691979,7.086976804714652,7.057911588691979,0.6396645948753527,0.3897029368337862,0.6002696657854804,0,,0.0,none,P03,1
E0007845,N0008093,N0008094,main,8.069241471677124,auto_road,derived,s5c_flows,168.3626,237.27,0.015018,3.2875,merrimack,6.42124,1.8022,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,417.34925393865177,417.3089077312934,7.307911588691979,7.311728255034723,7.057911588691979,7.061728255034723,0.639669822591546,0.38970924816533425,0.21024496249709876,0,,0.0,none,P03,1
E0007846,N0008094,N0008095,main,89.9997586286347,auto_road,derived,s5c_flows,176.9386,252.028,0.015086,3.2678,merrimack,6.707273,1.8103,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,417.3089077312934,416.85890893815025,7.311728255034723,7.709419919271625,7.061728255034723,7.459419919271625,0.647311761540004,0.39904642895515263,2.317269770558945,0,,0.0,none,P03,1
E0007847,N0008095,N0008096,main,89.99999999991819,auto_road,derived,s5c_flows,183.1147,255.014,0.015835,3.2543,merrimack,6.912925,1.9003,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,416.85890893815025,416.40890893815066,7.709419919271625,7.978572751302465,7.459419919271625,7.728572751302465,0.6526327252141476,0.4056832734863888,2.2983830599460715,0,,0.0,none,P03,1
E0007848,N0008096,N0007262,main,5.849287232860364,auto_road,derived,s5c_flows,187.773,262.36,0.016585,3.2444,merrimack,7.067667,1.9903,0.0,0.0,,200,PVC-U,0.7,0.5,table11,minimum,tractive,1.0,416.40890893815066,416.36796392752063,7.978572751302465,7.973008972869991,7.728572751302465,7.723008972869991,0.7427582033784289,0.37452194317487986,0.13125148952142018,0,,0.0,none,P03,1
E0007849,N0008097,N0007268,lateral,79.89186415308644,auto_road,derived,s5c_flows,44.8346,60.696,0.003592,3.6221,held,1.883172,0.431,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,416.6595498607553,416.26009053998985,2.4514425708853196,2.9884751338382785,2.2014425708853196,2.7384751338382785,0.4486965364081224,0.2082203193551992,2.9675537054000842,0,,0.0,none,P03,1
E0007850,N0008098,N0007268,lateral,19.46562614451377,auto_road,derived,s5c_flows,5.3989,7.28,0.0,3.6221,held,0.226336,0.0,0.0,0.0,,200,PVC-U,1.2,0.5,cover_min,minimum,tractive,1.0,417.91358202828013,417.67999451454597,1.565482913126118,1.5685711592821576,1.315482913126118,1.3185711592821576,0.3120086115370568,0.06257211864097015,1.0398017567859057,0,,0.0,none,P03,1
E0007851,N0008099,N0008100,main,12.041594578792296,auto_block,provisional,s5c_flows,90.8025,117.098,0.008194,3.5426,merrimack,3.731256,0.9833,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,418.7463683079585,418.6861603350645,4.938079934228995,4.914425602435472,4.688079934228995,4.664425602435472,0.548987190812554,0.29304852014062965,0.36556999204813184,0,,0.0,none,P03,1
E0007852,N0008100,N0008101,main,93.53608929178085,auto_block,provisional,s5c_flows,94.0419,121.466,0.008294,3.5276,merrimack,3.847855,0.9953,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,418.6861603350645,418.2184798886056,4.914425602435472,6.12838290436315,4.664425602435472,5.87838290436315,0.5538779492667563,0.297703727162532,2.814581847126168,0,,0.0,none,P03,1
E0007853,N0008101,N0008102,main,6.708203932499369,auto_block,provisional,s5c_flows,101.6003,131.658,0.009074,3.4947,merrimack,4.118612,1.0889,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,418.2184798886056,418.17823066501063,6.12838290436315,6.134788133817494,5.87838290436315,5.884788133817494,0.6031001332060015,0.2940540843199744,0.18538115433776683,0,,0.0,none,P03,1
E0007854,N0008102,N0008103,main,10.04987562112089,auto_block,provisional,s5c_flows,101.6003,131.658,0.00913,3.4947,merrimack,4.118668,1.0956,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,418.17823066501063,418.127981286905,6.134788133817494,6.021676916219974,5.884788133817494,5.771676916219974,0.5648004620227048,0.3083018956313147,0.29656124291900476,0,,0.0,none,P03,1
E0007855,N0008103,N0007262,main,71.6208901196163,auto_block,provisional,s5c_flows,109.3953,144.57,0.009214,3.4636,merrimack,4.394641,1.1056,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,418.127981286905,417.76987683630693,6.021676916219974,6.57109606408369,5.771676916219974,6.32109606408369,0.575357924974301,0.3188214985851745,2.0746763886965183,0,,0.0,none,P03,1
E0007856,N0008104,N0007270,lateral,87.72254269996067,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,422.6873046875,422.24869197400017,1.5500000000000114,2.4211078306873333,1.3000000000000114,2.1711078306873333,0.0,0.0,0.0,0,,0.0,none,P256,1
E0007857,N0008105,N0008106,main,33.734255586866,auto_block,provisional,s5c_flows,101.63,137.04,0.017676,3.4946,merrimack,4.128267,2.1211,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,413.93987542968125,413.7543370239535,10.667332822271874,11.087978649874628,10.417332822271874,10.837978649874628,0.5849163862059091,0.3011162866779046,0.961227290555864,0,,0.0,none,P256,1
E0007858,N0008106,N0007270,main,30.035817598281803,auto_block,provisional,s5c_flows,101.63,137.04,0.017957,3.4946,merrimack,4.128548,2.1549,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,413.7543370239535,413.58914002716295,11.087978649874628,11.080659777524545,10.837978649874628,10.830659777524545,0.584927824299544,0.3011268187230496,0.8558268886778168,0,,0.0,none,P256,1
E0007859,N0008107,N0008108,lateral,32.7566787083184,auto_block,provisional,s5c_flows,9.718,13.104,0.000818,3.6221,held,0.408223,0.0981,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,426.05538413834313,425.89160074480156,1.709752580406871,1.8736580442609352,1.459752580406871,1.6236580442609352,0.2792130671322716,0.10064509392581059,1.955297618216448,0,,0.0,none,P03,1
E0007860,N0008108,N0008109,lateral,11.313708498984761,auto_block,provisional,s5c_flows,11.8776,16.016,0.001091,3.6221,held,0.49903,0.1309,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,425.89160074480156,425.83503220230665,1.8736580442609352,1.9256794676152253,1.6236580442609352,1.6756794676152253,0.2976185059343954,0.11050533010223193,0.633568829076703,0,,0.0,none,P03,1
E0007861,N0008109,N0007291,lateral,87.46194136437835,auto_block,provisional,s5c_flows,20.2133,21.914,0.001185,3.6221,held,0.848579,0.1422,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,425.83503220230665,425.39772249548474,1.9256794676152253,2.234266029905882,1.6756794676152253,1.984266029905882,0.3515801453224029,0.1418472147841882,4.146135787625075,0,,0.0,none,P03,1
E0007862,N0008110,N0008111,sub main,7.420743916724587,auto_road,derived,s5c_flows,160.6036,212.524,0.050615,3.3064,merrimack,6.196594,6.0739,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,426.00229542365906,425.9614813321171,6.1594782579815615,6.114721060461022,5.9094782579815615,5.864721060461022,0.6559196286910408,0.3725310126814041,0.18855826212360527,0,,0.0,none,P03,1
E0007863,N0008111,N0008112,sub main,10.299460877042026,auto_road,derived,s5c_flows,160.6036,212.524,0.050677,3.3064,merrimack,6.196655,6.0813,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,425.9614813321171,425.90483429729335,6.114721060461022,6.061901542550402,5.864721060461022,5.811901542550402,0.6559214119076906,0.37253297742029434,0.26170464657462894,0,,0.0,none,P03,1
E0007864,N0008112,N0008113,sub main,18.668951508225433,auto_road,derived,s5c_flows,160.6036,212.524,0.050763,3.3064,merrimack,6.196741,6.0916,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,425.90483429729335,425.8021550639981,6.061901542550402,5.933837367642525,5.811901542550402,5.683837367642525,0.6559239259256465,0.37253574736890716,0.47436780319403704,0,,0.0,none,P03,1
E0007865,N0008113,N0008114,sub main,33.8307245114518,auto_road,derived,s5c_flows,161.6834,213.98,0.050919,3.3037,merrimack,6.233203,6.1102,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,425.8021550639981,425.6160860791851,5.933837367642525,5.861330913002405,5.683837367642525,5.611330913002405,0.6569871643247148,0.3737089719909277,0.8582289565790009,0,,0.0,none,P03,1
E0007866,N0008114,N0008115,sub main,7.716216708943211,auto_road,derived,s5c_flows,161.6834,213.98,0.051201,3.3037,merrimack,6.233485,6.1441,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,425.6160860791851,425.5736468872859,5.861330913002405,5.821281091229707,5.611330913002405,5.571281091229707,0.656995366980866,0.37371803674716797,0.19574508174494565,0,,0.0,none,P03,1
E0007867,N0008115,N0008116,sub main,17.260707739029215,auto_road,derived,s5c_flows,161.6834,213.98,0.051265,3.3037,merrimack,6.233549,6.1518,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,425.5736468872859,425.47871299472126,5.821281091229707,5.727097552153737,5.571281091229707,5.477097552153737,0.6569972285328888,0.3737200939775319,0.4378686086082213,0,,0.0,none,P03,1
E0007868,N0008116,N0008117,sub main,12.26142357611867,auto_road,derived,s5c_flows,163.8429,216.892,0.051409,3.2984,merrimack,6.306219,6.1691,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,425.47871299472126,425.4112751650526,5.727097552153737,5.7071635556505385,5.477097552153737,5.4571635556505385,0.6591005976303066,0.37605144783773503,0.31005442922781706,0,,0.0,none,P03,1
E0007869,N0008117,N0008118,sub main,16.362688807106295,auto_road,derived,s5c_flows,163.8429,216.892,0.051511,3.2984,merrimack,6.306321,6.1813,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,425.4112751650526,425.3212803766135,5.7071635556505385,5.714547260105235,5.4571635556505385,5.464547260105235,0.659103535465606,0.37605471377340893,0.4137612157182385,0,,0.0,none,P03,1
E0007870,N0008118,N0008119,sub main,13.198205873357194,auto_road,derived,s5c_flows,165.4863,219.348,0.051647,3.2944,merrimack,6.361568,6.1977,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,425.3212803766135,425.24869024431007,5.714547260105235,5.658933046705556,5.464547260105235,5.408933046705556,0.6606888827581969,0.3778210787406142,0.33294051652719064,0,,0.0,none,P03,1
E0007871,N0008119,N0008120,sub main,18.17208484513552,auto_road,derived,s5c_flows,165.4863,219.348,0.051757,3.2944,merrimack,6.361678,6.2109,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,425.24869024431007,425.1487437776618,5.658933046705556,5.576292843431929,5.408933046705556,5.326292843431929,0.6606920275960572,0.37782459055332807,0.4584103759421027,0,,0.0,none,P03,1
E0007872,N0008120,N0008121,sub main,25.406346431290924,auto_road,derived,s5c_flows,166.566,220.804,0.051909,3.2918,merrimack,6.398005,6.229,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,425.1487437776618,425.0090088722897,5.576292843431929,5.567224037866538,5.326292843431929,5.317224037866538,0.661728076562436,0.37898324767031943,0.639898958780585,0,,0.0,none,P03,1
E0007873,N0008121,N0008122,sub main,49.999999999881794,auto_road,derived,s5c_flows,166.566,220.804,0.05212,3.2918,merrimack,6.398216,6.2545,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,425.0090088722897,424.73400887229036,5.567224037866538,5.397674477319015,5.317224037866538,5.147674477319015,0.6617340796705139,0.37898997115814537,1.259317539979641,0,,0.0,none,P03,1
E0007874,N0008122,N0008123,sub main,49.99800492179014,auto_road,derived,s5c_flows,168.7256,223.716,0.052537,3.2867,merrimack,6.470899,6.3045,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,424.73400887229036,424.4590198452205,5.397674477319015,5.363367850092004,5.147674477319015,5.113367850092004,0.6637920041497706,0.3813016563586047,1.2553632415280183,0,,0.0,none,P03,1
E0007875,N0008123,N0008124,sub main,14.550566386476364,auto_road,derived,s5c_flows,169.8054,225.172,0.052954,3.2841,merrimack,6.507407,6.3544,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,424.4590198452205,424.37899173009487,5.363367850092004,5.326696746467633,5.113367850092004,5.076696746467633,0.6648182539543921,0.3824595587928844,0.36477554328892225,0,,0.0,none,P03,1
E0007876,N0008124,N0008125,sub main,4.84285311556941,auto_road,derived,s5c_flows,169.8054,225.172,0.053075,3.2841,merrimack,6.507528,6.369,0.0,0.0,,200,PVC-U,0.85,0.5,table11,minimum,velocity,1.0,424.37899173009487,424.33782747861255,5.326696746467633,5.339235509668697,5.076696746467633,5.089235509668697,0.7789684629435744,0.34031628350194576,0.1036167989238226,0,,0.0,none,P03,1
E0007877,N0008125,N0008126,sub main,38.204951299516026,auto_road,derived,s5c_flows,169.8054,225.172,0.053115,3.2841,merrimack,6.507569,6.3738,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,424.33782747861255,424.14680272211496,5.339235509668697,5.3595754517131695,5.089235509668697,5.1095754517131695,0.6420068160377513,0.39254094238418136,0.9918106356799565,0,,0.0,none,P03,1
E0007878,N0008126,N0008127,sub main,42.99483722297084,auto_road,derived,s5c_flows,169.8054,225.172,0.053434,3.2841,merrimack,6.507887,6.412,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,424.14680272211496,423.9318285360001,5.3595754517131695,5.4638318643904995,5.1095754517131695,5.2138318643904995,0.6420153749346228,0.39255135097412286,1.116142460693901,0,,0.0,none,P03,1
E0007879,N0008127,N0008128,sub main,44.95939871424988,auto_road,derived,s5c_flows,169.8054,225.172,0.053792,3.2841,merrimack,6.508245,6.455,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,423.9318285360001,423.70703154242887,5.4638318643904995,5.56564301811801,5.2138318643904995,5.31564301811801,0.6420250099896713,0.39256306862756984,1.1671248008176809,0,,0.0,none,P03,1
E0007880,N0008128,N0008129,sub main,25.759933640612555,auto_road,derived,s5c_flows,169.8054,225.172,0.054167,3.2841,merrimack,6.50862,6.5,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,423.70703154242887,423.5782318742258,5.56564301811801,5.620895323039804,5.31564301811801,5.370895323039804,0.6420351020839308,0.3925753424866115,0.668705224916842,0,,0.0,none,P03,1
E0007881,N0008129,N0008130,sub main,89.99912126094776,auto_road,derived,s5c_flows,169.8054,225.172,0.054381,3.2841,merrimack,6.508835,6.5258,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,423.5782318742258,423.12823626792107,5.620895323039804,5.530607726219557,5.370895323039804,5.280607726219557,0.6420408879912473,0.3925823793979404,2.3362769917070736,0,,0.0,none,P03,1
E0007882,N0008130,N0008131,sub main,89.99999999992099,auto_road,derived,s5c_flows,176.4733,236.084,0.055131,3.2689,merrimack,6.731847,6.6158,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,423.12823626792107,422.6782362679215,5.530607726219557,5.508805968406648,5.280607726219557,5.258805968406648,0.6479550248176555,0.3998427381910299,2.314975488338571,0,,0.0,none,P03,1
E0007883,N0008131,N0008132,sub main,89.99989675161397,auto_road,derived,s5c_flows,180.887,242.996,0.055881,3.2591,merrimack,6.879161,6.7058,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,422.6782362679215,422.2282367841634,5.508805968406648,5.557651887711586,5.258805968406648,5.307651887711586,0.6517687269584344,0.40459781028302066,2.301427204391208,0,,0.0,none,P03,1
E0007884,N0008132,N0008133,sub main,8.11514686192649,auto_road,derived,s5c_flows,180.887,242.996,0.056631,3.2591,merrimack,6.879911,6.7958,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,422.2282367841634,422.1876610498538,5.557651887711586,5.510123373974352,5.307651887711586,5.260123373974352,0.6517879593662429,0.40462193917671063,0.20750988991923952,0,,0.0,none,P03,1
E0007885,N0008133,N0008134,sub main,50.00000000003359,auto_road,derived,s5c_flows,180.887,242.996,0.056699,3.2591,merrimack,6.879979,6.8039,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,422.1876610498538,421.9376610498536,5.510123373974352,5.532401206005773,5.260123373974352,5.282401206005773,0.651789703013546,0.4046241268236417,1.2785309885703642,0,,0.0,none,P03,1
E0007886,N0008134,N0008135,sub main,49.999999999969425,auto_road,derived,s5c_flows,184.1263,247.364,0.057116,3.2521,merrimack,6.987687,6.8539,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,421.9376610498536,421.6876610498538,5.532401206005773,5.942649008739977,5.282401206005773,5.692649008739977,0.6545327023968673,0.4080810957397565,1.2731729526747817,0,,0.0,none,P03,1
E0007887,N0008135,N0007291,sub main,19.069806266606832,auto_road,derived,s5c_flows,186.6251,251.798,0.057532,3.2468,merrimack,7.070708,6.9039,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,421.6876610498538,421.5923120185207,5.942649008739977,6.03967650686991,5.692649008739977,5.78967650686991,0.6566216739229181,0.4107348412539187,0.48403839998854165,0,,0.0,none,P03,1
E0007888,N0008136,N0008137,main,39.99999999997724,auto_link,provisional,s5c_flows,39.4061,53.136,0.009531,3.6221,held,1.661535,1.1438,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,423.7471692667158,423.5471692667159,2.6837084188310882,2.561229170784088,2.4337084188310882,2.311229170784088,0.43206955870776187,0.19586784201611523,1.5429614357932575,0,,0.0,none,P03,1
E0007889,N0008137,N0008138,main,39.99999999997724,auto_link,provisional,s5c_flows,41.9048,57.57,0.009865,3.6221,held,1.766622,1.1838,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,423.5471692667159,423.34716926671604,2.561229170784088,2.628782881721463,2.311229170784088,2.378782881721463,0.44014689902578336,0.20181411495516893,1.5146458333385524,0,,0.0,none,P03,1
E0007890,N0008138,N0007298,main,18.264316448338462,auto_link,provisional,s5c_flows,41.9048,57.57,0.010198,3.6221,held,1.766955,1.2238,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,423.34716926671604,423.25584768447436,2.628782881721463,2.294628389744389,2.378782881721463,2.044628389744389,0.4401719183181746,0.20183269224359718,0.6915599598040182,0,,0.0,none,P03,1
E0007891,N0008139,N0008140,lateral,79.99999999999841,auto_road,derived,s5c_flows,12.7451,21.236,0.000248,3.6221,held,0.534557,0.0298,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,416.8925869534216,416.4925869534216,1.65212129853154,2.4413424899377674,1.40212129853154,2.1913424899377674,0.3041652887882071,0.11411255030815101,4.38358150150959,0,,0.0,none,P03,1
E0007892,N0008140,N0008141,lateral,79.999901581321,auto_road,derived,s5c_flows,29.9986,50.472,0.000915,3.6221,held,1.258533,0.1098,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,416.4925869534216,416.092587445515,2.4413424899377674,3.1488065974537562,2.1913424899377674,2.8988065974537562,0.39704431835184445,0.17122726585743592,3.3581432384091507,0,,0.0,none,P03,1
E0007893,N0008141,N0007252,lateral,12.658846445875149,auto_road,derived,s5c_flows,33.5771,56.362,0.001582,3.6221,held,1.40922,0.1898,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,416.092587445515,416.0292932132856,3.1488065974537562,3.237613524995652,2.8988065974537562,2.987613524995652,0.41099723897336915,0.18082543505647403,0.5133386653032718,0,,0.0,none,P03,1
E0007894,N0008142,N0008143,lateral,50.96877119903319,auto_road,derived,s5c_flows,7.9619,10.736,0.0,3.6221,held,0.333783,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,416.89403076171874,416.6391869057236,1.5500000000000114,2.221469832557659,1.3000000000000114,1.9714698325576592,0.2617943733618943,0.09169033284588576,3.244834902580581,0,,0.0,none,P03,1
E0007895,N0008143,N0007252,lateral,31.49451403519028,auto_road,derived,s5c_flows,13.7,19.538,0.000425,3.6221,held,0.574763,0.051,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,416.6391869057236,416.4817143355476,2.221469832557659,2.785192402733628,1.9714698325576592,2.535192402733628,0.3112076341498092,0.11805203220086649,1.68668281125935,0,,0.0,none,P03,1
E0007896,N0008144,N0008145,lateral,13.038404810405298,auto_block,provisional,s5c_flows,3.6428,4.912,0.000446,3.6221,held,0.15316,0.0535,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,423.2857011007589,423.2205090767069,1.6988570047098506,1.8321032279806104,1.4488570047098506,1.5821032279806104,0.2032169824489494,0.0642088299419801,1.069333597130242,0,,0.0,none,P03,1
E0007897,N0008145,N0008146,lateral,8.0,auto_block,provisional,s5c_flows,3.6428,4.912,0.000554,3.6221,held,0.153269,0.0665,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,423.2205090767069,423.18050907670687,1.8321032279806104,1.917299761183756,1.5821032279806104,1.667299761183756,0.20326459376534817,0.0642295362048014,0.6559594608358376,0,,0.0,none,P03,1
E0007898,N0008146,N0007298,lateral,73.0495832537883,auto_block,provisional,s5c_flows,6.8821,9.28,0.000621,3.6221,held,0.289137,0.0745,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,423.18050907670687,422.81526116043796,1.917299761183756,2.735214913780794,1.667299761183756,2.485214913780794,0.24997346287849279,0.08581946499114892,4.870489211975291,0,,0.0,none,P03,1
E0007899,N0008147,N0008148,main,50.00000000002586,auto_block,provisional,s5c_flows,0.0,0.0,0.002148,3.6221,held,0.002148,0.2578,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,420.9981143623898,420.7481143623897,2.6935970633914508,3.0283748954228145,2.4435970633914508,2.7783748954228145,0.04400202910323781,0.01024172415301075,18.938520570917145,0,,0.0,none,P22,1
E0007900,N0008148,N0008149,main,50.00000000004994,auto_block,provisional,s5c_flows,0.0,0.0,0.002565,3.6221,held,0.002565,0.3078,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,420.7481143623897,420.49811436238946,3.0283748954228145,3.319939836829292,2.7783748954228145,3.069939836829292,0.04720426098991365,0.011001940690711948,17.653773533542402,0,,0.0,none,P22,1
E0007901,N0008149,N0007320,main,8.747413762275356,auto_block,provisional,s5c_flows,0.0,0.0,0.002981,3.6221,held,0.002981,0.3578,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,420.49811436238946,420.4543772935781,3.319939836829292,3.3061817884531592,3.069939836829292,3.0561817884531592,0.05006826386925319,0.011694781604156185,2.9118291329607175,0,,0.0,none,P22,1
E0007902,N0008150,N0008151,lateral,16.401219466856727,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.65,0.5,cover_min,minimum,tractive,1.0,422.25079109966174,422.14418317312715,1.5504479140101353,1.5581178522634787,1.3004479140101353,1.3081178522634787,0.14749918747267127,0.03506296930500222,1.8532553464512649,0,,0.0,none,P22,1
E0007903,N0008151,N0007320,lateral,21.93171219946131,auto_block,provisional,s5c_flows,1.0798,1.456,0.000137,3.6221,held,0.045404,0.0164,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,422.14418317312715,422.0345246121298,1.5581178522634787,1.7260344699014354,1.3081178522634787,1.4760344699014354,0.13503628359210393,0.03728038245110868,2.7068912660675615,0,,0.0,none,P22,1
E0007904,N0008152,N0008153,lateral,17.72004514666935,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,1.3,0.5,ground,minimum,tractive,1.0,398.1130859375,397.88272535059326,1.5500000000000114,1.5571855380786133,1.3000000000000114,1.3071855380786133,0.0,0.0,0.0,0,,0.0,none,P11,1
E0007905,N0008153,N0007348,lateral,16.278820596099706,auto_block,provisional,s5c_flows,0.0,0.0,0.000148,3.6221,held,0.000148,0.0177,0.0,0.0,,200,PVC-U,1.3,0.5,uniform,minimum,tractive,1.0,397.88272535059326,397.671100682844,1.5571855380786133,1.562725000749765,1.3071855380786133,1.312725000749765,0.018076547478646152,0.0031103363506582438,15.009153541192806,0,,0.0,none,P11,1
E0007906,N0008154,N0008155,lateral,49.36598018878993,auto_block,provisional,s5c_flows,0.0,0.0,0.000579,3.6221,held,0.000579,0.0695,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,397.1495405945172,396.9027106935732,1.808497735560934,2.0103752439267737,1.558497735560934,1.7603752439267737,0.025453257750655076,0.006150799348539265,32.3245984675049,0,,0.0,none,P11,1
E0007907,N0008155,N0007348,lateral,20.024984394500787,auto_block,provisional,s5c_flows,0.0,0.0,0.000991,3.6221,held,0.000991,0.1189,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,396.9027106935732,396.8025857716007,2.0103752439267737,2.431239911993032,1.7603752439267737,2.181239911993032,0.032067908319925904,0.0075468419584370505,10.407593054672848,0,,0.0,none,P11,1
E0007908,N0008156,N0007350,main,14.317821063276353,auto_block,provisional,s5c_flows,136.0891,179.228,0.024065,3.3733,merrimack,5.337346,2.8878,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,394.2056429511839,394.1340538458675,6.473830925769221,6.459482531085598,6.223830925769221,6.209482531085598,0.6077924914281781,0.352992576337529,0.3926181294110384,0,,0.0,none,P11,1
E0007909,N0008157,N0007350,lateral,30.265491900843113,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,398.9423400878906,398.7910126283864,1.5500000000000114,1.8025237485667276,1.3000000000000114,1.5525237485667276,0.0,0.0,0.0,0,,0.0,none,P11,1
E0007910,N0008158,N0008159,lateral,5.830951894845301,auto_block,provisional,s5c_flows,1.4832,2.0,0.0,3.6221,held,0.06218,0.0,0.0,0.0,,200,PVC-U,1.65,0.5,cover_min,minimum,tractive,1.0,394.30078728358797,394.204576577323,1.5550171597714098,1.557111655098879,1.3050171597714098,1.307111655098879,0.22539586063904674,0.0326418981909424,0.43116378138099437,0,,0.0,none,P41,1
E0007911,N0008159,N0007355,lateral,23.40939982143925,auto_block,provisional,s5c_flows,1.4832,2.0,4.9e-05,3.6221,held,0.062229,0.0058,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,394.204576577323,394.0875295782158,1.557111655098879,1.9288888788154281,1.307111655098879,1.6788888788154281,0.15038114803862748,0.0428629692480362,2.5944519561084682,0,,0.0,none,P41,1
E0007912,N0008160,N0007355,main,13.45362404707371,auto_block,provisional,s5c_flows,7.4161,10.0,0.001213,3.6221,held,0.312114,0.1455,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,393.02723669171843,392.95996857148305,2.8228304469534464,3.0564498855482043,2.5728304469534464,2.8064498855482043,0.25620749286779454,0.08889494032105058,0.8751776341175617,0,,0.0,none,P41,1
E0007913,N0008161,N0007357,lateral,10.000000000101902,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,395.06529541015624,395.0152954101557,1.5500000000000114,1.6009155273442843,1.3000000000000114,1.3509155273442843,0.0,0.0,0.0,0,,0.0,none,P41,1
E0007914,N0008162,N0008163,lateral,39.99999999993077,auto_block,provisional,s5c_flows,2.2248,3.0,0.000579,3.6221,held,0.09385,0.0695,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,380.47829846825385,380.2782984682542,1.766879754402396,2.4049290708082935,1.516879754402396,2.1549290708082935,0.17272071785082063,0.051489161009021206,3.859795599282506,0,,0.0,none,P16,1
E0007915,N0008163,N0008164,lateral,40.00000000006371,auto_block,provisional,s5c_flows,2.2248,3.0,0.000913,3.6221,held,0.094183,0.1095,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,380.2782984682542,380.0782984682539,2.4049290708082935,2.7553502133867482,2.1549290708082935,2.5053502133867482,0.17292559291966028,0.051570986776258904,3.8552226735891892,0,,0.0,none,P16,1
E0007916,N0008164,N0007367,lateral,18.081598681919353,auto_block,provisional,s5c_flows,2.2248,3.0,0.001246,3.6221,held,0.094516,0.1495,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,380.0782984682539,379.9878904748443,2.7553502133867482,2.980462796640097,2.5053502133867482,2.730462796640097,0.17312996206903794,0.05165265947719391,1.7406575640085789,0,,0.0,none,P16,1
E0007917,N0008165,N0008166,main,59.99999999992223,auto_link,provisional,s5c_flows,0.0,0.0,0.006202,3.6221,held,0.006202,0.7443,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,379.3288175316618,379.0288175316622,4.315896823806952,4.51332724372844,4.065896823806952,4.26332724372844,0.06623817618081772,0.015828401982372092,15.097034031687295,0,,0.0,none,P16,1
E0007918,N0008166,N0008167,main,59.999999999904446,auto_link,provisional,s5c_flows,1.4832,2.0,0.006702,3.6221,held,0.068883,0.8043,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,379.0288175316622,378.7288175316627,4.51332724372844,4.547549655837315,4.26332724372844,4.297549655837315,0.15564876676327347,0.044843971170560076,6.424721639582982,0,,0.0,none,P16,1
E0007919,N0008167,N0008168,main,9.771961925519046,auto_link,provisional,s5c_flows,2.9664,4.0,0.007202,3.6221,held,0.131563,0.8643,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,378.7288175316627,378.6799577220351,4.547549655837315,4.2714582935898875,4.297549655837315,4.0214582935898875,0.19327183568360976,0.059941580786767784,0.8426785595320746,0,,0.0,none,P16,1
E0007920,N0008168,N0007367,main,31.32091952673165,auto_link,provisional,s5c_flows,2.9664,4.0,0.007284,3.6221,held,0.131644,0.8741,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,378.6799577220351,378.52335312440147,4.2714582935898875,4.445000147082908,4.0214582935898875,4.195000147082908,0.19331120711471375,0.05995824691152565,2.7003883180748844,0,,0.0,none,P16,1
E0007921,N0008169,N0008170,trunk main,89.9999999999674,main_pipe,drafted,s5c_flows,52993.0661,70022.314,9.858943,1.6391,merrimack,1015.216796,1183.0732,0.0,0.0,,1200,GRP,0.1,0.075,table11,dod,velocity,1.0,327.7231975219562,327.6331975219562,7.51346629640318,7.04978587648128,6.26346629640318,5.79978587648128,1.1815767036934863,0.7103524557232208,1.2694901611639873,0,,0.0,none,P249,1
E0007922,N0008170,N0008171,trunk main,90.00000000008265,main_pipe,drafted,s5c_flows,52993.0661,70022.314,9.859693,1.6391,merrimack,1015.217546,1183.1632,0.0,0.0,,1200,GRP,0.1,0.075,table11,dod,velocity,1.0,327.6331975219562,327.54319752195613,7.04978587648128,6.653305163590744,5.79978587648128,5.403305163590744,1.1815768325411604,0.7103528698887966,1.2694900227312342,0,,0.0,none,P249,1
E0007923,N0008171,N0008172,trunk main,4.858509102787928,main_pipe,drafted,s5c_flows,52993.0661,70022.314,9.860443,1.6391,merrimack,1015.218296,1183.2532,0.0,0.0,,1200,GRP,0.85,0.075,table11,minimum,velocity,1.0,327.54319752195613,327.50190019458245,6.653305163590744,6.653861524167553,5.403305163590744,5.403861524167553,2.6999851513262474,0.3668264019382699,0.029990961866348302,0,,0.0,none,P249,1
E0007924,N0008172,N0008173,trunk main,79.99999999986154,main_pipe,drafted,s5c_flows,52993.0661,70022.314,9.860484,1.6391,merrimack,1015.218337,1183.258,0.0,0.0,,1200,GRP,0.1,0.075,table11,dod,velocity,1.0,327.50190019458245,327.4219001945826,6.653861524167553,5.875615674558048,5.403861524167553,4.625615674558048,1.1815769684321014,0.7103533066957426,1.1284354459788584,0,,0.0,none,P249,1
E0007925,N0008173,N0008174,trunk main,80.00000000032495,main_pipe,drafted,s5c_flows,52993.0661,70022.314,9.86115,1.6391,merrimack,1015.219003,1183.338,0.0,0.0,,1200,GRP,0.1,0.075,table11,dod,velocity,1.0,327.4219001945826,327.34190019458225,5.875615674558048,5.0040775886208735,4.625615674558048,3.7540775886208735,1.1815770828481709,0.710353674475295,1.1284353367152082,0,,0.0,none,P249,1
E0007926,N0008174,N0008175,trunk main,5.141490897080934,main_pipe,drafted,s5c_flows,52993.0661,70022.314,9.861817,1.6391,merrimack,1015.21967,1183.418,0.0,0.0,,1200,GRP,0.8,0.075,table11,minimum,velocity,1.0,327.34190019458225,327.3007682674056,5.0040775886208735,4.996015179860024,3.7540775886208735,3.7460151798600236,2.64021123189502,0.3729494029416859,0.03245631028159954,0,,0.0,none,P249,1
E0007927,N0008175,N0008176,trunk main,69.99999999988471,main_pipe,drafted,s5c_flows,52993.0661,70022.314,9.86186,1.6391,merrimack,1015.219713,1183.4232,0.0,0.0,,1200,GRP,0.1,0.075,table11,dod,velocity,1.0,327.3007682674056,327.2307682674057,4.996015179860024,4.699987347828653,3.7460151798600236,3.449987347828653,1.1815772048229345,0.7103540665528509,0.9873808176923795,0,,0.0,none,P249,1
E0007928,N0008176,N0008177,trunk main,69.99999999985636,main_pipe,drafted,s5c_flows,52993.0661,70022.314,9.862443,1.6391,merrimack,1015.220296,1183.4932,0.0,0.0,,1200,GRP,0.1,0.075,table11,dod,velocity,1.0,327.2307682674057,327.16076826740584,4.699987347828653,4.457121136891033,3.449987347828653,3.2071211368910326,1.1815773049794263,0.7103543884984209,0.9873807339965681,0,,0.0,none,P249,1
E0007929,N0008177,N0008178,trunk main,70.00000000029141,main_pipe,drafted,s5c_flows,52993.0661,70022.314,9.863026,1.6391,merrimack,1015.22088,1183.5632,0.0,0.0,,1200,GRP,0.1,0.075,table11,dod,velocity,1.0,327.16076826740584,327.09076826740556,4.457121136891033,4.26174027751631,3.2071211368910326,3.01174027751631,1.181577405307486,0.710354710996391,0.9873806501639373,0,,0.0,none,P249,1
E0007930,N0008178,N0008179,trunk main,23.324890082699724,main_pipe,drafted,s5c_flows,52993.0661,70022.314,9.86361,1.6391,merrimack,1015.221463,1183.6332,0.0,0.0,,1200,GRP,0.2,0.075,table11,dod,velocity,1.0,327.09076826740556,327.04411848724015,4.26174027751631,4.14194718658797,3.01174027751631,2.89194718658797,1.5641202362788091,0.5581745803970879,0.2485411025496763,0,,0.0,none,P249,1
E0007931,N0008179,N0008180,trunk main,39.999999999975714,main_pipe,drafted,s5c_flows,52993.0661,70022.314,9.863804,1.6391,merrimack,1015.221657,1183.6565,0.0,0.0,,1200,GRP,0.1,0.075,table11,dod,velocity,1.0,327.04411848724015,327.0041184872402,4.14194718658797,4.240266278384809,2.89194718658797,2.9902662783848086,1.1815775387915557,0.7103551400735897,0.5642174506364493,0,,0.0,none,P249,1
E0007932,N0008180,N0008181,trunk main,39.999999999975714,main_pipe,drafted,s5c_flows,52993.0661,70022.314,9.864137,1.6391,merrimack,1015.221991,1183.6965,0.0,0.0,,1200,GRP,0.1,0.075,table11,dod,velocity,1.0,327.0041184872402,326.9641184872402,4.240266278384809,4.175865643619147,2.9902662783848086,2.9258656436191472,1.1815775961706845,0.7103553245161374,0.5642174232372282,0,,0.0,none,P249,1
E0007933,N0008181,N0007398,trunk main,14.059063803926392,main_pipe,drafted,s5c_flows,52993.0661,70022.314,9.864471,1.6391,merrimack,1015.222324,1183.7365,0.0,0.0,,1200,GRP,0.3,0.075,table11,minimum,velocity,1.0,326.9641184872402,326.92194129582845,4.175865643619147,4.2695565069059285,2.9258656436191472,3.0195565069059285,1.8284767442919951,0.49287599560928363,0.12814914425185653,0,,0.0,none,P249,1
E0007934,N0008182,N0008183,trunk main,49.99955080518368,main_pipe,drafted,s5c_flows,264.2871,340.262,0.309075,3.113,merrimack,9.831267,37.0889,19.697,0.0,W11a-XG01424,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,395.3166006619411,395.0666029079152,9.02498259001203,8.713426388959817,8.77498259001203,8.463426388959817,0.7157065041478153,0.4949799558280551,1.1643401896218537,0,,0.0,none,P05,1
E0007935,N0008183,N0008184,trunk main,50.00000000014804,main_pipe,drafted,s5c_flows,264.2871,340.262,0.309491,3.113,merrimack,9.831683,37.1389,19.697,0.0,W11a-XG01425,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,395.0666029079152,394.81660290791444,8.713426388959817,8.875169553023056,8.463426388959817,8.625169553023056,0.7157141262872374,0.49499223185017593,1.1643382500478399,0,,0.0,none,P05,1
E0007936,N0008184,N0007402,trunk main,19.764380374424764,main_pipe,drafted,s5c_flows,264.2871,340.262,0.309908,3.113,merrimack,9.8321,37.1889,19.764,0.0,W11a-XG01426,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,394.81660290791444,394.71778100604234,8.875169553023056,8.996391357238906,8.625169553023056,8.746391357238906,0.7157217664155019,0.49500453729724625,0.4602435681444876,0,,0.0,none,P05,1
E0007937,N0008185,N0008186,trunk main,59.999999999878526,main_pipe,drafted,s5c_flows,75.6148,108.652,0.010322,3.6219,merrimack,3.180091,1.2387,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,342.7687740263671,342.4687740263677,3.0403690400391383,3.3942630830072744,2.7903690400391383,3.1442630830072744,0.5241002210548338,0.27017729524808887,1.9080320133911006,0,,0.0,none,P01,1
E0007938,N0008186,N0008187,trunk main,60.00000000002928,main_pipe,drafted,s5c_flows,75.6148,108.652,0.010822,3.6219,merrimack,3.180591,1.2987,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,342.4687740263677,342.1687740263676,3.3942630830072744,3.6692691865230245,3.1442630830072744,3.4192691865230245,0.5241242702693121,0.2701987632598625,1.907944464175749,0,,0.0,none,P01,1
E0007939,N0008187,N0007411,trunk main,9.953924628460442,main_pipe,drafted,s5c_flows,75.6148,108.652,0.011322,3.6219,merrimack,3.181091,1.3587,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,342.1687740263676,342.1190044032253,3.6692691865230245,3.706465567477835,3.4192691865230245,3.456465567477835,0.5241483165544844,0.2702202298424402,0.3165110686574706,0,,0.0,none,P01,1
E0007940,N0008188,N0008189,sub main,89.99999999997354,draft,drafted,s5c_flows,983.6351,1274.852,0.195752,2.6553,merrimack,30.425409,23.4902,0.0,0.0,,315,HDPE,0.3,0.27,table11,minimum,velocity,1.0,322.58747692876767,322.31747692876775,10.657579223576079,10.668637573185379,10.292579223576078,10.303637573185378,0.7802851654728996,0.5510185019281266,1.9223741093302333,0,,0.0,none,P249,1
E0007941,N0008189,N0008190,sub main,90.00000000010924,draft,drafted,s5c_flows,985.7946,1277.764,0.196502,2.6546,merrimack,30.484489,23.5802,0.0,0.0,,315,HDPE,0.3,0.27,table11,minimum,velocity,1.0,322.31747692876775,322.0474769287674,10.668637573185379,10.863320190373202,10.303637573185378,10.498320190373201,0.7806380279151552,0.5516825333191961,1.9215051616276762,0,,0.0,none,P249,1
E0007942,N0008190,N0008191,sub main,89.99999999997354,draft,drafted,s5c_flows,985.7946,1277.764,0.197252,2.6546,merrimack,30.485239,23.6702,0.0,0.0,,315,HDPE,0.3,0.27,table11,minimum,velocity,1.0,322.0474769287674,321.7774769287675,10.863320190373202,10.726887084904376,10.498320190373201,10.361887084904376,0.7806425020186226,0.5516909627652349,1.9214941488847808,0,,0.0,none,P249,1
E0007943,N0008191,N0008192,sub main,89.99999999991786,draft,drafted,s5c_flows,985.7946,1277.764,0.198002,2.6546,merrimack,30.485989,23.7602,0.0,0.0,,315,HDPE,0.3,0.27,table11,minimum,velocity,1.0,321.7774769287675,321.50747692876774,10.726887084904376,10.939361450138506,10.361887084904376,10.574361450138506,0.7806469759877438,0.5516993922063766,1.9214831366005074,0,,0.0,none,P249,1
E0007944,N0008192,N0008193,sub main,5.000000000091513,draft,drafted,s5c_flows,985.7946,1277.764,0.198752,2.6546,merrimack,30.486739,23.8502,0.0,0.0,,315,HDPE,0.8,0.27,table11,minimum,velocity,1.0,321.50747692876774,321.467476928767,10.939361450138506,10.96248522943614,10.574361450138506,10.59748522943614,1.1295668643531884,0.4139430046704339,0.07377459092036734,0,,0.0,none,P249,1
E0007945,N0008193,N0008194,sub main,69.99999999985455,draft,drafted,s5c_flows,985.7946,1277.764,0.198793,2.6546,merrimack,30.486781,23.8552,0.0,0.0,,315,HDPE,0.3,0.27,table11,minimum,velocity,1.0,321.467476928767,321.2574769287674,10.96248522943614,10.788635131779472,10.59748522943614,10.423635131779472,0.7806517003532971,0.5517082936909117,1.4944778396514706,0,,0.0,none,P249,1
E0007946,N0008194,N0008195,sub main,70.00000000004593,draft,drafted,s5c_flows,985.7946,1277.764,0.199377,2.6546,merrimack,30.487364,23.9252,0.0,0.0,,315,HDPE,0.3,0.27,table11,minimum,velocity,1.0,321.2574769287674,321.04747692876725,10.788635131779472,10.615456420842122,10.423635131779472,10.250456420842122,0.7806551779155495,0.551714846169101,1.4944711822479464,0,,0.0,none,P249,1
E0007947,N0008195,N0008196,sub main,17.703936889523597,draft,drafted,s5c_flows,985.7946,1277.764,0.19996,2.6546,merrimack,30.487948,23.9952,0.0,0.0,,315,HDPE,0.3,0.27,table11,minimum,velocity,1.0,321.04747692876725,320.9943651180987,10.615456420842122,10.616505243229426,10.250456420842122,10.251505243229426,0.7806586613613639,0.5517214098835745,0.3779700776147651,0,,0.0,none,P249,1
