EDGE_UID,US_NODE,DS_NODE,TIER,LEN_M,SRC,CONFIDENCE,STAGE,QADF_M3D,N_PROP,QINF_LS,PF,PF_METH,QPK_LS,UPSTR_KM,ON_WADI_M,ON_DUAL_M,CROSS_ID,DN,MATERIAL,SLOPE_LAID,SLOPE_MIN,GRAD_BY,SIZED_BY,CLEAN_BY,TAU_PA,INV_UP,INV_DN,US_DEPTH,DS_DEPTH,COVER_US,COVER_DN,V_PK_MS,DOD_PK,RET_MIN,PAST_CAP,CAP_EXIT,CAP_LEN_M,TIE_TYPE,PACKAGE,PHASE
E0007948,N0008196,N0007398,sub main,56.211123970755345,draft,drafted,s5c_flows,985.7946,1277.764,0.200107,2.6546,merrimack,30.488095,24.0129,0.0,0.0,,315,HDPE,0.3,0.27,table11,minimum,velocity,1.0,320.9943651180987,320.8257317461864,10.616505243229426,10.365766056547955,10.251505243229426,10.000766056547954,0.7806595381747905,0.5517230620509641,1.2000776527622385,0,,0.0,none,P249,1
E0007949,N0008197,N0008198,lateral,39.99999999952579,main_pipe,drafted,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,20.0,0.0,W11a-XG01427,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,402.3265955521082,402.1265955521106,1.5701939986730622,1.6682347701550384,1.3201939986730622,1.4182347701550384,0.0,0.0,0.0,0,,0.0,none,P05,1
E0007950,N0008198,N0008199,lateral,39.99993828273022,main_pipe,drafted,s5c_flows,0.0,0.0,0.000333,3.6221,held,0.000333,0.04,26.154,0.0,W11a-XG01428,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,402.1265955521106,401.9265958606969,1.6682347701550384,1.7557161510218293,1.4182347701550384,1.5057161510218293,0.01983430777179739,0.005022205756186143,33.61174212459497,0,,0.0,none,P05,1
E0007951,N0008199,N0007402,lateral,14.314075338314492,main_pipe,drafted,s5c_flows,0.0,0.0,0.000667,3.6221,held,0.000667,0.08,14.314,0.0,W11a-XG01429,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,401.9265958606969,401.85502548400535,1.7557161510218293,1.8591468792758974,1.5057161510218293,1.6091468792758974,0.02707650925836869,0.006486735279580463,8.810881787928626,0,,0.0,none,P05,1
E0007952,N0008200,N0008201,sub main,59.99999999995366,draft,drafted,s5c_flows,1456.2427,1947.546,0.213985,2.5322,merrimack,42.893021,25.6782,0.0,0.0,,400,GRP,0.25,0.205,table11,minimum,velocity,1.0,325.8799807851016,325.72998078510176,5.282342212945252,5.335662525445116,4.832342212945252,4.885662525445116,0.7921882928283783,0.4455995366855261,1.2623261528252225,0,,0.0,none,P249,1
E0007953,N0008201,N0008202,sub main,60.00000000009255,draft,drafted,s5c_flows,1460.8818,1955.002,0.214485,2.5312,merrimack,43.013008,25.7382,0.0,0.0,,400,GRP,0.25,0.205,table11,minimum,velocity,1.0,325.72998078510176,325.57998078510155,5.335662525445116,5.613012378960946,4.885662525445116,5.1630123789609454,0.7927574649786696,0.44630667871760366,1.2614198467729962,0,,0.0,none,P249,1
E0007954,N0008202,N0008203,sub main,59.99999999995366,draft,drafted,s5c_flows,1460.8818,1955.002,0.214985,2.5312,merrimack,43.013508,25.7982,0.0,0.0,,400,GRP,0.25,0.205,table11,minimum,velocity,1.0,325.57998078510155,325.4299807851017,5.613012378960946,5.835003345757684,5.1630123789609454,5.385003345757684,0.7927598336611454,0.44630962445390554,1.2614160777810852,0,,0.0,none,P249,1
E0007955,N0008203,N0008204,sub main,15.01684899038742,draft,drafted,s5c_flows,1460.8818,1955.002,0.215485,2.5312,merrimack,43.014008,25.8582,0.0,0.0,,400,GRP,0.3,0.205,table11,minimum,velocity,1.0,325.4299807851017,325.38493023813055,5.835003345757684,5.927966490385074,5.385003345757684,5.477966490385074,0.8485560030618825,0.42382286874158437,0.29494908480213156,0,,0.0,none,P249,1
E0007956,N0008204,N0007398,sub main,78.9633421837247,draft,drafted,s5c_flows,1460.8818,1955.002,0.21561,2.5312,merrimack,43.014133,25.8732,0.0,0.0,,400,GRP,0.3,0.205,uniform,minimum,velocity,1.0,325.38493023813055,325.14804021157937,5.927966490385074,6.043457591155004,5.477966490385074,5.593457591155004,0.8485566473184516,0.4238235569162483,1.5509344098841062,0,,0.0,none,P249,1
E0007957,N0008205,N0008206,lateral,59.77990566135776,auto_road,derived,s5c_flows,2.563,3.456,0.0,3.6221,held,0.107447,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,344.2708407531508,343.97194122484404,1.5521267761460535,2.226056822030955,1.3021267761460535,1.9760568220309551,0.18070377529853082,0.05471388411081132,5.5136189566413,0,,0.0,none,P01,1
E0007958,N0008206,N0007411,lateral,41.50469140401055,auto_road,derived,s5c_flows,10.5249,14.192,0.000498,3.6221,held,0.441729,0.0598,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,343.97194122484404,343.764417767824,2.226056822030955,2.061052202879125,1.9760568220309551,1.8110522028791252,0.28631651968282334,0.10440174994234566,2.4160144776131416,0,,0.0,none,P01,1
E0007959,N0008207,N0007423,lateral,54.96004352103537,draft,provisional,s5c_flows,7.157,11.78,0.0,3.6221,held,0.300041,0.0,0.0,0.0,,200,PVC-U,0.85,0.5,cover_min,minimum,tractive,1.0,329.51837202806917,329.05121165814035,1.580138714118334,1.6023222774065289,1.330138714118334,1.3523222774065289,0.30384753416483695,0.0770893798642249,3.014672236417295,0,,0.0,none,P06,1
E0007960,N0008208,N0007423,lateral,47.2827989133878,draft,provisional,s5c_flows,26.6584,38.076,0.003407,3.6221,held,1.120994,0.4089,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,326.7716193804968,326.5352053859299,4.161302982784434,4.11832854961699,3.9113029827844343,3.86832854961699,0.3831914485143358,0.16197353225589534,2.0565350599857695,0,,0.0,none,P06,1
E0007961,N0008209,N0008210,lateral,49.99999999994542,draft,provisional,s5c_flows,2.2248,3.0,0.0,3.6221,held,0.09327,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,327.18797607421874,326.937976074219,1.5500000000000114,1.6727416992184772,1.3000000000000114,1.4227416992184772,0.17236266135897502,0.05134627366639491,4.834767151783895,0,,0.0,none,P06,1
E0007962,N0008210,N0008211,lateral,50.00000000019588,draft,provisional,s5c_flows,2.2248,3.0,0.000417,3.6221,held,0.093687,0.05,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,326.937976074219,326.68797607421806,1.6727416992184772,1.9677246093756935,1.4227416992184772,1.7177246093756935,0.17262024831142633,0.05144905210209136,4.8275526277379175,0,,0.0,none,P06,1
E0007963,N0008211,N0007420,lateral,9.488520632449083,draft,provisional,s5c_flows,2.2248,3.0,0.000833,3.6221,held,0.094104,0.1,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,326.68797607421806,326.6405334710558,1.9677246093756935,2.0678405523817105,1.7177246093756935,1.8178405523817105,0.1728770348115473,0.05155158853770622,0.9147658664622987,0,,0.0,none,P06,1
E0007964,N0008212,N0008213,lateral,49.99999999988031,draft,provisional,s5c_flows,0.7416,1.0,0.0,3.6221,held,0.03109,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,327.3731196054431,327.1231196054437,1.5635259023694061,1.7339970937750309,1.3135259023694061,1.4839970937750309,0.11845872128933585,0.03156792542268341,7.034799331455882,0,,0.0,none,P06,1
E0007965,N0008213,N0008214,lateral,50.00000000024005,draft,provisional,s5c_flows,0.7416,1.0,0.000417,3.6221,held,0.031507,0.05,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,327.1231196054437,326.8731196054425,1.7339970937750309,1.9088628164324746,1.4839970937750309,1.6588628164324746,0.1190096657146776,0.03175239556610224,7.002232367707241,0,,0.0,none,P06,1
E0007966,N0008214,N0008215,lateral,5.202099078915988,draft,provisional,s5c_flows,0.7416,1.0,0.000833,3.6221,held,0.031923,0.1,0.0,0.0,,200,PVC-U,0.8,0.5,table11,minimum,tractive,1.0,326.8731196054425,326.8315028128112,1.9088628164324746,1.989114862970041,1.6588628164324746,1.739114862970041,0.14020110844906986,0.028698385670531984,0.6184091714707244,0,,0.0,none,P06,1
E0007967,N0008215,N0008216,lateral,50.00000000006114,draft,provisional,s5c_flows,0.7416,1.0,0.000877,3.6221,held,0.031967,0.1052,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,326.8315028128112,326.5815028128109,1.989114862970041,2.1155797067203252,1.739114862970041,1.8655797067203252,0.11961161123348422,0.03195436783560787,6.966993628299758,0,,0.0,none,P06,1
E0007968,N0008216,N0008217,lateral,49.99999999992064,draft,provisional,s5c_flows,0.7416,1.0,0.001293,3.6221,held,0.032383,0.1552,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,326.5815028128109,326.3315028128113,2.1155797067203252,2.3021946969543023,1.8655797067203252,2.0521946969543023,0.1201508486385153,0.032135676650788286,6.9357257378944475,0,,0.0,none,P06,1
E0007969,N0008217,N0007420,lateral,13.826054801393946,draft,provisional,s5c_flows,0.7416,1.0,0.00171,3.6221,held,0.0328,0.2052,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,326.3315028128113,326.26237253880436,2.3021946969543023,2.4460014846331433,2.0521946969543023,2.1960014846331433,0.12068660056980565,0.03231616624638714,1.9093606548028912,0,,0.0,none,P06,1
E0007970,N0008218,N0008219,lateral,87.27516982182459,draft,drafted,s5c_flows,47.5321,69.856,0.00318,3.6221,held,1.995849,0.3816,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,342.484208072634,342.04783222352484,2.259291683225399,3.1724131378032894,2.009291683225399,2.9224131378032894,0.45659359003604544,0.21424228743979162,3.185734963082257,0,,0.0,none,P01,1
E0007971,N0008219,N0008220,lateral,60.00000000019771,draft,drafted,s5c_flows,48.6119,71.312,0.003907,3.6221,held,2.041843,0.4688,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,342.04783222352484,341.74783222352386,3.1724131378032894,3.627778128038642,2.9224131378032894,3.377778128038642,0.4597211533937037,0.21665553377108288,2.1752316434021006,0,,0.0,none,P01,1
E0007972,N0008220,N0008221,lateral,59.999245610257866,draft,drafted,s5c_flows,50.4333,73.768,0.004407,3.6221,held,2.1187,0.5288,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,341.74783222352386,341.4478359954726,3.627778128038642,4.1642855865586625,3.377778128038642,3.9142855865586625,0.46483121472977906,0.22063354625267523,2.1512914691388683,0,,0.0,none,P01,1
E0007973,N0008221,N0007416,lateral,3.3329806316803685,draft,drafted,s5c_flows,51.5131,75.224,0.004907,3.6221,held,2.164468,0.5888,0.0,0.0,,200,PVC-U,1.25,0.5,table11,minimum,tractive,1.0,341.4478359954726,341.4061737375766,4.1642855865586625,4.22584530539217,3.9142855865586625,3.97584530539217,0.6464523074784234,0.1778623227190867,0.08593004704608759,0,,0.0,none,P01,1
E0007974,N0008222,N0008223,lateral,19.6468827043885,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.75,0.5,cover_min,minimum,tractive,1.0,400.68384819212645,400.53649657184354,1.5540363293579276,1.5605188090158322,1.3040363293579276,1.3105188090158322,0.0,0.0,0.0,0,,0.0,none,P05,1
E0007975,N0008223,N0007439,lateral,12.806248474865697,auto_block,provisional,s5c_flows,0.0,0.0,0.000164,3.6221,held,0.000164,0.0196,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,400.53649657184354,400.47246532946923,1.5605188090158322,1.6720964381088947,1.3105188090158322,1.4220964381088947,0.014112314396492113,0.003928965450853278,15.124200650897413,0,,0.0,none,P05,1
E0007976,N0008224,N0007439,lateral,17.46424919657298,auto_block,provisional,s5c_flows,3.6428,4.912,0.002168,3.6221,held,0.154883,0.2602,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,399.7664574965242,399.6791362505413,2.266745628475803,2.465425517036806,2.016745628475803,2.215425517036806,0.2039668186582897,0.06453524217090609,1.4270498596662462,0,,0.0,none,P05,1
E0007977,N0008225,N0007430,lateral,54.322861563631065,draft,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.9,0.5,cover_min,minimum,tractive,1.0,326.9745893984331,326.48568364436045,1.6367387265668754,1.6517980450926757,1.3867387265668754,1.4017980450926757,0.20860078684233738,0.04425931407869624,4.340257003655571,0,,0.0,none,P06,1
E0007978,N0008226,N0008227,lateral,59.99999999980063,draft,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,326.25654724273073,325.95654724273174,1.5510394271911423,2.0770526107838805,1.3010394271911423,1.8270526107838805,0.17065230391004918,0.050665805354795285,5.859868147597803,0,,0.0,none,P06,1
E0007979,N0008227,N0008228,lateral,60.00000000021806,draft,provisional,s5c_flows,6.4787,8.736,0.0005,3.6221,held,0.272103,0.06,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,325.95654724273174,325.65654724273065,2.0770526107838805,2.489326780706847,1.8270526107838805,2.239326780706847,0.2451207641254808,0.08345726262886319,4.079621747147133,0,,0.0,none,P06,1
E0007980,N0008228,N0007430,lateral,16.204593168229792,draft,provisional,s5c_flows,9.718,13.104,0.001,3.6221,held,0.408405,0.12,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,325.65654724273065,325.5755242768895,2.489326780706847,2.561957412563629,2.239326780706847,2.311957412563629,0.27925275834894453,0.10066591501972108,0.9671401435768509,0,,0.0,none,P06,1
E0007981,N0008229,N0007457,lateral,74.91570254539374,draft,provisional,s5c_flows,13.7642,18.56,0.000838,3.6221,held,0.577871,0.1006,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,339.7071612785335,339.33258276580654,2.0051189949040236,2.73666161895909,1.7551189949040236,2.48666161895909,0.31173709235857355,0.11835070425341407,4.005282249142943,0,,0.0,none,P01,1
E0007982,N0008230,N0007468,lateral,48.327530711517845,draft,provisional,s5c_flows,7.2559,4.442,0.0,3.6221,held,0.304188,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,341.16820068359374,340.92656303003616,1.5500000000000114,1.8337213937919614,1.3000000000000114,1.5837213937919614,0.25409504682323214,0.08784763629165035,3.16991163449283,0,,0.0,none,P01,1
E0007983,N0008231,N0007468,main,35.64279533947574,draft,drafted,s5c_flows,53.3365,66.578,0.005322,3.6221,held,2.241324,0.6386,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,340.7021861365535,340.5239721598561,2.2486500450871176,2.2363122639720245,1.9986500450871176,1.9863122639720245,0.4727024473087052,0.22684744536856588,1.256703011320167,0,,0.0,none,P01,1
E0007984,N0008232,N0007461,main,9.055385138137417,auto_block,provisional,s5c_flows,23.7552,32.032,0.003378,3.6221,held,0.999256,0.4054,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,339.8061326689002,339.7608557432095,2.7593580537560456,2.842476776321746,2.5093580537560456,2.592476776321746,0.36984917444797727,0.1533135886192623,0.4080665743296187,0,,0.0,none,P01,1
E0007985,N0008233,N0008234,lateral,18.027756377319946,auto_block,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,340.8494939532701,340.7593551713835,1.5579462322767768,1.750868217288371,1.3079462322767768,1.500868217288371,0.17065230391004918,0.050665805354795285,1.7606712561410223,0,,0.0,none,P01,1
E0007986,N0008234,N0007461,lateral,16.97056274847714,auto_block,provisional,s5c_flows,3.2393,4.368,0.00015,3.6221,held,0.135952,0.018,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,340.7593551713835,340.67450235764113,1.750868217288371,1.9288301618901187,1.500868217288371,1.6788301618901187,0.19538111196200594,0.060836993128729006,1.4476461395593907,0,,0.0,none,P01,1
E0007987,N0008235,N0008236,lateral,9.219544457292887,auto_block,provisional,s5c_flows,9.718,13.104,0.001275,3.6221,held,0.40868,0.153,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,340.234385107883,340.18828738559654,1.8480733882107643,1.8533080733878364,1.5980733882107643,1.6033080733878364,0.2793127073790948,0.10069736649937419,0.550132773156154,0,,0.0,none,P01,1
E0007988,N0008236,N0008237,lateral,27.202941017470888,auto_block,provisional,s5c_flows,11.8776,16.016,0.001352,3.6221,held,0.499291,0.1622,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,340.18828738559654,340.0522726805092,1.8533080733878364,1.9287453858970594,1.6033080733878364,1.6787453858970594,0.29766780304996315,0.11053229517677185,1.5231151829177905,0,,0.0,none,P01,1
E0007989,N0008237,N0008238,lateral,24.00893000589036,auto_block,provisional,s5c_flows,14.0372,18.928,0.001578,3.6221,held,0.590052,0.1894,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,340.0522726805092,339.93222803047973,1.9287453858970594,2.5033188445202654,1.6787453858970594,2.2533188445202654,0.31379263056921447,0.11951356895202933,1.27520150076706,0,,0.0,none,P01,1
E0007990,N0008238,N0007457,lateral,42.119359404972684,auto_block,provisional,s5c_flows,16.1967,21.84,0.001778,3.6221,held,0.680786,0.2134,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,339.93222803047973,339.72163123345484,2.5033188445202654,2.3476131513107816,2.2533188445202654,2.0976131513107816,0.32821516278660273,0.12782213418948046,2.138808327611078,0,,0.0,none,P01,1
E0007991,N0008239,N0008240,lateral,86.4579414159993,draft,provisional,s5c_flows,83.7524,106.508,0.008575,3.5774,merrimack,3.476317,1.029,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,337.3636150683884,336.93132536130844,3.8545550976272125,4.4761758593946865,3.6045550976272125,4.2261758593946865,0.5378602053656125,0.28265764892840894,2.679071022343349,0,,0.0,none,P01,1
E0007992,N0008240,N0007456,lateral,72.15836434779361,draft,provisional,s5c_flows,91.3109,116.7,0.009296,3.5402,merrimack,3.750672,1.1155,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,336.93132536130844,336.57053353956945,4.4761758593946865,5.349510405743047,4.2261758593946865,5.099510405743047,0.5498098778422459,0.29382776117485554,2.187373225298123,0,,0.0,none,P01,1
E0007993,N0008241,N0008242,main,70.00000000010927,draft,drafted,s5c_flows,156.5278,206.788,0.026894,3.3167,merrimack,6.03556,3.2273,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,319.0453015123655,318.69530151236495,9.933214112634516,10.0326647962288,9.683214112634516,9.7826647962288,0.6288879690381205,0.37690419614091253,1.8551263883341507,0,,0.0,none,P252,1
E0007994,N0008242,N0008243,main,69.99999999979498,draft,drafted,s5c_flows,158.6874,209.7,0.027477,3.3112,merrimack,6.108951,3.2973,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,318.69530151236495,318.34530151236595,10.0326647962288,10.36453735482155,9.7826647962288,10.11453735482155,0.6309840921129823,0.37936113937246085,1.848963676336787,0,,0.0,none,P252,1
E0007995,N0008243,N0007464,main,5.086431047937205,draft,drafted,s5c_flows,158.6874,209.7,0.028061,3.3112,merrimack,6.109534,3.3673,0.0,0.0,,200,PVC-U,0.8,0.5,table11,minimum,tractive,1.0,318.34530151236595,318.30461006398247,10.36453735482155,10.411576459455034,10.11453735482155,10.161576459455034,0.748640635833785,0.33455047616165556,0.11323704156739776,0,,0.0,none,P252,1
E0007996,N0008244,N0007464,lateral,52.51905219148302,draft,provisional,s5c_flows,1.4832,2.0,0.0,3.6221,held,0.06218,0.0,0.0,0.0,,200,PVC-U,1.35,0.5,cover_min,minimum,tractive,1.0,327.79207898773774,327.0830717831527,1.6252794106997612,1.6331147402847819,1.3752794106997612,1.3831147402847819,0.21065831570167656,0.034157670280239,4.1551530192821655,0,,0.0,none,P252,1
E0007997,N0008245,N0008246,lateral,50.00000000006996,draft,provisional,s5c_flows,101.6478,142.296,0.007975,3.4945,merrimack,4.119201,0.957,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,326.5865818001889,326.3365818001886,2.896450426373576,3.5495571158270423,2.646450426373576,3.2995571158270423,0.5648213893067018,0.30832247532008905,1.47539266237312,0,,0.0,none,P252,1
E0007998,N0008246,N0008247,lateral,49.999999999844036,draft,provisional,s5c_flows,107.3859,151.098,0.008392,3.4714,merrimack,4.322934,1.007,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,326.3365818001886,326.0865818001894,3.5495571158270423,4.1147731802793714,3.2995571158270423,3.8647731802793714,0.5726669162031545,0.316113648306134,1.455179808283368,0,,0.0,none,P252,1
E0007999,N0008247,N0007517,lateral,14.025839200922384,draft,provisional,s5c_flows,107.3859,151.098,0.008808,3.4714,merrimack,4.323351,1.057,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,326.0865818001894,326.0164526041848,4.1147731802793714,3.629085725893333,3.8647731802793714,3.379085725893333,0.5726826684011714,0.3161294456848399,0.4081911319835597,0,,0.0,none,P252,1
E0008000,N0008248,N0008249,lateral,13.045951003391627,draft,drafted,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,341.98817749023436,341.9229477352174,1.5500000000000114,1.8070937686888442,1.3000000000000114,1.5570937686888442,0.0,0.0,0.0,0,,0.0,none,P01,1
E0008001,N0008249,N0008250,lateral,81.95404899652856,draft,drafted,s5c_flows,1.0798,1.456,0.000109,3.6221,held,0.045376,0.013,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,341.9229477352174,341.51317749023474,1.8070937686888442,2.911138916015261,1.5570937686888442,2.661138916015261,0.135007680703304,0.037270239675294664,10.117208217290575,0,,0.0,none,P01,1
E0008002,N0008250,N0008251,lateral,79.99999999965566,draft,drafted,s5c_flows,5.3989,7.28,0.000792,3.6221,held,0.227128,0.095,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,341.51317749023474,341.11317749023647,2.911138916015261,2.496289062497908,2.661138916015261,2.246289062497908,0.2311789259654298,0.07682490827860008,5.767538402384391,0,,0.0,none,P01,1
E0008003,N0008251,N0008252,lateral,80.0000000001194,draft,drafted,s5c_flows,6.4787,8.736,0.001458,3.6221,held,0.273061,0.175,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,341.11317749023647,340.71317749023586,2.496289062497908,2.2317077636703857,2.246289062497908,1.9817077636703857,0.2453993173854053,0.08359210522620111,5.433321280357486,0,,0.0,none,P01,1
E0008004,N0008252,N0007519,lateral,13.083096622314335,draft,drafted,s5c_flows,7.5585,10.192,0.002125,3.6221,held,0.318995,0.255,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,340.71317749023586,340.6477620071243,2.2317077636703857,2.1977274948288255,1.9817077636703857,1.9477274948288255,0.2580107118638504,0.08979312545186854,0.8451261918418689,0,,0.0,none,P01,1
E0008005,N0008253,N0008254,lateral,49.999999999993136,draft,provisional,s5c_flows,3.2393,4.368,0.0,3.6221,held,0.135802,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,324.676744750444,324.4267447504441,1.5907418218216094,1.7022835698684275,1.3407418218216094,1.4522835698684275,0.19530982006149752,0.060806644196143594,4.266725211619292,0,,0.0,none,P282,1
E0008006,N0008254,N0008255,lateral,51.24621252190085,draft,provisional,s5c_flows,9.718,13.104,0.000417,3.6221,held,0.407821,0.05,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,324.4267447504441,324.17051368783456,1.7022835698684275,2.302630843415443,1.4522835698684275,2.052630843415443,0.2791253527060392,0.10059908771236306,3.059928214156812,0,,0.0,none,P282,1
E0008007,N0008255,N0007543,lateral,73.21190004693925,draft,provisional,s5c_flows,11.5394,15.56,0.000844,3.6221,held,0.484606,0.1012,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,324.17051368783456,323.80445418759984,2.302630843415443,3.0295301874001552,2.052630843415443,2.7795301874001552,0.29486491010235805,0.10900387453027768,4.138160534910988,0,,0.0,none,P282,1
E0008008,N0008256,N0008257,lateral,64.24063355411523,draft,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,324.2875244140625,323.9663212462919,1.5500000000000114,1.9982783630831022,1.3000000000000114,1.7482783630831022,0.17065230391004918,0.050665805354795285,6.274027372441889,0,,0.0,none,P282,1
E0008009,N0008257,N0007543,lateral,84.74063710665595,draft,provisional,s5c_flows,6.4787,8.736,0.000535,3.6221,held,0.272139,0.0642,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,323.9663212462919,323.5426180607586,1.9982783630831022,3.2913663142413725,1.7482783630831022,3.0413663142413725,0.24513124425060379,0.08346233421149943,5.76158276394063,0,,0.0,none,P282,1
E0008010,N0008258,N0007470,sub main,85.17074984393156,draft,drafted,s5c_flows,48.2431,63.144,0.031379,3.6221,held,2.053853,3.7655,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,328.436003197201,328.01014944798135,4.028474341861511,5.667432339128027,3.7784743418615108,5.417432339128027,0.46052910204820074,0.21728158934680447,3.0823513456274205,0,,0.0,none,P252,1
E0008011,N0008259,N0008260,lateral,33.0062692943357,draft,provisional,s5c_flows,26.9945,36.4,0.00201,3.6221,held,1.13369,0.2412,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,332.3711057056916,332.20607435921994,1.7392763743865203,1.923777935701935,1.4892763743865203,1.673777935701935,0.38452080275051176,0.16284983988539675,1.4306234781160907,0,,0.0,none,P252,1
E0008012,N0008260,N0007470,lateral,65.32612591937998,draft,provisional,s5c_flows,33.1707,39.386,0.002285,3.6221,held,1.392885,0.2742,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,332.20607435921994,331.87944372962306,1.923777935701935,1.7981380574863124,1.673777935701935,1.5481380574863124,0.40953948788298,0.17980938086213277,2.658519623958947,0,,0.0,none,P252,1
E0008013,N0008261,N0007544,lateral,44.235365760567745,draft,drafted,s5c_flows,28.2048,38.032,0.002385,3.6221,held,1.184804,0.2862,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,337.8526693300481,337.6314925012453,3.3550638242487594,2.5036698522703205,3.1050638242487594,2.2536698522703205,0.3897649248563727,0.1663308715859318,1.8915403849670136,0,,0.0,none,P01,1
E0008014,N0008262,N0007544,lateral,48.050111038742244,draft,drafted,s5c_flows,12.281,16.56,0.001319,3.6221,held,0.516171,0.1583,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,338.7894063084636,338.5491557532699,3.511191836067667,1.586006600245753,3.261191836067667,1.336006600245753,0.300817544039241,0.11226137115904064,2.662195739070891,0,,0.0,none,P01,1
E0008015,N0008263,N0008264,lateral,40.000000000045134,auto_road,derived,s5c_flows,3.2393,4.368,0.0,3.6221,held,0.135802,0.0,0.0,0.0,,200,PVC-U,0.75,0.5,cover_min,minimum,tractive,1.0,341.8844872638921,341.58448726389173,1.5820349529047917,1.597916300561394,1.3320349529047917,1.347916300561394,0.22446631161980368,0.05535720373056888,2.970007667772458,0,,0.0,none,P01,1
E0008016,N0008264,N0008265,lateral,40.000000000046754,auto_road,derived,s5c_flows,7.5585,10.192,0.000333,3.6221,held,0.317204,0.04,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,341.58448726389173,341.3844872638915,1.597916300561394,1.7534827068116101,1.347916300561394,1.5034827068116101,0.2575440504416561,0.08956031063602479,2.5885539406722664,0,,0.0,none,P01,1
E0008017,N0008265,N0008266,lateral,15.311796737417627,auto_road,derived,s5c_flows,8.6382,11.648,0.000667,3.6221,held,0.362804,0.08,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,341.3844872638915,341.3079282802044,1.7534827068116101,1.8240602451862173,1.5034827068116101,1.5740602451862173,0.26888589864490314,0.09529213463660727,0.9490888647430049,0,,0.0,none,P01,1
E0008018,N0008266,N0007519,lateral,41.98559494560672,auto_road,derived,s5c_flows,11.2012,15.104,0.000794,3.6221,held,0.470379,0.0953,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,341.3079282802044,341.0980003054764,1.8240602451862173,1.7474891964767494,1.5740602451862173,1.4974891964767494,0.2920907647507908,0.10750060655458041,2.395693394678674,0,,0.0,none,P01,1
E0008019,N0008267,N0008268,lateral,49.999907422525126,auto_road,derived,s5c_flows,4.3191,5.824,0.0,3.6221,held,0.181069,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,338.7416564941406,338.491656957028,1.5500000000000114,1.933513941409501,1.3000000000000114,1.683513941409501,0.214700651244523,0.06927965601494754,3.8813659182912095,0,,0.0,none,P01,1
E0008020,N0008268,N0007550,lateral,51.11823041318283,auto_road,derived,s5c_flows,10.1215,13.648,0.000417,3.6221,held,0.424734,0.05,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,338.491656957028,338.2360658049621,1.933513941409501,2.108599722381655,1.683513941409501,1.8585997223816548,0.28276355254054897,0.10251512785159564,3.013013874071362,0,,0.0,none,P01,1
E0008021,N0008269,N0007546,lateral,85.2260692899614,draft,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,337.2500261750718,336.823895828622,1.5517011198500654,1.6402154995029719,1.3017011198500654,1.3902154995029719,0.17065230391004918,0.050665805354795285,8.323558812981126,0,,0.0,none,P01,1
E0008022,N0008270,N0008271,sub main,59.99999999994499,draft,provisional,s5c_flows,423.531,635.688,0.280638,2.9403,merrimack,14.693965,33.6765,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,326.68319651253194,326.3831965125322,8.86053517692119,7.9498723351240415,8.61053517692119,7.6998723351240415,0.785534468307437,0.6369576616818151,1.2730186138792197,0,,0.0,none,P252,1
E0008023,N0008271,N0008272,sub main,58.52417562297836,draft,provisional,s5c_flows,423.531,635.688,0.281138,2.9403,merrimack,14.694465,33.7365,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,326.3831965125322,326.0905756344173,7.9498723351240415,8.905273974957709,7.6998723351240415,8.655273974957709,0.7855398829450844,0.6369725563462318,1.241697523227892,0,,0.0,none,P252,1
E0008024,N0008272,N0008273,sub main,6.475824377049869,draft,provisional,s5c_flows,423.531,635.688,0.281626,2.9403,merrimack,14.694952,33.7951,0.0,0.0,,200,PVC-U,0.65,0.5,table11,minimum,velocity,1.0,326.0905756344173,326.0484827759665,8.905273974957709,8.966043591221023,8.655273974957709,8.716043591221023,0.8714212158257816,0.5836166747031672,0.12385561003571252,0,,0.0,none,P252,1
E0008025,N0008273,N0008274,sub main,40.000000000026624,draft,provisional,s5c_flows,423.531,635.688,0.28168,2.9403,merrimack,14.695006,33.8015,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,326.0484827759665,325.8484827759663,8.966043591221023,7.932156872471182,8.716043591221023,7.682156872471182,0.785545741195243,0.6369886725608551,0.8486668970450367,0,,0.0,none,P252,1
E0008026,N0008274,N0008275,sub main,11.72365023442166,draft,provisional,s5c_flows,423.531,635.688,0.282013,2.9403,merrimack,14.69534,33.8415,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,325.8484827759663,325.7898645247942,7.932156872471182,8.598319068955789,7.682156872471182,8.348319068955789,0.7855493577325593,0.636998622410019,0.24873570151936447,0,,0.0,none,P252,1
E0008027,N0008275,N0008276,sub main,26.059144645619728,draft,provisional,s5c_flows,423.531,635.688,0.282111,2.9403,merrimack,14.695437,33.8533,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,325.7898645247942,325.65956880156614,8.598319068955789,9.045570358590112,8.348319068955789,8.795570358590112,0.7855504080155085,0.6370015120508128,0.5528850510359878,0,,0.0,none,P252,1
E0008028,N0008276,N0008277,sub main,72.21720511994828,draft,provisional,s5c_flows,423.531,635.688,0.282328,2.9403,merrimack,14.695655,33.8793,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,325.65956880156614,325.2984827759664,9.045570358590112,9.146066784580455,8.795570358590112,8.896066784580455,0.7855527683979464,0.6370080063179715,1.5321950781067577,0,,0.0,none,P252,1
E0008029,N0008277,N0008278,sub main,51.96833697491037,draft,provisional,s5c_flows,429.2691,644.49,0.28293,2.9355,merrimack,14.867763,33.9515,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,325.2984827759664,325.03864109109185,9.146066784580455,7.568902854220653,8.896066784580455,7.318902854220653,0.7873958179177537,0.6421453101414489,1.100004508370796,0,,0.0,none,P252,1
E0008030,N0008278,N0008279,sub main,23.031663024923766,draft,provisional,s5c_flows,430.3489,645.946,0.283363,2.9346,merrimack,14.900438,34.0035,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,325.03864109109185,324.9234827759672,7.568902854220653,6.827036022860909,7.318902854220653,6.577036022860909,0.787741106951231,0.6431230061173112,0.48729341026906814,0,,0.0,none,P252,1
E0008031,N0008279,N0008280,sub main,31.6209290393502,draft,provisional,s5c_flows,435.0072,653.292,0.283555,2.9308,merrimack,15.039617,34.0265,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,324.9234827759672,324.76537813077044,6.827036022860909,6.3254421817295565,6.577036022860909,6.0754421817295565,0.7891953183183799,0.6472964340834149,0.6677884064392785,0,,0.0,none,P252,1
E0008032,N0008280,N0008281,sub main,39.99999999984843,draft,provisional,s5c_flows,435.0072,653.292,0.283818,2.9308,merrimack,15.03988,34.0582,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,324.76537813077044,324.5653781307712,6.3254421817295565,5.707632123135056,6.0754421817295565,5.457632123135056,0.7891980408667009,0.647304334481696,0.8447393837065335,0,,0.0,none,P252,1
E0008033,N0008281,N0008282,sub main,40.000000000226095,draft,provisional,s5c_flows,435.0072,653.292,0.284151,2.9308,merrimack,15.040214,34.0982,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,324.5653781307712,324.36537813077007,5.707632123135056,5.074776898526807,5.457632123135056,4.824776898526807,0.7892014982612315,0.6473143677652422,0.8447356830153449,0,,0.0,none,P252,1
E0008034,N0008282,N0008283,sub main,18.379070960762828,draft,provisional,s5c_flows,437.1667,656.204,0.284485,2.9291,merrimack,15.104919,34.1382,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,324.36537813077007,324.2734827759663,5.074776898526807,4.922867321689978,4.824776898526807,4.672867321689978,0.789868369628021,0.6492597563512288,0.38780873006764893,0,,0.0,none,P252,1
E0008035,N0008283,N0008284,sub main,7.563311919995855,draft,provisional,s5c_flows,438.2465,657.66,0.284638,2.9282,merrimack,15.137244,34.1565,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,velocity,1.0,324.2734827759663,324.2318845604063,4.922867321689978,4.990741172015589,4.672867321689978,4.740741172015589,0.821086764338858,0.6290505783080271,0.1535223853816444,0,,0.0,none,P252,1
E0008036,N0008284,N0008285,sub main,62.43668808008204,draft,provisional,s5c_flows,439.3263,659.116,0.284701,2.9273,merrimack,15.169469,34.1641,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,velocity,1.0,324.2318845604063,323.8884827759658,4.990741172015589,6.1931517455185485,4.740741172015589,5.9431517455185485,0.821446770105435,0.6299607754424359,1.2668032864354704,0,,0.0,none,P252,1
E0008037,N0008285,N0007517,sub main,56.15495537745125,draft,provisional,s5c_flows,448.6889,674.006,0.285221,2.9198,merrimack,15.448465,34.2265,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,velocity,1.0,323.8884827759658,323.57963052138984,6.1931517455185485,6.06590780868828,5.9431517455185485,5.81590780868828,0.8245067223496321,0.637865371241668,1.1351222465359667,0,,0.0,none,P252,1
E0008038,N0008286,N0008287,main,55.0000000001108,draft,provisional,s5c_flows,105.0262,138.128,0.011164,3.4807,merrimack,4.242258,1.3397,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,335.06489141939926,334.7898914193987,4.41045037747574,7.153681578648161,4.16045037747574,6.903681578648161,0.5695962392947699,0.31304606358509535,1.6093271047636468,0,,0.0,none,P01,1
E0008039,N0008287,N0008288,main,9.999999999745247,draft,provisional,s5c_flows,106.106,139.584,0.011622,3.4764,merrimack,4.28093,1.3947,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,334.7898914193987,334.7398914194,7.153681578648161,6.966132750521865,6.903681578648161,6.716132750521865,0.5710739429439399,0.3145193312420872,0.2918477873517367,0,,0.0,none,P01,1
E0008040,N0008288,N0008289,main,35.12924171520179,draft,provisional,s5c_flows,108.2655,142.496,0.011706,3.4679,merrimack,4.357298,1.4047,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,334.7398914194,334.564245210824,6.966132750521865,3.7702884805822237,6.716132750521865,3.5202884805822237,0.573960953585331,0.31741348874988984,1.020082216852379,0,,0.0,none,P01,1
E0008041,N0008289,N0008290,main,69.99999999995558,draft,provisional,s5c_flows,115.1487,152.842,0.011998,3.4422,merrimack,4.599526,1.4398,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,334.564245210824,334.21424521082423,3.7702884805822237,3.809894193472644,3.5202884805822237,3.559894193472644,0.5828569804411916,0.3264659552688336,2.0016345446919446,0,,0.0,none,P01,1
E0008042,N0008290,N0008291,main,70.0000000000053,draft,provisional,s5c_flows,122.3687,163.298,0.012582,3.4169,merrimack,4.852013,1.5098,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,334.21424521082423,333.8642452108242,3.809894193472644,4.598187650503917,3.559894193472644,4.348187650503917,0.5917355827526433,0.3357101940200019,1.9716013379483448,0,,0.0,none,P01,1
E0008043,N0008291,N0007546,main,7.524817675955102,draft,provisional,s5c_flows,123.4485,164.754,0.013165,3.4133,merrimack,4.890113,1.5798,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,333.8642452108242,333.8228587136065,4.598187650503917,4.641252614518521,4.348187650503917,4.391252614518521,0.6138703250511701,0.3287116401171485,0.2042998705339454,0,,0.0,none,P01,1
E0008044,N0008292,N0007550,main,49.67895374875646,draft,drafted,s5c_flows,73.4428,99.272,0.009363,3.6221,held,3.088275,1.1236,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,335.9942899269085,335.7458951581647,4.027682729341507,4.598770369179022,3.7776827293415067,4.348770369179022,0.5196335265414375,0.26621046027042605,1.5933971158291844,0,,0.0,none,P01,1
E0008045,N0008293,N0008294,lateral,61.63202655720686,auto_road,derived,s5c_flows,3.2393,4.368,0.0,3.6221,held,0.135802,0.0,0.0,0.0,,200,PVC-U,0.55,0.5,cover_min,minimum,tractive,1.0,340.3752550008987,340.03627885483405,1.552296268632574,1.5817936549315732,1.302296268632574,1.3317936549315732,0.20181564705026842,0.05947624497944179,5.089795849002027,0,,0.0,none,P01,1
E0008046,N0008294,N0008295,lateral,5.821341278651574,auto_road,derived,s5c_flows,5.3989,7.28,0.000514,3.6221,held,0.22685,0.0616,0.0,0.0,,200,PVC-U,0.7,0.5,table11,minimum,tractive,1.0,340.03627885483405,339.99552946588346,1.5817936549315732,1.5903469989602854,1.3317936549315732,1.3403469989602854,0.2595150124482934,0.07098026761592621,0.3738602777884534,0,,0.0,none,P01,1
E0008047,N0008295,N0008296,lateral,5.821433047370055,auto_road,derived,s5c_flows,7.5585,10.192,0.000562,3.6221,held,0.317432,0.0675,0.0,0.0,,200,PVC-U,0.7,0.5,table11,minimum,tractive,1.0,339.99552946588346,339.9547794345519,1.5903469989602854,1.601098250994994,1.3403469989602854,1.351098250994994,0.2893963095698028,0.08278248358939014,0.3352630317472378,0,,0.0,none,P01,1
E0008048,N0008296,N0008297,lateral,69.99999999989724,auto_road,derived,s5c_flows,10.7978,14.56,0.000611,3.6221,held,0.453283,0.0733,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,339.9547794345519,339.60477943455237,1.601098250994994,1.8433712002132552,1.351098250994994,1.5933712002132552,0.2886765198301432,0.10566338111939635,4.041432491119883,0,,0.0,none,P01,1
E0008049,N0008297,N0008298,lateral,70.00000000018429,auto_road,derived,s5c_flows,17.6799,23.84,0.001194,3.6221,held,0.742382,0.1433,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,339.60477943455237,339.25477943455144,1.8433712002132552,2.4900630947454374,1.5933712002132552,2.2400630947454374,0.33723185090228147,0.13315082012392027,3.4595387818447763,0,,0.0,none,P01,1
E0008050,N0008298,N0008299,lateral,69.99999999989724,auto_road,derived,s5c_flows,24.1586,32.576,0.001777,3.6221,held,1.014569,0.2133,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,339.25477943455144,338.9047794345519,2.4900630947454374,2.8275508877136986,2.2400630947454374,2.5775508877136986,0.37159061251999653,0.15443003829781704,3.1396559206731087,0,,0.0,none,P01,1
E0008051,N0008299,N0008300,lateral,70.00000000013418,auto_road,derived,s5c_flows,30.6373,41.312,0.002361,3.6221,held,1.286755,0.2833,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,338.9047794345519,338.5547794345513,2.8275508877136986,3.2645259853705966,2.5775508877136986,3.0145259853705966,0.3997478037489101,0.17306497780729185,2.9185067578300203,0,,0.0,none,P01,1
E0008052,N0008300,N0008301,lateral,6.725199116714482,auto_road,derived,s5c_flows,33.8767,45.68,0.002944,3.6221,held,1.42314,0.3533,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,338.5547794345513,338.514428239851,3.2645259853705966,3.284399885149014,3.0145259853705966,3.034399885149014,0.4395645227062746,0.17376183074413948,0.25499476448908004,0,,0.0,none,P01,1
E0008053,N0008301,N0007550,lateral,83.77346077983252,auto_road,derived,s5c_flows,38.1958,51.504,0.003,3.6221,held,1.604265,0.36,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,338.514428239851,338.0955609359518,3.284399885149014,2.2491045913919265,3.034399885149014,1.9991045913919265,0.4275064314901551,0.19255336351241364,3.265972728091449,0,,0.0,none,P01,1
E0008054,N0008302,N0007555,sub main,41.61783006142176,draft,drafted,s5c_flows,712.0314,926.268,0.079684,2.7612,merrimack,22.834791,9.5621,0.0,0.0,,250,PVC-U,0.4,0.375,table11,capacity,velocity,1.0,327.41127609317004,327.24480477292434,9.77356887753308,10.051551428247535,9.47356887753308,9.751551428247534,0.8069228802191925,0.6195948141139482,0.8595994958468377,0,,0.0,none,P255,1
E0008055,N0008303,N0008304,main,80.00000000003757,draft,drafted,s5c_flows,120.825,154.134,0.011692,3.4222,merrimack,4.79742,1.403,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,332.89950247518675,332.49950247518655,5.318301479891375,5.478158657625954,5.068301479891375,5.228158657625954,0.5898481795645416,0.33372706563893895,2.2604686757163504,0,,0.0,none,P255,1
E0008056,N0008304,N0008305,main,80.00000000006654,draft,drafted,s5c_flows,128.3835,164.326,0.012358,3.3972,merrimack,5.060269,1.483,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,332.49950247518655,332.0995024751862,5.478158657625954,5.4672699857512725,5.228158657625954,5.2172699857512725,0.5987800350913857,0.34320020949788177,2.2267498166183,0,,0.0,none,P255,1
E0008057,N0008305,N0008306,main,80.00000000003757,draft,drafted,s5c_flows,132.7026,170.15,0.013025,3.3836,merrimack,5.209911,1.563,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,332.0995024751862,331.699502475186,5.4672699857512725,5.627218716220227,5.2172699857512725,5.377218716220227,0.6036965211153706,0.3485122902361679,2.2086152341420404,0,,0.0,none,P255,1
E0008058,N0008306,N0007555,main,9.836184188613649,draft,drafted,s5c_flows,133.7824,171.606,0.013692,3.3803,merrimack,5.247729,1.643,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,331.699502475186,331.65032155424296,5.627218716220227,5.646034646928911,5.377218716220227,5.396034646928911,0.6049206074970341,0.3498459555780671,0.2710048246196747,0,,0.0,none,P255,1
E0008059,N0008307,N0007525,lateral,78.62323880858283,draft,provisional,s5c_flows,10.7978,14.56,0.0,3.6221,held,0.452672,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,333.6950209546886,333.30190476064564,1.551133830467677,2.124944604588734,1.301133830467677,1.874944604588734,0.28855280287293217,0.10559707504158158,4.54123924782469,0,,0.0,none,P261,1
E0008060,N0008308,N0008309,main,44.60852991031331,draft,provisional,s5c_flows,11.8776,16.016,0.008786,3.6221,held,0.506725,1.0543,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,327.23914402078196,327.0161013712304,7.624808615936786,7.928905952988373,7.374808615936786,7.678905952988373,0.29906422543208794,0.11129736624480699,2.4860061327330225,0,,0.0,none,P261,1
E0008061,N0008309,N0008310,main,59.999999999943434,draft,provisional,s5c_flows,11.8776,16.016,0.009158,3.6221,held,0.507097,1.0989,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,327.0161013712304,326.71610137123065,7.928905952988373,8.3010495076756,7.678905952988373,8.0510495076756,0.29913371579263137,0.11133550121941646,3.34298658828645,0,,0.0,none,P261,1
E0008062,N0008310,N0008311,main,60.000000000134655,draft,provisional,s5c_flows,11.8776,16.016,0.009658,3.6221,held,0.507597,1.1589,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,326.71610137123065,326.41610137122996,8.3010495076756,8.887182320176294,8.0510495076756,8.637182320176294,0.29922705923053233,0.11138673565568188,3.341943748582638,0,,0.0,none,P261,1
E0008063,N0008311,N0007525,main,17.96163020658898,draft,provisional,s5c_flows,11.8776,16.016,0.010158,3.6221,held,0.508097,1.2189,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,326.41610137122996,326.326293220197,8.887182320176294,9.100556145037388,8.637182320176294,8.850556145037388,0.29932033673226977,0.11143794461141407,1.0001341930565706,0,,0.0,none,P261,1
E0008064,N0008312,N0008313,lateral,70.00000000002056,draft,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,334.37223721409964,334.02223721409956,1.5532693776972337,1.5719705495723133,1.3032693776972337,1.3219705495723133,0.13489621704043256,0.037230723305707175,8.648624047902866,0,,0.0,none,P261,1
E0008065,N0008313,N0007525,lateral,71.85645267301727,draft,provisional,s5c_flows,1.8214,2.456,0.000583,3.6221,held,0.076941,0.07,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,334.02223721409956,333.6629549507345,1.5719705495723133,1.7638944144998732,1.3219705495723133,1.5138944144998732,0.1615728226462257,0.04711102528059116,7.412184332339903,0,,0.0,none,P261,1
E0008066,N0008314,N0007574,sub main,55.88849561103795,draft,drafted,s5c_flows,131.0036,176.648,0.094324,3.3889,merrimack,5.232678,11.3189,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,312.87753279698126,312.59809031892604,11.562683267471868,11.320275159589585,11.312683267471868,11.070275159589585,0.60443431369108,0.3493155944210411,1.5410689064994074,0,,0.0,none,P297,1
E0008067,N0008315,N0008316,lateral,40.000000000170814,draft,provisional,s5c_flows,7.157,11.78,0.0,3.6221,held,0.300041,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,327.96729401323637,327.7672940132355,1.6671664359823808,1.690439141061347,1.4171664359823808,1.440439141061347,0.2529741602041628,0.08729407342925385,2.6353152675019467,0,,0.0,none,P278,1
E0008068,N0008316,N0008317,lateral,39.99999999981095,draft,provisional,s5c_flows,21.4711,35.34,0.000333,3.6221,held,0.900457,0.04,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,327.7672940132355,327.56729401323645,1.690439141061347,1.9237033012166762,1.440439141061347,1.6737033012166762,0.35811884795964255,0.14589993216883795,1.8615793903666429,0,,0.0,none,P278,1
E0008069,N0008317,N0007568,lateral,16.359522824404838,draft,provisional,s5c_flows,28.6281,47.12,0.000667,3.6221,held,1.200832,0.08,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,327.56729401323645,327.4854963991144,1.9237033012166762,2.0919572141668255,1.6737033012166762,1.8419572141668255,0.3913751189602464,0.1674074756108686,0.6966684915087198,0,,0.0,none,P278,1
E0008070,N0008318,N0008319,lateral,79.99999999996476,draft,provisional,s5c_flows,10.7356,17.67,0.0,3.6221,held,0.450062,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,328.2782295720142,327.8782295720144,1.5509635432201776,1.8425956232981093,1.3009635432201776,1.5925956232981093,0.2880229731679529,0.10531332367089061,4.62926036304489,0,,0.0,none,P278,1
E0008071,N0008319,N0008320,lateral,79.99999999991522,draft,provisional,s5c_flows,39.3637,64.79,0.000667,3.6221,held,1.650893,0.08,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,327.8782295720144,327.4782295720148,1.8425956232981093,2.1960563166570637,1.5925956232981093,1.9460563166570637,0.43123057167458395,0.19525602810470094,3.0919267345870898,0,,0.0,none,P278,1
E0008072,N0008320,N0008321,lateral,80.00000000001765,draft,provisional,s5c_flows,57.2563,94.24,0.001333,3.6221,held,2.401663,0.16,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,327.4782295720148,327.0782295720147,2.1960563166570637,2.4615043147040296,1.9460563166570637,2.2115043147040296,0.48251792642942887,0.2347463262960366,2.7632824819590107,0,,0.0,none,P278,1
E0008073,N0008321,N0007568,lateral,15.256539423007762,draft,provisional,s5c_flows,64.4133,106.02,0.002,3.6928,merrimack,2.755098,0.24,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,327.0782295720147,327.00194687489966,2.4615043147040296,2.5755067383815913,2.2115043147040296,2.3255067383815913,0.502511503871618,0.25137159484387084,0.5060096238415507,0,,0.0,none,P278,1
E0008074,N0008322,N0007563,lateral,75.76291345000111,draft,provisional,s5c_flows,10.7356,17.67,0.0,3.6221,held,0.450062,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,326.3817932128906,326.0029786456406,1.5500000000000114,2.050274528187515,1.3000000000000114,1.800274528187515,0.2880229731679529,0.10531332367089061,4.384078152788065,0,,0.0,none,P278,1
E0008075,N0008323,N0008324,lateral,25.495097567963924,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,331.79799194335936,331.67051645551953,1.5500000000000114,1.7801976558085926,1.3000000000000114,1.5301976558085926,0.0,0.0,0.0,0,,0.0,none,P257,1
