EDGE_UID,US_NODE,DS_NODE,TIER,LEN_M,SRC,CONFIDENCE,STAGE,QADF_M3D,N_PROP,QINF_LS,PF,PF_METH,QPK_LS,UPSTR_KM,ON_WADI_M,ON_DUAL_M,CROSS_ID,DN,MATERIAL,SLOPE_LAID,SLOPE_MIN,GRAD_BY,SIZED_BY,CLEAN_BY,TAU_PA,INV_UP,INV_DN,US_DEPTH,DS_DEPTH,COVER_US,COVER_DN,V_PK_MS,DOD_PK,RET_MIN,PAST_CAP,CAP_EXIT,CAP_LEN_M,TIE_TYPE,PACKAGE,PHASE
E0008076,N0008324,N0007603,lateral,15.0,auto_block,provisional,s5c_flows,0.0,0.0,0.000212,3.6221,held,0.000212,0.0255,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,331.67051645551953,331.59551645551954,1.7801976558085926,2.102725731980456,1.5301976558085926,1.8527257319804562,0.016013803361691094,0.004285878001846738,15.611531773773413,0,,0.0,none,P257,1
E0008077,N0008325,N0008326,main,18.439088914585774,auto_block,provisional,s5c_flows,5.0964,1.53,0.006653,3.6221,held,0.220306,0.7984,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,326.47706698581817,326.3848715412452,6.632735260275581,6.737137736098532,6.382735260275581,6.487137736098532,0.2288972766828934,0.07576121696849189,1.342602904805101,0,,0.0,none,P257,1
E0008078,N0008326,N0008327,main,16.15549442140351,auto_block,provisional,s5c_flows,5.0964,1.53,0.006807,3.6221,held,0.22046,0.8168,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,326.3848715412452,326.3040940691382,6.737137736098532,6.871443040236784,6.487137736098532,6.621443040236784,0.22894933012131666,0.07578541599623381,1.176060398228942,0,,0.0,none,P257,1
E0008079,N0008327,N0008328,main,14.866068747318506,auto_block,provisional,s5c_flows,5.0964,1.53,0.006941,3.6221,held,0.220595,0.833,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,326.3040940691382,326.2297637254016,6.871443040236784,7.104464790223403,6.621443040236784,6.854464790223403,0.22899494023671788,0.07580662220765058,1.0819794192796774,0,,0.0,none,P257,1
E0008080,N0008328,N0007603,main,29.546573405388315,auto_block,provisional,s5c_flows,6.1762,2.986,0.007065,3.6221,held,0.265986,0.8478,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,326.2297637254016,326.08203085837465,7.104464790223403,7.616211329125349,6.854464790223403,7.366211329125349,0.24332554960478908,0.08259042609602787,2.023802641726831,0,,0.0,none,P257,1
E0008081,N0008329,N0007607,lateral,29.832867780352597,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,1.75,0.5,cover_min,minimum,tractive,1.0,331.82341746357116,331.301342277415,1.681190690725714,1.6830937577412328,1.431190690725714,1.4330937577412328,0.0,0.0,0.0,0,,0.0,none,P257,1
E0008082,N0008330,N0007607,lateral,7.0,auto_block,provisional,s5c_flows,1.0798,1.456,0.001663,3.6221,held,0.04693,0.1995,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,330.93604747122714,330.89404747122717,1.9425536029916088,2.090388563929082,1.6925536029916088,1.840388563929082,0.14533040624045612,0.03628204680165206,0.8027684617741732,0,,0.0,none,P257,1
E0008083,N0008331,N0008332,lateral,65.00000000012814,draft,provisional,s5c_flows,14.3141,23.56,0.0,3.6221,held,0.600082,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,327.75355834960936,327.42855834960875,1.5500000000000114,3.5827941894537503,1.3000000000000114,3.3327941894537503,0.31546238323780107,0.12046207612871687,3.4341125626976363,0,,0.0,none,P278,1
E0008084,N0008332,N0008333,lateral,34.99999999993409,draft,provisional,s5c_flows,25.0496,41.23,0.000542,3.6221,held,1.050686,0.065,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,327.42855834960875,327.2535583496091,3.5827941894537503,1.6802185058596706,3.3327941894537503,1.4302185058596706,0.3756232178232889,0.15703126261957961,1.5529746449450383,0,,0.0,none,P278,1
E0008085,N0008333,N0008334,lateral,65.17564745406068,draft,provisional,s5c_flows,28.6281,47.12,0.000833,3.6221,held,1.200998,0.1,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,327.2535583496091,326.92768011233875,1.6802185058596706,1.9669732079737514,1.4302185058596706,1.7169732079737514,0.39139171278361273,0.16741858960295658,2.775380150937351,0,,0.0,none,P278,1
E0008086,N0008334,N0008335,lateral,74.82435254598539,draft,provisional,s5c_flows,33.2864,54.466,0.001376,3.6221,held,1.396829,0.1652,0.0,0.0,,200,PVC-U,1.0,0.5,cover_min,minimum,tractive,1.0,326.8828398513931,326.1345963259333,2.0118134689193994,1.6047530393011016,1.7618134689193994,1.3547530393011016,0.522808773787179,0.1521361386741938,2.3853320849981343,0,,0.0,none,P278,1
E0008087,N0008335,N0008336,lateral,21.329919327423806,draft,provisional,s5c_flows,36.865,60.356,0.002,3.6221,held,1.547473,0.24,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,326.1345963259333,326.02794672929616,1.6047530393011016,1.6393811515632137,1.3547530393011016,1.3893811515632137,0.4228603461547396,0.1892113601531275,0.840699911187638,0,,0.0,none,P278,1
E0008088,N0008336,N0008337,lateral,50.000000000053994,draft,provisional,s5c_flows,36.865,60.356,0.002178,3.6221,held,1.547651,0.2613,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,326.02794672929616,325.7779467292959,1.6393811515632137,2.086677294141623,1.3893811515632137,1.836677294141623,0.422875104178087,0.18922192392483522,1.9706370157541562,0,,0.0,none,P278,1
E0008089,N0008337,N0008338,lateral,50.000000000053994,draft,provisional,s5c_flows,51.179,83.916,0.002594,3.6221,held,2.14815,0.3113,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,325.7779467292959,325.5279467292956,2.086677294141623,2.652106981641907,1.836677294141623,2.402106981641907,0.4667523326228573,0.22214043021766677,1.7853865424762188,0,,0.0,none,P278,1
E0008090,N0008338,N0008339,lateral,4.003324234748371,draft,provisional,s5c_flows,54.7575,89.806,0.003011,3.6221,held,2.298588,0.3613,0.0,0.0,,200,PVC-U,1.0,0.5,table11,minimum,tractive,1.0,325.5279467292956,325.4879134869481,2.652106981641907,2.8107010150050087,2.402106981641907,2.5607010150050087,0.6086457459298131,0.19340979879472447,0.10962381816570467,0,,0.0,none,P278,1
E0008091,N0008339,N0008340,lateral,19.66675643769736,draft,provisional,s5c_flows,58.3361,95.696,0.003044,3.6221,held,2.448641,0.3653,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,325.4879134869481,325.3895797047596,2.8107010150050087,3.221015998365374,2.5607010150050087,2.971015998365374,0.4852994573057917,0.23701565267024555,0.6754165269034823,0,,0.0,none,P278,1
E0008092,N0008340,N0008341,lateral,9.999999999828002,draft,provisional,s5c_flows,58.3361,95.696,0.003208,3.6221,held,2.448805,0.385,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,325.3895797047596,325.33957970476047,3.221015998365374,2.6864823069582826,2.971015998365374,2.4364823069582826,0.4853090963674633,0.237023540803259,0.34342374357146693,0,,0.0,none,P278,1
E0008093,N0008341,N0007563,lateral,85.2812809406094,draft,provisional,s5c_flows,65.4931,107.476,0.003292,3.6854,merrimack,2.796916,0.395,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,325.33957970476047,324.9131733000574,2.6864823069582826,3.1400798737707305,2.4364823069582826,2.8900798737707305,0.5047450661786463,0.2532750536364934,2.815985291553944,0,,0.0,none,P278,1
E0008094,N0008342,N0008343,lateral,50.0,draft,provisional,s5c_flows,41.0317,55.328,0.00601,3.6221,held,1.726163,0.7212,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,325.8210449107181,325.5710449107181,3.18435670061001,3.22341920061001,2.93435670061001,2.97341920061001,0.43708057650911375,0.19954477517325725,1.9065897185114498,0,,0.0,none,P296,1
E0008095,N0008343,N0008344,lateral,50.0,draft,provisional,s5c_flows,43.1912,58.24,0.006427,3.6221,held,1.817114,0.7712,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,325.5710449107181,325.3210449107181,3.22341920061001,3.34542847795376,2.97341920061001,3.09542847795376,0.44390099072693584,0.2046126810318673,1.8772955022440025,0,,0.0,none,P296,1
E0008096,N0008344,N0008345,lateral,16.799537962302566,draft,provisional,s5c_flows,44.271,59.696,0.006843,3.6221,held,1.862798,0.8212,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,325.3210449107181,325.2370472209066,3.34542847795376,3.415571187296507,3.09542847795376,3.165571187296507,0.44723106287495734,0.20711394320240767,0.6260573618742429,0,,0.0,none,P296,1
E0008097,N0008345,N0008346,lateral,60.000000000032436,draft,provisional,s5c_flows,44.271,59.696,0.006983,3.6221,held,1.862938,0.838,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,325.2370472209066,324.93704722090644,3.415571187296507,3.892267964640439,3.165571187296507,3.642267964640439,0.44724117368616373,0.2071215646340912,2.2359300950727237,0,,0.0,none,P296,1
E0008098,N0008346,N0008347,lateral,60.000000000032436,draft,provisional,s5c_flows,46.4306,62.608,0.007483,3.6221,held,1.953973,0.898,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,324.93704722090644,324.63704722090625,3.892267964640439,4.141913960734371,3.642267964640439,3.891913960734371,0.4536986525449081,0.21202290872850688,2.204106171334856,0,,0.0,none,P296,1
E0008099,N0008347,N0007612,lateral,7.526042422112968,draft,provisional,s5c_flows,46.4306,62.608,0.007983,3.6221,held,1.954473,0.958,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,324.63704722090625,324.5956539875846,4.141913960734371,4.262439274134124,3.891913960734371,4.012439274134124,0.4693096966273827,0.20709268553540822,0.26727348970191894,0,,0.0,none,P296,1
E0008100,N0008348,N0007611,lateral,9.99999999996347,draft,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,1.1,0.5,cover_min,minimum,tractive,1.0,327.8868011070152,327.77680110701556,1.5508209632973262,1.555291178140692,1.3008209632973262,1.305291178140692,0.0,0.0,0.0,0,,0.0,none,P296,1
E0008101,N0008349,N0008350,lateral,4.915095528620374,draft,drafted,s5c_flows,10.7978,14.56,0.000706,3.6221,held,0.453377,0.0847,0.0,0.0,,200,PVC-U,0.85,0.5,table11,minimum,tractive,1.0,328.48970098250714,328.4479226705139,2.266280462805355,2.418623960345485,2.016280462805355,2.168623960345485,0.34700695244810714,0.09322749353682105,0.23607094391744202,0,,0.0,none,P296,1
E0008102,N0008350,N0008351,lateral,65.08490447127416,draft,drafted,s5c_flows,11.8776,16.016,0.000747,3.6221,held,0.498686,0.0896,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,328.4479226705139,328.12249814815755,2.418623960345485,5.392333394811203,2.168623960345485,5.142333394811203,0.2975535037061825,0.11046977903733526,3.64555750257842,0,,0.0,none,P296,1
E0008103,N0008351,N0008352,lateral,30.00000000027994,draft,drafted,s5c_flows,12.9574,17.472,0.001289,3.6221,held,0.544495,0.1547,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,328.12249814815755,327.97249814815615,5.392333394811203,2.4965875452032265,5.142333394811203,2.2465875452032265,0.3059404967131031,0.11509979703966403,1.634304727149419,0,,0.0,none,P296,1
E0008104,N0008352,N0007611,lateral,39.05944165077658,draft,drafted,s5c_flows,15.1169,20.384,0.001539,3.6221,held,0.63528,0.1847,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,327.97249814815615,327.7772009399023,2.4965875452032265,1.5548913452539637,2.2465875452032265,1.3048913452539637,0.32116757213904845,0.12372933743798817,2.026950261023754,0,,0.0,none,P296,1
E0008105,N0008353,N0007481,main,89.66484806031849,draft,drafted,s5c_flows,5.1913,7.0,0.029388,3.6221,held,0.247018,3.5265,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,308.2859501016556,307.837625861354,10.985412203031899,11.010152458958487,10.735412203031899,10.760152458958487,0.2375657525407768,0.07983486952839083,6.290528488874396,0,,0.0,none,P298,1
E0008106,N0008354,N0008355,lateral,80.00000000006312,draft,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,1.15,0.5,cover_min,minimum,tractive,1.0,319.94607904073723,319.02607904073653,1.6488306272315185,1.6851025998884666,1.3988306272315185,1.4351025998884666,0.0,0.0,0.0,0,,0.0,none,P298,1
E0008107,N0008355,N0008356,lateral,80.00000000006312,draft,provisional,s5c_flows,0.0,0.0,0.000667,3.6221,held,0.000667,0.08,0.0,0.0,,200,PVC-U,1.15,0.5,uniform,minimum,tractive,1.0,319.02607904073653,318.10607904073584,1.6851025998884666,1.6019592893422896,1.4351025998884666,1.3519592893422896,0.03545385572185995,0.00541858427832434,37.607569224474666,0,,0.0,none,P298,1
E0008108,N0008356,N0008357,lateral,79.99999999975941,draft,provisional,s5c_flows,0.0,0.0,0.001333,3.6221,held,0.001333,0.16,0.0,0.0,,200,PVC-U,0.7,0.5,ground,minimum,tractive,1.0,318.10607904073584,317.54607904073754,1.6019592893422896,1.5551477659030866,1.3519592893422896,1.3051477659030866,0.04053004515427511,0.0078673159832032,32.89740557292924,0,,0.0,none,P298,1
E0008109,N0008357,N0007481,lateral,15.661205842481202,draft,provisional,s5c_flows,0.0,0.0,0.002,3.6221,held,0.002,0.24,0.0,0.0,,200,PVC-U,1.6,0.5,ground,minimum,tractive,1.0,317.54607904073754,317.29549974725785,1.5551477659030866,1.5522785730546502,1.3051477659030866,1.3022785730546502,0.06256422121340928,0.007719353618348773,4.172034627975881,0,,0.0,none,P298,1
E0008110,N0008358,N0008359,lateral,86.91184052051157,auto_road,derived,s5c_flows,19.4361,26.208,0.001421,3.6221,held,0.81623,0.1705,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,328.114331245092,327.67977204248945,2.0777158740486357,1.7129586704011786,1.8277158740486357,1.4629586704011786,0.34735451199165024,0.1392581640952119,4.170179529369924,0,,0.0,none,P296,1
E0008111,N0008359,N0008360,lateral,18.08809113295577,auto_road,derived,s5c_flows,26.9945,36.4,0.002145,3.6221,held,1.133825,0.2574,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,327.67977204248945,327.58933158682464,1.7129586704011786,1.8210077686441082,1.4629586704011786,1.5710077686441082,0.3845348794034304,0.16285913237274768,0.7839813803547868,0,,0.0,none,P296,1
E0008112,N0008360,N0008361,lateral,59.49378775433032,auto_road,derived,s5c_flows,31.3137,42.224,0.002296,3.6221,held,1.315045,0.2755,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,327.58933158682464,327.291862648053,1.8210077686441082,3.279121238665766,1.5710077686441082,3.029121238665766,0.40241435997297836,0.17488788647611558,2.4640351534806584,0,,0.0,none,P296,1
E0008113,N0008361,N0008362,lateral,11.998777039741686,auto_road,derived,s5c_flows,33.4732,45.136,0.002792,3.6221,held,1.406075,0.335,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,327.291862648053,327.2318687628543,3.279121238665766,3.543460826989474,3.029121238665766,3.293460826989474,0.4107175495330118,0.18063024875898243,0.4869030250993805,0,,0.0,none,P296,1
E0008114,N0008362,N0008363,lateral,6.008192423638434,auto_road,derived,s5c_flows,35.6328,48.048,0.002892,3.6221,held,1.496709,0.347,0.0,0.0,,200,PVC-U,0.7,0.5,table11,minimum,tractive,1.0,327.2318687628543,327.1898114158888,3.543460826989474,3.627357773564313,3.293460826989474,3.377357773564313,0.4712477044693423,0.17146324685941022,0.2124923674837517,0,,0.0,none,P296,1
E0008115,N0008363,N0008364,lateral,38.27193744629807,auto_road,derived,s5c_flows,38.8721,52.416,0.002942,3.6221,held,1.632561,0.353,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,327.1898114158888,326.9984517286573,3.627357773564313,2.698997001811449,3.377357773564313,2.448997001811449,0.42977584945757735,0.19419777647580588,1.4841821030893705,0,,0.0,none,P296,1
E0008116,N0008364,N0008365,lateral,30.504703790603042,auto_road,derived,s5c_flows,39.9519,53.872,0.003261,3.6221,held,1.678147,0.3913,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,326.9984517286573,326.8459282097043,2.698997001811449,2.1822089973269385,2.448997001811449,1.9322089973269385,0.4333712524579381,0.19681923139114493,1.1731551803675053,0,,0.0,none,P296,1
E0008117,N0008365,N0007612,lateral,17.974495955360183,auto_road,derived,s5c_flows,42.1115,56.784,0.003515,3.6221,held,1.768936,0.4218,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,326.8459282097043,326.75605572992754,2.1822089973269385,2.1020375317912112,1.9322089973269385,1.8520375317912112,0.4403206841731508,0.2019431740550754,0.6803562570581676,0,,0.0,none,P296,1
E0008118,N0008366,N0007723,lateral,13.601470508735444,auto_block,provisional,s5c_flows,1.4832,2.0,0.0,3.6221,held,0.06218,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,324.2811767578125,324.2131694052688,1.5500000000000114,1.7406880166062138,1.3000000000000114,1.4906880166062138,0.15034093436683285,0.042847972501074055,1.507847321159138,0,,0.0,none,P301,1
E0008119,N0008367,N0007723,lateral,7.0710678118654755,auto_block,provisional,s5c_flows,7.4161,10.0,0.00166,3.6221,held,0.312561,0.1992,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,323.0687743074295,323.02634790055833,2.9322632902267287,2.927509521316665,2.6822632902267287,2.677509521316665,0.2730217884154818,0.08522151255797064,0.43165467079284264,0,,0.0,none,P301,1
E0008120,N0008368,N0007724,lateral,5.0,auto_block,provisional,s5c_flows,2.2248,3.0,0.000179,3.6221,held,0.09345,0.0215,0.0,0.0,,200,PVC-U,0.8,0.5,table11,minimum,tractive,1.0,323.9585956212727,323.9185956212727,1.637015950992918,1.6548296716960635,1.387015950992918,1.4048296716960635,0.20254574018748048,0.046118810335371824,0.4114297010452962,0,,0.0,none,P301,1
E0008121,N0008369,N0007730,lateral,21.0,auto_block,provisional,s5c_flows,1.4832,2.0,0.00077,3.6221,held,0.06295,0.0924,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,322.48753964933985,322.38253964933983,1.6672149893320238,1.749479393628917,1.4172149893320238,1.499479393628917,0.15097033188088388,0.04308291153861585,2.3183362958766707,0,,0.0,none,P314,1
E0008122,N0008370,N0007730,lateral,28.0178514522438,auto_block,provisional,s5c_flows,0.7416,1.0,0.0,3.6221,held,0.03109,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,322.5691156310885,322.4290263738273,1.5936040954740065,1.7029926691414516,1.3436040954740065,1.4529926691414516,0.11845872128933585,0.03156792542268341,3.941999253310934,0,,0.0,none,P314,1
E0008123,N0008371,N0007731,lateral,8.48528137423857,auto_block,provisional,s5c_flows,2.2248,3.0,0.000448,3.6221,held,0.093718,0.0537,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,322.559468722964,322.51704231609284,1.7500405543797228,1.7832506526571592,1.5000405543797228,1.5332506526571592,0.1726393654224351,0.05145668302076037,0.819172127349185,0,,0.0,none,P314,1
E0008124,N0008372,N0007731,main,5.0,auto_block,provisional,s5c_flows,11.8657,16.0,0.003222,3.6221,held,0.500664,0.3867,0.0,0.0,,200,PVC-U,0.8,0.5,table11,minimum,tractive,1.0,322.01195519812416,321.97195519812414,2.2770157491414693,2.3283377706258648,2.0270157491414693,2.0783377706258648,0.3507303370182767,0.099018317637911,0.23759944475231065,0,,0.0,none,P314,1
E0008125,N0008373,N0008374,sub main,14.999999999953818,draft,provisional,s5c_flows,108.0218,58.894,0.109759,3.6221,held,4.63831,13.1711,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,325.3723437446485,325.29734374464874,3.9176037651171214,2.9865918022262576,3.6676037651171214,2.7365918022262576,0.5842460796269365,0.32789820663325886,0.427901887093303,0,,0.0,none,P338,0
E0008126,N0008374,N0008375,sub main,25.000000000098023,draft,provisional,s5c_flows,108.0218,58.894,0.109884,3.6221,held,4.638435,13.1861,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,325.29734374464874,325.17234374464823,2.9865918022262576,3.8040356498830192,2.7365918022262576,3.5540356498830192,0.5842505414552046,0.3279028153585465,0.7131643654629747,0,,0.0,none,P338,0
E0008127,N0008375,N0008376,sub main,69.99999999995947,draft,provisional,s5c_flows,108.0218,58.894,0.110092,3.6221,held,4.638643,13.2111,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,325.17234374464823,324.82234374464844,3.8040356498830192,4.234052739726565,3.5540356498830192,3.9840527397265646,0.5842579657218664,0.3279104841727005,1.996834848840346,0,,0.0,none,P338,0
E0008128,N0008376,N0008377,sub main,69.99999999995947,draft,provisional,s5c_flows,108.0218,58.894,0.110675,3.6221,held,4.639226,13.2811,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,324.82234374464844,324.47234374464864,4.234052739726565,4.409888921366985,3.9840527397265646,4.159888921366985,0.5842787736495453,0.3279319782767478,1.9967637355345147,0,,0.0,none,P338,0
E0008129,N0008377,N0008378,sub main,14.99999999999779,draft,provisional,s5c_flows,108.0218,58.894,0.111259,3.6221,held,4.63981,13.3511,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,324.47234374464864,324.39734374464865,4.409888921366985,4.389490972148224,4.159888921366985,4.139490972148224,0.5842996151477547,0.3279535082187536,0.4278626812662617,0,,0.0,none,P338,0
E0008130,N0008378,N0008379,sub main,40.00000000000787,draft,provisional,s5c_flows,108.0218,58.894,0.111384,3.6221,held,4.639935,13.3661,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,324.39734374464865,324.1973437446486,4.389490972148224,5.001783452617019,4.139490972148224,4.751783452617019,0.5843040758091546,0.3279581163771984,1.1409584397363413,0,,0.0,none,P338,0
E0008131,N0008379,N0008380,sub main,40.00000000005184,draft,provisional,s5c_flows,108.0218,58.894,0.111717,3.6221,held,4.640268,13.4061,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,324.1973437446486,323.99734374464833,5.001783452617019,5.391968999492292,4.751783452617019,5.141968999492292,0.5843159585367032,0.3279703922808347,1.1409352370540375,0,,0.0,none,P338,0
E0008132,N0008380,N0008381,sub main,14.999999999953818,draft,provisional,s5c_flows,108.0218,58.894,0.11205,3.6221,held,4.640601,13.4461,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,323.99734374464833,323.9223437446486,5.391968999492292,5.864216313945178,5.141968999492292,5.614216313945178,0.5843278405744393,0.3279826678493809,0.427842013746018,0,,0.0,none,P338,0
E0008133,N0008381,N0008382,sub main,25.00000000005405,draft,provisional,s5c_flows,108.0218,58.894,0.112175,3.6221,held,4.640726,13.4611,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,323.9223437446486,323.7973437446483,5.864216313945178,5.392994390117337,5.614216313945178,5.142994390117337,0.5843323006207627,0.3279872757090402,0.7130645802481287,0,,0.0,none,P338,0
E0008134,N0008382,N0008383,sub main,6.809116487071078,draft,provisional,s5c_flows,108.0218,58.894,0.112384,3.6221,held,4.640935,13.4861,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,323.7973437446483,323.75648904572586,5.392994390117337,6.136760465992893,5.142994390117337,5.886760465992893,0.6241175760583502,0.3126857521402838,0.181833165957672,0,,0.0,none,P338,0
E0008135,N0008383,N0008384,sub main,18.190883512872492,draft,provisional,s5c_flows,108.0218,58.894,0.112441,3.6221,held,4.640991,13.4929,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,323.75648904572586,323.6655346281615,6.136760465992893,6.439720498791644,5.886760465992893,6.189720498791644,0.5843417555975697,0.32799704421539344,0.518842593357313,0,,0.0,none,P338,0
E0008136,N0008384,N0008385,sub main,45.00000000012767,draft,provisional,s5c_flows,108.0218,58.894,0.112592,3.6221,held,4.641143,13.5111,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,323.6655346281615,323.44053462816083,6.439720498791644,6.320146524182917,6.189720498791644,6.070146524182917,0.5843471786324499,0.3280026471874449,1.2834835649542382,0,,0.0,none,P338,0
E0008137,N0008385,N0008386,sub main,75.00000000000016,draft,provisional,s5c_flows,108.0218,58.894,0.112967,3.6221,held,4.641518,13.5561,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,323.44053462816083,323.06553462816083,6.320146524182917,8.458421670667292,6.070146524182917,8.208421670667292,0.5843605572158674,0.32801647001079337,2.139090300610831,0,,0.0,none,P338,0
E0008138,N0008386,N0008387,sub main,44.999999999756106,draft,provisional,s5c_flows,108.0218,58.894,0.113592,3.6221,held,4.642143,13.6311,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,323.06553462816083,322.84053462816206,8.458421670667292,7.756877481212939,8.208421670667292,7.506877481212939,0.5843828529118411,0.32803950710585605,1.2834052133098413,0,,0.0,none,P338,0
E0008139,N0008387,N0008388,sub main,35.000000000170175,draft,provisional,s5c_flows,108.0218,58.894,0.113967,3.6221,held,4.642518,13.6761,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,322.84053462816206,322.6655346281612,7.756877481212939,8.301231729260678,7.506877481212939,8.051231729260678,0.584396229163784,0.32805332879668136,0.9981812069028316,0,,0.0,none,P338,0
E0008140,N0008388,N0008389,sub main,50.000000000123954,draft,provisional,s5c_flows,108.0218,58.894,0.114259,3.6221,held,4.64281,13.7111,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,322.6655346281612,322.4155346281606,8.301231729260678,6.891044961683178,8.051231729260678,6.641044961683178,0.5844066441999901,0.3280640909925777,1.4259477396533908,0,,0.0,none,P338,0
E0008141,N0008389,N0008390,sub main,9.999999999957495,draft,provisional,s5c_flows,108.0218,58.894,0.114675,3.6221,held,4.643226,13.7611,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,322.4155346281606,322.3655346281608,6.891044961683178,7.430424844495462,6.641044961683178,7.180424844495462,0.584421481144546,0.3280794229914723,0.2851823077063389,0,,0.0,none,P338,0
E0008142,N0008390,N0008391,sub main,29.999999999837403,draft,provisional,s5c_flows,108.0218,58.894,0.114759,3.6221,held,4.64331,13.7711,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,322.3655346281608,322.2155346281616,7.430424844495462,6.810771524182144,7.180424844495462,6.560771524182144,0.5844244769355402,0.32808251881247397,0.8555425375389233,0,,0.0,none,P338,0
E0008143,N0008391,N0008392,sub main,19.999999999879908,draft,provisional,s5c_flows,108.0218,58.894,0.115009,3.6221,held,4.64356,13.8011,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,322.2155346281616,322.1155346281622,6.810771524182144,7.559025918712791,6.560771524182144,7.309025918712791,0.5844333927207377,0.328091732439441,0.5703529905769945,0,,0.0,none,P338,0
E0008144,N0008392,N0008393,sub main,60.00000000004637,draft,provisional,s5c_flows,108.0218,58.894,0.115175,3.6221,held,4.643726,13.8211,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,322.1155346281622,321.81553462816197,7.559025918712791,6.72383304761928,7.309025918712791,6.47383304761928,0.5844393125875701,0.32809785018353765,1.711041640189009,0,,0.0,none,P338,0
E0008145,N0008393,N0008394,sub main,3.401329063691436,draft,provisional,s5c_flows,108.0218,58.894,0.115675,3.6221,held,4.644226,13.8811,0.0,0.0,,200,PVC-U,1.2,0.5,table11,minimum,velocity,1.0,321.81553462816197,321.77471867939767,6.72383304761928,6.947693429977335,6.47383304761928,6.697693429977335,0.8002995833608156,0.26172621060274337,0.0708344961147286,0,,0.0,none,P338,0
E0008146,N0008394,N0007761,sub main,19.27752713621269,draft,provisional,s5c_flows,108.0218,58.894,0.115704,3.6221,held,4.644255,13.8845,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,321.77471867939767,321.6783310437166,6.947693429977335,7.575422618392793,6.697693429977335,7.325422618392793,0.5844581765632874,0.32811734533136405,0.5497264506181264,0,,0.0,none,P338,0
E0008147,N0008395,N0008396,sub main,4.974560985475624,draft,drafted,s5c_flows,0.0,0.0,0.035778,3.6221,held,0.035778,4.2933,0.0,0.0,,200,PVC-U,0.85,0.5,table11,minimum,tractive,1.0,317.84463632877527,317.80235256039873,10.971464745443484,11.050125466945019,10.721464745443484,10.800125466945019,0.1489039239629933,0.029752440432794264,0.556797615209471,0,,0.0,none,P338,0
E0008148,N0008396,N0008397,sub main,3.99999999985368,draft,drafted,s5c_flows,0.0,0.0,0.035819,3.6221,held,0.035819,4.2983,0.0,0.0,,200,PVC-U,1.0,0.5,table11,minimum,tractive,1.0,317.80235256039873,317.7623525604002,11.050125466945019,10.917731668115437,10.800125466945019,10.667731668115437,0.15735882009311078,0.02869263070778319,0.42366018393364074,0,,0.0,none,P338,0
E0008149,N0008397,N0008398,sub main,22.512732023466985,draft,drafted,s5c_flows,0.0,0.0,0.035853,3.6221,held,0.035853,4.3023,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,317.7623525604002,317.64978890028283,10.917731668115437,10.824942545029671,10.667731668115437,10.574942545029671,0.12447233762085587,0.03360154131964557,3.0144223814131053,0,,0.0,none,P338,0
E0008150,N0008398,N0008399,sub main,18.61994666556487,draft,drafted,s5c_flows,0.0,0.0,0.03604,3.6221,held,0.03604,4.3248,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,317.64978890028283,317.556689166955,10.824942545029671,11.587414836951268,10.574942545029671,11.337414836951268,0.12469685569329793,0.03367832125985035,2.4886950252327864,0,,0.0,none,P338,0
E0008151,N0008399,N0007761,sub main,12.392898019079244,draft,drafted,s5c_flows,0.0,0.0,0.036195,3.6221,held,0.036195,4.3435,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,317.556689166955,317.49472467685956,11.587414836951268,11.759028985249813,11.337414836951268,11.509028985249813,0.12488234361891423,0.03374180009682606,1.6539431782949365,0,,0.0,none,P338,0
E0008152,N0008400,N0008401,main,46.964073234534816,draft,drafted,s5c_flows,3.2403,5.434,0.019859,3.6221,held,0.155702,2.383,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,312.540390315748,312.30556994957533,5.952346500658223,6.514956173471546,5.702346500658223,6.264956173471546,0.20432118419821446,0.06468972956032046,3.8309025908423346,0,,0.0,none,P328,1
E0008153,N0008401,N0008402,main,73.25710578015263,draft,drafted,s5c_flows,3.2403,5.434,0.02025,3.6221,held,0.156093,2.43,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,312.30556994957533,311.93928442067454,6.514956173471546,7.441025637919211,6.264956173471546,7.191025637919211,0.2044898999108626,0.06476333343317223,5.970719157937668,0,,0.0,none,P328,1
E0008154,N0008402,N0007895,main,23.03310766966476,draft,drafted,s5c_flows,3.2403,5.434,0.02086,3.6221,held,0.156704,2.5032,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,311.93928442067454,311.8241188823262,7.441025637919211,7.717934340330032,7.191025637919211,7.467934340330032,0.20475295066376303,0.06487815807912053,1.874869820353146,0,,0.0,none,P328,1
E0008155,N0008403,N0008404,lateral,7.2466945909266345,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,317.66444702148436,317.6209668539388,1.5500000000000114,1.6625414468424538,1.3000000000000114,1.4125414468424538,0.0,0.0,0.0,0,,0.0,none,P328,1
E0008156,N0008404,N0008405,lateral,4.820308600259631,auto_road,derived,s5c_flows,0.0,0.0,6e-05,3.6221,held,6e-05,0.0072,0.0,0.0,,200,PVC-U,0.85,0.5,table11,minimum,tractive,1.0,317.6209668539388,317.5799942308366,1.6625414468424538,1.7347945875227992,1.4125414468424538,1.4847945875227992,0.009738165118023409,0.0025730359696435057,8.249857719325718,0,,0.0,none,P328,1
E0008157,N0008405,N0008406,lateral,13.253524531085912,auto_road,derived,s5c_flows,0.0,0.0,0.000101,3.6221,held,0.000101,0.0121,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,317.5799942308366,317.5137266081812,1.7347945875227992,1.759619339084452,1.4847945875227992,1.509619339084452,0.010996985761228175,0.0033581228424955645,20.086601939314384,0,,0.0,none,P328,1
E0008158,N0008406,N0008407,lateral,11.958016949820063,auto_road,derived,s5c_flows,0.0,0.0,0.000211,3.6221,held,0.000211,0.0253,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,317.5137266081812,317.45393652343205,1.759619339084452,1.8608522949273265,1.509619339084452,1.6108522949273265,0.01597708990310777,0.004278926273669076,12.474129125244161,0,,0.0,none,P328,1
E0008159,N0008407,N0008408,lateral,28.020342367391255,auto_road,derived,s5c_flows,0.0,0.0,0.000311,3.6221,held,0.000311,0.0373,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,317.45393652343205,317.3138348115951,1.8608522949273265,2.137092922779914,1.6108522949273265,1.8870929227799138,0.01921450154747733,0.0049010221091386474,24.30485667136657,0,,0.0,none,P328,1
E0008160,N0008408,N0008409,lateral,43.27722292300423,auto_road,derived,s5c_flows,0.0,0.0,0.000544,3.6221,held,0.000544,0.0653,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,317.3138348115951,317.09744869698005,2.137092922779914,2.2907043791918227,1.8870929227799138,2.0407043791918227,0.024763141794270895,0.006009308942547115,29.127444922340647,0,,0.0,none,P328,1
E0008161,N0008409,N0008410,lateral,39.30171061652803,auto_road,derived,s5c_flows,0.0,0.0,0.000905,3.6221,held,0.000905,0.1086,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,317.09744869698005,316.9009401438974,2.2907043791918227,2.525695598290099,2.0407043791918227,2.275695598290099,0.030862333304143442,0.007287084122504034,21.22420569502196,0,,0.0,none,P328,1
E0008162,N0008410,N0007895,lateral,25.778929863483754,auto_road,derived,s5c_flows,0.0,0.0,0.001232,3.6221,held,0.001232,0.1479,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,316.9009401438974,316.77204549457997,2.525695598290099,2.77000772807628,2.275695598290099,2.52000772807628,0.035116268595890246,0.008214032019906142,12.235036586670416,0,,0.0,none,P328,1
E0008163,N0008411,N0008412,main,60.00000000003086,draft,drafted,s5c_flows,0.0,0.0,0.001637,3.6221,held,0.001637,0.1965,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,315.44419407664884,315.14419407664866,1.6478774565542835,2.5660110014763404,1.3978774565542835,2.3160110014763404,0.03945175280575176,0.009188152107646091,25.347416245970244,0,,0.0,none,P327,1
E0008164,N0008412,N0008413,main,60.00000000004842,draft,drafted,s5c_flows,0.0,0.0,0.002137,3.6221,held,0.002137,0.2565,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,315.14419407664866,314.8441940766484,2.5660110014763404,3.674299575695329,2.3160110014763404,3.424299575695329,0.04391214763206232,0.01022060824496454,22.77274180210353,0,,0.0,none,P327,1
E0008165,N0008413,N0008414,main,60.00000000003086,draft,drafted,s5c_flows,0.0,0.0,0.002637,3.6221,held,0.002637,0.3165,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,314.8441940766484,314.54419407664824,3.674299575695329,4.215724136242386,3.424299575695329,3.965724136242386,0.04772113661716615,0.011126082707838464,20.955075065014196,0,,0.0,none,P327,1
E0008166,N0008414,N0008415,main,14.999999999892335,draft,drafted,s5c_flows,0.0,0.0,0.003137,3.6221,held,0.003137,0.3765,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,314.54419407664824,314.46919407664876,4.215724136242386,4.484358169444988,3.965724136242386,4.234358169444988,0.051072973434034455,0.011940694789406597,4.894956827236701,0,,0.0,none,P327,1
E0008167,N0008415,N0008416,main,89.9999999998331,draft,drafted,s5c_flows,0.0,0.0,0.003262,3.6221,held,0.003262,0.3915,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,314.46919407664876,314.01919407664957,4.484358169444988,4.854829360850431,4.234358169444988,4.604829360850431,0.05185410044256586,0.012132903501172992,28.92731697580279,0,,0.0,none,P327,1
E0008168,N0008416,N0008417,main,90.00000000027705,draft,drafted,s5c_flows,0.0,0.0,0.004012,3.6221,held,0.004012,0.4815,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,314.01919407664957,313.56919407664816,4.854829360850431,4.894184829601841,4.604829360850431,4.644184829601841,0.05616249024047557,0.013208945141685996,26.708217416676927,0,,0.0,none,P327,1
E0008169,N0008417,N0008418,main,89.9999999998331,draft,drafted,s5c_flows,0.0,0.0,0.004762,3.6221,held,0.004762,0.5715,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,313.56919407664816,313.11919407664897,4.894184829601841,5.8067397612416585,4.644184829601841,5.5567397612416585,0.05995760474198182,0.014178822849343936,25.01767718127223,0,,0.0,none,P327,1
E0008170,N0008418,N0008419,main,4.999999999964111,draft,drafted,s5c_flows,0.0,0.0,0.005512,3.6221,held,0.005512,0.6615,0.0,0.0,,200,PVC-U,0.8,0.5,table11,minimum,tractive,1.0,313.11919407664897,313.07919407664923,5.8067397612416585,5.854552261241395,5.5567397612416585,5.604552261241395,0.07413153721876516,0.013567316734503204,1.1241279549729983,0,,0.0,none,P327,1
E0008171,N0008419,N0008420,main,65.00000000001253,draft,drafted,s5c_flows,0.0,0.0,0.005554,3.6221,held,0.005554,0.6665,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,313.07919407664923,312.7541940766492,5.854552261241395,5.41093653858519,5.604552261241395,5.16093653858519,0.06354942628273276,0.015115472959750215,17.047098560949536,0,,0.0,none,P327,1
E0008172,N0008420,N0008421,main,90.00000000027705,draft,drafted,s5c_flows,0.0,0.0,0.006096,3.6221,held,0.006096,0.7315,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,312.7541940766492,312.3041940766478,5.41093653858519,6.04593409718035,5.16093653858519,5.79593409718035,0.06581180868699468,0.015714681401959835,22.792262208423974,0,,0.0,none,P327,1
E0008173,N0008421,N0008422,main,89.9999999998331,draft,drafted,s5c_flows,0.0,0.0,0.006846,3.6221,held,0.006846,0.8215,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,312.3041940766478,311.8541940766486,6.04593409718035,7.209313003429543,5.79593409718035,6.959313003429543,0.06872781177083602,0.016497436367061774,21.825225645169294,0,,0.0,none,P327,1
E0008174,N0008422,N0008423,main,6.93694759624355,draft,drafted,s5c_flows,0.0,0.0,0.007596,3.6221,held,0.007596,0.9115,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,311.8541940766486,311.8125723910711,7.209313003429543,7.2859383511163855,6.959313003429543,7.0359383511163855,0.07594454416536907,0.01654282898086215,1.5223712847492072,0,,0.0,none,P327,1
E0008175,N0008423,N0008424,main,49.99999999992283,draft,drafted,s5c_flows,0.0,0.0,0.007654,3.6221,held,0.007654,0.9184,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,311.8125723910711,311.5625723910715,7.2859383511163855,7.639362423381613,7.0359383511163855,7.389362423381613,0.07163605952892871,0.017289707446699026,11.632875102454834,0,,0.0,none,P327,1
E0008176,N0008424,N0008425,main,49.99999999992283,draft,drafted,s5c_flows,0.0,0.0,0.00807,3.6221,held,0.00807,0.9684,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,311.5625723910715,311.3125723910719,7.639362423381613,7.819660274943715,7.389362423381613,7.569660274943715,0.07305254657735692,0.017679752794222375,11.407313945580423,0,,0.0,none,P327,1
E0008177,N0008425,N0007881,main,4.4985769847381105,draft,drafted,s5c_flows,0.0,0.0,0.008487,3.6221,held,0.008487,1.0184,0.0,0.0,,200,PVC-U,0.9,0.5,table11,minimum,tractive,1.0,311.3125723910719,311.27208519820925,7.819660274943715,7.845956793978246,7.569660274943715,7.595956793978246,0.09060571585816071,0.01583267339287245,0.827500587229404,0,,0.0,none,P327,1
E0008178,N0008426,N0008427,lateral,11.313708498984761,auto_block,provisional,s5c_flows,0.7416,1.0,0.0,3.6221,held,0.03109,0.0,0.0,0.0,,200,PVC-U,0.6,0.5,cover_min,minimum,tractive,1.0,319.3788542613209,319.31097201032696,1.550314439850979,1.5552084095949112,1.300314439850979,1.3052084095949112,0.1260258098883242,0.03028334487928383,1.4962158028066137,0,,0.0,none,P327,1
E0008179,N0008427,N0008428,lateral,5.0,auto_block,provisional,s5c_flows,0.7416,1.0,9.4e-05,3.6221,held,0.031184,0.0113,0.0,0.0,,200,PVC-U,0.85,0.5,ground,minimum,tractive,1.0,319.31097201032696,319.26847201032695,1.5552084095949112,1.5516879017824294,1.3052084095949112,1.3016879017824294,0.1419327747569804,0.028019602741265998,0.5871324186821403,0,,0.0,none,P327,1
E0008180,N0008428,N0008429,lateral,5.0,auto_block,provisional,s5c_flows,0.7416,1.0,0.000136,3.6221,held,0.031226,0.0163,0.0,0.0,,200,PVC-U,0.85,0.5,uniform,minimum,tractive,1.0,319.26847201032695,319.2259720103269,1.5516879017824294,1.5866805775636976,1.3016879017824294,1.3366805775636976,0.1419996155505367,0.02803604840062726,0.5868560489424393,0,,0.0,none,P327,1
E0008181,N0008429,N0008430,lateral,80.00000000001508,auto_block,provisional,s5c_flows,4.4496,6.0,0.000178,3.6221,held,0.186718,0.0213,0.0,0.0,,200,PVC-U,0.95,0.5,ground,minimum,tractive,1.0,319.2259720103269,318.46597201032677,1.5866805775636976,1.581696446704484,1.3366805775636976,1.331696446704484,0.2703892356970533,0.060525078755515244,4.931162773164033,0,,0.0,none,P327,1
E0008182,N0008430,N0008431,lateral,80.00000000001508,auto_block,provisional,s5c_flows,4.4496,6.0,0.000844,3.6221,held,0.187385,0.1013,0.0,0.0,,200,PVC-U,0.55,0.5,cover_min,minimum,tractive,1.0,318.4530089562033,318.0130089562032,1.5946595008279587,1.5711890418436951,1.3446595008279587,1.3211890418436951,0.22437582509320034,0.06882234285322972,5.942410831379672,0,,0.0,none,P327,1
E0008183,N0008431,N0008432,lateral,80.00000000001508,auto_block,provisional,s5c_flows,4.4496,6.0,0.001511,3.6221,held,0.188052,0.1813,0.0,0.0,,200,PVC-U,0.55,0.5,cover_min,minimum,tractive,1.0,317.99435909908436,317.5543590990843,1.5898388989625118,1.7368701489625664,1.3398388989625118,1.4868701489625664,0.22463698314784533,0.06893369266163654,5.935502314220665,0,,0.0,none,P327,1
E0008184,N0008432,N0008433,lateral,80.00000000001508,auto_block,provisional,s5c_flows,4.4496,6.0,0.002178,3.6221,held,0.188718,0.2613,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,317.5543590990843,317.11435909908425,1.7368701489625664,2.041707795446996,1.4868701489625664,1.791707795446996,0.22489709880102615,0.0690446699348565,5.928637320987535,0,,0.0,none,P327,1
E0008185,N0008433,N0007881,lateral,11.341931809517058,auto_block,provisional,s5c_flows,4.4496,6.0,0.002844,3.6221,held,0.189385,0.3413,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,317.11435909908425,317.0519784741319,2.041707795446996,2.066063518055614,1.791707795446996,1.8160635180556142,0.2251569570707732,0.06915560906199511,0.8395574326662539,0,,0.0,none,P327,1
E0008186,N0008434,N0008435,lateral,10.000000000019085,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,4.55,0.5,cover_min,minimum,tractive,1.0,314.0580746173694,313.6030746173685,1.6072391033337112,1.6095413494283548,1.3572391033337112,1.3595413494283548,0.0,0.0,0.0,0,,0.0,none,P331,0
E0008187,N0008435,N0008436,lateral,79.99999999999623,auto_road,derived,s5c_flows,0.0,0.0,8.3e-05,3.6221,held,8.3e-05,0.01,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,313.6030746173685,313.20307461736854,1.6095413494283548,2.635243253725207,1.3595413494283548,2.385243253725207,0.009896610900767414,0.0031606420433183124,134.72625595797442,0,,0.0,none,P331,0
E0008188,N0008436,N0008437,lateral,79.99999999999623,auto_road,derived,s5c_flows,0.0,0.0,0.00075,3.6221,held,0.00075,0.09,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,313.20307461736854,312.80307461736857,2.635243253725207,3.3838455486470593,2.385243253725207,3.1338455486470593,0.028484329303565512,0.0067816177026250035,46.80936381276744,0,,0.0,none,P331,0
E0008189,N0008437,N0008438,lateral,79.99999999997718,auto_road,derived,s5c_flows,0.0,0.0,0.001417,3.6221,held,0.001417,0.17,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,312.80307461736857,312.4030746173687,3.3838455486470593,4.398286466615673,3.1338455486470593,4.148286466615673,0.03719820944709994,0.008678151793055894,35.84401919208245,0,,0.0,none,P331,0
E0008190,N0008438,N0008439,lateral,79.99999999999623,auto_road,derived,s5c_flows,0.0,0.0,0.002083,3.6221,held,0.002083,0.25,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,312.4030746173687,312.0030746173687,4.398286466615673,5.244483976381275,4.148286466615673,4.994483976381275,0.043466379802189134,0.010116064052917734,30.675049070134865,0,,0.0,none,P331,0
E0008191,N0008439,N0008440,lateral,79.99999999999623,auto_road,derived,s5c_flows,0.0,0.0,0.00275,3.6221,held,0.00275,0.33,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,312.0030746173687,311.60307461736875,5.244483976381275,6.062971525209377,4.994483976381275,5.812971525209377,0.0485136346823027,0.011317192246388302,27.48368251657008,0,,0.0,none,P331,0
E0008192,N0008440,N0008441,lateral,80.00000000003534,auto_road,derived,s5c_flows,0.0,0.0,0.003417,3.6221,held,0.003417,0.41,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,311.60307461736875,311.20307461736854,6.062971525209377,6.927388029115832,5.812971525209377,6.677388029115832,0.05279527622058996,0.012365675135100257,25.254784684958754,0,,0.0,none,P331,0
E0008193,N0008441,N0008442,lateral,79.99999999999623,auto_road,derived,s5c_flows,0.0,0.0,0.004083,3.6221,held,0.004083,0.49,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,311.20307461736854,310.80307461736857,6.927388029115832,8.009120206850184,6.677388029115832,7.759120206850184,0.05654128626762702,0.013304828774979044,23.581588275551432,0,,0.0,none,P331,0
E0008194,N0008442,N0007929,lateral,40.54366096542202,auto_road,derived,s5c_flows,0.0,0.0,0.00475,3.6221,held,0.00475,0.57,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,310.80307461736857,310.60035631254146,8.009120206850184,8.25477674409916,7.759120206850184,8.00477674409916,0.059900181152063206,0.014163995545519531,11.280895479124254,0,,0.0,none,P331,0
E0008195,N0008443,N0008444,lateral,69.99999999978085,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,1.15,0.5,cover_min,minimum,tractive,1.0,317.9171544650034,317.1121544650059,1.7439783474965793,1.752408523275335,1.4939783474965793,1.502408523275335,0.0,0.0,0.0,0,,0.0,none,P331,0
E0008196,N0008444,N0008445,lateral,70.00000000024612,auto_road,derived,s5c_flows,0.0,0.0,0.000583,3.6221,held,0.000583,0.07,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,317.1121544650059,316.7621544650047,1.752408523275335,1.6734839627296765,1.502408523275335,1.4234839627296765,0.025530390765142158,0.006166662961199304,45.69717233876708,0,,0.0,none,P331,0
E0008197,N0008445,N0008446,lateral,59.9999999998101,auto_road,derived,s5c_flows,0.0,0.0,0.001167,3.6221,held,0.001167,0.14,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,316.7621544650047,316.46215446500565,1.6734839627296765,1.9634131619474715,1.4234839627296765,1.7134131619474715,0.034335901580504376,0.008041826953189918,29.124035017756057,0,,0.0,none,P331,0
E0008198,N0008446,N0008447,lateral,60.00000000027777,auto_road,derived,s5c_flows,0.0,0.0,0.001667,3.6221,held,0.001667,0.2,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,316.46215446500565,316.1621544650043,1.9634131619474715,2.522751540855097,1.7134131619474715,2.272751540855097,0.03974316267368289,0.009254675364371495,25.161560699516475,0,,0.0,none,P331,0
E0008199,N0008447,N0008448,lateral,59.99999999981251,auto_road,derived,s5c_flows,0.0,0.0,0.002167,3.6221,held,0.002167,0.26,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,316.1621544650043,315.86215446500523,2.522751540855097,2.933591384604142,2.272751540855097,2.683591384604142,0.04415655882156669,0.010278056402533847,22.646692285007973,0,,0.0,none,P331,0
E0008200,N0008448,N0007929,lateral,29.68110814597196,auto_road,derived,s5c_flows,0.0,0.0,0.002667,3.6221,held,0.002667,0.32,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,315.86215446500523,315.71374892427536,2.933591384604142,3.1413841323652605,2.683591384604142,2.8913841323652605,0.04793371576991743,0.011177254525699537,10.320191702656551,0,,0.0,none,P331,0
E0008201,N0008449,N0007947,lateral,80.05268606483426,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.85,0.5,cover_min,minimum,tractive,1.0,313.89062238443813,313.21017455288705,1.7471339632181184,1.7808227615660712,1.4971339632181184,1.5308227615660712,0.0,0.0,0.0,0,,0.0,none,P330,0
E0008202,N0008450,N0008451,lateral,62.650438102263585,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,2.35,0.5,cover_min,minimum,tractive,1.0,317.8044146826862,316.332129387283,1.763853139579453,1.7900629955295244,1.513853139579453,1.5400629955295244,0.0,0.0,0.0,0,,0.0,none,P348,0
E0008203,N0008451,N0008452,lateral,72.3460712125416,auto_road,derived,s5c_flows,0.0,0.0,0.000522,3.6221,held,0.000522,0.0627,0.0,0.0,,200,PVC-U,1.85,0.5,ground,minimum,tractive,1.0,316.332129387283,314.99372706985093,1.7900629955295244,1.5559250297584413,1.5400629955295244,1.3059250297584413,0.03691890721111267,0.004478268145374803,32.65990097289286,0,,0.0,none,P348,0
E0008204,N0008452,N0008453,lateral,41.67099190666305,auto_road,derived,s5c_flows,0.0,0.0,0.001125,3.6221,held,0.001125,0.135,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,314.92700937347854,314.7186544139452,1.6226427261308345,1.7084390919141583,1.3726427261308345,1.4584390919141583,0.03381630947710258,0.007927702914587859,20.537916245650127,0,,0.0,none,P348,0
E0008205,N0008453,N0008454,lateral,38.32900809326139,auto_road,derived,s5c_flows,0.0,0.0,0.001472,3.6221,held,0.001472,0.1767,0.0,0.0,,200,PVC-U,0.75,0.5,ground,minimum,tractive,1.0,314.7186544139452,314.4311868532458,1.7084390919141583,1.5586507932385985,1.4584390919141583,1.3086507932385985,0.04318308567617168,0.008057566954753098,14.79321802857766,0,,0.0,none,P348,0
