EDGE_UID,US_NODE,DS_NODE,TIER,LEN_M,SRC,CONFIDENCE,STAGE,QADF_M3D,N_PROP,QINF_LS,PF,PF_METH,QPK_LS,UPSTR_KM,ON_WADI_M,ON_DUAL_M,CROSS_ID,DN,MATERIAL,SLOPE_LAID,SLOPE_MIN,GRAD_BY,SIZED_BY,CLEAN_BY,TAU_PA,INV_UP,INV_DN,US_DEPTH,DS_DEPTH,COVER_US,COVER_DN,V_PK_MS,DOD_PK,RET_MIN,PAST_CAP,CAP_EXIT,CAP_LEN_M,TIE_TYPE,PACKAGE,PHASE
E0008206,N0008454,N0008455,lateral,26.87548707691675,auto_road,derived,s5c_flows,0.0,0.0,0.001792,3.6221,held,0.001792,0.215,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,314.4311868532458,314.2968094178612,1.5586507932385985,2.2451522520606773,1.3086507932385985,1.9951522520606773,0.04092123706258337,0.009524938792901144,10.94602257332153,0,,0.0,none,P348,0
E0008207,N0008455,N0008456,lateral,46.637322016052565,auto_road,derived,s5c_flows,0.0,0.0,0.002016,3.6221,held,0.002016,0.2419,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,314.2968094178612,314.0636228077809,2.2451522520606773,2.4514833933909586,1.9951522520606773,2.2014833933909586,0.04290246099197418,0.009984241100602004,18.117578392832783,0,,0.0,none,P348,0
E0008208,N0008456,N0008457,lateral,56.4871909071515,auto_road,derived,s5c_flows,0.0,0.0,0.002404,3.6221,held,0.002404,0.2885,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,314.0636228077809,313.7811868532452,2.4514833933909586,2.748598303004826,2.2014833933909586,2.498598303004826,0.046012322283711375,0.010717178971891589,20.460892540499703,0,,0.0,none,P348,0
E0008209,N0008457,N0008458,lateral,36.82793571198549,auto_road,derived,s5c_flows,0.0,0.0,0.002875,3.6221,held,0.002875,0.345,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,313.7811868532452,313.59704717468526,2.748598303004826,3.683226262814742,2.498598303004826,3.433226262814742,0.04936529157166263,0.01152360240978953,12.43381552081084,0,,0.0,none,P348,0
E0008210,N0008458,N0008459,lateral,52.62927394970944,auto_road,derived,s5c_flows,0.0,0.0,0.003182,3.6221,held,0.003182,0.3818,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,313.59704717468526,313.3339008049367,3.683226262814742,5.755698804438282,3.433226262814742,5.505698804438282,0.05135654563655248,0.012010369286946737,17.079703374834953,0,,0.0,none,P348,0
E0008211,N0008459,N0008460,lateral,15.746488747344227,auto_road,derived,s5c_flows,0.0,0.0,0.00362,3.6221,held,0.00362,0.4345,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,313.3339008049367,313.2551683612,5.755698804438282,6.026997166143758,5.505698804438282,5.776997166143758,0.053985492360506336,0.012661879277899218,4.861333436951214,0,,0.0,none,P348,0
E0008212,N0008460,N0008461,lateral,9.796301590845177,auto_road,derived,s5c_flows,0.0,0.0,0.003752,3.6221,held,0.003752,0.4502,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,313.2551683612,313.20618685324575,6.026997166143758,6.180806554957371,5.776997166143758,5.930806554957371,0.054735532069107834,0.012849589840552095,2.9829196320702582,0,,0.0,none,P348,0
E0008213,N0008461,N0008462,lateral,6.2348943966912085,auto_road,derived,s5c_flows,0.0,0.0,0.003833,3.6221,held,0.003833,0.46,0.0,0.0,,200,PVC-U,0.65,0.5,table11,minimum,tractive,1.0,313.20618685324575,313.1656600396673,6.180806554957371,6.068714960332727,5.930806554957371,5.818714960332727,0.060232748382734055,0.01222671574687631,1.7252227301868852,0,,0.0,none,P348,0
E0008214,N0008462,N0008463,lateral,13.069069330966244,auto_road,derived,s5c_flows,0.0,0.0,0.003885,3.6221,held,0.003885,0.4662,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,313.1656600396673,313.1003146930124,6.068714960332727,5.680447025737578,5.818714960332727,5.430447025737578,0.05547351012420924,0.013035072206923376,3.926519553117528,0,,0.0,none,P348,0
E0008215,N0008463,N0008464,lateral,40.6960362722634,auto_road,derived,s5c_flows,0.0,0.0,0.003994,3.6221,held,0.003994,0.4793,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,313.1003146930124,312.8968345116511,5.680447025737578,5.590195517645782,5.430447025737578,5.340195517645782,0.05606574116845082,0.01318448822430987,12.097713453328304,0,,0.0,none,P348,0
E0008216,N0008464,N0008465,lateral,20.889945249006978,auto_road,derived,s5c_flows,0.0,0.0,0.004333,3.6221,held,0.004333,0.52,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,312.8968345116511,312.79238478540606,5.590195517645782,4.803806620843943,5.340195517645782,4.553806620843943,0.05784078430911108,0.013635324127879461,6.019381623344849,0,,0.0,none,P348,0
E0008217,N0008465,N0008466,lateral,18.439994977425037,auto_road,derived,s5c_flows,0.0,0.0,0.004507,3.6221,held,0.004507,0.5409,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,312.79238478540606,312.7001848105189,4.803806620843943,3.9249982949498303,4.553806620843943,3.6749982949498303,0.058715679939482054,0.0138591858850102,5.234261954226152,0,,0.0,none,P348,0
E0008218,N0008466,N0008467,lateral,5.670059773540171,auto_road,derived,s5c_flows,0.0,0.0,0.004661,3.6221,held,0.004661,0.5593,0.0,0.0,,200,PVC-U,0.75,0.5,table11,minimum,tractive,1.0,312.7001848105189,312.6576593622174,3.9249982949498303,3.780359436610752,3.6749982949498303,3.530359436610752,0.06808227206064599,0.012838748749621015,1.3880411649818383,0,,0.0,none,P348,0
E0008219,N0008467,N0008468,lateral,22.33143370726283,auto_road,derived,s5c_flows,0.0,0.0,0.004708,3.6221,held,0.004708,0.565,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,312.6576593622174,312.54600219368103,3.780359436610752,3.8034240758502165,3.530359436610752,3.5534240758502165,0.05969842410558254,0.014111936911533923,6.234512340383695,0,,0.0,none,P348,0
E0008220,N0008468,N0008469,lateral,18.843853233945175,auto_road,derived,s5c_flows,0.0,0.0,0.004894,3.6221,held,0.004894,0.5873,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,312.54600219368103,312.4517829275113,3.8034240758502165,3.917052521707433,3.5534240758502165,3.667052521707433,0.060582911380744814,0.014340583821575964,5.184039746653254,0,,0.0,none,P348,0
E0008221,N0008469,N0008470,lateral,28.115940537378417,auto_road,derived,s5c_flows,0.0,0.0,0.005051,3.6221,held,0.005051,0.6062,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,312.4517829275113,312.31120322482445,3.917052521707433,4.523788230253672,3.667052521707433,4.273788230253672,0.06131199162467176,0.014529885063610887,7.642860662966037,0,,0.0,none,P348,0
E0008222,N0008470,N0008471,lateral,10.708772521388308,auto_road,derived,s5c_flows,0.0,0.0,0.005286,3.6221,held,0.005286,0.6343,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,312.31120322482445,312.2576593622175,4.523788230253672,4.87503106746999,4.273788230253672,4.62503106746999,0.062375209793260326,0.014807280527138339,2.8613858392573017,0,,0.0,none,P348,0
E0008223,N0008471,N0008472,lateral,17.304288219322473,auto_road,derived,s5c_flows,0.0,0.0,0.005375,3.6221,held,0.005375,0.645,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,312.2576593622175,312.1711379211209,4.87503106746999,4.373143084738501,4.62503106746999,4.123143084738501,0.06276952964911996,0.014910561562001129,4.59466249416795,0,,0.0,none,P348,0
E0008224,N0008472,N0008473,lateral,29.022370987537617,auto_road,derived,s5c_flows,0.0,0.0,0.005519,3.6221,held,0.005519,0.6623,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,312.1711379211209,312.0260260661832,4.373143084738501,3.314305965066808,4.123143084738501,3.064305965066808,0.06339828395666448,0.015075695296101282,7.629641576044257,0,,0.0,none,P348,0
E0008225,N0008473,N0008474,lateral,13.67334079314829,auto_road,derived,s5c_flows,0.0,0.0,0.005761,3.6221,held,0.005761,0.6913,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,312.0260260661832,311.95765936221744,3.314305965066808,3.1835454717669336,3.064305965066808,2.9335454717669336,0.06443040004885364,0.015347960612663997,3.5369796407649776,0,,0.0,none,P348,0
E0008226,N0008474,N0008475,lateral,31.98952070488132,auto_road,derived,s5c_flows,0.0,0.0,0.005875,3.6221,held,0.005875,0.705,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,311.95765936221744,311.797711758693,3.1835454717669336,3.1647821377913488,2.9335454717669336,2.9147821377913488,0.06490645416572893,0.01547403941389755,8.214262899855038,0,,0.0,none,P348,0
E0008227,N0008475,N0008476,lateral,36.09479340607166,auto_road,derived,s5c_flows,0.0,0.0,0.006142,3.6221,held,0.006142,0.737,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,311.797711758693,311.61723779166266,3.1647821377913488,3.038371339196715,2.9147821377913488,2.788371339196715,0.06599744795144637,0.015764164169384726,9.115199280792954,0,,0.0,none,P348,0
E0008228,N0008476,N0008477,lateral,47.585845536940724,auto_road,derived,s5c_flows,0.0,0.0,0.006442,3.6221,held,0.006442,0.7731,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,311.61723779166266,311.37930856397793,3.038371339196715,3.1782170707876958,2.788371339196715,2.9282170707876958,0.06718561050590523,0.016081999206932845,11.804572729840269,0,,0.0,none,P348,0
E0008229,N0008477,N0008478,lateral,46.56113743300896,auto_road,derived,s5c_flows,0.0,0.0,0.006839,3.6221,held,0.006839,0.8207,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,311.37930856397793,311.14650287681286,3.1782170707876958,3.4928098673277646,2.9282170707876958,3.2428098673277646,0.06870162321957475,0.01649035448361788,11.29549668334051,0,,0.0,none,P348,0
E0008230,N0008478,N0008479,lateral,18.85150166829834,auto_road,derived,s5c_flows,0.0,0.0,0.007227,3.6221,held,0.007227,0.8672,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,311.14650287681286,311.05224536847135,3.4928098673277646,3.548126945981778,3.2428098673277646,3.298126945981778,0.07012662857633242,0.016877065900499283,4.4803479199009715,0,,0.0,none,P348,0
E0008231,N0008479,N0008480,lateral,8.917201250979948,auto_road,derived,s5c_flows,0.0,0.0,0.007384,3.6221,held,0.007384,0.8861,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,311.05224536847135,311.00765936221643,3.548126945981778,3.5871587530179454,3.298126945981778,3.3371587530179454,0.07068848626361618,0.017030301918979224,2.102464329133067,0,,0.0,none,P348,0
E0008232,N0008480,N0008481,lateral,19.154341504887537,auto_road,derived,s5c_flows,0.0,0.0,0.007458,3.6221,held,0.007458,0.895,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,311.00765936221643,310.911887654692,3.5871587530179454,3.852394571870491,3.3371587530179454,3.602394571870491,0.07095050091311016,0.017101908379535374,4.499461187348295,0,,0.0,none,P348,0
E0008233,N0008481,N0008482,lateral,18.897556666810587,auto_road,derived,s5c_flows,0.0,0.0,0.007618,3.6221,held,0.007618,0.9142,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,310.911887654692,310.81739987135796,3.852394571870491,4.1823559880170365,3.602394571870491,3.9323559880170365,0.07151104199888711,0.017255413078663823,4.404344685469385,0,,0.0,none,P348,0
E0008234,N0008482,N0008483,lateral,11.384987926125435,auto_road,derived,s5c_flows,0.0,0.0,0.007775,3.6221,held,0.007775,0.933,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,310.81739987135796,310.76047493172734,4.1823559880170365,4.4160692577257805,3.9323559880170365,4.1660692577257805,0.07205335235406118,0.017404331246004517,2.6334624631530037,0,,0.0,none,P348,0
E0008235,N0008483,N0007613,lateral,21.82158428265308,auto_road,derived,s5c_flows,0.0,0.0,0.00787,3.6221,held,0.00787,0.9444,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,310.76047493172734,310.65136701031406,4.4160692577257805,4.779998956482814,4.1660692577257805,4.529998956482814,0.07237789734200346,0.017493641834746693,5.024918997840068,0,,0.0,none,P348,0
E0008236,N0008484,N0008485,lateral,34.999999999908226,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,4.85,0.5,cover_min,minimum,tractive,1.0,310.83111261500113,309.1336126150056,1.5521881662488681,1.5683832346038002,1.3021881662488681,1.3183832346038002,0.0,0.0,0.0,0,,0.0,none,P348,0
E0008237,N0008485,N0008486,lateral,45.0000000002002,auto_road,derived,s5c_flows,0.0,0.0,0.000292,3.6221,held,0.000292,0.035,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,309.1336126150056,308.9086126150046,1.5683832346038002,1.8445612131204143,1.3183832346038002,1.5945612131204143,0.018656401427591097,0.0047924729977647795,40.200678727579046,0,,0.0,none,P348,0
E0008238,N0008486,N0008487,lateral,17.60272470742756,auto_road,derived,s5c_flows,0.0,0.0,0.000667,3.6221,held,0.000667,0.08,0.0,0.0,,200,PVC-U,2.8,0.5,ground,minimum,tractive,1.0,308.9086126150046,308.4157363231966,1.8445612131204143,1.5510300342252776,1.5945612131204143,1.3010300342252776,0.046840337473695384,0.0044995392998811445,6.263378125500236,0,,0.0,none,P348,0
E0008239,N0008487,N0008488,lateral,12.397275292521659,auto_road,derived,s5c_flows,0.0,0.0,0.000813,3.6221,held,0.000813,0.0976,0.0,0.0,,200,PVC-U,2.3,0.5,cover_min,minimum,tractive,1.0,308.3713539711796,308.0862166394516,1.5954123862422875,1.6003678332046434,1.3454123862422875,1.3503678332046434,0.048092364365281755,0.005045311704755001,4.2963422073821445,0,,0.0,none,P348,0
E0008240,N0008488,N0008489,lateral,33.3293417403971,auto_road,derived,s5c_flows,0.0,0.0,0.000917,3.6221,held,0.000917,0.11,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,308.0862166394516,307.9195699307496,1.6003678332046434,3.231827774328508,1.3503678332046434,2.981827774328508,0.03103493967382039,0.007324130746932139,17.89882741338797,0,,0.0,none,P348,0
E0008241,N0008489,N0008490,lateral,16.67065825948691,auto_road,derived,s5c_flows,0.0,0.0,0.001194,3.6221,held,0.001194,0.1433,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,307.9195699307496,307.8362166394522,3.231827774328508,3.948512364454075,2.981827774328508,3.698512364454075,0.03466344838478895,0.008113989957441753,8.015483665690507,0,,0.0,none,P348,0
E0008242,N0008490,N0008491,lateral,5.083438862595575,auto_road,derived,s5c_flows,0.0,0.0,0.001333,3.6221,held,0.001333,0.16,0.0,0.0,,200,PVC-U,0.8,0.5,table11,minimum,tractive,1.0,307.8362166394522,307.7955491285514,3.948512364454075,3.991590764026739,3.698512364454075,3.741590764026739,0.04233931742296721,0.007641213673681396,2.0010710186201672,0,,0.0,none,P348,0
E0008243,N0008491,N0008492,lateral,19.916561137357398,auto_road,derived,s5c_flows,0.0,0.0,0.001376,3.6221,held,0.001376,0.1651,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,307.7955491285514,307.6959663228646,3.991590764026739,3.0761589212760327,3.741590764026739,2.8261589212760327,0.036753048044781064,0.008578342092362107,9.031704940993572,0,,0.0,none,P348,0
E0008244,N0008492,N0008493,lateral,16.739110899757634,auto_road,derived,s5c_flows,0.0,0.0,0.001542,3.6221,held,0.001542,0.185,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,307.6959663228646,307.6122707683658,3.0761589212760327,3.2433200519466823,2.8261589212760327,2.9933200519466823,0.03850490421436413,0.008972910483411728,7.245445414159808,0,,0.0,none,P348,0
E0008245,N0008493,N0008494,lateral,8.533847755237701,auto_road,derived,s5c_flows,0.0,0.0,0.001681,3.6221,held,0.001681,0.2017,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,307.6122707683658,307.56960152958965,3.2433200519466823,3.3599944176759777,2.9933200519466823,3.1099944176759777,0.03987796367195913,0.00928549211056448,3.5666514240956686,0,,0.0,none,P348,0
E0008246,N0008494,N0008495,lateral,4.738089265402619,auto_road,derived,s5c_flows,0.0,0.0,0.001752,3.6221,held,0.001752,0.2103,0.0,0.0,,200,PVC-U,0.85,0.5,table11,minimum,tractive,1.0,307.56960152958965,307.52932777083373,3.3599944176759777,3.4517513307287686,3.1099944176759777,3.2017513307287686,0.04829948879710381,0.008399086126572725,1.6349687417004748,0,,0.0,none,P348,0
E0008247,N0008495,N0008496,lateral,73.32022906894443,auto_road,derived,s5c_flows,0.0,0.0,0.001792,3.6221,held,0.001792,0.215,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,307.52932777083373,307.16272662548903,3.4517513307287686,4.212212339354721,3.2017513307287686,3.9622123393547213,0.04092123706258337,0.009524938792901144,29.86233812890003,0,,0.0,none,P348,0
E0008248,N0008496,N0008497,lateral,36.668723010723454,auto_road,derived,s5c_flows,0.0,0.0,0.002403,3.6221,held,0.002403,0.2883,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,307.16272662548903,306.9793830104354,4.212212339354721,4.192400436830212,3.9622123393547213,3.942400436830212,0.04600475461449161,0.010715377779161567,13.284396115864626,0,,0.0,none,P348,0
E0008249,N0008497,N0008498,lateral,49.99999999997444,auto_road,derived,s5c_flows,0.0,0.0,0.002708,3.6221,held,0.002708,0.325,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,306.9793830104354,306.7293830104355,4.192400436830212,5.049456100892598,3.942400436830212,4.799456100892598,0.048221668487883944,0.011246676946555317,17.28130443147749,0,,0.0,none,P348,0
E0008250,N0008498,N0008499,lateral,51.14770689384279,auto_road,derived,s5c_flows,0.0,0.0,0.003125,3.6221,held,0.003125,0.375,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,306.7293830104355,306.4736444759663,5.049456100892598,5.529956598252454,4.799456100892598,5.279956598252454,0.0509968937505277,0.011922021783585562,16.71595500961714,0,,0.0,none,P348,0
E0008251,N0008499,N0008500,lateral,67.82468884290687,auto_road,derived,s5c_flows,0.0,0.0,0.003551,3.6221,held,0.003551,0.4261,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,306.4736444759663,306.1345210317518,5.529956598252454,6.348267054185726,5.279956598252454,6.098267054185726,0.053586087729212105,0.01256225257698243,21.09524185507721,0,,0.0,none,P348,0
E0008252,N0008500,N0008501,lateral,23.346935706300506,auto_road,derived,s5c_flows,0.0,0.0,0.004116,3.6221,held,0.004116,0.494,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,306.1345210317518,306.0177863532203,6.348267054185726,6.707616478810962,6.098267054185726,6.457616478810962,0.05671583722699409,0.01334908144483668,6.860792578052743,0,,0.0,none,P348,0
E0008253,N0008501,N0008502,lateral,39.07359844988622,auto_road,derived,s5c_flows,0.0,0.0,0.004311,3.6221,held,0.004311,0.5173,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,306.0177863532203,305.82241836097086,6.707616478810962,7.0863645980135175,6.457616478810962,6.8363645980135175,0.057728488483492144,0.013606669469902272,11.28085383731569,0,,0.0,none,P348,0
E0008254,N0008502,N0008503,lateral,60.95942523545944,auto_road,derived,s5c_flows,0.0,0.0,0.004637,3.6221,held,0.004637,0.5564,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,305.82241836097086,305.5176212347936,7.0863645980135175,7.987353130440795,6.8363645980135175,7.737353130440795,0.059354578324503804,0.014023348150208365,17.117305004449026,0,,0.0,none,P348,0
E0008255,N0008503,N0008504,lateral,9.064166008787497,auto_road,derived,s5c_flows,0.0,0.0,0.005145,3.6221,held,0.005145,0.6174,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,305.5176212347936,305.47230040474966,7.987353130440795,8.147664194859715,7.737353130440795,7.897664194859715,0.061741209331499416,0.014641677995633678,2.4468168847920237,0,,0.0,none,P348,0
E0008256,N0008504,N0008505,lateral,49.99999999998475,auto_road,derived,s5c_flows,0.0,0.0,0.00522,3.6221,held,0.00522,0.6264,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,305.47230040474966,305.2223004047497,8.147664194859715,8.720112925328408,7.897664194859715,8.470112925328408,0.062079885098934355,0.014730070934255518,13.423564363964713,0,,0.0,none,P348,0
E0008257,N0008505,N0008506,lateral,51.787561397439,auto_road,derived,s5c_flows,0.0,0.0,0.005637,3.6221,held,0.005637,0.6764,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,305.2223004047497,304.9633625977625,8.720112925328408,9.546006298721863,8.470112925328408,9.296006298721863,0.06390529162575681,0.015209255310018516,13.506331030383247,0,,0.0,none,P348,0
E0008258,N0008506,N0007613,lateral,92.15329710251986,auto_road,derived,s5c_flows,0.0,0.0,0.006068,3.6221,held,0.006068,0.7282,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,304.9633625977625,304.50259611224993,9.546006298721863,10.928769854546942,9.296006298721863,10.678769854546942,0.06569834593218726,0.01568446098076423,23.377883617150967,0,,0.0,none,P348,0
E0008259,N0008507,N0008508,sub main,90.00000000003556,draft,drafted,s5c_flows,589.5354,786.312,0.123127,2.825,merrimack,19.398834,14.7752,0.0,0.0,,250,PVC-U,0.4,0.375,table11,dod,velocity,1.0,334.15823576209414,333.798235762094,6.700498368765238,6.950116288687241,6.400498368765239,6.650116288687241,0.778242734490699,0.5576631240741383,1.9274192144976838,0,,0.0,none,P248,1
E0008260,N0008508,N0008509,sub main,90.00000000003556,draft,drafted,s5c_flows,590.277,787.312,0.123877,2.8245,merrimack,19.420896,14.8652,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,333.798235762094,333.4382357620939,6.950116288687241,7.227718827749868,6.650116288687241,6.927718827749868,0.7784484351078579,0.558058719140756,1.9269099048195275,0,,0.0,none,P248,1
E0008261,N0008509,N0008032,sub main,3.0580368930468844,draft,drafted,s5c_flows,590.277,787.312,0.124627,2.8245,merrimack,19.421646,14.9552,0.0,0.0,,250,PVC-U,1.35,0.375,table11,minimum,velocity,1.0,333.4382357620939,333.39695226403774,7.227718827749868,7.220296271118514,6.927718827749868,6.920296271118514,1.228147119815494,0.39209370953411227,0.04149932913447558,0,,0.0,none,P248,1
E0008262,N0008510,N0008511,sub main,69.99999999991735,draft,drafted,s5c_flows,821.8762,1088.94,0.180704,2.7137,merrimack,25.994208,21.6844,0.0,0.0,,315,HDPE,0.3,0.27,table11,minimum,velocity,1.0,331.1281981520895,330.91819815208976,10.72220467994174,10.595412687753992,10.35720467994174,10.230412687753992,0.7513019000332868,0.5009406009939168,1.5528599975770052,0,,0.0,none,P248,1
E0008263,N0008511,N0008512,sub main,69.99999999990085,draft,drafted,s5c_flows,825.1156,1093.308,0.181287,2.7124,merrimack,26.084201,21.7544,0.0,0.0,,315,HDPE,0.3,0.27,table11,minimum,velocity,1.0,330.91819815208976,330.70819815209006,10.595412687753992,10.825340666269312,10.230412687753992,10.460340666269312,0.7519430866618095,0.5019665809052505,1.5515358640297319,0,,0.0,none,P248,1
E0008264,N0008512,N0008513,sub main,70.0000000003639,draft,drafted,s5c_flows,825.8572,1094.308,0.18187,2.7121,merrimack,26.105248,21.8244,0.0,0.0,,315,HDPE,0.3,0.27,table11,minimum,velocity,1.0,330.70819815209006,330.49819815208895,10.825340666269312,10.554658293223554,10.460340666269312,10.189658293223554,0.7520927076157027,0.5022064555993708,1.5512272022571771,0,,0.0,none,P248,1
E0008265,N0008513,N0008514,sub main,69.99999999991735,draft,drafted,s5c_flows,825.8572,1094.308,0.182454,2.7121,merrimack,26.105831,21.8944,0.0,0.0,,315,HDPE,0.3,0.27,table11,minimum,velocity,1.0,330.49819815208895,330.2881981520892,10.554658293223554,10.578256926035806,10.189658293223554,10.213256926035806,0.7520968502943027,0.5022130997047753,1.5512186578214777,0,,0.0,none,P248,1
E0008266,N0008514,N0008032,sub main,37.07893055736263,draft,drafted,s5c_flows,825.8572,1094.308,0.183037,2.7121,merrimack,26.106414,21.9644,0.0,0.0,,315,HDPE,0.3,0.27,table11,minimum,velocity,1.0,330.2881981520892,330.1769613604171,10.578256926035806,10.440287174739126,10.213256926035806,10.075287174739126,0.7521009928754591,0.5022197437885445,0.8216744583640989,0,,0.0,none,P248,1
E0008267,N0008515,N0008064,lateral,28.861739379323623,auto_block,provisional,s5c_flows,0.0,0.0,0.001173,3.6221,held,0.001173,0.1407,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,441.82800564256684,441.6836969456702,4.250821261730039,5.116290847298558,4.000821261730039,4.866290847298558,0.03440911797863369,0.00805794276434621,13.979695438694133,0,,0.0,none,P07,1
E0008268,N0008516,N0008064,lateral,9.999999999987782,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,445.12142212669596,445.071422126696,1.5574108811165388,1.7285656662727433,1.3074108811165388,1.4785656662727433,0.0,0.0,0.0,0,,0.0,none,P07,1
E0008269,N0008517,N0008518,lateral,17.4928556845359,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,2.05,0.5,ground,minimum,tractive,1.0,441.48829956054686,441.12969601901386,1.5500000000000114,1.5547827407517616,1.3000000000000114,1.3047827407517616,0.21723559475174334,0.027042276548439687,1.3420802197514885,0,,0.0,none,P07,1
E0008270,N0008518,N0008074,lateral,19.72308292331602,auto_block,provisional,s5c_flows,2.1596,2.912,0.000146,3.6221,held,0.09068,0.0175,0.0,0.0,,200,PVC-U,8.8,0.5,cover_min,minimum,tractive,1.0,441.05657387367387,439.32094257642206,1.6279048860917555,1.6310837907654445,1.3779048860917555,1.3810837907654445,0.4488432798507477,0.02648733246943466,0.7323670944371523,0,,0.0,none,P07,1
E0008271,N0008519,N0008074,sub main,55.65968020030299,auto_block,provisional,s5c_flows,681.6335,905.396,0.09718,2.7758,merrimack,21.996135,11.6617,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,433.5852651780684,433.3626264572672,9.99368379654095,7.589399909920303,9.693683796540949,7.289399909920303,0.8005288443195974,0.6043672331000947,1.1588106328138297,0,,0.0,none,P07,1
E0008272,N0008520,N0008084,lateral,10.855949154594066,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,1.05,0.5,cover_min,minimum,tractive,1.0,433.2320785300144,433.11809106389114,1.5561599953762197,1.5576901861088572,1.3061599953762197,1.3076901861088572,0.0,0.0,0.0,0,,0.0,none,P07,1
E0008273,N0008521,N0008084,main,43.14298908769056,auto_link,provisional,s5c_flows,74.2024,94.714,0.022275,3.6221,held,3.133028,2.673,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,422.55617677714474,422.3404618317063,12.000372295120883,12.335319418293693,11.750372295120883,12.085319418293693,0.5218233378842457,0.2681501455125268,1.3779564192042333,1,recovers_500m,58.23,none,P07,1
E0008274,N0008522,N0008097,lateral,82.0894491730492,auto_road,derived,s5c_flows,37.2761,50.504,0.002745,3.6221,held,1.565455,0.3294,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,417.0699971066206,416.6595498607553,1.6944987429887988,2.4514425708853196,1.4444987429887988,2.2014425708853196,0.42434492209133184,0.19027567059603873,3.2241636814567984,0,,0.0,none,P03,1
E0008275,N0008523,N0008097,lateral,19.480650621469156,auto_road,derived,s5c_flows,4.3191,5.824,0.0,3.6221,held,0.181069,0.0,0.0,0.0,,200,PVC-U,0.65,0.5,cover_min,minimum,tractive,1.0,417.6772307612545,417.550606532215,1.5555573246829795,1.5603858994256257,1.3055573246829795,1.3103858994256257,0.23499700855890845,0.06517484481566335,1.3816240144879544,0,,0.0,none,P03,1
E0008276,N0008524,N0008099,main,43.41658669218482,auto_block,provisional,s5c_flows,27.7718,32.106,0.00251,3.6221,held,1.166774,0.3012,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,421.15817392499434,420.94109099153343,2.898436182427531,2.7433572506540713,2.648436182427531,2.4933572506540713,0.3879343916019307,0.16511138443941115,1.8652890639961477,0,,0.0,none,P03,1
E0008277,N0008525,N0008099,lateral,74.70609078247904,auto_block,provisional,s5c_flows,60.8712,82.08,0.0047,3.6221,held,2.556576,0.564,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,419.1198987618709,418.7463683079585,4.9421129568791,4.938079934228995,4.6921129568791,4.688079934228995,0.4915398361588459,0.24215756679175032,2.533063286937644,0,,0.0,none,P03,1
E0008278,N0008526,N0008527,main,50.0000000000128,auto_block,provisional,s5c_flows,92.9917,125.392,0.015897,3.5324,merrimack,3.817744,1.9076,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,414.4799154706954,414.22991547069535,9.762027888679597,10.026554255867154,9.512027888679597,9.776554255867154,0.5526262558862256,0.29650709380180706,1.5079510328316954,0,,0.0,none,P256,1
E0008279,N0008527,N0008528,main,49.99999999995691,auto_block,provisional,s5c_flows,92.9917,125.392,0.016314,3.5324,merrimack,3.81816,1.9576,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,414.22991547069535,413.9799154706956,10.026554255867154,10.601780085945052,9.776554255867154,10.351780085945052,0.5526436017100521,0.29652365192125085,1.5079037027733992,0,,0.0,none,P256,1
E0008280,N0008528,N0008105,main,7.280007457151583,auto_block,provisional,s5c_flows,92.9917,125.392,0.01673,3.5324,merrimack,3.818577,2.0076,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,413.9799154706956,413.93987542968125,10.601780085945052,10.667332822271874,10.351780085945052,10.417332822271874,0.571919221635498,0.2893261289733239,0.21215138961796018,0,,0.0,none,P256,1
E0008281,N0008529,N0008087,main,77.68548448109573,auto_road,derived,s5c_flows,122.5457,170.466,0.01095,3.4163,merrimack,4.856534,1.3141,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,419.4376813610572,419.0492539386517,8.199678258083452,8.171937467598298,7.949678258083452,7.921937467598298,0.5918911075656992,0.33587404702892376,2.187493709797308,0,,0.0,none,P03,1
E0008282,N0008530,N0008531,lateral,48.167620467261166,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.65,0.5,ground,minimum,tractive,1.0,426.4851867675781,426.1720972345409,1.5500000000000114,1.5526952459278505,1.3000000000000114,1.3026952459278505,0.0,0.0,0.0,0,,0.0,none,P03,1
E0008283,N0008531,N0008532,lateral,6.585494088913209,auto_road,derived,s5c_flows,0.0,0.0,0.000401,3.6221,held,0.000401,0.0482,0.0,0.0,,200,PVC-U,1.8,0.5,ground,minimum,tractive,1.0,426.1720972345409,426.05355834094047,1.5526952459278505,1.5524597254657806,1.3026952459278505,1.3024597254657806,0.0324474169788387,0.004093595933433863,3.382649376583702,0,,0.0,none,P03,1
E0008284,N0008532,N0008087,lateral,15.696098291265958,auto_road,derived,s5c_flows,0.0,0.0,0.000456,3.6221,held,0.000456,0.0548,0.0,0.0,,200,PVC-U,2.45,0.5,cover_min,minimum,tractive,1.0,426.0121073352555,425.6275529271195,1.5939107311507428,1.5936384791305045,1.3439107311507428,1.3436384791305045,0.03784988135029606,0.004024602711963171,6.9115576814277055,0,,0.0,none,P03,1
E0008285,N0008533,N0008534,lateral,20.591260281974,auto_block,provisional,s5c_flows,3.2393,4.368,0.0,3.6221,held,0.135802,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,423.2632565797691,423.1603002783593,1.55058619366838,1.6836938622657271,1.30058619366838,1.4336938622657271,0.19530982006149752,0.060806644196143594,1.75714498768251,0,,0.0,none,P256,1
E0008286,N0008534,N0008535,lateral,11.0,auto_block,provisional,s5c_flows,4.3191,5.824,0.000172,3.6221,held,0.18124,0.0206,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,423.1603002783593,423.10530027835927,1.6836938622657271,1.685837416953234,1.4336938622657271,1.435837416953234,0.2147670313404726,0.06930941446879499,0.8536381594002337,0,,0.0,none,P256,1
E0008287,N0008535,N0008536,lateral,15.264337522473747,auto_block,provisional,s5c_flows,4.3191,5.824,0.000263,3.6221,held,0.181332,0.0316,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,423.10530027835927,423.0289785907469,1.685837416953234,1.662000413159376,1.435837416953234,1.412000413159376,0.2148027263376347,0.06932541879999085,1.184368698257016,0,,0.0,none,P256,1
E0008288,N0008536,N0008537,lateral,20.248456731316587,auto_block,provisional,s5c_flows,4.3191,5.824,0.00039,3.6221,held,0.181459,0.0469,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,423.0289785907469,422.9277363070903,1.662000413159376,1.7609538784565757,1.412000413159376,1.5109538784565757,0.214851979976646,0.06934750477150367,1.5707292010618623,0,,0.0,none,P256,1
E0008289,N0008537,N0008538,lateral,17.4928556845359,auto_block,provisional,s5c_flows,6.4787,8.736,0.000559,3.6221,held,0.272162,0.0671,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,422.9277363070903,422.84027202866764,1.7609538784565757,1.8132313893011087,1.5109538784565757,1.5632313893011087,0.24513793937121828,0.08346557420792797,1.189320573918864,0,,0.0,none,P256,1
E0008290,N0008538,N0008105,lateral,21.633307652783937,auto_block,provisional,s5c_flows,7.5585,10.192,0.000705,3.6221,held,0.317575,0.0846,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,422.84027202866764,422.73210549040374,1.8132313893011087,1.8751027615493854,1.5632313893011087,1.6251027615493854,0.25764087147606335,0.08960859285108866,1.3994484861067435,0,,0.0,none,P256,1
E0008291,N0008539,N0008540,lateral,8.06225774829855,auto_block,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,426.75974079315046,426.71942950440894,1.5505009060682937,1.5873637084816892,1.3005009060682937,1.3373637084816892,0.17065230391004918,0.050665805354795285,0.7873961229522539,0,,0.0,none,P03,1
E0008292,N0008540,N0008541,lateral,47.50789408087881,auto_block,provisional,s5c_flows,3.2393,4.368,6.7e-05,3.6221,held,0.135869,0.0081,0.0,0.0,,200,PVC-U,0.85,0.5,cover_min,minimum,tractive,1.0,426.6934293130494,426.289612213362,1.6133638998412039,1.584533294450523,1.3633638998412039,1.334533294450523,0.2343240586446296,0.053793807882336536,3.379073575548366,0,,0.0,none,P03,1
E0008293,N0008541,N0008107,lateral,13.416407864998739,auto_block,provisional,s5c_flows,5.3989,7.28,0.000463,3.6221,held,0.226799,0.0556,0.0,0.0,,200,PVC-U,0.6,0.5,ground,minimum,tractive,1.0,426.289612213362,426.209113766172,1.584533294450523,1.5560229525780187,1.334533294450523,1.3060229525780187,0.2460765211362041,0.07357048931613339,0.9086880646618535,0,,0.0,none,P03,1
E0008294,N0008542,N0008543,lateral,18.384776310850235,auto_block,provisional,s5c_flows,4.3191,5.824,0.0,3.6221,held,0.181069,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,426.20115966796874,426.1092357864145,1.5500000000000114,1.5899219284292485,1.3000000000000114,1.3399219284292485,0.214700651244523,0.06927965601494754,1.4271635262307438,0,,0.0,none,P03,1
E0008295,N0008543,N0008107,lateral,10.770329614269007,auto_block,provisional,s5c_flows,4.3191,5.824,0.000153,3.6221,held,0.181222,0.0184,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,426.1092357864145,426.05538413834313,1.5899219284292485,1.709752580406871,1.3399219284292485,1.459752580406871,0.21476004604225796,0.06930628269050912,0.8358421264997734,0,,0.0,none,P03,1
E0008296,N0008544,N0008545,main,49.20248470823596,auto_link,provisional,s5c_flows,37.1813,50.136,0.008341,3.6221,held,1.567074,1.0009,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,424.1801020352823,423.9340896117411,2.292584732295836,2.80226903083701,2.042584732295836,2.55226903083701,0.4244779634578263,0.19037121280882113,1.931882176223754,0,,0.0,none,P03,1
E0008297,N0008545,N0008136,main,37.38406900506036,auto_link,provisional,s5c_flows,39.4061,53.136,0.008751,3.6221,held,1.660755,1.0501,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,423.9340896117411,423.7471692667158,2.80226903083701,2.6837084188310882,2.55226903083701,2.4337084188310882,0.432008201491467,0.19582306165818336,1.4422592316532972,0,,0.0,none,P03,1
E0008298,N0008546,N0008547,lateral,21.57361290601765,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.9,0.5,cover_min,minimum,tractive,1.0,424.83321601858825,424.6390535024341,1.5502373505523792,1.5596769663159193,1.3002373505523792,1.3096769663159193,0.0,0.0,0.0,0,,0.0,none,P03,1
E0008299,N0008547,N0008136,lateral,34.704918738204924,auto_block,provisional,s5c_flows,0.0,0.0,0.00018,3.6221,held,0.00018,0.0216,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,424.6390535024341,424.46552890874307,1.5596769663159193,1.9653487768038076,1.3096769663159193,1.7153487768038076,0.014780520705184735,0.004053658696017787,39.1336221396123,0,,0.0,none,P03,1
E0008300,N0008548,N0008144,lateral,31.16586122931772,auto_block,provisional,s5c_flows,0.7416,1.0,0.0,3.6221,held,0.03109,0.0,0.0,0.0,,200,PVC-U,3.0,0.5,cover_min,minimum,tractive,1.0,424.2284681869338,423.2934923500543,1.685991041581815,1.6910657554144564,1.435991041581815,1.4410657554144564,0.21610261300687436,0.02109884535226439,2.4036313733610672,0,,0.0,none,P03,1
E0008301,N0008549,N0008144,lateral,22.306801332595047,auto_block,provisional,s5c_flows,1.8214,2.456,0.0,3.6221,held,0.076357,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,423.39723510742186,423.2857011007589,1.5500000000000114,1.6988570047098506,1.3000000000000114,1.4488570047098506,0.1611584343969526,0.046951098325882096,2.3069225237953015,0,,0.0,none,P03,1
E0008302,N0008550,N0008110,sub main,20.032086085787267,auto_road,derived,s5c_flows,27.2555,31.65,0.037447,3.6221,held,1.180069,4.4936,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,426.102455854088,426.00229542365906,6.283866167396354,6.1594782579815615,6.033866167396354,5.9094782579815615,0.3892861836525401,0.16601148234783186,0.8576417952911063,0,,0.0,none,P03,1
E0008303,N0008551,N0008139,lateral,9.902835869840091,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,2.0,0.5,ground,minimum,tractive,1.0,417.1903869628906,416.9923302454938,1.5500000000000114,1.5523780064593211,1.3000000000000114,1.3023780064593211,0.0,0.0,0.0,0,,0.0,none,P03,1
E0008304,N0008552,N0008139,lateral,10.000000000021574,auto_road,derived,s5c_flows,5.5881,9.456,0.0,3.6221,held,0.234268,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,416.9425869534217,416.8925869534216,1.55588716767204,1.65212129853154,1.30588716767204,1.40212129853154,0.2335155840803095,0.07792056831071134,0.7137282392669222,0,,0.0,none,P03,1
E0008305,N0008553,N0008139,lateral,9.890897462579831,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,3.1,0.5,cover_min,minimum,tractive,1.0,417.2902266747538,416.98360885341384,1.5575516455587035,1.5610993985392838,1.3075516455587035,1.3110993985392838,0.0,0.0,0.0,0,,0.0,none,P03,1
E0008306,N0008554,N0008555,main,54.378304497290095,auto_block,provisional,s5c_flows,123.4995,167.594,0.011807,3.4131,merrimack,4.890526,1.4169,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,426.73312399054413,426.4612324680577,4.680724886408996,5.060190871786062,4.430724886408996,4.810190871786062,0.5930566877035456,0.3371041889258505,1.5281929935977294,0,,0.0,none,P03,1
E0008307,N0008555,N0008556,main,7.0710678118654755,auto_block,provisional,s5c_flows,125.6591,170.506,0.01226,3.406,merrimack,4.965889,1.4712,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,426.4612324680577,426.4188060611865,5.060190871786062,5.073289886079124,4.810190871786062,4.823289886079124,0.6362582732360963,0.3238597804243386,0.18522530103750323,0,,0.0,none,P03,1
E0008308,N0008556,N0008557,main,53.5506276908072,auto_block,provisional,s5c_flows,130.1087,176.506,0.012319,3.3917,merrimack,5.119808,1.4783,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,426.4188060611865,426.15105292273245,5.073289886079124,5.110421686642553,4.823289886079124,4.860421686642553,0.6007503204460785,0.3453205360040068,1.4856595679395268,0,,0.0,none,P03,1
E0008309,N0008557,N0008110,main,28.377597382613686,auto_block,provisional,s5c_flows,132.2683,179.418,0.012765,3.3849,merrimack,5.194697,1.5319,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,426.15105292273245,426.0091649358194,5.110421686642553,6.152608745821226,4.860421686642553,5.902608745821226,0.6032020101499412,0.3479747750437351,0.7840821953814917,0,,0.0,none,P03,1
E0008310,N0008558,N0008559,lateral,25.553864678361276,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,422.196111150827,422.0683418274352,1.5523629702667563,1.9193595885804484,1.3023629702667563,1.6693595885804484,0.0,0.0,0.0,0,,0.0,none,P22,1
E0008311,N0008559,N0008147,lateral,18.35755975068582,auto_block,provisional,s5c_flows,0.0,0.0,0.000213,3.6221,held,0.000213,0.0256,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,422.0683418274352,421.97655402868173,1.9193595885804484,1.7151573970995173,1.6693595885804484,1.4651573970995173,0.016050408775570357,0.0042928116384487736,19.06240105509242,0,,0.0,none,P22,1
E0008312,N0008560,N0008561,lateral,22.847319317591726,auto_block,provisional,s5c_flows,0.0,0.0,0.00107,3.6221,held,0.00107,0.1283,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,421.425587037245,421.31135044065707,2.350841185411241,2.1313375476241845,2.100841185411241,1.8813375476241845,0.03311620410890794,0.007774609948200811,11.498559860330337,0,,0.0,none,P22,1
E0008313,N0008561,N0008562,lateral,17.204650534085253,auto_block,provisional,s5c_flows,0.0,0.0,0.00126,3.6221,held,0.00126,0.1512,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,421.31135044065707,421.22532718798664,2.1313375476241845,2.194350546388364,1.8813375476241845,1.944350546388364,0.035444062535863484,0.008286653966186525,8.090048235242511,0,,0.0,none,P22,1
E0008314,N0008562,N0008563,lateral,21.400934559032695,auto_block,provisional,s5c_flows,0.0,0.0,0.001403,3.6221,held,0.001403,0.1684,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,421.22532718798664,421.1183225151915,2.194350546388364,2.513696527777256,1.944350546388364,2.263696527777256,0.03704717256210804,0.008644253072680103,9.627785819621781,0,,0.0,none,P22,1
E0008315,N0008563,N0008147,lateral,24.041630560342615,auto_block,provisional,s5c_flows,0.0,0.0,0.001582,3.6221,held,0.001582,0.1898,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,421.1183225151915,420.9981143623898,2.513696527777256,2.6935970633914508,2.263696527777256,2.4435970633914508,0.038908163317054836,0.009064411476032458,10.2984517518137,0,,0.0,none,P22,1
E0008316,N0008564,N0008565,lateral,20.0,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.9,0.5,cover_min,minimum,tractive,1.0,399.48787786054487,399.30787786054486,1.5500249714863799,1.5551287312520117,1.3000249714863799,1.3051287312520117,0.0,0.0,0.0,0,,0.0,none,P11,1
E0008317,N0008565,N0008156,lateral,20.12461179749811,auto_block,provisional,s5c_flows,0.0,0.0,0.000167,3.6221,held,0.000167,0.02,0.0,0.0,,200,PVC-U,0.9,0.5,cover_min,minimum,tractive,1.0,399.2768507096558,399.0957292034783,1.5861558821410995,1.5837446734748255,1.3361558821410995,1.3337446734748255,0.01716022186085175,0.0034903742802934457,19.545796047669533,0,,0.0,none,P11,1
E0008318,N0008566,N0008154,lateral,33.61547262794322,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,1.0,0.5,cover_min,minimum,tractive,1.0,397.5856888979543,397.24953417167484,1.7060896664988263,1.7085041584032865,1.4560896664988263,1.4585041584032865,0.0,0.0,0.0,0,,0.0,none,P11,1
E0008319,N0008567,N0008568,lateral,17.46424919657298,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,397.329057285073,397.24173603909014,1.551588466880105,1.6445249472379828,1.301588466880105,1.3945249472379828,0.0,0.0,0.0,0,,0.0,none,P11,1
E0008320,N0008568,N0008154,lateral,18.439088914585774,auto_block,provisional,s5c_flows,0.0,0.0,0.000146,3.6221,held,0.000146,0.0175,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,397.24173603909014,397.1495405945172,1.6445249472379828,1.808497735560934,1.3945249472379828,1.558497735560934,0.013310597032168112,0.0037804057655989876,23.08823171745976,0,,0.0,none,P11,1
E0008321,N0008569,N0008570,main,10.44030650891055,auto_block,provisional,s5c_flows,127.4508,167.58,0.022422,3.4002,merrimack,5.038085,2.6906,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,395.00573843856824,394.9535369060237,6.634489832916131,6.621139607648161,6.384489832916131,6.371139607648161,0.5980410494441919,0.3424078472842468,0.2909584695625151,0,,0.0,none,P11,1
E0008322,N0008570,N0008571,main,8.48528137423857,auto_block,provisional,s5c_flows,127.4508,167.58,0.022509,3.4002,merrimack,5.038172,2.7011,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,394.9535369060237,394.9111104991525,6.621139607648161,6.625266453972472,6.371139607648161,6.375266453972472,0.5980439527624892,0.34241095722922177,0.23647318158482314,0,,0.0,none,P11,1
E0008323,N0008571,N0008572,main,46.400431032480725,auto_block,provisional,s5c_flows,130.6902,171.948,0.02258,3.3898,merrimack,5.150127,2.7096,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,394.9111104991525,394.67910834399015,6.625266453972472,6.570830620853599,6.375266453972472,6.320830620853599,0.6017464244926078,0.34639680303134157,1.2851601367803596,0,,0.0,none,P11,1
E0008324,N0008572,N0008573,main,5.0,auto_block,provisional,s5c_flows,132.8497,174.86,0.022966,3.3831,merrimack,5.224917,2.756,0.0,0.0,,200,PVC-U,0.8,0.5,table11,minimum,tractive,1.0,394.67910834399015,394.63910834399013,6.570830620853599,6.598104790775494,6.320830620853599,6.348104790775494,0.7161165751180927,0.30842194895794117,0.11636839060678225,0,,0.0,none,P11,1
E0008325,N0008573,N0008574,main,57.07889277132134,auto_block,provisional,s5c_flows,136.0891,179.228,0.023008,3.3733,merrimack,5.336289,2.761,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,394.63910834399013,394.3537138801335,6.598104790775494,6.467971910882113,6.348104790775494,6.217971910882113,0.6077588517689299,0.35295557418638523,1.5652834619407776,0,,0.0,none,P11,1
E0008326,N0008574,N0008156,main,29.614185789921695,auto_block,provisional,s5c_flows,136.0891,179.228,0.023484,3.3733,merrimack,5.336765,2.8181,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,394.3537138801335,394.2056429511839,6.467971910882113,6.473830925769221,6.217971910882113,6.223830925769221,0.6077740014371159,0.35297223773162656,0.8120942356834745,0,,0.0,none,P11,1
E0008327,N0008575,N0008160,lateral,11.40175425099138,auto_block,provisional,s5c_flows,0.7416,1.0,0.0,3.6221,held,0.03109,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,394.22161894870595,394.164610177451,1.5539547817627977,1.6854569612208934,1.3039547817627977,1.4354569612208934,0.11845872128933585,0.03156792542268341,1.6041810636498084,0,,0.0,none,P41,1
E0008328,N0008576,N0008577,lateral,47.93312815875525,auto_link,provisional,s5c_flows,4.4496,6.0,0.000451,3.6221,held,0.186992,0.0542,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,393.4269023325122,393.18723669171845,1.9661945913159116,2.5098458278127964,1.7161945913159116,2.2598458278127964,0.21697460431109955,0.07030200724473787,3.681930757975438,0,,0.0,none,P41,1
E0008329,N0008577,N0008160,lateral,32.0,auto_link,provisional,s5c_flows,5.9329,8.0,0.000851,3.6221,held,0.249572,0.1021,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,393.18723669171845,393.02723669171843,2.5098458278127964,2.8228304469534464,2.2598458278127964,2.5728304469534464,0.23835916133972884,0.08021212871479175,2.2375197594070375,0,,0.0,none,P41,1
E0008330,N0008578,N0008579,lateral,19.992287263982718,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,382.6410170121348,382.5410555758149,1.551609940990204,2.0948391995757447,1.301609940990204,1.8448391995757447,0.0,0.0,0.0,0,,0.0,none,P16,1
E0008331,N0008579,N0008580,lateral,45.007712736048,auto_road,derived,s5c_flows,0.0,0.0,0.000167,3.6221,held,0.000167,0.02,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,382.5410555758149,382.31601701213464,2.0948391995757447,2.914024491771613,1.8448391995757447,2.664024491771613,0.01424057771697455,0.0039528390161633065,52.675429361735674,0,,0.0,none,P16,1
E0008332,N0008580,N0008581,lateral,8.258498161820976,auto_road,derived,s5c_flows,0.0,0.0,0.000542,3.6221,held,0.000542,0.065,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,382.31601701213464,382.27472452132554,2.914024491771613,2.9758858302369617,2.664024491771613,2.7258858302369617,0.024722849366359094,0.0060010726725745756,5.567385619298458,0,,0.0,none,P16,1
E0008333,N0008581,N0008582,lateral,60.00000000001022,auto_road,derived,s5c_flows,0.0,0.0,0.00061,3.6221,held,0.00061,0.0733,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,382.27472452132554,381.97472452132547,2.9758858302369617,3.20581747086203,2.7258858302369617,2.95581747086203,0.0260422746971384,0.006272191375371411,38.399103443527274,0,,0.0,none,P16,1
E0008334,N0008582,N0008583,lateral,59.99999999998594,auto_road,derived,s5c_flows,0.0,0.0,0.00111,3.6221,held,0.00111,0.1333,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,381.97472452132547,381.6747245213255,3.20581747086203,3.6983833888307345,2.95581747086203,3.4483833888307345,0.03362764760611288,0.007886371114572216,29.73743544933498,0,,0.0,none,P16,1
E0008335,N0008583,N0008584,lateral,6.976384726798605,auto_road,derived,s5c_flows,0.0,0.0,0.00161,3.6221,held,0.00161,0.1933,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,381.6747245213255,381.6328662129647,3.6983833888307345,3.7539746073478,3.4483833888307345,3.5039746073478,0.04162389977100719,0.008767152213054324,2.793421073461403,0,,0.0,none,P16,1
