EDGE_UID,US_NODE,DS_NODE,TIER,LEN_M,SRC,CONFIDENCE,STAGE,QADF_M3D,N_PROP,QINF_LS,PF,PF_METH,QPK_LS,UPSTR_KM,ON_WADI_M,ON_DUAL_M,CROSS_ID,DN,MATERIAL,SLOPE_LAID,SLOPE_MIN,GRAD_BY,SIZED_BY,CLEAN_BY,TAU_PA,INV_UP,INV_DN,US_DEPTH,DS_DEPTH,COVER_US,COVER_DN,V_PK_MS,DOD_PK,RET_MIN,PAST_CAP,CAP_EXIT,CAP_LEN_M,TIE_TYPE,PACKAGE,PHASE
E0008336,N0008584,N0008585,lateral,19.76511711131895,auto_road,derived,s5c_flows,0.0,0.0,0.001669,3.6221,held,0.001669,0.2002,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,381.6328662129647,381.5340406274081,3.7539746073478,3.8643358374356467,3.5039746073478,3.6143358374356467,0.039762465845196604,0.00925908652943866,8.284662721987022,0,,0.0,none,P16,1
E0008337,N0008585,N0008586,lateral,40.000000000044835,auto_road,derived,s5c_flows,0.0,0.0,0.001833,3.6221,held,0.001833,0.22,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,381.5340406274081,381.3340406274079,3.8643358374356467,3.8182420874358627,3.6143358374356467,3.5682420874358627,0.04129571643799406,0.00961129441690109,16.143724438548503,0,,0.0,none,P16,1
E0008338,N0008586,N0008587,lateral,39.99999999996777,auto_road,derived,s5c_flows,0.0,0.0,0.002167,3.6221,held,0.002167,0.26,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,381.3340406274079,381.13404062740807,3.8182420874358627,3.740104880404431,3.5682420874358627,3.490104880404431,0.04415655882156669,0.010278056402533847,15.097794856706996,0,,0.0,none,P16,1
E0008339,N0008587,N0008588,lateral,18.547692069176346,auto_road,derived,s5c_flows,0.0,0.0,0.0025,3.6221,held,0.0025,0.3,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,381.13404062740807,381.0413021670622,3.740104880404431,3.709521807547162,3.490104880404431,3.459521807547162,0.04672923697484476,0.010888200681748922,6.6153059875415625,0,,0.0,none,P16,1
E0008340,N0008588,N0008589,lateral,49.479933170032666,auto_road,derived,s5c_flows,0.0,0.0,0.002655,3.6221,held,0.002655,0.3185,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,381.0413021670622,380.7939025012121,3.709521807547162,3.6723755749598013,3.459521807547162,3.4223755749598013,0.047848877058742176,0.011156824213175404,17.234794284126426,0,,0.0,none,P16,1
E0008341,N0008589,N0008590,lateral,28.95001604688541,auto_road,derived,s5c_flows,0.0,0.0,0.003067,3.6221,held,0.003067,0.368,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,380.7939025012121,380.64915242097766,3.6723755749598013,3.908953047772343,3.4223755749598013,3.658953047772343,0.05062638627655825,0.011831205390974459,9.5306085015099,0,,0.0,none,P16,1
E0008342,N0008590,N0008591,lateral,18.590576480501316,auto_road,derived,s5c_flows,0.0,0.0,0.003308,3.6221,held,0.003308,0.397,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,380.64915242097766,380.55619953857513,3.908953047772343,4.086378586424871,3.658953047772343,3.836378586424871,0.05213649440827605,0.012202609921397684,5.9429185805117095,0,,0.0,none,P16,1
E0008343,N0008591,N0008592,lateral,69.99999999999412,auto_road,derived,s5c_flows,0.0,0.0,0.003463,3.6221,held,0.003463,0.4156,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,380.55619953857513,380.20619953857516,4.086378586424871,4.321907150877962,3.836378586424871,4.071907150877962,0.0530690603720188,0.012433628992850637,21.98393298257275,0,,0.0,none,P16,1
E0008344,N0008592,N0008593,lateral,70.00000000005956,auto_road,derived,s5c_flows,0.0,0.0,0.004046,3.6221,held,0.004046,0.4856,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,380.20619953857516,379.85619953857486,4.321907150877962,4.545259201659519,4.071907150877962,4.295259201659519,0.05634444398772678,0.013254976994210271,20.705975320686246,0,,0.0,none,P16,1
E0008345,N0008593,N0008594,lateral,69.99999999999412,auto_road,derived,s5c_flows,0.0,0.0,0.00463,3.6221,held,0.00463,0.5556,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,379.85619953857486,379.5061995385749,4.545259201659519,4.580745041503235,4.295259201659519,4.330745041503235,0.0593204861234492,0.014014573709775296,19.667179804269825,0,,0.0,none,P16,1
E0008346,N0008594,N0008595,lateral,12.84330481498385,auto_road,derived,s5c_flows,0.0,0.0,0.005213,3.6221,held,0.005213,0.6256,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,379.5061995385749,379.44198301449995,4.580745041503235,4.540866106593796,4.330745041503235,4.290866106593796,0.06204841505077704,0.01472185061330264,3.449807381454624,0,,0.0,none,P16,1
E0008347,N0008595,N0008165,lateral,22.633096567627724,auto_road,derived,s5c_flows,0.0,0.0,0.00532,3.6221,held,0.00532,0.6384,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,379.44198301449995,379.3288175316618,4.540866106593796,4.315896823806952,4.290866106593796,4.065896823806952,0.06252637481326495,0.014846848275709618,6.032946532622295,0,,0.0,none,P16,1
E0008348,N0008596,N0008597,lateral,16.677089710242907,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,381.36217041015624,381.278784961605,1.5500000000000114,1.6137016106605984,1.3000000000000114,1.3637016106605984,0.0,0.0,0.0,0,,0.0,none,P16,1
E0008349,N0008597,N0008165,lateral,66.56334609912075,auto_road,derived,s5c_flows,0.0,0.0,0.000139,3.6221,held,0.000139,0.0167,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,381.278784961605,380.9459682311094,1.6137016106605984,2.6987461243593316,1.3637016106605984,2.4487461243593316,0.012982456318544494,0.0037199310588155454,85.45294314353524,0,,0.0,none,P16,1
E0008350,N0008598,N0008599,lateral,25.942243542145693,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,380.75477905273436,380.62506783502363,1.5500000000000114,1.7770012567732465,1.3000000000000114,1.5270012567732465,0.0,0.0,0.0,0,,0.0,none,P16,1
E0008351,N0008599,N0008162,lateral,14.422205101855956,auto_block,provisional,s5c_flows,0.0,0.0,0.000216,3.6221,held,0.000216,0.0259,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,380.62506783502363,380.55295680951434,1.7770012567732465,1.6922214131419082,1.5270012567732465,1.4422214131419082,0.016159584699658967,0.004313505293501135,14.874768720758363,0,,0.0,none,P16,1
E0008352,N0008600,N0008162,lateral,29.154759474226502,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,380.624072265625,380.47829846825385,1.5500000000000114,1.766879754402396,1.3000000000000114,1.516879754402396,0.0,0.0,0.0,0,,0.0,none,P16,1
E0008353,N0008601,N0008602,trunk main,43.908636173150924,main_pipe,drafted,s5c_flows,52704.5758,69616.56,9.832745,1.6402,merrimack,1010.378162,1179.9294,0.0,0.0,,1200,GRP,0.1,0.075,table11,dod,velocity,1.0,328.71945133732265,328.6755427011495,9.673615068927347,9.013269554709893,8.423615068927347,7.763269554709893,1.1807376780026912,0.7076865020505312,0.6197910141427543,0,,0.0,none,P249,1
E0008354,N0008602,N0008603,trunk main,46.091363827018355,main_pipe,drafted,s5c_flows,52704.5758,69616.56,9.833111,1.6402,merrimack,1010.378528,1179.9733,0.0,0.0,,1200,GRP,0.1,0.075,table11,dod,velocity,1.0,328.6755427011495,328.62945133732245,9.013269554709893,8.173801836505675,7.763269554709893,6.923801836505675,1.1807377420521084,0.7076867032548664,0.6506012044485581,0,,0.0,none,P249,1
E0008355,N0008603,N0008604,trunk main,69.99999999963768,main_pipe,drafted,s5c_flows,52704.5758,69616.56,9.833495,1.6402,merrimack,1010.378912,1180.0194,0.0,0.0,,1200,GRP,0.1,0.075,table11,dod,velocity,1.0,328.62945133732245,328.5594513373228,8.173801836505675,7.864224199786577,6.923801836505675,6.614224199786577,1.180737809251402,0.7076869143545694,0.9880827542909841,0,,0.0,none,P249,1
E0008356,N0008604,N0008605,trunk main,71.26996504991985,main_pipe,drafted,s5c_flows,52704.5758,69616.56,9.834078,1.6402,merrimack,1010.379495,1180.0894,0.0,0.0,,1200,GRP,0.1,0.075,table11,dod,velocity,1.0,328.5594513373228,328.4881813722729,7.864224199786577,7.325936059367734,6.614224199786577,6.075936059367734,1.180737911275145,0.7076872348524377,1.0060088182899034,0,,0.0,none,P249,1
E0008357,N0008605,N0008169,trunk main,55.94859866018428,main_pipe,drafted,s5c_flows,52704.5758,69616.56,9.834672,1.6402,merrimack,1010.380089,1180.1607,0.0,0.0,,1200,GRP,0.1,0.075,table11,dod,velocity,1.0,328.4881813722729,328.4322327736127,7.325936059367734,6.80443104474665,6.075936059367734,5.55443104474665,1.1807380152236342,0.7076875613976117,0.7897405117085112,0,,0.0,none,P249,1
E0008358,N0008606,N0008182,trunk main,80.03191733216278,main_pipe,drafted,s5c_flows,23.4492,28.368,0.109289,3.6221,held,1.092341,13.1147,42.281,0.0,W11a-XG01430,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,400.71035558419015,400.3101959975293,3.499849493934846,4.031387254423805,3.249849493934846,3.781387254423805,0.3801502675191299,0.1599780342062757,3.508784296205334,0,,0.0,none,P05,1
E0008359,N0008607,N0008185,trunk main,18.93101575340608,main_pipe,drafted,s5c_flows,55.6152,81.444,0.007619,3.6221,held,2.33915,0.9143,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,342.8634291051341,342.7687740263671,3.1239060999440085,3.0403690400391383,2.8739060999440085,2.7903690400391383,0.4787518525952209,0.23169565328732672,0.6590406439433677,0,,0.0,none,P01,1
E0008360,N0008608,N0008169,main,66.45061391530199,draft,drafted,s5c_flows,288.4903,405.754,0.022614,3.0801,merrimack,10.307215,2.7136,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,329.06721529741503,328.73496222783854,5.508742954538093,6.501701590520838,5.258742954538093,6.251701590520838,0.724214204443547,0.5089739771776511,1.529257815058543,0,,0.0,none,P249,1
E0008361,N0008609,N0008169,lateral,76.47308278739716,draft,drafted,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,1.0,0.5,cover_min,minimum,tractive,1.0,334.3457211119022,333.58099028402825,1.6453372377071673,1.6556735343311288,1.3953372377071673,1.4056735343311288,0.0,0.0,0.0,0,,0.0,none,P249,1
E0008362,N0008610,N0008611,lateral,69.99999999996977,draft,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,343.61773463028254,343.2677346302827,1.5500815318268337,2.029201404873561,1.3000815318268337,1.779201404873561,0.13489621704043256,0.037230723305707175,8.648624047896591,0,,0.0,none,P01,1
E0008363,N0008611,N0008612,lateral,70.97676428046826,draft,provisional,s5c_flows,8.6382,11.648,0.000583,3.6221,held,0.362721,0.07,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,343.2677346302827,342.91285080888036,2.029201404873561,2.855459737994636,1.779201404873561,2.605459737994636,0.2688662035589366,0.09528204823720696,4.399757409755038,0,,0.0,none,P01,1
E0008364,N0008612,N0008613,lateral,5.470322041980286,draft,provisional,s5c_flows,11.8776,16.016,0.001175,3.6221,held,0.499114,0.141,0.0,0.0,,200,PVC-U,0.75,0.5,table11,minimum,tractive,1.0,342.91285080888036,342.87182339356553,2.855459737994636,2.94809237791884,2.605459737994636,2.69809237791884,0.3426375898689583,0.1003932522441304,0.26608882600380623,0,,0.0,none,P01,1
E0008365,N0008613,N0008185,lateral,10.742392910046135,draft,provisional,s5c_flows,11.8776,16.016,0.00122,3.6221,held,0.49916,0.1464,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,342.87182339356553,342.8181114290153,2.94809237791884,2.991031637390961,2.69809237791884,2.741031637390961,0.2976430623638289,0.1105187618729411,0.6015254661479389,0,,0.0,none,P01,1
E0008366,N0008614,N0008615,lateral,64.99959068405364,auto_road,derived,s5c_flows,2.7231,3.912,0.0,3.6221,held,0.114159,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,344.18190307617186,343.8569051227516,1.5500000000000114,2.4170206584984157,1.3000000000000114,2.1670206584984157,0.18438535469366626,0.05622614707000764,5.875339249154081,0,,0.0,none,P01,1
E0008367,N0008615,N0008185,lateral,83.26966457502431,auto_road,derived,s5c_flows,4.8827,6.824,0.000542,3.6221,held,0.205235,0.065,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,343.8569051227516,343.44055679987645,2.4170206584984157,2.368586266529803,2.1670206584984157,2.118586266529803,0.22367364869991457,0.07334894182281806,6.204699350968301,0,,0.0,none,P01,1
E0008368,N0008616,N0008617,lateral,89.99999999995352,draft,provisional,s5c_flows,3.2393,4.368,0.0,3.6221,held,0.135802,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,328.4885475440295,328.0385475440297,1.5709617333142774,1.7235679344859136,1.3209617333142774,1.4735679344859136,0.19530982006149752,0.060806644196143594,7.680105380911813,0,,0.0,none,P06,1
E0008369,N0008617,N0008618,lateral,90.00000000000612,draft,provisional,s5c_flows,7.5585,10.192,0.00075,3.6221,held,0.31762,0.09,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,328.0385475440297,327.58854754402967,1.7235679344859136,2.148513002845334,1.4735679344859136,1.898513002845334,0.25765260979619165,0.08961444721288933,5.821792378453422,0,,0.0,none,P06,1
E0008370,N0008618,N0008619,lateral,70.00000000005835,draft,provisional,s5c_flows,10.7978,14.56,0.0015,3.6221,held,0.454172,0.18,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,327.58854754402967,327.23854754402936,2.148513002845334,3.165505190345641,1.898513002845334,2.915505190345641,0.28885631398994277,0.1057597749841139,4.038916963775489,0,,0.0,none,P06,1
E0008371,N0008619,N0008620,lateral,71.9267580443655,draft,provisional,s5c_flows,14.1024,19.016,0.002083,3.6221,held,0.593293,0.25,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,327.23854754402936,326.8789137538075,3.165505190345641,3.916648990333101,2.915505190345641,3.666648990333101,0.31433439799159824,0.11982093871303748,3.813707021563281,0,,0.0,none,P06,1
E0008372,N0008620,N0008208,lateral,21.458874662142147,draft,provisional,s5c_flows,21.2595,30.796,0.002683,3.6221,held,0.893933,0.3219,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,326.8789137538075,326.7716193804968,3.916648990333101,4.161302982784434,3.666648990333101,3.9113029827844343,0.357311870448169,0.14539669548642803,1.0009404685803245,0,,0.0,none,P06,1
E0008373,N0008621,N0008208,lateral,65.47251566943632,draft,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,329.35377807617186,329.0264154978247,1.5500000000000114,1.9065068654565493,1.3000000000000114,1.6565068654565493,0.17065230391004918,0.050665805354795285,6.394338485261713,0,,0.0,none,P06,1
E0008374,N0008622,N0008200,sub main,87.70093701983488,draft,drafted,s5c_flows,1451.9236,1941.722,0.212396,2.5331,merrimack,42.780145,25.4875,0.0,0.0,,400,GRP,0.25,0.205,table11,minimum,velocity,1.0,326.0992331276512,325.8799807851016,4.858805202426936,5.282342212945252,4.408805202426936,4.832342212945252,0.7916514852917469,0.4449338611937409,1.846370923090281,0,,0.0,none,P249,1
E0008375,N0008623,N0008624,lateral,49.99999999985409,draft,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.55,0.5,cover_min,minimum,tractive,1.0,330.1356152311458,329.8606152311466,1.5559130891667223,1.5775256379940288,1.3059130891667223,1.3275256379940288,0.13935040108320515,0.03642707506375606,5.98012870327746,0,,0.0,none,P249,1
E0008376,N0008624,N0008200,lateral,52.99613602974061,draft,provisional,s5c_flows,3.2393,4.368,0.000417,3.6221,held,0.136218,0.05,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,329.8606152311466,329.569136482983,1.5775256379940288,1.5931865150638487,1.3275256379940288,1.3431865150638487,0.20201997422024656,0.05955847190203159,4.372186152573464,0,,0.0,none,P249,1
E0008377,N0008625,N0008218,lateral,53.61737752591383,draft,drafted,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,343.21803588867186,342.9499490010423,1.5500000000000114,1.7935507548170904,1.3000000000000114,1.5435507548170904,0.13489621704043256,0.037230723305707175,6.624522009370983,0,,0.0,none,P01,1
E0008378,N0008626,N0008627,lateral,89.43038835281628,draft,provisional,s5c_flows,41.0534,61.12,0.001561,3.6221,held,1.722627,0.1873,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,343.18725754430506,342.74010560254095,1.88827346155432,2.1296758915996747,1.63827346155432,1.8796758915996747,0.43681005317483357,0.19934527343556513,3.412253133172193,0,,0.0,none,P01,1
E0008379,N0008627,N0008218,lateral,51.17950598139948,draft,provisional,s5c_flows,46.4524,68.4,0.002306,3.6221,held,1.949708,0.2768,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,342.74010560254095,342.484208072634,2.1296758915996747,2.259291683225399,1.8796758915996747,2.009291683225399,0.45340120605714984,0.21179565222429247,1.88131781512981,0,,0.0,none,P01,1
E0008380,N0008628,N0008629,lateral,16.401219466856727,auto_block,provisional,s5c_flows,5.3989,7.28,0.002557,3.6221,held,0.228893,0.3069,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,401.21173832128227,401.129732223948,2.4933092861396062,2.5304545436301282,2.2433092861396062,2.2804545436301282,0.23176132805081304,0.07709739794795742,1.179461906263384,0,,0.0,none,P05,1
E0008381,N0008629,N0008630,lateral,9.433981132056603,auto_block,provisional,s5c_flows,5.3989,7.28,0.002694,3.6221,held,0.22903,0.3233,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,401.129732223948,401.0825623182877,2.5304545436301282,2.678027281321647,2.2804545436301282,2.428027281321647,0.23180640127030566,0.07711850302458481,0.6782945509958683,0,,0.0,none,P05,1
E0008382,N0008630,N0008631,lateral,4.47213595499958,auto_block,provisional,s5c_flows,5.3989,7.28,0.002773,3.6221,held,0.229109,0.3327,0.0,0.0,,200,PVC-U,0.9,0.5,table11,minimum,tractive,1.0,401.0825623182877,401.04231309469276,2.678027281321647,2.7018885654634914,2.428027281321647,2.4518885654634914,0.2838447609579118,0.06725458397954567,0.26259283066720074,0,,0.0,none,P05,1
E0008383,N0008631,N0008632,lateral,22.561028345356956,auto_block,provisional,s5c_flows,5.3989,7.28,0.00281,3.6221,held,0.229146,0.3372,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,401.04231309469276,400.929507952966,2.7018885654634914,2.5779383360965085,2.4518885654634914,2.3279383360965085,0.23184455054423478,0.0771363678950476,1.6218502363183231,0,,0.0,none,P05,1
E0008384,N0008632,N0008633,lateral,47.13163510053702,auto_block,provisional,s5c_flows,7.5585,10.192,0.002998,3.6221,held,0.319868,0.3598,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,400.929507952966,400.6938497774633,2.5779383360965085,2.7720926053492008,2.3279383360965085,2.5220926053492008,0.25823750470174717,0.08990636456441894,3.0418790352813625,0,,0.0,none,P05,1
E0008385,N0008633,N0008634,lateral,20.00000000026393,auto_block,provisional,s5c_flows,7.5585,10.192,0.003391,3.6221,held,0.320261,0.4069,0.0,2.274,W11a-XD00013,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,400.6938497774633,400.59384977746197,2.7720926053492008,4.259269119022406,2.5220926053492008,4.009269119022406,0.2583394567594472,0.0899572897889939,1.29029199611624,0,,0.0,none,P05,1
E0008386,N0008634,N0008182,lateral,30.81681955678488,auto_block,provisional,s5c_flows,7.5585,10.192,0.003557,3.6221,held,0.320428,0.4269,0.0,21.726,W11a-XD00014,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,400.59384977746197,400.43976567967803,4.259269119022406,3.9018175722750925,4.009269119022406,3.6518175722750925,0.25838275295850344,0.0899789200495866,1.9878016369081528,0,,0.0,none,P05,1
E0008387,N0008635,N0008188,sub main,45.56520111703449,draft,drafted,s5c_flows,965.617,1250.556,0.19304,2.6612,merrimack,29.935414,23.1648,0.0,0.0,,315,HDPE,0.3,0.27,table11,minimum,velocity,1.0,322.72417253211876,322.58747692876767,10.160287917099993,10.657579223576079,9.795287917099992,10.292579223576078,0.7773262620768081,0.5455096796518955,0.976964314299988,0,,0.0,none,P249,1
E0008388,N0008636,N0008637,lateral,15.811388300841896,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,14.23,0.0,W11a-XG01431,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,400.29527587890624,400.216218937402,1.5500000000000114,1.7537517657229955,1.3000000000000114,1.5037517657229955,0.0,0.0,0.0,0,,0.0,none,P05,1
E0008389,N0008637,N0008224,lateral,20.808652046684813,auto_block,provisional,s5c_flows,0.0,0.0,0.000132,3.6221,held,0.000132,0.0158,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,400.216218937402,400.1121756771686,1.7537517657229955,1.9210274478314204,1.5037517657229955,1.6710274478314204,0.012644052724088051,0.0036577662390578636,27.428774223951248,0,,0.0,none,P05,1
E0008390,N0008638,N0008639,lateral,49.99999999996118,draft,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,4.4,0.5,cover_min,minimum,tractive,1.0,336.128587013356,333.92858701335774,1.6057269514877248,1.6079120100797581,1.3557269514877248,1.3579120100797581,0.35619011799939077,0.030896117320747346,2.339574545226748,0,,0.0,none,P249,1
E0008391,N0008639,N0008640,lateral,70.00000000003986,draft,provisional,s5c_flows,6.4787,8.736,0.000417,3.6221,held,0.27202,0.05,0.0,0.0,,200,PVC-U,1.75,0.5,ground,minimum,tractive,1.0,333.92858701335774,332.70358701335704,1.6079120100797581,1.552302879221088,1.3579120100797581,1.302302879221088,0.3769904253442257,0.06234707949070048,3.0946851384940635,0,,0.0,none,P249,1
E0008392,N0008640,N0008641,lateral,71.70361708613808,draft,provisional,s5c_flows,11.8776,16.016,0.001,3.6221,held,0.498939,0.12,0.0,0.0,,200,PVC-U,1.05,0.5,cover_min,minimum,tractive,1.0,332.64178982127015,331.8889018418657,1.6141000713079734,1.6159199354780753,1.3641000713079734,1.3659199354780753,0.3848902609095339,0.0927308408736072,3.104937708594969,0,,0.0,none,P249,1
E0008393,N0008641,N0008188,lateral,88.11287552974728,draft,provisional,s5c_flows,16.1967,21.84,0.001598,3.6221,held,0.680605,0.1917,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,331.8889018418657,331.44833746421693,1.6159199354780753,1.7967186881268162,1.3659199354780753,1.5467186881268162,0.3281878144647988,0.12780613007943858,4.474718014410933,0,,0.0,none,P249,1
E0008394,N0008642,N0008643,sub main,25.079903145976353,auto_road,derived,s5c_flows,233.2794,301.702,0.190929,3.1603,merrimack,8.723807,22.9115,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,397.94196153473166,397.81656201900176,7.151605359799589,7.255032219279485,6.901605359799589,7.005032219279485,0.6941712260458707,0.4619446573209144,0.6021545838874216,0,,0.0,none,P05,1
E0008395,N0008643,N0008644,sub main,24.80925061501576,auto_road,derived,s5c_flows,233.2794,301.702,0.191138,3.1603,merrimack,8.724016,22.9365,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,397.81656201900176,397.6925157659267,7.255032219279485,7.257832134463911,7.005032219279485,7.007832134463911,0.6941755383669196,0.4619509694802565,0.595652666216115,0,,0.0,none,P05,1
E0008396,N0008644,N0008645,sub main,51.69210445484586,auto_road,derived,s5c_flows,233.2794,301.702,0.191345,3.1603,merrimack,8.724223,22.9613,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,397.6925157659267,397.4340552436525,7.257832134463911,7.2684288872068805,7.007832134463911,7.0184288872068805,0.6941798093238566,0.4619572212030053,1.2410834522637317,0,,0.0,none,P05,1
E0008397,N0008645,N0008646,sub main,15.587883112260274,auto_road,derived,s5c_flows,233.2794,301.702,0.191775,3.1603,merrimack,8.724653,23.013,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,397.4340552436525,397.3561158280912,7.2684288872068805,7.1923155683931554,7.0184288872068805,6.9423155683931554,0.694188681048671,0.4619702077679989,0.374247029609504,0,,0.0,none,P05,1
E0008398,N0008646,N0008647,sub main,13.786229364561104,auto_road,derived,s5c_flows,233.2794,301.702,0.191905,3.1603,merrimack,8.724783,23.0286,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,397.3561158280912,397.2871846812684,7.1923155683931554,7.1472635609191,6.9423155683931554,6.8972635609191,0.6941913631152904,0.4619741339107868,0.3309901298371408,0,,0.0,none,P05,1
E0008399,N0008647,N0008648,sub main,20.634628714740142,auto_road,derived,s5c_flows,233.2794,301.702,0.19202,3.1603,merrimack,8.724898,23.0424,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,397.2871846812684,397.1840115376947,7.1472635609191,7.114114683008438,6.8972635609191,6.864114683008438,0.6941937356806626,0.4619776070262541,0.49540994235823144,0,,0.0,none,P05,1
E0008400,N0008648,N0008649,sub main,31.21758610991867,auto_road,derived,s5c_flows,233.2794,301.702,0.192192,3.1603,merrimack,8.72507,23.063,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,397.1840115376947,397.0279236071451,7.114114683008438,7.081115699495513,6.864114683008438,6.831115699495513,0.6941972841571166,0.4619828015799533,0.7494888178130941,0,,0.0,none,P05,1
E0008401,N0008649,N0008650,sub main,40.871818905294475,auto_road,derived,s5c_flows,233.2794,301.702,0.192452,3.1603,merrimack,8.72533,23.0943,39.358,0.0,W11a-XG01432,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,397.0279236071451,396.82356451261865,7.081115699495513,7.2682628799594795,6.831115699495513,7.0182628799594795,0.6942026480055027,0.46199065376906046,0.9812653174286197,0,,0.0,none,P05,1
E0008402,N0008650,N0008651,sub main,27.621869118700456,auto_road,derived,s5c_flows,233.2794,301.702,0.192793,3.1603,merrimack,8.725671,23.1351,27.622,0.0,W11a-XG01433,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,396.82356451261865,396.68545516702517,7.2682628799594795,7.320556795865457,7.0182628799594795,7.070556795865457,0.6942096826660622,0.46200095213821357,0.663149040998215,0,,0.0,none,P05,1
E0008403,N0008651,N0008652,sub main,28.663798485230036,auto_road,derived,s5c_flows,233.2794,301.702,0.193023,3.1603,merrimack,8.725901,23.1628,28.664,0.0,W11a-XG01434,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,396.68545516702517,396.542136174599,7.320556795865457,7.2632227121197275,7.070556795865457,7.0132227121197275,0.6942144273025368,0.46200789820177,0.6881590989258431,0,,0.0,none,P05,1
E0008404,N0008652,N0008653,sub main,48.209809608013856,auto_road,derived,s5c_flows,233.2794,301.702,0.193262,3.1603,merrimack,8.72614,23.1914,24.105,0.0,W11a-XG01435,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,396.542136174599,396.30108712655897,7.2632227121197275,8.379699006253531,7.0132227121197275,8.129699006253531,0.6942193574713277,0.4620151160246856,1.1574105765747342,0,,0.0,none,P05,1
E0008405,N0008653,N0008654,sub main,60.000000000045404,auto_road,derived,s5c_flows,233.2794,301.702,0.193664,3.1603,merrimack,8.726542,23.2396,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,396.30108712655897,396.00108712655873,8.379699006253531,8.15107351797252,8.129699006253531,7.90107351797252,0.6942276497636951,0.46202725636409503,1.4404496858359674,0,,0.0,none,P05,1
E0008406,N0008654,N0008655,sub main,59.999999999945885,auto_road,derived,s5c_flows,233.2794,301.702,0.194164,3.1603,merrimack,8.727042,23.2996,30.769,0.0,W11a-XG01436,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,396.00108712655873,395.701087126559,8.15107351797252,8.013970246487872,7.90107351797252,7.763970246487872,0.6942379630477482,0.46204235611525024,1.4404282871668892,0,,0.0,none,P05,1
E0008407,N0008655,N0008656,sub main,16.788713673758295,auto_road,derived,s5c_flows,233.2794,301.702,0.194664,3.1603,merrimack,8.727542,23.3596,16.789,0.0,W11a-XG01437,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,395.701087126559,395.6171435581902,8.013970246487872,7.994703365637918,7.763970246487872,7.744703365637918,0.6942482757637478,0.46205745567410605,0.403042980920356,0,,0.0,none,P05,1
E0008408,N0008656,N0008182,sub main,60.108579249820316,auto_road,derived,s5c_flows,233.2794,301.702,0.194804,3.1603,merrimack,8.727681,23.3764,40.573,0.0,W11a-XG01438,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,395.6171435581902,395.3166006619411,7.994703365637918,9.02498259001203,7.744703365637918,8.77498259001203,0.6942511425978921,0.4620616533173122,1.4430075698757858,0,,0.0,none,P05,1
E0008409,N0008657,N0008658,lateral,83.79944342501517,auto_link,provisional,s5c_flows,3.6428,4.912,0.001032,3.6221,held,0.153746,0.1238,73.134,0.0,W11a-XG01439,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,400.26529606018727,399.8462988430622,2.024987142937732,2.1817773288128137,1.7749871429377322,1.9317773288128137,0.20347266808546444,0.06432005917416797,6.864103191639885,0,,0.0,none,P05,1
E0008410,N0008658,N0008224,lateral,15.968269307595907,auto_link,provisional,s5c_flows,3.6428,4.912,0.00173,3.6221,held,0.154445,0.2076,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,399.8462988430622,399.7664574965242,2.1817773288128137,2.266745628475803,1.9317773288128137,2.016745628475803,0.20377676308228143,0.06445244681522685,1.30602634847921,0,,0.0,none,P05,1
E0008411,N0008659,N0008229,lateral,39.48680616601125,draft,provisional,s5c_flows,3.2393,4.368,0.0,3.6221,held,0.135802,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,340.27120714652955,340.0737731156995,1.550753302689202,1.6385071577379904,1.300753302689202,1.3885071577379904,0.19530982006149752,0.060806644196143594,3.369587027897349,0,,0.0,none,P01,1
E0008412,N0008660,N0008229,lateral,61.12803610552696,draft,provisional,s5c_flows,3.2393,4.368,0.0,3.6221,held,0.135802,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,340.0128014590611,339.7071612785335,1.5500342342982663,2.0051189949040236,1.3000342342982663,1.7551189949040236,0.19530982006149752,0.060806644196143594,5.216330655765241,0,,0.0,none,P01,1
E0008413,N0008661,N0008231,main,38.87420136226409,draft,drafted,s5c_flows,46.0509,56.754,0.004444,3.6221,held,1.935017,0.5333,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,340.8965571433648,340.7021861365535,2.2680851906195585,2.2486500450871176,2.0180851906195585,1.9986500450871176,0.4523728899170705,0.21101110626918734,1.4322329442785777,0,,0.0,none,P01,1
E0008414,N0008662,N0008231,lateral,66.508114240981,auto_road,derived,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,341.41282958984374,341.08028901863884,1.5500000000000114,1.8705471630017882,1.3000000000000114,1.6205471630017882,0.13489621704043256,0.037230723305707175,8.217195374357862,0,,0.0,none,P01,1
E0008415,N0008663,N0008664,lateral,27.202941017470888,auto_block,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,340.6974670410156,340.56145233592827,1.5500000000000114,1.8935342363373593,1.3000000000000114,1.6435342363373593,0.17065230391004918,0.050665805354795285,2.656760793163152,0,,0.0,none,P01,1
E0008416,N0008664,N0008232,lateral,11.313708498984761,auto_block,provisional,s5c_flows,2.1596,2.912,0.000227,3.6221,held,0.090761,0.0272,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,340.56145233592827,340.50488379343335,1.8935342363373593,2.0606069292228995,1.6435342363373593,1.8106069292228995,0.17079557231941878,0.0507226733019199,1.1040204717003308,0,,0.0,none,P01,1
E0008417,N0008665,N0008235,lateral,7.0,auto_block,provisional,s5c_flows,8.6382,11.648,0.000958,3.6221,held,0.363095,0.1149,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,340.27638510788296,340.234385107883,1.841412743679541,1.8480733882107643,1.591412743679541,1.5980733882107643,0.2864993060880401,0.0913168417880578,0.4072144825049436,0,,0.0,none,P01,1
E0008418,N0008666,N0008235,lateral,31.035367995958435,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.95,0.5,cover_min,minimum,tractive,1.0,340.8184823675686,340.523646371607,1.5567922906345188,1.5588121244867352,1.3067922906345188,1.3088121244867352,0.0,0.0,0.0,0,,0.0,none,P01,1
E0008419,N0008667,N0008668,main,50.000000000075545,draft,drafted,s5c_flows,144.2468,190.228,0.025056,3.3496,merrimack,5.617303,3.0067,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,319.5883761779166,319.3383761779162,9.894778118958413,9.917940960755686,9.644778118958413,9.667940960755686,0.6165135231071543,0.36270345426803496,1.3516870305369657,0,,0.0,none,P252,1
E0008420,N0008668,N0008669,main,49.9999999998387,draft,drafted,s5c_flows,146.4063,193.14,0.025472,3.3436,merrimack,5.691246,3.0567,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,319.3383761779162,319.088376177917,9.917940960755686,9.952395306458016,9.667940960755686,9.702395306458016,0.6187563310635832,0.3652397183397509,1.3467875664370568,0,,0.0,none,P252,1
E0008421,N0008669,N0008241,main,8.614933110299614,draft,drafted,s5c_flows,147.4861,194.596,0.025889,3.3406,merrimack,5.728377,3.1067,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,319.088376177917,319.0453015123655,9.952395306458016,9.933214112634516,9.702395306458016,9.683214112634516,0.6198733794477151,0.3665090093208774,0.23163152873724008,0,,0.0,none,P252,1
E0008422,N0008670,N0008671,lateral,50.000000000021195,draft,provisional,s5c_flows,4.7226,6.368,0.0,3.6221,held,0.197982,0.0,0.0,0.0,,200,PVC-U,1.15,0.5,cover_min,minimum,tractive,1.0,328.08137405375743,327.5063740537572,1.717087860305071,1.736851043899037,1.467087860305071,1.486851043899037,0.29427270098402936,0.05946925667203515,2.8318404342199344,0,,0.0,none,P252,1
E0008423,N0008671,N0008672,lateral,50.00000000005486,draft,provisional,s5c_flows,9.0417,12.192,0.000417,3.6221,held,0.379467,0.05,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,327.5063740537572,327.25637405375693,1.736851043899037,1.8291056825711962,1.486851043899037,1.5791056825711962,0.272776455115331,0.09729371126153993,3.0550046300070544,0,,0.0,none,P252,1
E0008424,N0008672,N0008241,lateral,11.975806889455711,draft,provisional,s5c_flows,9.0417,12.192,0.000833,3.6221,held,0.379884,0.1,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,327.25637405375693,327.1964950193096,1.8291056825711962,1.7820206056903771,1.5791056825711962,1.5320206056903771,0.2728722414820022,0.09734321953724326,0.731466053149614,0,,0.0,none,P252,1
E0008425,N0008673,N0008674,lateral,80.00000000012409,draft,provisional,s5c_flows,27.226,31.37,0.002126,3.6221,held,1.143508,0.2552,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,339.8215502181543,339.4215502181537,1.7267591080175748,2.1084485611431774,1.4767591080175748,1.8584485611431774,0.3855413531668729,0.16352425792921615,3.4583406485018435,0,,0.0,none,P01,1
E0008426,N0008674,N0008675,lateral,79.99999999997566,draft,provisional,s5c_flows,32.6249,38.65,0.002793,3.6221,held,1.370511,0.3352,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,339.4215502181537,339.02155021815383,2.1084485611431774,2.219904859971166,1.8584485611431774,1.969904859971166,0.4075221919679189,0.17840846932635906,3.27180546142599,0,,0.0,none,P01,1
E0008427,N0008675,N0008239,lateral,9.984952324714197,draft,provisional,s5c_flows,35.8642,43.018,0.00346,3.6221,held,1.506979,0.4152,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,339.02155021815383,338.97162545653026,2.219904859971166,2.246544709485363,1.969904859971166,1.996544709485363,0.4194697799572636,0.18679311217398892,0.3967291090564968,0,,0.0,none,P01,1
E0008428,N0008676,N0008677,main,13.45362404707371,auto_block,provisional,s5c_flows,17.2765,23.296,0.002118,3.6221,held,0.726393,0.2542,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,340.3918996562729,340.32463153603754,2.0488657245864488,1.9723960518530816,1.7988657245864488,1.7223960518530816,0.33494491739972626,0.13178941201464173,0.669444603584278,0,,0.0,none,P01,1
E0008429,N0008677,N0008678,main,21.546375952994236,auto_block,provisional,s5c_flows,17.2765,23.296,0.00223,3.6221,held,0.726506,0.2677,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,340.32463153603754,340.2168996562726,1.9723960518530816,1.6417429218524262,1.7223960518530816,1.3917429218524262,0.33496120713786043,0.1317990854637227,1.0720831494240448,0,,0.0,none,P01,1
E0008430,N0008678,N0008679,main,3.7518453283528004,auto_block,provisional,s5c_flows,18.3563,24.752,0.00241,3.6221,held,0.771952,0.2892,0.0,0.0,,200,PVC-U,1.1,0.5,table11,minimum,tractive,1.0,340.2168996562726,340.1756293576607,1.6417429218524262,1.7146294314018178,1.3917429218524262,1.4646294314018178,0.44922733370197554,0.112373343565672,0.13919623936781764,0,,0.0,none,P01,1
E0008431,N0008679,N0008680,main,38.6003531220572,auto_block,provisional,s5c_flows,19.4361,26.208,0.002441,3.6221,held,0.817251,0.293,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,340.1756293576607,339.9826275920504,1.7146294314018178,2.3326800251371083,1.4646294314018178,2.0826800251371083,0.3474897222209762,0.1393406446235828,1.8513906385174754,0,,0.0,none,P01,1
E0008432,N0008680,N0008681,main,17.60717861708587,auto_block,provisional,s5c_flows,20.5158,27.664,0.002763,3.6221,held,0.86284,0.3316,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,339.9826275920504,339.894591698965,2.3326800251371083,2.589783301035027,2.0826800251371083,2.339783301035027,0.35340591687085554,0.14297313992897248,0.8303567171419689,0,,0.0,none,P01,1
E0008433,N0008681,N0008232,main,17.69180601295413,auto_block,provisional,s5c_flows,20.5158,27.664,0.00291,3.6221,held,0.862986,0.3492,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,339.894591698965,339.8061326689002,2.589783301035027,2.7593580537560456,2.339783301035027,2.5093580537560456,0.3534244948478257,0.14298461930693934,0.8343038975727903,0,,0.0,none,P01,1
E0008434,N0008682,N0008683,lateral,45.689502063139976,draft,provisional,s5c_flows,42.8907,54.622,0.003406,3.6221,held,1.801495,0.4087,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,329.05105215142635,328.8226046411107,2.8600196259174027,1.6072659643580778,2.6100196259174027,1.3572659643580778,0.4427481222993466,0.20375087173226542,1.7199207917531956,0,,0.0,none,P252,1
E0008435,N0008683,N0008684,lateral,54.31049793704361,draft,provisional,s5c_flows,51.1275,67.858,0.003787,3.6221,held,2.147184,0.4544,0.0,0.0,,200,PVC-U,2.25,0.5,cover_min,minimum,velocity,1.0,328.60187644589234,327.3798902423089,1.8279941595764058,1.7848131268317502,1.5779941595764058,1.5348131268317502,0.7921758071317347,0.15365402687528523,1.1426440412195868,0,,0.0,none,P252,1
E0008436,N0008684,N0008685,lateral,54.999999999696804,draft,provisional,s5c_flows,59.0252,79.572,0.004239,3.6221,held,2.478726,0.5087,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,327.3798902423089,327.1048902423104,1.7848131268317502,4.9959703533927495,1.5348131268317502,4.7459703533927495,0.4870595467337568,0.23845879085051352,1.882042294025076,0,,0.0,none,P252,1
E0008437,N0008685,N0008686,lateral,20.000000000117215,draft,provisional,s5c_flows,65.843,89.83,0.004698,3.6221,held,2.765006,0.5637,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,327.1048902423104,327.0048902423098,4.9959703533927495,5.452018937377716,4.7459703533927495,5.202018937377716,0.5030430410993617,0.25182371396591563,0.6626338227576166,0,,0.0,none,P252,1
E0008438,N0008686,N0008687,lateral,39.999999999809475,draft,provisional,s5c_flows,71.2419,97.11,0.004864,3.6221,held,2.991509,0.5837,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,327.0048902423098,326.80489024231076,5.452018937377716,3.592967423704863,5.202018937377716,3.342967423704863,0.5148135246247197,0.26197496580799895,1.2949672741202107,0,,0.0,none,P252,1
E0008439,N0008687,N0008245,lateral,37.275079669982745,draft,provisional,s5c_flows,75.9002,104.456,0.005198,3.6202,merrimack,3.185481,0.6237,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,326.80489024231076,326.61851484396084,3.592967423704863,2.8645173826016617,3.342967423704863,2.6145173826016617,0.5243593172905725,0.2704086451327805,1.1847817085488743,0,,0.0,none,P252,1
E0008440,N0008688,N0008245,lateral,24.04655085876379,draft,provisional,s5c_flows,25.7476,37.84,0.002266,3.6221,held,1.08167,0.272,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,326.7068145544827,326.5865818001889,3.022006246298531,2.896450426373576,2.772006246298531,2.646450426373576,0.37900274365484593,0.15922840697309198,1.0574484073156099,0,,0.0,none,P252,1
E0008441,N0008689,N0008690,lateral,49.99999999994295,draft,provisional,s5c_flows,29.8691,38.128,0.003392,3.6221,held,1.255581,0.407,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,338.3697328782607,338.119732878261,2.951464631504905,2.9763974928327457,2.701464631504905,2.7263974928327457,0.3967589686018711,0.1710339085505554,2.100351597013534,0,,0.0,none,P01,1
E0008442,N0008690,N0008691,lateral,49.99999999994295,draft,provisional,s5c_flows,36.0106,47.474,0.003809,3.6221,held,1.513465,0.457,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,338.119732878261,337.8697328782613,2.9763974928327457,2.9340390943949615,2.7263974928327457,2.6840390943949615,0.4200173561767027,0.18718248667816467,1.9840449949925316,0,,0.0,none,P01,1
E0008443,N0008691,N0008692,lateral,3.6405682420060885,draft,provisional,s5c_flows,36.0106,47.474,0.004225,3.6221,held,1.513882,0.507,0.0,0.0,,200,PVC-U,1.1,0.5,table11,minimum,tractive,1.0,337.8697328782613,337.82968662759924,2.9340390943949615,3.0082039974007557,2.6840390943949615,2.7582039974007557,0.5540936963827581,0.15450173346494384,0.10950519336869363,0,,0.0,none,P01,1
E0008444,N0008692,N0008239,lateral,93.21431184216623,draft,provisional,s5c_flows,44.6489,59.122,0.004256,3.6221,held,1.87605,0.5107,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,337.82968662759924,337.3636150683884,3.0082039974007557,3.8545550976272125,2.7582039974007557,3.6045550976272125,0.44818561499787957,0.20783420053621776,3.4663581606550538,0,,0.0,none,P01,1
E0008445,N0008693,N0008259,lateral,90.09028778724546,draft,provisional,s5c_flows,7.5585,10.192,0.0,3.6221,held,0.31687,0.0,0.0,0.0,,200,PVC-U,1.55,0.5,cover_min,minimum,tractive,1.0,333.7675051663939,332.3711057056916,1.713573935168597,1.7392763743865203,1.463573935168597,1.4892763743865203,0.380133855218164,0.06873512494976605,3.9499370441297756,0,,0.0,none,P252,1
E0008446,N0008694,N0008695,lateral,54.99999999985079,draft,drafted,s5c_flows,3.6428,4.912,0.0,3.6221,held,0.152715,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,339.580859375,339.30585937500075,1.5500000000000114,1.9415161132804997,1.3000000000000114,1.6915161132804997,0.20302235827070736,0.06412421494758933,4.515102053153715,0,,0.0,none,P01,1
E0008447,N0008695,N0008696,lateral,47.983481273559555,draft,drafted,s5c_flows,9.0417,12.192,0.000458,3.6221,held,0.379509,0.055,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,339.30585937500075,339.06594196863296,1.9415161132804997,3.8574283926951694,1.6915161132804997,3.6074283926951694,0.2727861060626993,0.0972986989646307,2.931691424594932,0,,0.0,none,P01,1
E0008448,N0008696,N0008697,lateral,17.016518726701854,draft,drafted,s5c_flows,9.0417,12.192,0.000858,3.6221,held,0.379909,0.103,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,339.06594196863296,338.98085937499945,3.8574283926951694,4.195074462891171,3.6074283926951694,3.9450744628911707,0.2728779816862031,0.09734618677713094,1.0393240366720666,0,,0.0,none,P01,1
E0008449,N0008697,N0008262,lateral,38.29061330717249,draft,drafted,s5c_flows,10.1215,13.648,0.001,3.6221,held,0.425318,0.12,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,338.98085937499945,338.7894063084636,4.195074462891171,3.511191836067667,3.9450744628911707,3.261191836067667,0.2828873143943304,0.10258058802902628,2.2559402842761944,0,,0.0,none,P01,1
E0008450,N0008698,N0008699,lateral,64.36394533479938,draft,provisional,s5c_flows,4.3191,5.824,0.0,3.6221,held,0.181069,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,334.7655679540623,334.4437482273883,1.5596273584376945,3.219703921049188,1.3096273584376945,2.969703921049188,0.214700651244523,0.06927965601494754,4.996409726884895,0,,0.0,none,P252,1
E0008451,N0008699,N0008700,lateral,5.636054665034037,draft,provisional,s5c_flows,8.6382,11.648,0.000536,3.6221,held,0.362674,0.0644,0.0,0.0,,200,PVC-U,0.75,0.5,table11,minimum,tractive,1.0,334.4437482273883,334.4014778174006,3.219703921049188,3.2222099267400495,2.969703921049188,2.9722099267400495,0.30936899653460564,0.08660535777296632,0.30363173255703596,0,,0.0,none,P252,1
E0008452,N0008700,N0008259,lateral,81.10803255291265,draft,provisional,s5c_flows,15.1169,20.384,0.000583,3.6221,held,0.634324,0.07,0.0,0.0,,200,PVC-U,2.3,0.5,ground,minimum,tractive,1.0,334.4014778174006,332.5359930686836,3.2222099267400495,1.574389011394544,2.9722099267400495,1.324389011394544,0.5444719068137686,0.08623994235075025,2.4827737218973076,0,,0.0,none,P252,1
E0008453,N0008701,N0008702,lateral,64.99999999975049,auto_road,derived,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,340.7122823925781,340.3872823925794,1.5516336230468823,2.4954995898424954,1.3016336230468823,2.2454995898424954,0.13489621704043256,0.037230723305707175,8.030865187305189,0,,0.0,none,P01,1
E0008454,N0008702,N0008703,lateral,31.175088404197243,auto_road,derived,s5c_flows,7.9619,10.736,0.000542,3.6221,held,0.334325,0.065,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,340.3872823925794,340.2314069505584,2.4954995898424954,2.1857378248322448,2.2454995898424954,1.9357378248322448,0.2619307635649274,0.09175903988519249,1.9836723249494366,0,,0.0,none,P01,1
E0008455,N0008703,N0008261,lateral,92.76685890700355,auto_road,derived,s5c_flows,14.844,20.016,0.000801,3.6221,held,0.623101,0.0962,0.0,0.0,,200,PVC-U,0.65,0.5,ground,minimum,tractive,1.0,340.2314069505584,339.62842236766284,2.1857378248322448,1.5793107866340392,1.9357378248322448,1.3293107866340392,0.3497699412787625,0.11517575165164398,4.420375031268028,0,,0.0,none,P01,1
E0008456,N0008704,N0008705,lateral,25.00000000006517,auto_road,derived,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,338.3390686035156,338.2140686035153,1.5500000000000114,2.5962951660159774,1.3000000000000114,2.3462951660159774,0.13489621704043256,0.037230723305707175,3.088794302829597,0,,0.0,none,P01,1
E0008457,N0008705,N0008706,lateral,44.999999999881055,auto_road,derived,s5c_flows,5.8023,7.824,0.000208,3.6221,held,0.243457,0.025,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,338.2140686035153,337.9890686035159,2.5962951660159774,2.3555053710935,2.3462951660159774,2.1055053710935,0.23644975829039344,0.07930547549370018,3.171921195524812,0,,0.0,none,P01,1
E0008458,N0008706,N0008261,lateral,27.279854693556132,auto_road,derived,s5c_flows,10.1215,13.648,0.000583,3.6221,held,0.424901,0.07,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,337.9890686035159,337.8526693300481,2.3555053710935,3.3550638242487594,2.1055053710935,3.1050638242487594,0.28279895575760683,0.10253385144359081,1.6077295747948408,0,,0.0,none,P01,1
E0008459,N0008707,N0008708,sub main,53.23919116175227,draft,drafted,s5c_flows,19.2818,26.0,0.03898,3.6221,held,0.847323,4.6776,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,319.87094737497796,319.6047514191692,7.472802625022041,8.060928512471435,7.222802625022041,7.810928512471435,0.3514182804095125,0.14174760741707076,2.524967829396539,0,,0.0,none,P281,1
E0008460,N0008708,N0008709,sub main,47.86693225705798,draft,drafted,s5c_flows,19.2818,26.0,0.039424,3.6221,held,0.847767,4.7309,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,319.6047514191692,319.3654167578839,8.060928512471435,8.538086660084844,7.810928512471435,8.288086660084844,0.3514755200688149,0.14178282723627772,2.2698087312826316,0,,0.0,none,P281,1
E0008461,N0008709,N0008710,sub main,65.05748500214156,draft,drafted,s5c_flows,19.2818,26.0,0.039823,3.6221,held,0.848165,4.7787,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,319.3654167578839,319.0401293328732,8.538086660084844,9.03329596009553,8.288086660084844,8.78329596009553,0.3515268109933875,0.14181439044050698,3.0845198226508983,0,,0.0,none,P281,1
E0008462,N0008710,N0008711,sub main,53.436029982056496,draft,drafted,s5c_flows,19.2818,26.0,0.040365,3.6221,held,0.848708,4.8438,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,319.0401293328732,318.7729491829629,9.03329596009553,9.378479039693332,8.78329596009553,9.128479039693332,0.35159676012892976,0.14185744104898318,2.5330167984891565,0,,0.0,none,P281,1
E0008463,N0008711,N0008712,sub main,67.09541544632435,draft,drafted,s5c_flows,19.2818,26.0,0.04081,3.6221,held,0.849153,4.8972,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,318.7729491829629,318.4374721057313,9.378479039693332,9.707211732159351,9.128479039693332,9.457211732159351,0.35165406070077837,0.14189271182995017,3.179991500388014,0,,0.0,none,P281,1
