EDGE_UID,US_NODE,DS_NODE,TIER,LEN_M,SRC,CONFIDENCE,STAGE,QADF_M3D,N_PROP,QINF_LS,PF,PF_METH,QPK_LS,UPSTR_KM,ON_WADI_M,ON_DUAL_M,CROSS_ID,DN,MATERIAL,SLOPE_LAID,SLOPE_MIN,GRAD_BY,SIZED_BY,CLEAN_BY,TAU_PA,INV_UP,INV_DN,US_DEPTH,DS_DEPTH,COVER_US,COVER_DN,V_PK_MS,DOD_PK,RET_MIN,PAST_CAP,CAP_EXIT,CAP_LEN_M,TIE_TYPE,PACKAGE,PHASE
E0008464,N0008712,N0008713,sub main,68.65966263459957,draft,drafted,s5c_flows,19.2818,26.0,0.041369,3.6221,held,0.849712,4.9643,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,318.4374721057313,318.09417379255825,9.707211732159351,10.295901891035498,9.457211732159351,10.045901891035498,0.3517260096268994,0.14193700538527493,3.2534634324897627,0,,0.0,none,P281,1
E0008465,N0008713,N0008714,sub main,4.645283516214323,draft,drafted,s5c_flows,19.2818,26.0,0.041941,3.6221,held,0.850284,5.033,0.0,0.0,,200,PVC-U,0.9,0.5,table11,minimum,tractive,1.0,318.09417379255825,318.0523662409123,10.295901891035498,10.343050018853319,10.045901891035498,10.093050018853319,0.431898569720931,0.12332961619190966,0.17925827350373216,0,,0.0,none,P281,1
E0008466,N0008714,N0008715,sub main,59.42537515751739,draft,drafted,s5c_flows,19.2818,26.0,0.04198,3.6221,held,0.850323,5.0376,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,318.0523662409123,317.75523936512474,10.343050018853319,12.187692763781513,10.093050018853319,11.937692763781513,0.3518046121685542,0.1419854028735305,2.815264169468682,0,,0.0,none,P281,1
E0008467,N0008715,N0008716,sub main,49.999999999921826,draft,drafted,s5c_flows,19.2818,26.0,0.042475,3.6221,held,0.850818,5.097,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,328.39293212890624,328.14293212890664,1.5500000000000114,3.4439819335933635,1.3000000000000114,3.1939819335933635,0.35186826173560626,0.14202459942271278,2.368310597896996,0,,0.0,none,P281,1
E0008468,N0008716,N0008717,sub main,50.00000000023588,draft,drafted,s5c_flows,19.2818,26.0,0.042892,3.6221,held,0.851235,5.147,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,328.14293212890664,327.89293212890544,3.4439819335933635,5.287426757813307,3.1939819335933635,5.037426757813307,0.3519218608068718,0.142057610839397,2.367949894975642,0,,0.0,none,P252,1
E0008469,N0008717,N0008718,sub main,15.695533684867051,draft,drafted,s5c_flows,19.2818,26.0,0.043309,3.6221,held,0.851651,5.197,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,327.89293212890544,327.8144544604811,5.287426757813307,5.668150519987648,5.037426757813307,5.418150519987648,0.351975312346216,0.142090535165106,0.7432118643133859,0,,0.0,none,P252,1
E0008470,N0008718,N0008719,sub main,9.879091157428062,draft,drafted,s5c_flows,19.2818,26.0,0.043439,3.6221,held,0.851782,5.2127,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,327.8144544604811,327.76505900469397,5.668150519987648,5.907884110540408,5.418150519987648,5.657884110540408,0.35199214051575456,0.14210090152369365,0.46777044240025634,0,,0.0,none,P252,1
E0008471,N0008719,N0008720,sub main,49.99999999984762,draft,drafted,s5c_flows,19.2818,26.0,0.043522,3.6221,held,0.851865,5.2226,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,327.76505900469397,327.5150590046947,5.907884110540408,6.808427323430294,5.657884110540408,6.558427323430294,0.35200280166574216,0.14210746911596633,2.367405399580079,0,,0.0,none,P252,1
E0008472,N0008720,N0008721,sub main,49.99999999988805,draft,drafted,s5c_flows,19.2818,26.0,0.043938,3.6221,held,0.852281,5.2726,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,327.5150590046947,327.2650590046953,6.808427323430294,7.704118241398476,6.558427323430294,7.454118241398476,0.3520562245001426,0.14214038146282754,2.3670461572285872,0,,0.0,none,P252,1
E0008473,N0008721,N0008722,sub main,3.403065667300609,draft,drafted,s5c_flows,19.2818,26.0,0.044355,3.6221,held,0.852698,5.3226,0.0,0.0,,200,PVC-U,1.2,0.5,table11,minimum,tractive,1.0,327.2650590046953,327.2242222166877,7.704118241398476,7.791372265734196,7.454118241398476,7.541372265734196,0.4777206867248689,0.11532911570305251,0.11872577993328971,0,,0.0,none,P252,1
E0008474,N0008722,N0008723,sub main,49.99999999993315,draft,drafted,s5c_flows,19.2818,26.0,0.044383,3.6221,held,0.852726,5.326,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,327.2242222166877,326.974222216688,7.791372265734196,8.528615918077605,7.541372265734196,8.278615918077605,0.35211335056235016,0.14217557943234221,2.366662133092444,0,,0.0,none,P252,1
E0008475,N0008723,N0008724,sub main,49.99999999993315,draft,drafted,s5c_flows,19.2818,26.0,0.0448,3.6221,held,0.853143,5.376,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,326.974222216688,326.72422221668836,8.528615918077605,8.84914204112414,8.278615918077605,8.59914204112414,0.35216686252824536,0.1422085544977339,2.3663025173624397,0,,0.0,none,P252,1
E0008476,N0008724,N0008270,sub main,5.128213019550977,draft,drafted,s5c_flows,19.2818,26.0,0.045217,3.6221,held,0.85356,5.426,0.0,0.0,,200,PVC-U,0.8,0.5,table11,minimum,tractive,1.0,326.72422221668836,326.68319651253194,8.84914204112414,8.86053517692119,8.59914204112414,8.61053517692119,0.41504659401189176,0.1270745681989845,0.20592920945658313,0,,0.0,none,P252,1
E0008477,N0008725,N0008726,sub main,50.00000000004879,draft,provisional,s5c_flows,404.2492,609.688,0.234424,2.9569,merrimack,14.069348,28.1309,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,333.0044257660564,332.75442576605616,2.411498306209239,3.0567924956625916,2.161498306209239,2.8067924956625916,0.7785018534768292,0.6184682512907249,1.070432047929542,0,,0.0,none,P252,1
E0008478,N0008726,N0008727,sub main,49.999999999926445,draft,provisional,s5c_flows,404.2492,609.688,0.234841,2.9569,merrimack,14.069764,28.1809,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,332.75442576605616,332.5044257660565,3.0567924956625916,3.3293144683185005,2.8067924956625916,3.0793144683185005,0.7785067157829002,0.6184804953231868,1.0704253623478008,0,,0.0,none,P252,1
E0008479,N0008727,N0008270,sub main,14.463682315166901,draft,provisional,s5c_flows,404.2492,609.688,0.235258,2.9569,merrimack,14.070181,28.2309,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,332.5044257660565,332.43210735448065,3.3293144683185005,3.1116243349724755,3.0793144683185005,2.8616243349724755,0.7785115895380866,0.6184927688717328,0.3096439091709309,0,,0.0,none,P252,1
E0008480,N0008728,N0008729,main,69.99999999998946,draft,drafted,s5c_flows,32.1086,38.194,0.02868,3.6221,held,1.374755,3.4416,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,329.143178706354,328.793178706354,1.5502111862241463,2.4504736373959872,1.3002111862241463,2.2004736373959872,0.40790669935182816,0.17867503071236895,2.860131173428501,0,,0.0,none,P275,1
E0008481,N0008729,N0008258,main,71.43510183060155,draft,drafted,s5c_flows,32.1086,38.194,0.029263,3.6221,held,1.375339,3.5116,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,328.793178706354,328.436003197201,2.4504736373959872,4.028474341861511,2.2004736373959872,3.7784743418615108,0.4079595413214271,0.17871168054121472,2.918389962528113,0,,0.0,none,P252,1
E0008482,N0008730,N0008731,lateral,25.000000000203432,draft,provisional,s5c_flows,4.9975,8.868,0.0,3.6221,held,0.209507,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,332.7409240722656,332.6159240722646,1.5500000000000114,2.3930175781260346,1.3000000000000114,2.1430175781260346,0.22518112492993966,0.0740418182680094,1.8503623107829053,0,,0.0,none,P252,1
E0008483,N0008731,N0008732,lateral,24.99999999977527,draft,provisional,s5c_flows,9.6558,16.214,0.000208,3.6221,held,0.405003,0.025,0.0,0.0,,200,PVC-U,2.7,0.5,ground,minimum,tractive,1.0,332.6159240722646,331.94092407227066,2.3930175781260346,1.5623718261668387,2.1430175781260346,1.3123718261668387,0.4977422794784937,0.06762130044726253,0.8371132689380556,0,,0.0,none,P252,1
E0008484,N0008732,N0008733,lateral,59.99999999991904,draft,provisional,s5c_flows,11.8153,19.126,0.000417,3.6221,held,0.495746,0.05,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,331.94092407227066,331.64092407227105,1.5623718261668387,4.087072753900827,1.3123718261668387,3.837072753900827,0.29699664546372523,0.11016543438633522,3.3670413968389057,0,,0.0,none,P252,1
E0008485,N0008733,N0008734,lateral,25.000000000203432,draft,provisional,s5c_flows,12.8951,20.582,0.000917,3.6221,held,0.541513,0.11,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,331.64092407227105,331.51592407227,4.087072753900827,3.4337829589799753,3.837072753900827,3.1837829589799753,0.30541028851207497,0.1148045234608697,1.3642849712104035,0,,0.0,none,P252,1
E0008486,N0008734,N0008735,lateral,16.364850254946074,draft,provisional,s5c_flows,13.9749,22.038,0.001125,3.6221,held,0.586988,0.135,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,331.51592407227,331.4340998209953,3.4337829589799753,2.2139714680672,3.1837829589799753,1.9639714680672,0.31327847762035377,0.11922220574420708,0.8706231794819624,0,,0.0,none,P252,1
E0008487,N0008735,N0008736,lateral,13.635149745098394,draft,provisional,s5c_flows,15.0547,23.494,0.001261,3.6221,held,0.632392,0.1514,0.0,0.0,,200,PVC-U,2.6,0.5,ground,minimum,tractive,1.0,331.4340998209953,331.07958592762276,2.2139714680672,1.5517312110491162,1.9639714680672,1.3017312110491162,0.5673355016874188,0.08369145462803709,0.40056103500613954,0,,0.0,none,P252,1
E0008488,N0008736,N0008258,lateral,17.530481092912098,draft,provisional,s5c_flows,16.1345,24.95,0.001375,3.6221,held,0.677773,0.165,0.0,0.0,,200,PVC-U,0.95,0.5,cover_min,minimum,tractive,1.0,331.02677381285656,330.8602342424739,1.604543325815314,1.6042432965886064,1.354543325815314,1.3542432965886064,0.4097847906750317,0.1094783323289876,0.7129954345074002,0,,0.0,none,P252,1
E0008489,N0008737,N0008738,lateral,74.99999999971467,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,338.1685525409853,337.7935525409867,1.5531576640928506,3.4153402812789295,1.3031576640928506,3.1653402812789295,0.0,0.0,0.0,0,,0.0,none,P01,1
E0008490,N0008738,N0008739,lateral,10.300893235463686,auto_road,derived,s5c_flows,5.4905,3.912,0.000625,3.6221,held,0.230802,0.075,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,337.7935525409867,337.74204807480936,3.4153402812789295,3.293291280659389,3.1653402812789295,3.043291280659389,0.23238768028796225,0.07739089443279165,0.7387721832399043,0,,0.0,none,P01,1
E0008491,N0008739,N0008286,lateral,27.039725287340357,auto_road,derived,s5c_flows,5.4905,3.912,0.000711,3.6221,held,0.230888,0.0853,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,337.74204807480936,337.60684944837266,3.293291280659389,1.8684923485023432,3.043291280659389,1.6184923485023432,0.23241581088148522,0.07740408667516183,1.9390336931601586,0,,0.0,none,P01,1
E0008492,N0008740,N0008292,lateral,84.02745823623233,draft,drafted,s5c_flows,37.116,50.048,0.003962,3.6221,held,1.55996,0.4755,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,336.4413780804674,336.02124078928625,4.084989107032584,4.000731866963747,3.834989107032584,3.750731866963747,0.42389260801331613,0.18995104715166106,3.303802922712314,0,,0.0,none,P01,1
E0008493,N0008741,N0008742,lateral,69.99973434877657,draft,drafted,s5c_flows,33.4257,45.312,0.003437,3.6221,held,1.404727,0.4125,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,336.75236690257276,336.40236823082887,2.70081913258349,3.45401604651488,2.45081913258349,3.20401604651488,0.4105975284880636,0.18054652524336517,2.8413766722908855,0,,0.0,none,P01,1
E0008494,N0008742,N0008743,lateral,69.99999999984627,draft,drafted,s5c_flows,34.5055,46.768,0.004021,3.6221,held,1.450578,0.4825,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,336.40236823082887,336.05236823082964,3.45401604651488,3.906005792607857,3.20401604651488,3.656005792607857,0.4146330612553873,0.18337327276913334,2.81373285365084,0,,0.0,none,P01,1
E0008495,N0008743,N0008292,lateral,11.615660784234194,draft,drafted,s5c_flows,35.2471,47.768,0.004604,3.6221,held,1.482251,0.5525,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,336.05236823082964,335.9942899269085,3.906005792607857,4.027682729341507,3.656005792607857,3.7776827293415067,0.4173659890864618,0.18530131628018193,0.46384792116781254,0,,0.0,none,P01,1
E0008496,N0008744,N0008745,main,52.652681208952586,auto_road,derived,s5c_flows,96.2963,129.848,0.009587,3.5175,merrimack,3.929939,1.1504,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,335.4493875992287,335.18612419318396,3.1711568343650356,3.2729822521285428,2.9211568343650356,3.0229822521285428,0.5572512513071316,0.30094675491247125,1.5747738291433888,0,,0.0,none,P01,1
E0008497,N0008745,N0008286,main,24.246554756944658,auto_road,derived,s5c_flows,99.5357,134.216,0.010026,3.5034,merrimack,4.046065,1.2031,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,335.18612419318396,335.06489141939926,3.2729822521285428,4.41045037747574,3.0229822521285428,4.16045037747574,0.561929487906434,0.30548865641184686,0.71914582638234,0,,0.0,none,P01,1
E0008498,N0008746,N0008747,sub main,59.849425053128435,draft,provisional,s5c_flows,290.5709,370.418,0.032943,3.0775,merrimack,10.382716,3.9532,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,velocity,1.0,328.34650574682104,328.0173339090288,8.944570913335212,9.514404372221179,8.694570913335212,9.264404372221179,0.7521598892059642,0.496882726138859,1.3261680553122361,0,,0.0,none,P255,1
E0008499,N0008747,N0008748,sub main,49.99965066201165,draft,provisional,s5c_flows,294.8901,376.242,0.033442,3.072,merrimack,10.51832,4.013,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,velocity,1.0,328.0173339090288,327.74233583038773,9.514404372221179,9.72696348601852,9.264404372221179,9.47696348601852,0.7546105489008926,0.5006891770322857,1.1043146855650083,0,,0.0,none,P255,1
E0008500,N0008748,N0008302,sub main,51.63652976150206,draft,provisional,s5c_flows,299.2092,382.066,0.033858,3.0666,merrimack,10.653604,4.063,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,velocity,1.0,327.74233583038773,327.45833491669947,9.72696348601852,9.726510054003654,9.47696348601852,9.476510054003654,0.7570227453023746,0.5044792735601629,1.1368335161641916,0,,0.0,none,P255,1
E0008501,N0008749,N0008303,main,35.89544939134538,draft,drafted,s5c_flows,117.5857,149.766,0.011314,3.4335,merrimack,4.684076,1.3577,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,333.07897972214346,332.89950247518675,4.999725111840917,5.318301479891375,4.749725111840917,5.068301479891375,0.5858732137649507,0.3295824498356441,1.021138150370831,0,,0.0,none,P255,1
E0008502,N0008750,N0008303,lateral,9.370831118249562,auto_road,derived,s5c_flows,3.2393,4.368,0.0,3.6221,held,0.135802,0.0,0.0,0.0,,200,PVC-U,0.55,0.5,ground,minimum,tractive,1.0,336.71596069335936,336.664421122209,1.5500000000000114,1.553382832869147,1.3000000000000114,1.303382832869147,0.20181564705026842,0.05947624497944179,0.7738771543248633,0,,0.0,none,P255,1
E0008503,N0008751,N0008752,sub main,69.99999999993922,draft,drafted,s5c_flows,390.663,514.082,0.042941,2.9692,merrimack,13.468314,5.1529,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,324.37605256662704,324.02605256662736,11.557449630638587,12.207437423607018,11.307449630638587,11.957437423607018,0.7712270820965312,0.600855054595163,1.5127407915890938,0,,0.0,none,P270,1
E0008504,N0008752,N0008753,sub main,69.9999999999893,draft,drafted,s5c_flows,394.9822,519.906,0.043524,2.9652,merrimack,13.59928,5.2229,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,velocity,1.0,334.6832800852132,334.33328008521323,1.5502099050211768,2.1022362722086427,1.3002099050211768,1.8522362722086427,0.772854943823528,0.6046811704041419,1.5095545108305375,0,,0.0,none,P270,1
E0008505,N0008753,N0008754,sub main,70.00000000003938,draft,drafted,s5c_flows,401.4608,528.642,0.044107,2.9594,merrimack,13.795114,5.2929,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,334.33328008521323,333.98328008521304,2.1022362722086427,2.983699895255711,1.8522362722086427,2.733699895255711,0.7752446225880834,0.610413901512366,1.5049013339460684,0,,0.0,none,P255,1
E0008506,N0008754,N0008755,sub main,69.9999999999893,draft,drafted,s5c_flows,409.0193,538.834,0.044691,2.9527,merrimack,14.02301,5.3629,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,333.98328008521304,333.6332800852131,2.983699895255711,3.506063176505677,2.733699895255711,3.256063176505677,0.7779587523205049,0.617104910472047,1.4996510588595353,0,,0.0,none,P255,1
E0008507,N0008755,N0008302,sub main,14.586730105814492,draft,drafted,s5c_flows,411.7424,542.746,0.045274,2.9504,merrimack,14.105362,5.4329,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,333.6332800852131,333.560346434684,3.506063176505677,3.624498536019132,3.256063176505677,3.374498536019132,0.7789219111866723,0.6195285526698102,0.3121136598402591,0,,0.0,none,P255,1
E0008508,N0008756,N0008308,lateral,22.263063787722963,draft,drafted,s5c_flows,0.0,0.0,0.002027,3.6221,held,0.002027,0.2432,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,332.66192462808294,332.5506093091443,2.219209405120182,2.3133433275744437,1.969209405120182,2.0633433275744437,0.0429958924253305,0.010006048543550777,8.629918864298672,0,,0.0,none,P261,1
E0008509,N0008757,N0008758,lateral,50.00000000010783,draft,drafted,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,326.4823446890687,326.2323446890682,1.5508889535094,1.6758889535099115,1.3008889535094,1.4258889535099115,0.0,0.0,0.0,0,,0.0,none,P297,1
E0008510,N0008758,N0008759,lateral,49.999999999736744,draft,drafted,s5c_flows,0.0,0.0,0.000417,3.6221,held,0.000417,0.05,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,326.2323446890682,325.9823446890695,1.6758889535099115,1.9181985238211041,1.4258889535099115,1.6681985238211041,0.021985998312083907,0.005448037260941702,37.90291082078954,0,,0.0,none,P297,1
E0008511,N0008759,N0008760,lateral,3.7544763546599116,draft,drafted,s5c_flows,1.0798,1.456,0.000833,3.6221,held,0.046101,0.1,0.0,0.0,,200,PVC-U,1.1,0.5,table11,minimum,tractive,1.0,325.9823446890695,325.94104544916826,1.9181985238211041,1.9646247168473678,1.6681985238211041,1.7146247168473678,0.1773677608033693,0.03136287319034023,0.3527958273114189,0,,0.0,none,P297,1
E0008512,N0008760,N0008761,lateral,60.00000000000979,draft,drafted,s5c_flows,1.0798,1.456,0.000865,3.6221,held,0.046132,0.1038,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,325.94104544916826,325.6410454491682,1.9646247168473678,1.615210654347436,1.7146247168473678,1.365210654347436,0.135775702999913,0.03754292702211762,7.365087993695043,0,,0.0,none,P297,1
E0008513,N0008761,N0008762,lateral,60.00000000000979,draft,drafted,s5c_flows,1.0798,1.456,0.001365,3.6221,held,0.046632,0.1638,0.0,0.0,,200,PVC-U,0.8,0.5,cover_min,minimum,tractive,1.0,325.57617850094863,325.09617850094855,1.6800776025669961,1.6381964990514462,1.4300776025669961,1.3881964990514462,0.15989339675069766,0.033883229241727736,6.2541669657524475,0,,0.0,none,P297,1
E0008514,N0008762,N0008763,lateral,9.387165045822757,draft,drafted,s5c_flows,1.0798,1.456,0.001865,3.6221,held,0.047132,0.2238,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,325.09617850094855,325.0492426757194,1.6381964990514462,1.6534550781868234,1.3881964990514462,1.4034550781868234,0.13677830943550193,0.03789997068073267,1.1438418226501637,0,,0.0,none,P297,1
E0008515,N0008763,N0008764,lateral,52.529811258281555,draft,drafted,s5c_flows,1.0798,1.456,0.001943,3.6221,held,0.04721,0.2331,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,325.0492426757194,324.786593619428,1.6534550781868234,1.6807220544001211,1.4034550781868234,1.4307220544001211,0.1368558900392631,0.03792764866550133,6.397217204561074,0,,0.0,none,P297,1
E0008516,N0008764,N0008765,lateral,79.99999999981642,draft,drafted,s5c_flows,1.0798,1.456,0.002381,3.6221,held,0.047648,0.2857,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,324.78120745963076,324.3812074596317,1.6861082141973611,1.559313780602679,1.4361082141973611,1.309313780602679,0.13728989126625268,0.03808261806435173,9.711809959441794,0,,0.0,none,P297,1
E0008517,N0008765,N0008766,lateral,80.00000000024517,draft,drafted,s5c_flows,1.0798,1.456,0.003047,3.6221,held,0.048314,0.3657,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,324.3812074596317,323.98120745963047,1.559313780602679,1.7344297474007817,1.309313780602679,1.4844297474007817,0.1379445374145708,0.038316801095339165,9.665720428858258,0,,0.0,none,P297,1
E0008518,N0008766,N0008767,lateral,15.108981913793846,draft,drafted,s5c_flows,1.0798,1.456,0.003714,3.6221,held,0.048981,0.4457,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,323.98120745963047,323.9056625500615,1.7344297474007817,1.7625198229853822,1.4844297474007817,1.5125198229853822,0.13859391998878767,0.038549609068715046,1.8169365961383408,0,,0.0,none,P297,1
E0008519,N0008767,N0008768,lateral,79.99999999990561,draft,drafted,s5c_flows,1.0798,1.456,0.00384,3.6221,held,0.049107,0.4608,0.0,0.0,,200,PVC-U,0.55,0.5,ground,minimum,tractive,1.0,323.9056625500615,323.465662550062,1.7625198229853822,1.5635732897817434,1.5125198229853822,1.3135732897817434,0.14329912404718523,0.03775958295058743,9.30454629222104,0,,0.0,none,P297,1
E0008520,N0008768,N0008769,lateral,82.51373814010552,draft,drafted,s5c_flows,1.0798,1.456,0.004507,3.6221,held,0.049774,0.5408,0.0,0.0,,200,PVC-U,0.55,0.5,cover_min,minimum,tractive,1.0,323.43957927576287,322.9857537159923,1.589656564080883,1.8089850535389473,1.339656564080883,1.5589850535389473,0.14396296172496467,0.037985270933633436,9.552658215167018,0,,0.0,none,P297,1
E0008521,N0008769,N0008770,lateral,85.33004808809791,draft,drafted,s5c_flows,1.0798,1.456,0.005194,3.6221,held,0.050461,0.6233,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,322.9857537159923,322.5164384515078,1.8089850535389473,2.2642927496640937,1.5589850535389473,2.0142927496640937,0.14464028279047705,0.038216038705431804,9.832443913256778,0,,0.0,none,P297,1
E0008522,N0008770,N0008314,lateral,36.029128859944535,draft,drafted,s5c_flows,1.0798,1.456,0.005905,3.6221,held,0.051172,0.7086,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,322.5164384515078,322.3182782427781,2.2642927496640937,2.121937821675033,2.0142927496640937,1.8719378216750329,0.14533456036023906,0.03845310305850827,4.131745948869005,0,,0.0,none,P297,1
E0008523,N0008771,N0008772,sub main,50.000000000109445,draft,drafted,s5c_flows,129.9238,175.192,0.084456,3.3923,merrimack,5.185563,10.1347,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,315.07527569467777,314.8252756946772,12.277843201806604,12.355479920557173,12.027843201806604,12.105479920557173,0.6029045480886979,0.34765179375187316,1.3821977889816142,1,recovers_500m,454.84,none,P297,1
E0008524,N0008772,N0008773,sub main,50.9113274206349,draft,drafted,s5c_flows,129.9238,175.192,0.084872,3.3923,merrimack,5.18598,10.1847,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,314.8252756946772,314.570719057574,12.355479920557173,11.400594418988476,12.105479920557173,11.150594418988476,0.6029181377000744,0.34766654350760595,1.4073587616953585,1,recovers_500m,454.84,none,P297,1
E0008525,N0008773,N0008774,sub main,54.08867257925354,draft,drafted,s5c_flows,129.9238,175.192,0.085297,3.3923,merrimack,5.186404,10.2356,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,314.570719057574,314.30027569467774,11.400594418988476,10.961015809228513,11.150594418988476,10.711015809228513,0.602931954511805,0.3476815404196406,1.4951569071352677,0,,0.0,none,P297,1
E0008526,N0008774,N0008775,sub main,60.00000000018053,draft,drafted,s5c_flows,129.9238,175.192,0.085747,3.3923,merrimack,5.186855,10.2897,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,314.30027569467774,314.0002756946768,10.961015809228513,11.328825867823184,10.711015809228513,11.078825867823184,0.6029466501467736,0.3476974918351713,1.6585215288277686,0,,0.0,none,P297,1
E0008527,N0008775,N0008776,sub main,59.99999999971622,draft,drafted,s5c_flows,129.9238,175.192,0.086247,3.3923,merrimack,5.187355,10.3497,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,314.0002756946768,313.7002756946782,11.328825867823184,10.9978749400874,11.078825867823184,10.7478749400874,0.6029629411950576,0.34771517574275335,1.6584767183424163,0,,0.0,none,P297,1
E0008528,N0008776,N0008777,sub main,60.00000000018053,draft,drafted,s5c_flows,129.9238,175.192,0.086747,3.3923,merrimack,5.187855,10.4097,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,313.7002756946782,313.4002756946773,10.9978749400874,10.881523621728945,10.7478749400874,10.631523621728945,0.6029792309502157,0.34773285903154305,1.6584319138606827,0,,0.0,none,P297,1
E0008529,N0008777,N0008778,sub main,20.000000000065356,draft,drafted,s5c_flows,129.9238,175.192,0.087247,3.3923,merrimack,5.188355,10.4697,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,313.4002756946773,313.300275694677,10.881523621728945,10.818193543604252,10.631523621728945,10.568193543604252,0.6029955194124531,0.3477505417016493,0.5527957051143862,0,,0.0,none,P297,1
E0008530,N0008778,N0008314,sub main,84.54857953914943,draft,drafted,s5c_flows,129.9238,175.192,0.087414,3.3923,merrimack,5.188521,10.4897,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,313.300275694677,312.87753279698126,10.818193543604252,11.562683267471868,10.568193543604252,11.312683267471868,0.6030009268960711,0.347756412211345,2.33688362565656,0,,0.0,none,P297,1
E0008531,N0008779,N0008780,main,67.08203932499369,auto_block,provisional,s5c_flows,5.0964,1.53,0.004797,3.6221,held,0.21845,0.5756,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,327.4070780675167,327.0716678708917,5.348506649280182,5.826128759967673,5.098506649280182,5.576128759967673,0.22826789827154662,0.0754688775023393,4.897902846680114,0,,0.0,none,P257,1
E0008532,N0008780,N0008781,main,65.45991139621256,auto_block,provisional,s5c_flows,5.0964,1.53,0.005356,3.6221,held,0.219009,0.6427,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,327.0716678708917,326.7443683139106,5.826128759967673,6.071152926323748,5.576128759967673,5.821152926323748,0.22845785442269423,0.07555706121013442,4.775491418437453,0,,0.0,none,P257,1
E0008533,N0008781,N0008325,main,53.46026561849464,auto_block,provisional,s5c_flows,5.0964,1.53,0.005901,3.6221,held,0.219554,0.7081,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,326.7443683139106,326.47706698581817,6.071152926323748,6.632735260275581,5.821152926323748,6.382735260275581,0.22864272341142727,0.07564292386338214,3.8969288577428634,0,,0.0,none,P257,1
E0008534,N0008782,N0008325,lateral,36.76955262170047,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,331.7251155016007,331.54126773849225,1.562848365586774,1.5685345076014983,1.312848365586774,1.3185345076014983,0.0,0.0,0.0,0,,0.0,none,P257,1
E0008535,N0008783,N0008330,lateral,32.01562118716424,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,331.096125577163,330.93604747122714,1.5522508876807706,1.9425536029916088,1.3022508876807706,1.6925536029916088,0.0,0.0,0.0,0,,0.0,none,P257,1
E0008536,N0008784,N0008785,lateral,6.4031242374328485,auto_block,provisional,s5c_flows,0.0,0.0,0.000797,3.6221,held,0.000797,0.0957,0.0,0.0,,200,PVC-U,0.65,0.5,table11,minimum,tractive,1.0,331.7216298348672,331.6800095273239,2.0266001456015488,1.9968093203323747,1.7766001456015488,1.7468093203323747,0.03186340978055509,0.006553207431655134,3.3492566560052675,0,,0.0,none,P257,1
E0008537,N0008785,N0008786,lateral,18.110770276274835,auto_block,provisional,s5c_flows,0.0,0.0,0.000851,3.6221,held,0.000851,0.1021,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,331.6800095273239,331.5894556759425,1.9968093203323747,2.0298375369481505,1.7468093203323747,1.7798375369481505,0.030066475084006086,0.007116892596999019,10.039293612832415,0,,0.0,none,P257,1
E0008538,N0008786,N0008787,lateral,15.811388300841896,auto_block,provisional,s5c_flows,0.0,0.0,0.001002,3.6221,held,0.001002,0.1202,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,331.5894556759425,331.51039873443824,2.0298375369481505,1.8461076132180096,1.7798375369481505,1.5961076132180096,0.03221708792829407,0.007579147411691994,8.179607633498449,0,,0.0,none,P257,1
E0008539,N0008787,N0008788,lateral,14.317821063276353,auto_block,provisional,s5c_flows,0.0,0.0,0.001133,3.6221,held,0.001133,0.136,0.0,0.0,,200,PVC-U,0.55,0.5,ground,minimum,tractive,1.0,331.51039873443824,331.4316507185902,1.8461076132180096,1.5566610489879054,1.5961076132180096,1.3066610489879054,0.035000576335802586,0.007784315837843975,6.817897761600785,0,,0.0,none,P257,1
E0008540,N0008788,N0008330,lateral,17.204650534085253,auto_block,provisional,s5c_flows,0.0,0.0,0.001253,3.6221,held,0.001253,0.1503,0.0,0.0,,200,PVC-U,0.6,0.5,ground,minimum,tractive,1.0,331.4316507185902,331.3284228153857,1.5566610489879054,1.550178258833057,1.3066610489879054,1.300178258833057,0.037556087608252825,0.007942885502044555,7.635091774178215,0,,0.0,none,P257,1
E0008541,N0008789,N0008790,lateral,82.4255491634043,draft,provisional,s5c_flows,3.2393,4.368,0.0,3.6221,held,0.135802,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,331.18343124306335,330.7713034972463,1.5506385811553969,2.060178436347428,1.3006385811553969,1.810178436347428,0.19530982006149752,0.060806644196143594,7.033743373942217,0,,0.0,none,P261,1
E0008542,N0008790,N0008791,lateral,80.00000000002356,draft,provisional,s5c_flows,5.3989,7.28,0.000687,3.6221,held,0.227023,0.0824,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,330.7713034972463,330.37130349724623,2.060178436347428,2.528995575019394,1.810178436347428,2.278995575019394,0.23114417805113927,0.07680866326760347,5.768405436708572,0,,0.0,none,P261,1
E0008543,N0008791,N0008792,lateral,79.99999999987382,draft,provisional,s5c_flows,7.5585,10.192,0.001354,3.6221,held,0.318224,0.1624,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,330.37130349724623,329.9713034972469,2.528995575019394,3.259745086737496,2.278995575019394,3.009745086737496,0.2578100497802978,0.08969298454177618,5.171766323568374,0,,0.0,none,P261,1
E0008544,N0008792,N0008793,lateral,80.00000000011342,draft,provisional,s5c_flows,7.5585,10.192,0.00202,3.6221,held,0.318891,0.2424,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,329.9713034972469,329.57130349724633,3.259745086737496,4.168351043769292,3.009745086737496,3.9183510437692917,0.25798366474519147,0.08977962473111964,5.168285886054635,0,,0.0,none,P261,1
E0008545,N0008793,N0008794,lateral,80.00000000011342,draft,provisional,s5c_flows,7.5585,10.192,0.002687,3.6221,held,0.319557,0.3224,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,329.57130349724633,329.1713034972458,4.168351043769292,5.023368133613587,3.9183510437692917,4.773368133613587,0.2581567619161252,0.0898660421705483,5.164820489065563,0,,0.0,none,P261,1
E0008546,N0008794,N0008795,lateral,32.57445083646405,draft,provisional,s5c_flows,8.6382,11.648,0.003354,3.6221,held,0.365491,0.4024,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,329.1713034972458,329.00843124306346,5.023368133613587,5.302787018655295,4.773368133613587,5.052787018655295,0.26952176955435286,0.09561803130182808,2.014336410890856,0,,0.0,none,P261,1
E0008547,N0008795,N0008796,lateral,49.99999999999227,draft,provisional,s5c_flows,11.8776,16.016,0.003625,3.6221,held,0.501564,0.435,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,329.00843124306346,328.7584312430635,5.302787018655295,5.472678376077113,5.052787018655295,5.222678376077113,0.29809634302988286,0.11076682845759458,2.795516794547414,0,,0.0,none,P261,1
E0008548,N0008796,N0008797,lateral,50.000000000042185,draft,provisional,s5c_flows,11.8776,16.016,0.004042,3.6221,held,0.501981,0.485,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,328.7584312430635,328.5084312430633,5.472678376077113,4.84914321982734,5.222678376077113,4.59914321982734,0.2981748108373813,0.11080979711717262,2.7947811251853873,0,,0.0,none,P261,1
E0008549,N0008797,N0008798,lateral,79.99979174190742,draft,provisional,s5c_flows,11.8776,16.016,0.004458,3.6221,held,0.502397,0.535,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,328.5084312430633,328.10843228435374,4.84914321982734,5.930294522286886,4.59914321982734,5.680294522286886,0.2982530439043303,0.1108526447682848,4.470465229494226,0,,0.0,none,P261,1
E0008550,N0008798,N0008799,lateral,79.99999999997117,draft,provisional,s5c_flows,11.8776,16.016,0.005125,3.6221,held,0.503064,0.615,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,328.10843228435374,327.7084322843539,5.930294522286886,6.894381436349249,5.680294522286886,6.644381436349249,0.2983783831847654,0.11092130781495349,4.4685989618330035,0,,0.0,none,P261,1
E0008551,N0008799,N0008800,lateral,13.773935999308081,draft,provisional,s5c_flows,11.8776,16.016,0.005792,3.6221,held,0.503731,0.695,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,327.7084322843539,327.6395626043573,6.894381436349249,6.946008684705191,6.644381436349249,6.696008684705191,0.29850360332844433,0.11098992488374534,0.7690547029540423,0,,0.0,none,P261,1
E0008552,N0008800,N0008801,lateral,26.867819906876253,draft,provisional,s5c_flows,11.8776,16.016,0.005906,3.6221,held,0.503846,0.7088,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,327.6395626043573,327.50522350482294,6.946008684705191,7.215601690489564,6.696008684705191,6.965601690489564,0.298525180986814,0.11100175077275368,1.5000309085072354,0,,0.0,none,P261,1
E0008553,N0008801,N0008308,lateral,53.215896808191275,draft,provisional,s5c_flows,11.8776,16.016,0.00613,3.6221,held,0.504069,0.7356,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,327.50522350482294,327.23914402078196,7.215601690489564,7.624808615936786,6.965601690489564,7.374808615936786,0.29856701281646414,0.11102467882899722,2.970628285768031,0,,0.0,none,P261,1
E0008554,N0008802,N0008349,lateral,84.66559916828672,draft,drafted,s5c_flows,5.3989,7.28,0.0,3.6221,held,0.226336,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,328.91302897834856,328.48970098250714,1.5508992443076863,2.266280462805355,1.3008992443076863,2.016280462805355,0.23091654640710862,0.07670227810735178,6.110836756512333,0,,0.0,none,P296,1
E0008555,N0008803,N0008804,lateral,50.0,draft,provisional,s5c_flows,4.3191,5.824,0.0,3.6221,held,0.181069,0.0,0.0,0.0,,200,PVC-U,0.75,0.5,cover_min,minimum,tractive,1.0,328.7418112156496,328.3668112156496,1.5553689601316592,1.5623574855222842,1.3053689601316592,1.3123574855222842,0.24683627296345445,0.06304575067628884,3.376057024879456,0,,0.0,none,P296,1
E0008556,N0008804,N0008358,lateral,50.49599411152303,draft,provisional,s5c_flows,9.718,13.104,0.000417,3.6221,held,0.407821,0.05,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,328.3668112156496,328.114331245092,1.5623574855222842,2.0777158740486357,1.3123574855222842,1.8277158740486357,0.2791253527060392,0.10059908771236306,3.015132425985854,0,,0.0,none,P296,1
E0008557,N0008805,N0008806,lateral,88.93611257569864,draft,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.85,0.5,cover_min,minimum,tractive,1.0,328.15354601315084,327.3975890562574,1.6124451977866556,1.6287476136644727,1.3624451977866556,1.3787476136644727,0.20458049786481908,0.04484265860457484,7.245404906130159,0,,0.0,none,P296,1
E0008558,N0008806,N0008807,lateral,21.063887424301356,draft,provisional,s5c_flows,2.1596,2.912,0.000741,3.6221,held,0.091276,0.0889,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,327.3975890562574,327.2922696191359,1.6287476136644727,1.6867037695359954,1.3787476136644727,1.4367037695359954,0.17111968234886527,0.05085141205201951,2.051574579768676,0,,0.0,none,P296,1
E0008559,N0008807,N0008808,lateral,60.0,draft,provisional,s5c_flows,4.3191,5.824,0.000917,3.6221,held,0.181985,0.11,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,327.2922696191359,326.99226961913587,1.6867037695359954,2.370523349614132,1.4367037695359954,2.120523349614132,0.21505571691000822,0.06943889313295051,4.649957761497026,0,,0.0,none,P296,1
E0008560,N0008808,N0008809,lateral,60.0,draft,provisional,s5c_flows,6.4787,8.736,0.001417,3.6221,held,0.27302,0.17,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,326.99226961913587,326.69226961913586,2.370523349614132,2.983420078129768,2.120523349614132,2.733420078129768,0.24538741021649121,0.08358633930890039,4.07518869496099,0,,0.0,none,P296,1
E0008561,N0008809,N0008810,lateral,60.0,draft,provisional,s5c_flows,8.6382,11.648,0.001917,3.6221,held,0.364054,0.23,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,326.69226961913586,326.39226961913585,2.983420078129768,3.6106600683641545,2.733420078129768,3.3606600683641545,0.2691821237141696,0.0954438957233428,3.714956945141898,0,,0.0,none,P296,1
E0008562,N0008810,N0008811,lateral,25.0,draft,provisional,s5c_flows,10.7978,14.56,0.002417,3.6221,held,0.455089,0.29,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,326.39226961913585,326.26726961913585,3.6106600683641545,3.8885836523485295,3.3606600683641545,3.6385836523485295,0.2890415072234041,0.1058591046357226,1.4415461317969787,0,,0.0,none,P296,1
E0008563,N0008811,N0008342,lateral,89.24494168354431,draft,provisional,s5c_flows,12.9574,17.472,0.002625,3.6221,held,0.545831,0.315,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,326.26726961913585,325.8210449107181,3.8885836523485295,3.18435670061001,3.6385836523485295,2.93435670061001,0.3061773648566403,0.11523182179487215,4.8580197802087115,0,,0.0,none,P296,1
E0008564,N0008812,N0008358,lateral,70.02265385053433,auto_road,derived,s5c_flows,4.3191,5.824,0.0,3.6221,held,0.181069,0.0,0.0,0.0,,200,PVC-U,2.3,0.5,ground,minimum,tractive,1.0,330.23619384765624,328.62567280909394,1.5500000000000114,1.5663743100466831,1.3000000000000114,1.3163743100466831,0.3617547041127711,0.04871847214983585,3.2260651142173726,0,,0.0,none,P296,1
E0008565,N0008813,N0008814,main,34.999999999988084,draft,drafted,s5c_flows,2.9664,4.0,0.008171,3.6221,held,0.132532,0.9805,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,313.82732659329236,313.6523265932924,13.214238348113895,12.17073248873885,12.964238348113895,11.92073248873885,0.19374172326709263,0.06014060449336997,3.0108813088699047,1,recovers_500m,180.73,none,P298,1
E0008566,N0008814,N0008815,main,30.000000000189527,draft,drafted,s5c_flows,2.9664,4.0,0.008463,3.6221,held,0.132823,1.0155,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,313.6523265932924,313.50232659329146,12.17073248873885,12.394371404755418,11.92073248873885,12.144371404755418,0.19388236381149163,0.060200223695295735,2.578883350572824,1,recovers_500m,180.73,none,P298,1
E0008567,N0008815,N0008816,main,3.091307042144765,draft,drafted,s5c_flows,2.9664,4.0,0.008713,3.6221,held,0.133073,1.0455,0.0,0.0,,200,PVC-U,1.3,0.5,table11,minimum,tractive,1.0,313.50232659329146,313.46213960174356,12.394371404755418,12.375384812318941,12.144371404755418,12.125384812318941,0.2689838843661747,0.04833725331350394,0.19154227085816095,1,recovers_500m,180.73,none,P298,1
E0008568,N0008816,N0008817,main,41.9086929575326,draft,drafted,s5c_flows,2.9664,4.0,0.008739,3.6221,held,0.133099,1.0486,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,313.46213960174356,313.2525961369559,12.375384812318941,10.591031792731599,12.125384812318941,10.341031792731599,0.19401555503992426,0.060256706304362945,3.6001145156384227,1,recovers_500m,180.73,none,P298,1
E0008569,N0008817,N0008818,main,35.00000000009246,draft,drafted,s5c_flows,2.9664,4.0,0.009088,3.6221,held,0.133448,1.0905,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,313.2525961369559,313.07759613695544,10.591031792731599,10.08112578687269,10.341031792731599,9.83112578687269,0.1941836969671664,0.06032804004519962,3.0040283630685405,0,,0.0,none,P298,1
E0008570,N0008818,N0008819,main,44.99999999994526,draft,drafted,s5c_flows,2.9664,4.0,0.00938,3.6221,held,0.13374,1.1255,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,313.07759613695544,312.8525961369557,10.08112578687269,10.907383111091178,9.83112578687269,10.657383111091178,0.19432414019021135,0.06038764795161497,3.859530778136783,0,,0.0,none,P298,1
E0008571,N0008819,N0008820,main,49.999999999965304,draft,drafted,s5c_flows,2.9664,4.0,0.009755,3.6221,held,0.134115,1.1705,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,312.8525961369557,312.60259613695587,10.907383111091178,8.914829400153508,10.657383111091178,8.664829400153508,0.19450418838864034,0.06046409891835949,4.28439788488084,0,,0.0,none,P298,1
E0008572,N0008820,N0008821,main,50.000000000245564,draft,drafted,s5c_flows,2.9664,4.0,0.010171,3.6221,held,0.134532,1.2205,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,312.60259613695587,312.3525961369546,8.914829400153508,7.597873833748508,8.664829400153508,7.347873833748508,0.1947039872551721,0.060548980531727886,4.280001375859289,0,,0.0,none,P298,1
E0008573,N0008821,N0008822,main,14.99999999991932,draft,drafted,s5c_flows,2.9664,4.0,0.010588,3.6221,held,0.134948,1.2705,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,312.3525961369546,312.277596136955,7.597873833748508,7.345298150154349,7.347873833748508,7.095298150154349,0.19490287403218637,0.06063352087711674,1.2826901667820978,0,,0.0,none,P298,1
E0008574,N0008822,N0008353,main,64.7409368675743,draft,drafted,s5c_flows,2.9664,4.0,0.010713,3.6221,held,0.135073,1.2855,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,312.277596136955,311.95389145261714,7.345298150154349,7.3174708520703575,7.095298150154349,7.0674708520703575,0.19496255153051764,0.06065889684850237,5.534476267308558,0,,0.0,none,P298,1
E0008575,N0008823,N0008824,lateral,90.0,draft,provisional,s5c_flows,5.3989,7.28,0.0,3.6221,held,0.226336,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,328.538623046875,328.088623046875,1.5500000000000114,2.211517333984375,1.3000000000000114,1.961517333984375,0.23091654640710862,0.07670227810735178,6.495853256680368,0,,0.0,none,P296,1
E0008576,N0008824,N0008825,lateral,90.0,draft,provisional,s5c_flows,14.0372,18.928,0.00075,3.6221,held,0.589224,0.09,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,328.088623046875,327.638623046875,2.211517333984375,2.7530090332031136,1.961517333984375,2.5030090332031136,0.3136538782715131,0.11943490741477261,4.782341631693556,0,,0.0,none,P296,1
E0008577,N0008825,N0008826,lateral,5.0,draft,provisional,s5c_flows,17.2765,23.296,0.0015,3.6221,held,0.725775,0.18,0.0,0.0,,200,PVC-U,0.8,0.5,table11,minimum,tractive,1.0,327.638623046875,327.598623046875,2.7530090332031136,2.793314208984384,2.5030090332031136,2.543314208984384,0.39446266876164165,0.11774697425556288,0.21125784499442304,0,,0.0,none,P296,1
E0008578,N0008826,N0008827,lateral,43.01687583385501,draft,provisional,s5c_flows,19.4361,26.208,0.001542,3.6221,held,0.816351,0.185,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,327.598623046875,327.3835386677057,2.793314208984384,2.519201810809932,2.543314208984384,2.269201810809932,0.34737054233305353,0.13926794162375294,2.063928408405027,0,,0.0,none,P296,1
E0008579,N0008827,N0008342,lateral,88.93611257569864,draft,provisional,s5c_flows,23.7552,32.032,0.0019,3.6221,held,0.997778,0.228,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,327.3835386677057,326.9388581048272,2.519201810809932,2.0665435065009206,2.269201810809932,1.8165435065009206,0.3696800639791154,0.15320539026986618,4.009598264438868,0,,0.0,none,P296,1
E0008580,N0008828,N0008829,main,71.82647520120877,draft,drafted,s5c_flows,2.2248,3.0,0.013582,3.6221,held,0.106852,1.6299,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,311.0179038417558,310.6587714657498,5.555246793009815,6.490917254953331,5.305246793009815,6.240917254953331,0.18036971728501747,0.0545774484693666,6.636967324889103,0,,0.0,none,P298,1
E0008581,N0008829,N0008830,main,50.00000000011293,draft,drafted,s5c_flows,2.2248,3.0,0.014181,3.6221,held,0.107451,1.7017,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,310.6587714657498,310.4087714657492,6.490917254953331,6.724498797922649,6.240917254953331,6.474498797922649,0.18070601667713468,0.05471479997288495,4.611541710999708,0,,0.0,none,P298,1
E0008582,N0008830,N0008831,main,49.999999999765286,draft,drafted,s5c_flows,2.2248,3.0,0.014597,3.6221,held,0.107868,1.7517,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,310.4087714657492,310.1587714657504,6.724498797922649,6.909404803780831,6.474498797922649,6.659404803780831,0.18093936047802592,0.05481017999084012,4.605594554594577,0,,0.0,none,P298,1
E0008583,N0008831,N0008832,main,19.054978203631947,draft,drafted,s5c_flows,2.2248,3.0,0.015014,3.6221,held,0.108284,1.8017,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,310.1587714657504,310.06349657473226,6.909404803780831,7.01722241940837,6.659404803780831,6.76722241940837,0.18117151597394568,0.05490513742725109,1.7529409540636849,0,,0.0,none,P298,1
E0008584,N0008832,N0008833,main,69.9999999999723,draft,drafted,s5c_flows,2.2248,3.0,0.015173,3.6221,held,0.108443,1.8207,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,310.06349657473226,309.7134965747324,7.01722241940837,7.895390144017597,6.76722241940837,7.645390144017597,0.18126008346045389,0.054941380352622665,6.436423532380976,0,,0.0,none,P298,1
E0008585,N0008833,N0008834,main,70.00000000002977,draft,drafted,s5c_flows,2.2248,3.0,0.015756,3.6221,held,0.109026,1.8907,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,309.7134965747324,309.36349657473227,7.895390144017597,8.591795173314608,7.645390144017597,8.341795173314608,0.18158405476890796,0.05507403155285315,6.424940054080825,0,,0.0,none,P298,1
E0008586,N0008834,N0008835,main,69.9999999999723,draft,drafted,s5c_flows,2.2248,3.0,0.016339,3.6221,held,0.10961,1.9607,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,309.36349657473227,309.0134965747324,8.591795173314608,9.21993238034571,8.341795173314608,8.96993238034571,0.18190736733272944,0.05520653528184635,6.413520704371681,0,,0.0,none,P298,1
E0008587,N0008835,N0008836,main,13.990218634061131,draft,drafted,s5c_flows,2.2248,3.0,0.016923,3.6221,held,0.110193,2.0307,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,309.0134965747324,308.9435454815621,9.21993238034571,9.381344655156624,8.96993238034571,9.131344655156624,0.18222892479004943,0.05533844083960024,1.2795461029928532,0,,0.0,none,P298,1
E0008588,N0008836,N0008837,main,60.000000000076355,draft,drafted,s5c_flows,2.2248,3.0,0.017039,3.6221,held,0.11031,2.0447,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,308.9435454815621,308.6435454815617,9.381344655156624,10.318185475469534,9.131344655156624,10.068185475469534,0.18229331322153888,0.05536486802764387,5.485664736292245,0,,0.0,none,P298,1
E0008589,N0008837,N0008838,main,59.999999999912454,draft,drafted,s5c_flows,2.2248,3.0,0.017539,3.6221,held,0.11081,2.1047,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,308.6435454815617,308.34354548156216,10.318185475469534,10.91011662781284,10.068185475469534,10.66011662781284,0.18256793954272232,0.055477638327559115,5.477412970224891,0,,0.0,none,P298,1
E0008590,N0008838,N0008353,main,11.519075981314593,draft,drafted,s5c_flows,2.2248,3.0,0.018039,3.6221,held,0.11131,2.1647,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,308.34354548156216,308.2859501016556,10.91011662781284,10.985412203031899,10.66011662781284,10.735412203031899,0.1828416989753492,0.055590140334156685,1.0500044615887103,0,,0.0,none,P298,1
E0008591,N0008839,N0008367,lateral,14.007994072220754,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,1.35,0.5,cover_min,minimum,tractive,1.0,324.63475803187794,324.445650111903,1.5511245364814386,1.555387485753272,1.3011245364814386,1.305387485753272,0.0,0.0,0.0,0,,0.0,none,P301,1
E0008592,N0008840,N0008368,lateral,11.0,auto_block,provisional,s5c_flows,0.7416,1.0,0.0,3.6221,held,0.03109,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,324.0736965689044,324.0186965689044,1.5505404916424936,1.5769150033612505,1.3005404916424936,1.3269150033612505,0.11845872128933585,0.03156792542268341,1.5476558529239988,0,,0.0,none,P301,1
