EDGE_UID,US_NODE,DS_NODE,TIER,LEN_M,SRC,CONFIDENCE,STAGE,QADF_M3D,N_PROP,QINF_LS,PF,PF_METH,QPK_LS,UPSTR_KM,ON_WADI_M,ON_DUAL_M,CROSS_ID,DN,MATERIAL,SLOPE_LAID,SLOPE_MIN,GRAD_BY,SIZED_BY,CLEAN_BY,TAU_PA,INV_UP,INV_DN,US_DEPTH,DS_DEPTH,COVER_US,COVER_DN,V_PK_MS,DOD_PK,RET_MIN,PAST_CAP,CAP_EXIT,CAP_LEN_M,TIE_TYPE,PACKAGE,PHASE
E0008593,N0008841,N0008368,lateral,10.504420591751114,auto_block,provisional,s5c_flows,1.4832,2.0,0.0,3.6221,held,0.06218,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,324.01111772423144,323.9585956212727,1.5500089847529352,1.637015950992918,1.3000089847529352,1.387015950992918,0.15034093436683285,0.042847972501074055,1.1645110313203475,0,,0.0,none,P301,1
E0008594,N0008842,N0008843,lateral,3.1622776601683795,auto_block,provisional,s5c_flows,0.7416,1.0,0.0,3.6221,held,0.03109,0.0,0.0,0.0,,200,PVC-U,1.3,0.5,table11,minimum,tractive,1.0,324.07289428710936,324.0317846775272,1.5500000000000114,1.6224816798946904,1.3000000000000114,1.3724816798946904,0.16355791103958736,0.025427254376858582,0.3222383272962958,0,,0.0,none,P301,1
E0008595,N0008843,N0008844,lateral,76.0,auto_block,provisional,s5c_flows,1.4832,2.0,2.6e-05,3.6221,held,0.062207,0.0032,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,324.0317846775272,323.6517846775272,1.6224816798946904,2.065073232629061,1.3724816798946904,1.8150732326290608,0.1503630956475031,0.042856236794257124,8.42405286491387,0,,0.0,none,P301,1
E0008596,N0008844,N0008845,lateral,7.615773105863909,auto_block,provisional,s5c_flows,3.708,5.0,0.00066,3.6221,held,0.15611,0.0792,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,323.6517846775272,323.60989792544495,2.065073232629061,2.1476093987737954,1.8150732326290608,1.8976093987737954,0.21131702875300987,0.06334667597003227,0.600659362444261,0,,0.0,none,P301,1
E0008597,N0008845,N0008846,lateral,30.463092423455635,auto_block,provisional,s5c_flows,3.708,5.0,0.000723,3.6221,held,0.156174,0.0868,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,323.60989792544495,323.44235091711596,2.1476093987737954,2.5036329696027906,1.8976093987737954,2.2536329696027906,0.21134555766956284,0.06335844140747551,2.402313124799185,0,,0.0,none,P301,1
E0008598,N0008846,N0008847,lateral,51.92301994298868,auto_block,provisional,s5c_flows,5.9329,8.0,0.000977,3.6221,held,0.249698,0.1172,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,323.44235091711596,323.15677430742954,2.5036329696027906,2.7560674894454564,2.2536329696027906,2.5060674894454564,0.2463810229659947,0.07845883934633038,3.512379546520178,0,,0.0,none,P301,1
E0008599,N0008847,N0008367,lateral,16.0,auto_block,provisional,s5c_flows,6.6745,9.0,0.00141,3.6221,held,0.281221,0.1692,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,323.15677430742954,323.0687743074295,2.7560674894454564,2.9322632902267287,2.5060674894454564,2.6822632902267287,0.25604909750757765,0.08285582476974249,1.0414669267044567,0,,0.0,none,P301,1
E0008600,N0008848,N0008849,lateral,24.041630560342615,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,322.6890441894531,322.5688360366514,1.5500000000000114,1.597149070770456,1.3000000000000114,1.347149070770456,0.0,0.0,0.0,0,,0.0,none,P314,1
E0008601,N0008849,N0008369,lateral,14.866068747318506,auto_block,provisional,s5c_flows,0.0,0.0,0.0002,3.6221,held,0.0002,0.024,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,322.5688360366514,322.4945056929148,1.597149070770456,1.6602489457570755,1.347149070770456,1.4102489457570755,0.015565872163982414,0.004201224365641659,15.917374230312248,0,,0.0,none,P314,1
E0008602,N0008850,N0008851,lateral,8.54400374531753,auto_block,provisional,s5c_flows,1.4832,2.0,0.0,3.6221,held,0.06218,0.0,0.0,0.0,,200,PVC-U,0.9,0.5,cover_min,minimum,tractive,1.0,322.66684778145515,322.5899517477473,1.5530313689354784,1.5561664163151931,1.3030313689354784,1.3061664163151931,0.18365695214154942,0.037453775601095834,0.7753589546243108,0,,0.0,none,P314,1
E0008603,N0008851,N0008369,lateral,16.97056274847714,auto_block,provisional,s5c_flows,1.4832,2.0,7.1e-05,3.6221,held,0.062251,0.0085,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,322.5899517477473,322.50509893400493,1.5561664163151931,1.649655704666941,1.3061664163151931,1.399655704666941,0.15039919598888438,0.042869700432184826,1.8806131948705576,0,,0.0,none,P314,1
E0008604,N0008852,N0008369,lateral,28.0,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,322.62753964933984,322.48753964933985,1.6212701651132875,1.6672149893320238,1.3712701651132875,1.4172149893320238,0.0,0.0,0.0,0,,0.0,none,P314,1
E0008605,N0008853,N0008372,main,3.1622776601683795,auto_block,provisional,s5c_flows,8.1577,11.0,0.002515,3.6221,held,0.344506,0.3018,0.0,0.0,,200,PVC-U,1.3,0.5,table11,minimum,tractive,1.0,322.05306480770633,322.01195519812416,2.2277274286217903,2.2770157491414693,1.9777274286217903,2.0270157491414693,0.36773484526648226,0.07438848321335809,0.14332236487211356,0,,0.0,none,P314,1
E0008606,N0008854,N0008371,lateral,21.02379604162864,auto_block,provisional,s5c_flows,0.7416,1.0,0.0,3.6221,held,0.03109,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,322.7388503836562,322.63373140344805,1.5507003975938005,1.6757778738956972,1.3007003975938005,1.4257778738956972,0.11845872128933585,0.03156792542268341,2.95796372677336,0,,0.0,none,P314,1
E0008607,N0008855,N0008856,lateral,10.0,auto_block,provisional,s5c_flows,0.7416,1.0,0.0,3.6221,held,0.03109,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,322.7230460367139,322.6730460367139,1.5510018148485756,1.647266463286087,1.3010018148485756,1.397266463286087,0.11845872128933585,0.03156792542268341,1.4069598662945444,0,,0.0,none,P314,1
E0008608,N0008856,N0008857,lateral,11.313708498984761,auto_block,provisional,s5c_flows,1.4832,2.0,8.3e-05,3.6221,held,0.062264,0.01,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,322.6730460367139,322.616477494219,1.647266463286087,1.696815962812252,1.397266463286087,1.446815962812252,0.15040985860044512,0.0428736773535944,1.2536532516616212,0,,0.0,none,P314,1
E0008609,N0008857,N0008371,lateral,11.40175425099138,auto_block,provisional,s5c_flows,1.4832,2.0,0.000178,3.6221,held,0.062358,0.0213,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,322.616477494219,322.559468722964,1.696815962812252,1.7500405543797228,1.446815962812252,1.5000405543797228,0.15048691141855094,0.04290242038281025,1.2627625600474484,0,,0.0,none,P314,1
E0008610,N0008858,N0008859,lateral,16.15549442140351,auto_link,provisional,s5c_flows,2.2248,3.0,0.000213,3.6221,held,0.093483,0.0255,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,322.7758239746091,322.6950465025021,1.6195922851565001,1.693961065857252,1.3695922851565001,1.443961065857252,0.17249433493382976,0.051398802343572386,1.5609685991137903,0,,0.0,none,P314,1
E0008611,N0008859,N0008372,lateral,40.0,auto_link,provisional,s5c_flows,3.708,5.0,0.000347,3.6221,held,0.155798,0.0417,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,322.6950465025021,322.49504650250213,1.693961065857252,1.7939244447634906,1.443961065857252,1.5439244447634906,0.20436263559594098,0.06470781006184875,3.2621749309632992,0,,0.0,none,P314,1
E0008612,N0008860,N0008861,main,22.344203420529755,auto_road,derived,s5c_flows,0.0,0.0,0.006364,3.6221,held,0.006364,0.7637,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,326.38202585249644,326.2703048353938,7.885094508831685,7.240223729059323,7.635094508831685,6.990223729059323,0.06688035798516888,0.01600015800749674,5.5682027064619675,0,,0.0,none,P338,0
E0008613,N0008861,N0008862,main,11.608921616764585,auto_road,derived,s5c_flows,0.0,0.0,0.00655,3.6221,held,0.00655,0.786,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,326.2703048353938,326.21226022730997,7.240223729059323,7.148274440658781,6.990223729059323,6.898274440658781,0.06760415955856483,0.0161944247485524,2.8619840585173577,0,,0.0,none,P338,0
E0008614,N0008862,N0008863,main,76.04687496274616,auto_road,derived,s5c_flows,0.0,0.0,0.006647,3.6221,held,0.006647,0.7976,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,326.21226022730997,325.83202585249626,7.148274440658781,6.590856227581867,6.898274440658781,6.340856227581867,0.06797610888177741,0.016294535290230477,18.645490848116765,0,,0.0,none,P338,0
E0008615,N0008863,N0008864,main,5.006904096481935,auto_road,derived,s5c_flows,0.0,0.0,0.007281,3.6221,held,0.007281,0.8737,0.0,0.0,,200,PVC-U,0.8,0.5,table11,minimum,tractive,1.0,325.83202585249626,325.7919706197244,6.590856227581867,6.849386802150605,6.340856227581867,6.599386802150605,0.08229891831961837,0.015239394837110926,1.0139671737111988,0,,0.0,none,P338,0
E0008616,N0008864,N0008865,main,84.99309590346046,auto_road,derived,s5c_flows,0.0,0.0,0.007322,3.6221,held,0.007322,0.8787,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,325.7919706197244,325.3670051402071,6.849386802150605,8.425505846121041,6.599386802150605,8.175505846121041,0.07046758435624254,0.016970003823368524,20.102173379887105,0,,0.0,none,P338,0
E0008617,N0008865,N0008866,main,75.00000000002741,auto_road,derived,s5c_flows,0.0,0.0,0.008031,3.6221,held,0.008031,0.9637,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,325.3670051402071,324.99200514020697,8.425505846121041,5.68804857073053,8.175505846121041,5.43804857073053,0.07292188927619579,0.01764366118122948,17.14162938464212,0,,0.0,none,P338,0
E0008618,N0008866,N0008867,main,42.427729643609986,auto_road,derived,s5c_flows,0.0,0.0,0.008656,3.6221,held,0.008656,1.0387,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,324.99200514020697,324.7798664919889,5.68804857073053,5.574900353714213,5.43804857073053,5.324900353714213,0.07496601819895946,0.0182109512225955,9.432658214776504,0,,0.0,none,P338,0
E0008619,N0008867,N0008868,main,40.00000000003817,auto_road,derived,s5c_flows,0.0,0.0,0.009009,3.6221,held,0.009009,1.0811,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,324.7798664919889,324.5798664919887,5.574900353714213,4.934659875198804,5.324900353714213,4.684659875198804,0.07607645414912798,0.018521476859372527,8.763114344951951,0,,0.0,none,P338,0
E0008620,N0008868,N0008869,main,39.99999999990736,auto_road,derived,s5c_flows,0.0,0.0,0.009343,3.6221,held,0.009343,1.1211,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,324.5798664919887,324.37986649198916,4.934659875198804,4.749375451370213,4.684659875198804,4.499375451370213,0.07710017339942196,0.01880921611007988,8.64675962804152,0,,0.0,none,P338,0
E0008621,N0008869,N0008395,main,14.92999571230458,auto_road,derived,s5c_flows,0.0,0.0,0.009676,3.6221,held,0.009676,1.1611,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,324.37986649198916,324.30521651342764,4.749375451370213,4.510884560791112,4.499375451370213,4.260884560791112,0.07809630845634026,0.019090545900718875,3.18623590269767,0,,0.0,none,P338,0
E0008622,N0008870,N0008871,lateral,5.746454440805767,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,1.4,0.5,cover_min,minimum,tractive,1.0,328.3487926347238,328.2683422725525,1.561973966838707,1.563017590728748,1.311973966838707,1.313017590728748,0.0,0.0,0.0,0,,0.0,none,P338,0
E0008623,N0008871,N0008872,lateral,19.66288287202189,auto_road,derived,s5c_flows,0.0,0.0,4.8e-05,3.6221,held,4.8e-05,0.0057,0.0,0.0,,200,PVC-U,0.8,0.5,ground,minimum,tractive,1.0,328.2683422725525,328.11103920957635,1.563017590728748,1.5509480951111527,1.313017590728748,1.3009480951111527,0.008394816435644919,0.0024479671605147357,39.03774633382105,0,,0.0,none,P338,0
E0008624,N0008872,N0008873,lateral,9.032135074243248,auto_road,derived,s5c_flows,0.0,0.0,0.000212,3.6221,held,0.000212,0.0254,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,328.11103920957635,328.0658785342051,1.5509480951111527,1.595498418919874,1.3009480951111527,1.345498418919874,0.016013803361691094,0.004285878001846738,9.40036424643745,0,,0.0,none,P338,0
E0008625,N0008873,N0008874,lateral,10.686576442878428,auto_road,derived,s5c_flows,0.0,0.0,0.000287,3.6221,held,0.000287,0.0344,0.0,0.0,,200,PVC-U,0.7,0.5,cover_min,minimum,tractive,1.0,328.01581369017725,327.9410076550771,1.6455632629477464,1.603822667188524,1.3955632629477464,1.353822667188524,0.020627676882230328,0.0044304298844325685,8.634496671544206,0,,0.0,none,P338,0
E0008626,N0008874,N0008875,lateral,19.662831016852106,auto_road,derived,s5c_flows,0.0,0.0,0.000376,3.6221,held,0.000376,0.0451,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,327.9410076550771,327.84269349999283,1.603822667188524,1.5771673398509165,1.353822667188524,1.3271673398509165,0.0209742828500505,0.005246823280676466,15.624555682011287,0,,0.0,none,P338,0
E0008627,N0008875,N0008373,lateral,21.06651945111902,auto_road,derived,s5c_flows,0.0,0.0,0.00054,3.6221,held,0.00054,0.0648,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,327.8227768586737,327.7174442614181,1.5970839811700444,1.572503248347516,1.3470839811700444,1.322503248347516,0.024682460688128835,0.0059928194613420305,14.225026505866897,0,,0.0,none,P338,0
E0008628,N0008876,N0008877,main,7.8764561956180295,draft,drafted,s5c_flows,0.0,0.0,0.020061,3.6221,held,0.020061,2.4073,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,321.59218594544456,321.54886543636866,6.797706632680445,6.952996135896967,6.547706632680445,6.702996135896967,0.10488776480846863,0.025532567658554023,1.2515689524577236,0,,0.0,none,P338,0
E0008629,N0008877,N0008878,main,70.00000000011397,draft,drafted,s5c_flows,0.0,0.0,0.020126,3.6221,held,0.020126,2.4152,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,321.54886543636866,321.16386543636804,6.952996135896967,7.760420452303833,6.702996135896967,7.510420452303833,0.1050082117672494,0.025568305934796004,11.110242209004394,0,,0.0,none,P338,0
E0008630,N0008878,N0008879,main,69.99999999976013,draft,drafted,s5c_flows,0.0,0.0,0.02071,3.6221,held,0.02071,2.4852,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,321.16386543636804,320.77886543636936,7.760420452303833,8.318546673005642,7.510420452303833,8.068546673005642,0.10607857825167878,0.025886631902397234,10.998136342803082,0,,0.0,none,P338,0
E0008631,N0008879,N0008880,main,70.00000000011397,draft,drafted,s5c_flows,0.0,0.0,0.021293,3.6221,held,0.021293,2.5552,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,320.77886543636936,320.39386543636874,8.318546673005642,8.968469768709383,8.068546673005642,8.718469768709383,0.10712662010675006,0.026199594365380025,10.890539302985573,0,,0.0,none,P338,0
E0008632,N0008880,N0008881,main,12.123543804522043,draft,drafted,s5c_flows,0.0,0.0,0.021876,3.6221,held,0.021876,2.6252,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,320.39386543636874,320.3271859454439,8.968469768709383,8.927361173696738,8.718469768709383,8.677361173696738,0.10815511937303215,0.02650794605357762,1.868233927159651,0,,0.0,none,P338,0
E0008633,N0008881,N0008882,main,60.00000000001519,draft,drafted,s5c_flows,0.0,0.0,0.021978,3.6221,held,0.021978,2.6373,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,320.3271859454439,319.9971859454438,8.927361173696738,9.885351896353086,8.677361173696738,9.635351896353086,0.10833311941700051,0.02656143479439213,9.23078745799805,0,,0.0,none,P338,0
E0008634,N0008882,N0008883,main,59.999999999971806,draft,drafted,s5c_flows,0.0,0.0,0.022478,3.6221,held,0.022478,2.6973,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,319.9971859454438,319.6671859454439,9.885351896353086,10.619465665884206,9.635351896353086,10.369465665884206,0.1091975466687467,0.026821709377392172,9.157714898422153,0,,0.0,none,P338,0
E0008635,N0008883,N0008884,main,14.999999999837728,draft,drafted,s5c_flows,0.0,0.0,0.022978,3.6221,held,0.022978,2.7573,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,319.6671859454439,319.5846859454448,10.619465665884206,11.104675626820836,10.369465665884206,10.854675626820836,0.11004884845284882,0.027078866636632587,2.2717184551404888,0,,0.0,none,P338,0
E0008636,N0008884,N0008885,main,30.00000000002929,draft,drafted,s5c_flows,0.0,0.0,0.023103,3.6221,held,0.023103,2.7723,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,319.5846859454448,319.41968594544466,11.104675626820836,10.91078890807097,10.854675626820836,10.66078890807097,0.11025967936652228,0.027142681279485575,4.534749265308504,0,,0.0,none,P338,0
E0008637,N0008885,N0008886,main,54.99999999992241,draft,drafted,s5c_flows,0.0,0.0,0.023353,3.6221,held,0.023353,2.8023,0.0,0.0,,200,PVC-U,0.5,0.5,cover_max,minimum,tractive,1.0,319.41968594544466,319.144685945445,10.91078890807097,12.879941740101856,10.66078890807097,12.629941740101856,0.1071589218367135,0.027867111628521096,8.55427295229949,1,recovers_500m,215.0,none,P338,0
E0008638,N0008886,N0008887,main,80.00000000021275,draft,drafted,s5c_flows,0.0,0.0,0.023811,3.6221,held,0.023811,2.8573,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,319.144685945445,318.74468594544396,12.879941740101856,12.396000089712288,12.629941740101856,12.146000089712288,0.10789446808945846,0.02810318802549558,12.357754358929444,1,recovers_500m,215.0,none,P338,0
E0008639,N0008887,N0008888,main,79.99999999985893,draft,drafted,s5c_flows,0.0,0.0,0.024478,3.6221,held,0.024478,2.9373,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,318.74468594544396,318.34468594544467,12.396000089712288,11.875834074086583,12.146000089712288,11.625834074086583,0.108948442020888,0.028442641819908382,12.238204682865959,1,recovers_500m,215.0,none,P338,0
E0008640,N0008888,N0008889,main,79.99999999990231,draft,drafted,s5c_flows,0.0,0.0,0.025144,3.6221,held,0.025144,3.0173,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,318.34468594544467,317.94468594544514,11.875834074086583,11.31651400572673,11.625834074086583,11.06651400572673,0.10998128157254525,0.02877663152600804,12.123275108884954,0,,0.0,none,P338,0
E0008641,N0008889,N0008395,main,20.009923333977905,draft,drafted,s5c_flows,0.0,0.0,0.025811,3.6221,held,0.025811,3.0973,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,317.94468594544514,317.84463632877527,11.31651400572673,10.971464745443484,11.06651400572673,10.721464745443484,0.11099695185394165,0.029106363096531668,3.0045755010624835,0,,0.0,none,P338,0
E0008642,N0008890,N0008400,main,83.73791017015593,draft,drafted,s5c_flows,3.2403,5.434,0.019161,3.6221,held,0.155004,2.2993,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,312.9590798665988,312.540390315748,5.635005826760562,5.952346500658223,5.385005826760562,5.702346500658223,0.20401925591371217,0.06455809322176406,6.840686825951044,0,,0.0,none,P328,1
E0008643,N0008891,N0008892,sub main,44.99999999984373,draft,provisional,s5c_flows,108.0218,58.894,0.094902,3.6221,held,4.623453,11.3883,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,315.8393856309064,315.6143856309072,8.729309437452969,8.20781895893657,8.479309437452969,7.957818958936571,0.5837150705283394,0.3273500947899708,1.2848734560143293,0,,0.0,none,P357,0
E0008644,N0008892,N0008893,sub main,50.0000000001531,draft,provisional,s5c_flows,108.0218,58.894,0.095277,3.6221,held,4.623828,11.4333,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,315.6143856309072,315.36438563090644,8.20781895893657,8.75341222065606,7.957818958936571,8.50341222065606,0.5837284904940382,0.3273639377188099,1.4276043518633021,0,,0.0,none,P357,0
E0008645,N0008893,N0008894,sub main,20.000000000134754,draft,provisional,s5c_flows,108.0218,58.894,0.095694,3.6221,held,4.624245,11.4833,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,315.36438563090644,315.2643856309058,8.75341222065606,9.676654408156708,8.50341222065606,9.426654408156708,0.5837434124625777,0.3273793305535554,0.5710271434659632,0,,0.0,none,P357,0
E0008646,N0008894,N0008895,sub main,49.99999999978552,draft,provisional,s5c_flows,108.0218,58.894,0.09586,3.6221,held,4.624411,11.5033,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,315.2643856309058,315.0143856309069,9.676654408156708,9.164447376905628,9.426654408156708,8.914447376905628,0.5837493523199552,0.32738545800971464,1.4275533326382273,0,,0.0,none,P357,0
E0008647,N0008895,N0008896,sub main,20.000000000134754,draft,provisional,s5c_flows,108.0218,58.894,0.096277,3.6221,held,4.624828,11.5533,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,315.0143856309069,314.9143856309062,9.164447376905628,9.950299427687526,8.914447376905628,9.700299427687526,0.5837642727674879,0.3274008501053588,0.5710067383112107,0,,0.0,none,P357,0
E0008648,N0008896,N0008897,sub main,40.47042629644881,draft,provisional,s5c_flows,108.0218,58.894,0.096444,3.6221,held,4.624995,11.5733,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,314.9143856309062,314.71203349942397,9.950299427687526,9.443575631435408,9.700299427687526,9.193575631435408,0.5837702477975478,0.3274070141776886,1.1554324796195048,0,,0.0,none,P357,0
E0008649,N0008897,N0008898,sub main,44.52957370350245,draft,provisional,s5c_flows,108.0218,58.894,0.096781,3.6221,held,4.625332,11.6137,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,314.71203349942397,314.48938563090644,9.443575631435408,8.598474476515435,9.193575631435408,8.348474476515435,0.5837823046623549,0.3274194527960733,1.2712950628989814,0,,0.0,none,P357,0
E0008650,N0008898,N0008899,sub main,65.00000000007641,draft,provisional,s5c_flows,108.0218,58.894,0.097152,3.6221,held,4.625703,11.6583,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,314.48938563090644,314.16438563090605,8.598474476515435,9.326489613234571,8.348474476515435,9.076489613234571,0.5837955771253742,0.3274331459501253,1.8556723890731932,0,,0.0,none,P357,0
E0008651,N0008899,N0008900,sub main,14.999999999827,draft,provisional,s5c_flows,108.0218,58.894,0.097694,3.6221,held,4.626245,11.7233,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,314.16438563090605,314.0893856309069,9.326489613234571,8.449951527296207,9.076489613234571,8.199951527296207,0.5838149655376379,0.32745314975222206,0.42821786825366925,0,,0.0,none,P357,0
E0008652,N0008900,N0008901,sub main,60.00000000002824,draft,provisional,s5c_flows,108.0218,58.894,0.097819,3.6221,held,4.62637,11.7383,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,314.0893856309069,313.7893856309068,8.449951527296207,9.452313587843207,8.199951527296207,9.202313587843207,0.5838194367742827,0.3274577630485628,1.7128583548462644,0,,0.0,none,P357,0
E0008653,N0008901,N0008902,sub main,60.00000000002824,draft,provisional,s5c_flows,108.0218,58.894,0.098319,3.6221,held,4.62687,11.7983,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,313.7893856309068,313.48938563090667,9.452313587843207,9.989740345655832,9.202313587843207,9.739740345655832,0.5838373207440566,0.32747621575928865,1.712805886965304,0,,0.0,none,P357,0
E0008654,N0008902,N0008903,sub main,79.99999999990342,draft,provisional,s5c_flows,108.0218,58.894,0.098819,3.6221,held,4.62737,11.8583,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,313.48938563090667,313.08938563090715,9.989740345655832,10.06976353901473,9.739740345655832,9.81976353901473,0.5838552031511512,0.3274946677107029,2.2836712358398628,0,,0.0,none,P357,0
E0008655,N0008903,N0008904,sub main,45.000000000158664,draft,provisional,s5c_flows,108.0218,58.894,0.099485,3.6221,held,4.628036,11.9383,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,313.08938563090715,312.8643856309063,10.06976353901473,11.185846302687423,9.81976353901473,10.935846302687423,0.5838790200908694,0.32751924453093906,1.284512671624888,0,,0.0,none,P357,0
E0008656,N0008904,N0008905,sub main,65.00000000007641,draft,provisional,s5c_flows,108.0218,58.894,0.09986,3.6221,held,4.628411,11.9833,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,312.8643856309063,312.53938563090594,11.185846302687423,10.24894444721906,10.935846302687423,9.99894444721906,0.5838924293103068,0.3275330822380297,1.8553645825040739,0,,0.0,none,P357,0
E0008657,N0008905,N0008906,sub main,39.99999999979294,draft,provisional,s5c_flows,108.0218,58.894,0.100402,3.6221,held,4.628953,12.0483,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,321.238330078125,321.038330078126,1.5500000000000114,3.681732177733352,1.3000000000000114,3.431732177733352,0.5839118085496775,0.3275530815830249,1.1417249264389515,0,,0.0,none,P357,0
E0008658,N0008906,N0008907,sub main,60.00000000002824,draft,provisional,s5c_flows,108.0218,58.894,0.100735,3.6221,held,4.629286,12.0883,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,321.038330078126,320.7383300781259,3.681732177733352,2.721142578124102,3.431732177733352,2.471142578124102,0.5839237140727298,0.32756536856132334,1.712552472009926,0,,0.0,none,P352,0
E0008659,N0008907,N0008908,sub main,49.99999999993188,draft,provisional,s5c_flows,108.0218,58.894,0.101235,3.6221,held,4.629786,12.1483,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,320.7383300781259,320.48833007812624,2.721142578124102,3.576000976561261,2.471142578124102,3.326000976561261,0.5839415889329119,0.32758381684577365,1.4270833746488611,0,,0.0,none,P352,0
E0008660,N0008908,N0008909,sub main,50.000000000206846,draft,provisional,s5c_flows,108.0218,58.894,0.101652,3.6221,held,4.630203,12.1983,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,320.48833007812624,320.2383300781252,3.576000976561261,3.765393066406034,3.326000976561261,3.515393066406034,0.5839564953724405,0.3275992021349369,1.4270469460319823,0,,0.0,none,P352,0
E0008661,N0008909,N0008910,sub main,30.00000000001412,draft,provisional,s5c_flows,108.0218,58.894,0.102069,3.6221,held,4.63062,12.2483,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,320.2383300781252,320.0883300781251,3.765393066406034,5.4135314941405,3.515393066406034,5.1635314941405,0.5839714007263386,0.32761458689662404,0.856206313148794,0,,0.0,none,P352,0
E0008662,N0008910,N0008911,sub main,44.99999999984112,draft,provisional,s5c_flows,108.0218,58.894,0.102319,3.6221,held,4.63087,12.2783,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,320.0883300781251,319.8633300781259,5.4135314941405,4.349713134764727,5.1635314941405,4.099713134764727,0.5839803362693643,0.3276238101219783,1.284289818367121,0,,0.0,none,P352,0
E0008663,N0008911,N0008912,sub main,24.99999999996594,draft,provisional,s5c_flows,108.0218,58.894,0.102694,3.6221,held,4.631245,12.3233,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,319.8633300781259,319.73833007812607,4.349713134764727,5.295391845702056,4.099713134764727,5.045391845702056,0.5839937388524591,0.32763764460462785,0.7134779689330988,0,,0.0,none,P352,0
E0008664,N0008912,N0008913,sub main,24.99999999996594,draft,provisional,s5c_flows,108.0218,58.894,0.102902,3.6221,held,4.631453,12.3483,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,319.73833007812607,319.61333007812624,5.295391845702056,4.655957031248761,5.045391845702056,4.405957031248761,0.5840011724401433,0.32764531794715146,0.7134688872714633,0,,0.0,none,P352,0
E0008665,N0008913,N0008914,sub main,15.000000000144544,draft,provisional,s5c_flows,108.0218,58.894,0.10311,3.6221,held,4.631661,12.3733,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,319.61333007812624,319.5383300781255,4.655957031248761,5.463317871093238,4.405957031248761,5.213317871093238,0.5840086057578407,0.3276529911585001,0.4280758837072199,0,,0.0,none,P352,0
E0008666,N0008914,N0008915,sub main,14.999999999869575,draft,provisional,s5c_flows,108.0218,58.894,0.103235,3.6221,held,4.631786,12.3883,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,319.5383300781255,319.46333007812615,5.463317871093238,4.768023681639477,5.213317871093238,4.518023681639477,0.5840130727660096,0.3276576024002985,0.42807260942597275,0,,0.0,none,P352,0
E0008667,N0008915,N0008916,sub main,25.000000000240906,draft,provisional,s5c_flows,108.0218,58.894,0.10336,3.6221,held,4.631911,12.4033,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,319.46333007812615,319.33833007812495,4.768023681639477,6.0619079589844205,4.518023681639477,5.8119079589844205,0.5840175396766834,0.3276622135947286,0.7134488921366158,0,,0.0,none,P352,0
E0008668,N0008916,N0008917,sub main,90.00000000004236,draft,provisional,s5c_flows,108.0218,58.894,0.103569,3.6221,held,4.63212,12.4283,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,319.33833007812495,318.88833007812474,6.0619079589844205,6.2851623535158865,5.8119079589844205,6.0351623535158865,0.5840250081335574,0.3276699234060102,2.568383167005889,0,,0.0,none,P352,0
E0008669,N0008917,N0008918,sub main,22.940797629416224,draft,provisional,s5c_flows,108.0218,58.894,0.104319,3.6221,held,4.63287,12.5183,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,318.88833007812474,318.77362608997765,6.2851623535158865,7.134119271350471,6.0351623535158865,6.884119271350471,0.5840518065725852,0.32769758910288516,0.6546450552061079,0,,0.0,none,P352,0
E0008670,N0008918,N0008919,sub main,12.05920237054497,draft,provisional,s5c_flows,108.0218,58.894,0.10451,3.6221,held,4.633061,12.5412,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,318.77362608997765,318.71333007812495,7.134119271350471,7.2998229980469205,6.884119271350471,7.0498229980469205,0.5840586306811718,0.3277046343613472,0.3441207707886178,0,,0.0,none,P352,0
E0008671,N0008919,N0008920,sub main,69.99999999979195,draft,provisional,s5c_flows,108.0218,58.894,0.10461,3.6221,held,4.633161,12.5533,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,318.71333007812495,318.363330078126,7.2998229980469205,7.638714599608363,7.0498229980469205,7.388714599608363,0.5840622034221457,0.32770832293425445,1.9975041353942256,0,,0.0,none,P352,0
E0008672,N0008920,N0008921,sub main,70.00000000009965,draft,provisional,s5c_flows,108.0218,58.894,0.105194,3.6221,held,4.633745,12.6233,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,318.363330078126,318.01333007812553,7.638714599608363,7.693457031249466,7.388714599608363,7.443457031249466,0.5840830669838782,0.3277298635948924,1.9974327841634374,0,,0.0,none,P352,0
E0008673,N0008921,N0008922,sub main,4.999999999844939,draft,provisional,s5c_flows,108.0218,58.894,0.105777,3.6221,held,4.634328,12.6933,0.0,0.0,,200,PVC-U,0.8,0.5,table11,minimum,tractive,1.0,318.01333007812553,317.97333007812676,7.693457031249466,7.534024658201361,7.443457031249466,7.284024658201361,0.6918625498886959,0.28999682739780563,0.12044781632443514,0,,0.0,none,P352,0
E0008674,N0008922,N0008923,sub main,75.00000000029117,draft,provisional,s5c_flows,108.0218,58.894,0.105819,3.6221,held,4.63437,12.6983,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,317.97333007812676,317.5983300781253,7.534024658201361,8.940823974609089,7.284024658201361,8.690823974609089,0.5841053929261996,0.32775291538342444,2.14002475433879,0,,0.0,none,P352,0
E0008675,N0008923,N0008924,sub main,79.99999999978952,draft,provisional,s5c_flows,108.0218,58.894,0.106444,3.6221,held,4.634995,12.7733,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,317.5983300781253,317.19833007812633,8.940823974609089,9.319583740233043,8.690823974609089,9.069583740233043,0.5841277164333999,0.3277759659889041,2.282605833996318,0,,0.0,none,P352,0
E0008676,N0008924,N0008925,sub main,80.0000000001361,draft,provisional,s5c_flows,108.0218,58.894,0.10711,3.6221,held,4.635661,12.8533,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,317.19833007812633,316.7983300781257,9.319583740233043,9.544382324218077,9.069583740233043,9.294382324218077,0.5841515016833096,0.32780052741240806,2.2825128917642523,0,,0.0,none,P352,0
E0008677,N0008925,N0008926,sub main,10.000000000036449,draft,provisional,s5c_flows,108.0218,58.894,0.107777,3.6221,held,4.636328,12.9333,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,316.7983300781257,316.7483300781255,9.544382324218077,9.573416748046384,9.294382324218077,9.323416748046384,0.5841753198767722,0.3278251243691983,0.2853024785477609,0,,0.0,none,P352,0
E0008678,N0008926,N0008927,sub main,40.00000000006805,draft,provisional,s5c_flows,108.0218,58.894,0.10786,3.6221,held,4.636411,12.9433,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,316.7483300781255,316.54833007812516,9.573416748046384,10.954233398437339,9.323416748046384,10.704233398437339,0.584178283566009,0.32782818506572076,1.141204124532423,0,,0.0,none,P352,0
E0008679,N0008927,N0008928,sub main,34.999999999876536,draft,provisional,s5c_flows,108.0218,58.894,0.108194,3.6221,held,4.636745,12.9833,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,316.54833007812516,316.3733300781258,10.954233398437339,10.883749999999225,10.704233398437339,10.633749999999225,0.5841902093033617,0.32784050139279397,0.9985332243532326,0,,0.0,none,P352,0
E0008680,N0008928,N0008929,sub main,45.83578360291822,draft,provisional,s5c_flows,108.0218,58.894,0.108485,3.6221,held,4.637036,13.0183,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,325.707080078125,325.4779011601104,1.5500000000000114,4.1592448359833725,1.3000000000000114,3.9092448359833725,0.5842005991248782,0.3278512318097764,1.3076496803660531,0,,0.0,none,P352,0
E0008681,N0008929,N0008373,sub main,21.111483092371028,draft,provisional,s5c_flows,108.0218,58.894,0.108867,3.6221,held,4.637418,13.0641,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,325.4779011601104,325.3723437446485,4.1592448359833725,3.9176037651171214,3.9092448359833725,3.6676037651171214,0.5842142371965584,0.32786531739779945,0.6022757220501197,0,,0.0,none,P338,0
E0008682,N0008930,N0008931,lateral,60.00000000003086,draft,drafted,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,316.5766174316406,316.27661743164043,1.5500000000000114,1.8560119628908183,1.3000000000000114,1.6060119628908183,0.0,0.0,0.0,0,,0.0,none,P327,1
E0008683,N0008931,N0008932,lateral,60.00000000003086,draft,drafted,s5c_flows,0.0,0.0,0.0005,3.6221,held,0.0005,0.06,0.0,0.0,,200,PVC-U,0.6,0.5,ground,minimum,tractive,1.0,316.27661743164043,315.91661743164025,1.8560119628908183,1.5566796875003774,1.6060119628908183,1.3066796875003774,0.025316222355145922,0.005597239643209434,39.50036407375955,0,,0.0,none,P327,1
E0008684,N0008932,N0008933,lateral,60.00000000003086,draft,drafted,s5c_flows,0.0,0.0,0.001,3.6221,held,0.001,0.12,1.463,0.0,W11a-XG01440,200,PVC-U,0.65,0.5,ground,minimum,tractive,1.0,315.91661743164025,315.52661743164003,1.5566796875003774,1.5584045410162162,1.3066796875003774,1.3084045410162162,0.03509024593023722,0.0071494222283566,28.49794789094982,0,,0.0,none,P327,1
E0008685,N0008933,N0008411,lateral,16.48467099823392,draft,drafted,s5c_flows,0.0,0.0,0.0015,3.6221,held,0.0015,0.18,16.485,0.0,W11a-XG01441,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,315.52661743164003,315.44419407664884,1.5584045410162162,1.6478774565542835,1.3084045410162162,1.3978774565542835,0.03807395054345743,0.008875404255736602,7.216075892194058,0,,0.0,none,P327,1
E0008686,N0008934,N0008935,sub main,80.00000000000094,draft,drafted,s5c_flows,316.8172,437.812,0.066969,3.0454,merrimack,11.234138,8.0363,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,335.0192978438247,334.6192978438247,6.431385749925312,6.380580085862789,6.181385749925312,6.130580085862789,0.7396289783366975,0.5360026766241299,1.8027056434859998,0,,0.0,none,P248,1
E0008687,N0008935,N0008507,sub main,82.80065164023524,draft,drafted,s5c_flows,316.8172,437.812,0.067636,3.0454,merrimack,11.234805,8.1163,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,334.6192978438247,334.20529458562356,6.380580085862789,6.653439545235813,6.130580085862789,6.403439545235813,0.7396395504075285,0.5360220506451479,1.8657883558420116,0,,0.0,none,P248,1
E0008688,N0008936,N0008937,sub main,79.99999999996322,draft,provisional,s5c_flows,272.7182,348.5,0.052699,3.1012,merrimack,9.841394,6.3239,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,337.5766311063728,337.13663110637304,4.36248632526781,4.34350195026758,4.11248632526781,4.09350195026758,0.7420385119448205,0.48160386220299767,1.7968519313615756,0,,0.0,none,P248,1
E0008689,N0008937,N0008938,sub main,79.99999999994662,draft,provisional,s5c_flows,272.7182,348.5,0.053366,3.1012,merrimack,9.842061,6.4039,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,337.13663110637304,336.69663110637333,4.34350195026758,4.5344174776110435,4.09350195026758,4.2844174776110435,0.7420513265787647,0.48162277922027963,1.7968209011629839,0,,0.0,none,P248,1
E0008690,N0008938,N0008939,sub main,79.99999999996322,draft,provisional,s5c_flows,272.7182,348.5,0.054033,3.1012,merrimack,9.842727,6.4839,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,336.69663110637333,336.25663110637356,4.5344174776110435,4.629019528392064,4.2844174776110435,4.379019528392064,0.7420641211337364,0.48164166763553007,1.7967899206548812,0,,0.0,none,P248,1
E0008691,N0008939,N0008507,sub main,12.193148998918433,draft,provisional,s5c_flows,272.7182,348.5,0.054699,3.1012,merrimack,9.843394,6.5639,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,336.25663110637356,336.18956878687953,4.629019528392064,4.6691653439798415,4.379019528392064,4.4191653439798415,0.7420769340319048,0.4816605841707806,0.27385186179798,0,,0.0,none,P248,1
E0008692,N0008940,N0008510,sub main,57.46700022287354,draft,drafted,s5c_flows,806.4191,1065.968,0.164781,2.7199,merrimack,25.551062,19.7737,0.0,0.0,,315,HDPE,0.3,0.27,table11,minimum,tractive,1.0,333.8474174927175,333.6750164920489,8.417047839313739,8.175386339982367,8.052047839313738,7.810386339982367,0.7481102859480394,0.4958805636477388,1.2802702422867314,0,,0.0,none,P248,1
E0008693,N0008941,N0008942,main,48.744204012618624,draft,drafted,s5c_flows,0.0,0.0,0.007814,3.6221,held,0.007814,0.9377,48.744,0.0,W11a-XG01442,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,335.8144406345388,335.5707196144757,4.466199013898688,4.938252553493044,4.216199013898688,4.688252553493044,0.07218691085774818,0.017441067543613714,11.25416492487448,0,,0.0,none,P248,1
E0008694,N0008942,N0008943,main,39.999999999972545,draft,drafted,s5c_flows,0.0,0.0,0.00822,3.6221,held,0.00822,0.9864,40.0,0.0,W11a-XG01443,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,335.5707196144757,335.37071961447583,4.938252553493044,5.242836293727294,4.688252553493044,4.992836293727294,0.07355111125512447,0.017817683747554852,9.063991764227232,0,,0.0,none,P248,1
E0008695,N0008943,N0008944,main,39.9999999999926,draft,drafted,s5c_flows,0.7416,1.0,0.008554,3.6221,held,0.039644,1.0264,40.0,0.0,W11a-XG01444,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,335.37071961447583,335.17071961447584,5.242836293727294,5.665614614039782,4.992836293727294,5.415614614039782,0.12887462829946916,0.0351181993470355,5.172986145243372,0,,0.0,none,P248,1
E0008696,N0008944,N0008945,main,18.303507431536527,draft,drafted,s5c_flows,0.7416,1.0,0.008887,3.6221,held,0.039977,1.0664,18.304,0.0,W11a-XG01445,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,335.17071961447584,335.07920207731814,5.665614614039782,5.961691477369357,5.415614614039782,5.711691477369357,0.12924716503391973,0.03524762311996307,2.360271941842714,0,,0.0,none,P248,1
E0008697,N0008945,N0008946,main,32.95228855607077,draft,drafted,s5c_flows,0.7416,1.0,0.009039,3.6221,held,0.040129,1.0847,32.952,0.0,W11a-XG01446,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,335.07920207731814,334.9144406345378,5.961691477369357,6.5724062892903135,5.711691477369357,6.3224062892903135,0.1294164977957235,0.035306506922570785,4.243700135779708,0,,0.0,none,P248,1
E0008698,N0008946,N0008947,main,84.99999999996928,draft,drafted,s5c_flows,0.7416,1.0,0.009314,3.6221,held,0.040404,1.1177,42.5,0.0,W11a-XG01447,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,334.9144406345378,334.48944063453797,6.5724062892903135,8.516632363508904,6.3224062892903135,8.266632363508904,0.12972173109583895,0.035412736468236755,10.92081222397129,0,,0.0,none,P248,1
E0008699,N0008947,N0008948,main,42.51525933823522,draft,drafted,s5c_flows,0.7416,1.0,0.010022,3.6221,held,0.041112,1.2027,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,334.48944063453797,334.2768643378468,8.516632363508904,10.319510173871947,8.266632363508904,10.069510173871947,0.13050100248186905,0.035684455480188865,5.429748754119342,0,,0.0,none,P248,1
E0008700,N0008948,N0008949,main,42.48474066177723,draft,drafted,s5c_flows,0.7416,1.0,0.010377,3.6221,held,0.041467,1.2452,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,334.2768643378468,334.0644406345379,10.319510173871947,12.127179238508973,10.069510173871947,11.877179238508973,0.13088824369610505,0.03581975317310507,5.409798397735635,0,,0.0,none,P248,1
E0008701,N0008949,N0008950,main,49.99999999965808,draft,drafted,s5c_flows,0.7416,1.0,0.010731,3.6221,held,0.041821,1.2877,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,334.0644406345379,333.8144406345396,12.127179238508973,12.271557900616642,11.877179238508973,12.021557900616642,0.13127211390448185,0.035954051929077774,6.348136771332844,1,recovers_500m,365.0,none,P248,1
E0008702,N0008950,N0008951,main,50.00000000008674,draft,drafted,s5c_flows,0.7416,1.0,0.011147,3.6221,held,0.042237,1.3377,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,333.8144406345396,333.56444063453915,12.271557900616642,12.108136269757722,12.021557900616642,11.858136269757722,0.1317203492519903,0.036111094384105175,6.326534495748669,1,recovers_500m,365.0,none,P248,1
E0008703,N0008951,N0008952,main,15.000000000251722,draft,drafted,s5c_flows,0.7416,1.0,0.011564,3.6221,held,0.042654,1.3877,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,333.56444063453915,333.4894406345379,12.108136269757722,12.311950967024586,11.858136269757722,12.061950967024586,0.13216660254438098,0.03626768337326117,1.891551989620422,1,recovers_500m,365.0,none,P248,1
E0008704,N0008952,N0008953,main,59.99999999967543,draft,drafted,s5c_flows,0.7416,1.0,0.011689,3.6221,held,0.042779,1.4027,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,333.4894406345379,333.18944063453955,12.311950967024586,14.383008095929199,12.061950967024586,14.133008095929199,0.13229978230017692,0.0363144623300197,7.558591424781605,1,recovers_500m,365.0,none,P248,1
E0008705,N0008953,N0008954,main,60.00000000010409,draft,drafted,s5c_flows,0.7416,1.0,0.012189,3.6221,held,0.043279,1.4627,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,333.18944063453955,332.889440634539,14.383008095929199,16.229211709210972,14.133008095929199,15.979211709210972,0.13282982042072675,0.03650084853550975,7.528429962747243,1,recovers_500m,365.0,none,P248,1
E0008706,N0008954,N0008955,main,25.00000000026907,draft,drafted,s5c_flows,0.7416,1.0,0.012689,3.6221,held,0.043779,1.5227,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,332.889440634539,332.76444063453766,16.229211709210972,15.967401406477961,15.979211709210972,15.717401406477961,0.13335563130513736,0.03668608297384654,3.124477478703215,1,recovers_500m,365.0,none,P248,1
E0008707,N0008955,N0008956,main,9.046438646575504,draft,drafted,s5c_flows,0.7416,1.0,0.012897,3.6221,held,0.043987,1.5477,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,332.76444063453766,332.7192084413048,15.967401406477961,15.542784966898353,15.717401406477961,15.292784966898353,0.13357314286623695,0.036762806118599306,1.12877464891212,1,recovers_500m,365.0,none,P248,1
E0008708,N0008956,N0008957,main,40.953561353225325,draft,drafted,s5c_flows,0.7416,1.0,0.012973,3.6221,held,0.044063,1.5567,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,332.7192084413048,332.51444063453863,15.542784966898353,13.147333047101995,15.292784966898353,12.897333047101995,0.13365244038509191,0.03679079101848701,5.106972636791628,1,recovers_500m,365.0,none,P248,1
E0008709,N0008957,N0008958,main,54.99999999984374,draft,drafted,s5c_flows,0.7416,1.0,0.013314,3.6221,held,0.044404,1.5977,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,332.51444063453863,332.2394406345394,13.147333047101995,11.833252236554358,12.897333047101995,11.583252236554358,0.13400707336065093,0.036916037286677666,6.840434938811424,1,recovers_500m,365.0,none,P248,1
E0008710,N0008958,N0008959,main,51.07183129921774,draft,drafted,s5c_flows,2.9012,3.912,0.013772,3.6221,held,0.135397,1.6527,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,332.2394406345394,331.9840814780433,11.833252236554358,11.189502506331678,11.583252236554358,10.939502506331678,0.19511705522621495,0.06072461395412457,4.362495053717544,0,,0.0,none,P248,1
E0008711,N0008959,N0008960,main,70.00000000018203,draft,drafted,s5c_flows,5.0607,6.824,0.014198,3.6221,held,0.226357,1.7037,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,331.9840814780433,331.6340814780424,11.189502506331678,10.867108707504485,10.939502506331678,10.617108707504485,0.23092351181663456,0.07670553253708809,5.052177915933027,0,,0.0,none,P248,1
E0008712,N0008960,N0008961,main,69.99999999972688,draft,drafted,s5c_flows,7.2203,9.736,0.014781,3.6221,held,0.317475,1.7737,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,331.6340814780424,331.28408147804373,10.867108707504485,10.621985416487519,10.617108707504485,10.371985416487519,0.2576147820844958,0.08959558163175144,4.528725631433123,0,,0.0,none,P248,1
E0008713,N0008961,N0008510,main,9.529606367306561,draft,drafted,s5c_flows,8.3001,11.192,0.015365,3.6221,held,0.363325,1.8437,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,331.28408147804373,331.2364334462072,10.621985416487519,10.613969385824078,10.371985416487519,10.363969385824078,0.2690094535374511,0.09535542111576509,0.5904133505342817,0,,0.0,none,P248,1
E0008714,N0008962,N0008515,lateral,34.48187929913333,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,442.0004150390625,441.82800564256684,1.5500000000000114,4.250821261730039,1.3000000000000114,4.000821261730039,0.0,0.0,0.0,0,,0.0,none,P07,1
E0008715,N0008963,N0008964,lateral,57.633279366280675,auto_link,provisional,s5c_flows,0.0,0.0,0.00022,3.6221,held,0.00022,0.0264,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,442.4806080418438,442.1924416450124,3.2526072901874272,4.120821294440702,3.0026072901874272,3.8708212944407023,0.01630368742673228,0.004340851280569186,58.916405286923506,0,,0.0,none,P07,1
E0008716,N0008964,N0008515,lateral,22.20360331117452,auto_link,provisional,s5c_flows,0.0,0.0,0.0007,3.6221,held,0.0007,0.084,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,442.1924416450124,442.08142362845655,4.120821294440702,3.997403275840327,3.8708212944407023,3.747403275840327,0.027649201297221468,0.006606297559855562,13.38411374738084,0,,0.0,none,P07,1
E0008717,N0008965,N0008519,lateral,9.98327586987591,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,8.6,0.5,cover_min,minimum,tractive,1.0,442.8730185210794,442.0144567962701,1.5611245453268339,1.5644921783392647,1.3111245453268339,1.3144921783392647,0.349324359370779,0.01967257515630985,0.4763135656050583,0,,0.0,none,P07,1
E0008718,N0008966,N0008967,lateral,8.54400374531753,auto_block,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,1.55,0.5,ground,minimum,tractive,1.0,433.4271728515625,433.2947407935101,1.5500000000000114,1.5534037377399272,1.3000000000000114,1.3034037377399272,0.2508436872054081,0.039097790699295115,0.5676844572347234,0,,0.0,none,P07,1
E0008719,N0008967,N0008521,lateral,13.416407864998739,auto_block,provisional,s5c_flows,3.2393,4.368,7.1e-05,3.6221,held,0.135873,0.0085,0.0,0.0,,200,PVC-U,2.15,0.5,cover_min,minimum,tractive,1.0,433.248866275416,432.9604135063185,1.5992782558340082,1.5961355659471224,1.3492782558340082,1.3461355659471224,0.32126408595316924,0.04349639402932584,0.6960217700231025,0,,0.0,none,P07,1
E0008720,N0008968,N0008969,main,57.48912940721924,auto_block,provisional,s5c_flows,65.5641,83.066,0.020868,3.6221,held,2.769484,2.5041,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,423.3142347503137,423.02678910327757,8.588841421561312,9.65768965648806,8.338841421561312,9.40768965648806,0.5032827949696217,0.25202782138683333,1.9038047125072528,0,,0.0,none,P07,1
E0008721,N0008969,N0008970,main,32.51087059281448,auto_block,provisional,s5c_flows,68.8035,87.434,0.021347,3.6221,held,2.905765,2.5616,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,423.02678910327757,422.86423475031347,9.65768965648806,10.523399527030278,9.40768965648806,10.273399527030278,0.5104410397188777,0.25817255653832416,1.0615287585653261,0,,0.0,none,P07,1
