EDGE_UID,US_NODE,DS_NODE,TIER,LEN_M,SRC,CONFIDENCE,STAGE,QADF_M3D,N_PROP,QINF_LS,PF,PF_METH,QPK_LS,UPSTR_KM,ON_WADI_M,ON_DUAL_M,CROSS_ID,DN,MATERIAL,SLOPE_LAID,SLOPE_MIN,GRAD_BY,SIZED_BY,CLEAN_BY,TAU_PA,INV_UP,INV_DN,US_DEPTH,DS_DEPTH,COVER_US,COVER_DN,V_PK_MS,DOD_PK,RET_MIN,PAST_CAP,CAP_EXIT,CAP_LEN_M,TIE_TYPE,PACKAGE,PHASE
E0008722,N0008970,N0008971,main,7.338847097528073,auto_block,provisional,s5c_flows,68.8035,87.434,0.021618,3.6221,held,2.906035,2.5941,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,422.86423475031347,422.82387109127706,10.523399527030278,10.783550783722944,10.273399527030278,10.533550783722944,0.5281192718657933,0.2520204287131049,0.23160320936596543,0,,0.0,none,P07,1
E0008723,N0008971,N0008972,main,12.041594578792296,auto_block,provisional,s5c_flows,69.8833,88.89,0.021679,3.6221,held,2.951364,2.6015,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,422.82387109127706,422.7576423210937,10.783550783722944,11.553392835156274,10.533550783722944,11.303392835156274,0.5305295770235726,0.25398235457638263,0.37828850957908866,0,,0.0,none,P07,1
E0008724,N0008972,N0008973,main,5.619558323632973,auto_block,provisional,s5c_flows,69.8833,88.89,0.021779,3.6221,held,2.951464,2.6135,0.0,0.0,,200,PVC-U,0.75,0.5,table11,minimum,tractive,1.0,422.7576423210937,422.7154956336665,11.553392835156274,12.061237764771022,11.303392835156274,11.811237764771022,0.5924716325269841,0.23488805646987626,0.158082345638071,0,,0.0,none,P07,1
E0008725,N0008973,N0008521,main,31.86377130434965,auto_block,provisional,s5c_flows,69.8833,88.89,0.021826,3.6221,held,2.951511,2.6191,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,422.7154956336665,422.55617677714474,12.061237764771022,12.000372295120883,11.811237764771022,11.750372295120883,0.5127860164589246,0.2602071264956819,1.0356422328747992,0,,0.0,none,P07,1
E0008726,N0008974,N0008975,sub main,7.211102550927978,auto_block,provisional,s5c_flows,680.5537,903.94,0.096106,2.7763,merrimack,21.964565,11.5327,0.0,0.0,,250,PVC-U,0.6,0.375,table11,minimum,velocity,1.0,434.0874450576189,434.0441784423133,10.353564463865496,9.309032006905454,10.053564463865495,9.009032006905453,0.9366033485626886,0.5309097021009361,0.12832010765272434,0,,0.0,none,P07,1
E0008727,N0008975,N0008976,sub main,29.832867780352597,auto_block,provisional,s5c_flows,680.5537,903.94,0.096166,2.7763,merrimack,21.964625,11.5399,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,434.0441784423133,433.92484697119187,9.309032006905454,6.680591261230006,9.009032006905453,6.380591261230006,0.8002811328052158,0.6037971796937771,0.6212997440824285,0,,0.0,none,P07,1
E0008728,N0008976,N0008977,sub main,40.024992192379,auto_block,provisional,s5c_flows,680.5537,903.94,0.096415,2.7763,merrimack,21.964873,11.5697,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,433.92484697119187,433.7647470024223,6.680591261230006,7.815941474140175,6.380591261230006,7.515941474140175,0.8002830845461961,0.6038016657904983,0.8335590444031302,0,,0.0,none,P07,1
E0008729,N0008977,N0008978,sub main,7.931037476414472,auto_block,provisional,s5c_flows,680.5537,903.94,0.096748,2.7763,merrimack,21.965207,11.6098,0.0,0.0,,250,PVC-U,0.55,0.375,table11,minimum,velocity,1.0,433.7647470024223,433.72112629630203,7.815941474140175,7.932438156822968,7.515941474140175,7.6324381568229684,0.90588950652091,0.5453265912248484,0.14591620389543622,0,,0.0,none,P07,1
E0008730,N0008978,N0008979,sub main,17.564060091549454,auto_block,provisional,s5c_flows,680.5537,903.94,0.096814,2.7763,merrimack,21.965273,11.6177,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,433.72112629630203,433.65087005593585,7.932438156822968,8.60025909445477,7.6324381568229684,8.30025909445477,0.800286232444521,0.6038089014476251,0.3657870434244301,0,,0.0,none,P07,1
E0008731,N0008979,N0008519,sub main,16.401219466856727,auto_block,provisional,s5c_flows,680.5537,903.94,0.096961,2.7763,merrimack,21.965419,11.6353,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,433.65087005593585,433.5852651780684,8.60025909445477,9.99368379654095,8.30025909445477,9.693683796540949,0.8002873814055746,0.6038115424677835,0.34156937136862536,0,,0.0,none,P07,1
E0008732,N0008980,N0008522,lateral,20.714934144637454,auto_road,derived,s5c_flows,3.2393,4.368,0.0,3.6221,held,0.135802,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,417.17357177734374,417.0699971066206,1.5500000000000114,1.6944987429887988,1.3000000000000114,1.4444987429887988,0.19530982006149752,0.060806644196143594,1.7676986354394013,0,,0.0,none,P03,1
E0008733,N0008981,N0008982,lateral,18.439088914585774,auto_block,provisional,s5c_flows,19.1335,20.458,0.001584,3.6221,held,0.803711,0.1901,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,421.56183823512254,421.4696427905496,1.9025782687837136,1.8156660473410398,1.6525782687837136,1.5656660473410398,0.3456865706563256,0.13824265937788766,0.8890080629772538,0,,0.0,none,P03,1
E0008734,N0008982,N0008983,lateral,43.9089968002003,auto_block,provisional,s5c_flows,21.2931,23.37,0.001738,3.6221,held,0.894399,0.2085,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,421.4696427905496,421.2500978065486,1.8156660473410398,2.216088716888919,1.5656660473410398,1.966088716888919,0.3573696534861438,0.14543270057541252,2.0477861122168455,0,,0.0,none,P03,1
E0008735,N0008983,N0008524,lateral,18.384776310850235,auto_block,provisional,s5c_flows,23.4527,26.282,0.002103,3.6221,held,0.985299,0.2524,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,421.2500978065486,421.15817392499434,2.216088716888919,2.898436182427531,1.966088716888919,2.648436182427531,0.3682449002371014,0.15228872260415266,0.8320901072000749,0,,0.0,none,P03,1
E0008736,N0008984,N0008985,lateral,11.180339887498949,auto_block,provisional,s5c_flows,3.2393,4.368,0.0,3.6221,held,0.135802,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,422.4462463378906,422.39034463845314,1.5500000000000114,1.8930415920156065,1.3000000000000114,1.6430415920156065,0.19530982006149752,0.060806644196143594,0.9540687614494223,0,,0.0,none,P03,1
E0008737,N0008985,N0008524,lateral,19.209372712298546,auto_block,provisional,s5c_flows,4.3191,5.824,9.3e-05,3.6221,held,0.181162,0.0112,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,422.39034463845314,422.2942977748917,1.8930415920156065,1.7623123325302004,1.6430415920156065,1.5123123325302004,0.21473675818073815,0.06929584225639987,1.4909241183671755,0,,0.0,none,P03,1
E0008738,N0008986,N0008987,lateral,8.06225774829855,auto_block,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,422.1313342714632,422.09102298272165,1.5520153379118256,1.653575405950221,1.3020153379118256,1.403575405950221,0.17065230391004918,0.050665805354795285,0.7873961229522539,0,,0.0,none,P03,1
E0008739,N0008987,N0008988,lateral,43.41658669218482,auto_block,provisional,s5c_flows,3.2393,4.368,6.7e-05,3.6221,held,0.135869,0.0081,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,422.09102298272165,421.87394004926074,1.653575405950221,2.1983560933173862,1.403575405950221,1.9483560933173862,0.1953416706093959,0.06082020222900472,3.7043288098523868,0,,0.0,none,P03,1
E0008740,N0008988,N0008525,lateral,14.317821063276353,auto_block,provisional,s5c_flows,4.3191,5.824,0.000429,3.6221,held,0.181498,0.0515,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,421.87394004926074,421.80235094394436,2.1983560933173862,2.2596607748056385,1.9483560933173862,2.0096607748056385,0.21486710023109246,0.06935428545791592,1.1105951111080092,0,,0.0,none,P03,1
E0008741,N0008989,N0008990,lateral,88.37838155299573,auto_block,provisional,s5c_flows,48.9936,66.064,0.003288,3.6221,held,2.057224,0.3945,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,419.6382759623397,419.19638405457476,4.464263100160281,4.794399636831486,4.214263100160281,4.544399636831486,0.4607552410022834,0.2174570124813912,3.1968665677662096,0,,0.0,none,P03,1
E0008742,N0008990,N0008525,lateral,15.297058540778355,auto_block,provisional,s5c_flows,54.3925,73.344,0.004024,3.6221,held,2.284297,0.4829,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,419.19638405457476,419.1198987618709,4.794399636831486,4.9421129568791,4.544399636831486,4.6921129568791,0.4753839362939884,0.2289886251053374,0.5363054075137526,0,,0.0,none,P03,1
E0008743,N0008991,N0008992,lateral,60.4648658313239,auto_block,provisional,s5c_flows,5.3989,7.28,0.0,3.6221,held,0.226336,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,418.65385926017984,418.3515349310232,1.5503948902107823,1.9252595025705546,1.3003948902107823,1.6752595025705546,0.23091654640710862,0.07670227810735178,4.364121062501632,0,,0.0,none,P03,1
E0008744,N0008992,N0008993,lateral,5.0990195135927845,auto_block,provisional,s5c_flows,10.7978,14.56,0.000504,3.6221,held,0.453176,0.0605,0.0,0.0,,200,PVC-U,0.8,0.5,table11,minimum,tractive,1.0,418.3515349310232,418.31074277491444,1.9252595025705546,1.960497459460555,1.6752595025705546,1.710497459460555,0.3397588753347586,0.09454736081197748,0.25012932620567097,0,,0.0,none,P03,1
E0008745,N0008993,N0008994,lateral,34.43611465517948,auto_block,provisional,s5c_flows,14.0372,18.928,0.000546,3.6221,held,0.58902,0.0656,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,418.31074277491444,418.13856220163854,1.960497459460555,2.1063413628145895,1.710497459460555,1.8563413628145895,0.31361967138031793,0.11941551852330859,1.8300358575307474,0,,0.0,none,P03,1
E0008746,N0008994,N0008995,lateral,44.62082684903,auto_block,provisional,s5c_flows,17.2765,23.296,0.000833,3.6221,held,0.725108,0.1,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,418.13856220163854,417.9154580673934,2.1063413628145895,1.7785116591691121,1.8563413628145895,1.5285116591691121,0.33475954664370766,0.13167935603589026,2.2215361890047896,0,,0.0,none,P03,1
E0008747,N0008995,N0008996,lateral,59.64059020499378,auto_block,provisional,s5c_flows,21.0794,28.664,0.001205,3.6221,held,0.884907,0.1446,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,417.9154580673934,417.6172551163684,1.7785116591691121,1.8215876570690739,1.5285116591691121,1.5715876570690739,0.35618831940877493,0.14469748385822018,2.7906862257578235,0,,0.0,none,P03,1
E0008748,N0008996,N0008997,lateral,7.0710678118654755,auto_block,provisional,s5c_flows,25.3985,34.488,0.001702,3.6221,held,1.066473,0.2043,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,417.6172551163684,417.57482870949724,1.8215876570690739,1.8738407240965103,1.5715876570690739,1.6238407240965103,0.4022730537206687,0.15132346896371546,0.2929630237664183,0,,0.0,none,P03,1
E0008749,N0008997,N0008998,lateral,72.27344027949985,auto_block,provisional,s5c_flows,27.5581,37.4,0.001761,3.6221,held,1.157066,0.2113,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,417.57482870949724,417.2134615080997,1.8738407240965103,1.7414335114315236,1.6238407240965103,1.4914335114315236,0.3869401611244564,0.164451009642462,3.1130326055873723,0,,0.0,none,P03,1
E0008750,N0008998,N0008522,lateral,25.092647263796852,auto_block,provisional,s5c_flows,30.7974,41.768,0.002363,3.6221,held,1.29347,0.2836,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,417.2134615080997,417.08799827178075,1.7414335114315236,1.676497577828627,1.4914335114315236,1.426497577828627,0.4003846220874909,0.17349938711395513,1.0445226031647172,0,,0.0,none,P03,1
E0008751,N0008999,N0008526,lateral,12.378740075496117,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,422.5175332334608,422.45563953308334,1.5529928895860508,1.7863038262916575,1.3029928895860508,1.5363038262916575,0.0,0.0,0.0,0,,0.0,none,P256,1
E0008752,N0009000,N0009001,lateral,59.99998135355924,auto_road,derived,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,426.2734597228705,425.97345981610266,1.5912253357232657,1.692708396787964,1.3412253357232657,1.442708396787964,0.13489621704043256,0.037230723305707175,7.413104022970908,0,,0.0,none,P03,1
E0008753,N0009001,N0009002,lateral,59.999999999981505,auto_road,derived,s5c_flows,11.9064,18.456,0.0005,3.6221,held,0.499648,0.06,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,425.97345981610266,425.67345981610276,1.692708396787964,1.9835226057722366,1.442708396787964,1.7335226057722366,0.29773520252073077,0.11056916690670929,3.3586891692125778,0,,0.0,none,P03,1
E0008754,N0009002,N0008529,lateral,7.960736396124229,auto_road,derived,s5c_flows,11.9064,18.456,0.001,3.6221,held,0.500148,0.12,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,425.67345981610276,425.6296757659241,1.9835226057722366,2.0076838532165198,1.7335226057722366,1.7576838532165198,0.30786946104855906,0.10814481698199843,0.4309584311594871,0,,0.0,none,P03,1
E0008755,N0009003,N0009004,main,18.24828759089466,auto_block,provisional,s5c_flows,88.6726,119.568,0.015133,3.5527,merrimack,3.66132,1.816,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,414.876382893212,414.78514145525753,9.320302897803629,9.365890038883094,9.070302897803629,9.115890038883094,0.5459956931822704,0.29022789177401953,0.5570339295943497,0,,0.0,none,P256,1
E0008756,N0009004,N0009005,main,31.89043743820395,auto_block,provisional,s5c_flows,88.6726,119.568,0.015285,3.5527,merrimack,3.661473,1.8342,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,414.78514145525753,414.62568926806654,9.365890038883094,9.526807069824088,9.115890038883094,9.276807069824088,0.5460022865562775,0.29023408643441573,0.9734524996022137,0,,0.0,none,P256,1
E0008757,N0009005,N0008526,main,29.154759474226502,auto_block,provisional,s5c_flows,91.9119,123.936,0.015551,3.5373,merrimack,3.778566,1.8661,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,414.62568926806654,414.4799154706954,9.526807069824088,9.762027888679597,9.276807069824088,9.512027888679597,0.5509859405429385,0.2949443903418376,0.8818966549762766,0,,0.0,none,P256,1
E0008758,N0009006,N0009007,main,18.439088914585774,auto_block,provisional,s5c_flows,68.0262,91.728,0.006713,3.6221,held,2.858546,0.8055,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,421.3405706529678,421.24837520839486,3.9374444837509373,4.170020787698888,3.6874444837509373,3.9200207876988884,0.5079905881002502,0.2560579312936869,0.6049681938512242,0,,0.0,none,P03,1
E0008759,N0009007,N0009008,main,11.180339887498949,auto_block,provisional,s5c_flows,69.106,93.184,0.006866,3.6221,held,2.903967,0.824,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,421.24837520839486,421.1924735089574,4.170020787698888,4.2972115496363585,3.9200207876988884,4.0472115496363585,0.51034829435042,0.25809230902172264,0.3651212322795317,0,,0.0,none,P03,1
E0008760,N0009008,N0009009,main,50.0000000000849,auto_block,provisional,s5c_flows,71.2656,96.096,0.006959,3.6221,held,2.994594,0.8351,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,421.1924735089574,420.942473508957,4.2972115496363585,4.9860848406523814,4.0472115496363585,4.7360848406523814,0.5149690344268095,0.26211089453092995,1.6182202766080815,0,,0.0,none,P03,1
E0008761,N0009009,N0009010,main,49.999999999799996,auto_block,provisional,s5c_flows,75.5847,101.92,0.007376,3.6221,merrimack,3.176035,0.8851,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,420.942473508957,420.692473508958,4.9860848406523814,5.455475709791983,4.7360848406523814,5.205475709791983,0.5239050254680403,0.270003093870099,1.5906190870864927,0,,0.0,none,P03,1
E0008762,N0009010,N0009011,main,11.13955191571354,auto_block,provisional,s5c_flows,78.824,106.288,0.007793,3.6037,merrimack,3.295515,0.9351,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,420.692473508958,420.63677574937947,5.455475709791983,5.525547248667408,5.205475709791983,5.275547248667408,0.5295757540366988,0.2750959542138791,0.350581002207967,0,,0.0,none,P03,1
E0008763,N0009011,N0009012,main,12.041594578792296,auto_block,provisional,s5c_flows,82.0634,110.656,0.007886,3.5862,merrimack,3.41408,0.9463,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,420.63677574937947,420.5765677764855,5.525547248667408,5.800965182498885,5.275547248667408,5.550965182498885,0.5350472057779083,0.28007365612888135,0.375094460474908,0,,0.0,none,P03,1
E0008764,N0009012,N0009013,main,29.410882339705484,auto_block,provisional,s5c_flows,82.0634,110.656,0.007986,3.5862,merrimack,3.41418,0.9583,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,420.5765677764855,420.42951336478694,5.800965182498885,6.043905824666183,5.550965182498885,5.793905824666183,0.5350517575768465,0.2800778236393484,0.9161382340810696,0,,0.0,none,P03,1
E0008765,N0009013,N0009014,main,13.038404810405298,auto_block,provisional,s5c_flows,83.1432,112.112,0.008231,3.5805,merrimack,3.45379,0.9877,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,420.42951336478694,420.36432134073493,6.043905824666183,6.101254831140068,5.793905824666183,5.851254831140068,0.5368466001054879,0.2817245984374621,0.40478368829641187,0,,0.0,none,P03,1
E0008766,N0009014,N0009015,main,14.422205101855956,auto_block,provisional,s5c_flows,84.2229,113.568,0.00834,3.5749,merrimack,3.493201,1.0008,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,420.36432134073493,420.29221031522565,6.101254831140068,6.2433731808681046,5.851254831140068,5.9933731808681046,0.5386165439069783,0.2833553263106081,0.4462731190678868,0,,0.0,none,P03,1
E0008767,N0009015,N0009016,main,16.401219466856727,auto_block,provisional,s5c_flows,89.3193,115.098,0.00846,3.5496,merrimack,3.678013,1.0152,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,420.29221031522565,420.2102042178914,6.2433731808681046,6.4283761043742516,5.9933731808681046,6.1783761043742516,0.54671378744361,0.290903133725398,0.49999408110617677,0,,0.0,none,P03,1
E0008768,N0009016,N0009017,main,12.529964086141668,auto_block,provisional,s5c_flows,89.3193,115.098,0.008597,3.5496,merrimack,3.678149,1.0316,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,420.2102042178914,420.1475543974607,6.4283761043742516,6.559141159179944,6.1783761043742516,6.309141159179944,0.5467196273233813,0.2909086298494544,0.38197409482338657,0,,0.0,none,P03,1
E0008769,N0009017,N0009018,main,17.204650534085253,auto_block,provisional,s5c_flows,89.3193,115.098,0.008701,3.5496,merrimack,3.678254,1.0441,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,420.1475543974607,420.06153114479025,6.559141159179944,6.640373152084749,6.309141159179944,6.390373152084749,0.5467241359380115,0.29091287312364267,0.5244768919450067,0,,0.0,none,P03,1
E0008770,N0009018,N0009019,main,45.617978911828175,auto_block,provisional,s5c_flows,105.6147,143.554,0.008844,3.4784,merrimack,4.260771,1.0613,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,420.06153114479025,419.8334412502311,6.640373152084749,7.238122470472035,6.390373152084749,6.988122470472035,0.5703049811525464,0.3137519978825287,1.3331457266846194,0,,0.0,none,P03,1
E0008771,N0009019,N0009020,main,11.180339887498949,auto_block,provisional,s5c_flows,105.6147,143.554,0.009225,3.4784,merrimack,4.261151,1.1069,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,419.8334412502311,419.7775395507936,7.238122470472035,7.37889355467513,6.988122470472035,7.12889355467513,0.5703195030678224,0.3137664753600796,0.32672738197210666,0,,0.0,none,P03,1
E0008772,N0009020,N0009021,main,12.083045973594572,auto_block,provisional,s5c_flows,105.6147,143.554,0.009318,3.4784,merrimack,4.261244,1.1181,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,419.7775395507936,419.7171243209256,7.37889355467513,7.582893989621255,7.12889355467513,7.332893989621255,0.5703230569578025,0.3137700184551372,0.353105309531278,0,,0.0,none,P03,1
E0008773,N0009021,N0008529,main,55.888591973687724,auto_block,provisional,s5c_flows,110.6392,152.01,0.009418,3.4589,merrimack,4.438649,1.1302,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,419.7171243209256,419.4376813610572,7.582893989621255,8.199678258083452,7.332893989621255,7.949678258083452,0.576992047793939,0.3204748680585613,1.6143663269817772,0,,0.0,none,P03,1
E0008774,N0009022,N0009023,main,26.92582403567252,auto_block,provisional,s5c_flows,32.4587,43.768,0.007117,3.6221,held,1.367869,0.854,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,424.6696148880487,424.53498576787035,2.290742777966898,2.148302806348397,2.040742777966898,1.898302806348397,0.40728238237675396,0.17824232978414384,1.1018491183170043,0,,0.0,none,P03,1
E0008775,N0009023,N0009024,main,13.152946437965905,auto_block,provisional,s5c_flows,32.4587,43.768,0.007341,3.6221,held,1.368093,0.881,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,424.53498576787035,424.4692210356805,2.148302806348397,2.18925674752262,1.898302806348397,1.9392567475226201,0.4073027277026059,0.17825642171618644,0.5382133706852067,0,,0.0,none,P03,1
E0008776,N0009024,N0008544,main,19.43945469454884,auto_block,provisional,s5c_flows,32.4587,43.768,0.007451,3.6221,held,1.368203,0.8941,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,424.4692210356805,424.3720237622078,2.18925674752262,2.100663005370336,1.9392567475226201,1.8506630053703361,0.4073127178113072,0.17826334145981798,0.7954352943280965,0,,0.0,none,P03,1
E0008777,N0009025,N0008550,lateral,9.99999999996224,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,2.1,0.5,cover_min,minimum,tractive,1.0,431.0414276160879,430.8314276160887,1.5534820518808488,1.5548944053956575,1.3034820518808488,1.3048944053956575,0.0,0.0,0.0,0,,0.0,none,P03,1
E0008778,N0009026,N0009027,sub main,69.99999999979488,auto_road,derived,s5c_flows,7.0422,9.736,0.03295,3.6221,held,0.328178,3.954,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,428.7502374739337,428.4002374739347,6.180762281925695,5.943817701846569,5.930762281925695,5.693817701846569,0.2603745877263948,0.09097642622129695,4.480724009399863,0,,0.0,none,P03,1
E0008779,N0009027,N0009028,sub main,70.0000000002586,auto_road,derived,s5c_flows,10.2816,14.104,0.033534,3.6221,held,0.464563,4.024,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,428.4002374739347,428.0502374739334,5.943817701846569,5.986261549504093,5.693817701846569,5.736261549504093,0.29093937358946875,0.10687944709754568,4.009999238938373,0,,0.0,none,P03,1
E0008780,N0009028,N0009029,sub main,15.692634024589797,auto_road,derived,s5c_flows,11.3614,15.56,0.034117,3.6221,held,0.510414,4.094,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,428.0502374739334,427.97177430381043,5.986261549504093,6.0174835086895655,5.736261549504093,5.7674835086895655,0.299751727115528,0.11167491540721627,0.8725350907120136,0,,0.0,none,P03,1
E0008781,N0009029,N0009030,sub main,57.328081045794875,auto_road,derived,s5c_flows,12.4411,17.016,0.034248,3.6221,held,0.555812,4.1097,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,427.97177430381043,427.68513389858146,6.0174835086895655,5.936448132668545,5.7674835086895655,5.686448132668545,0.30793390932849046,0.11621305062462559,3.102834694345607,0,,0.0,none,P03,1
E0008782,N0009030,N0009031,sub main,29.655454181413774,auto_road,derived,s5c_flows,14.6007,19.928,0.034725,3.6221,held,0.646824,4.1671,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,427.68513389858146,427.5368566276744,5.936448132668545,5.8207483527943396,5.686448132668545,5.5707483527943396,0.32298902929651285,0.12478109344650021,1.5302611694482273,0,,0.0,none,P03,1
E0008783,N0009031,N0009032,sub main,27.675260031757947,auto_road,derived,s5c_flows,16.7603,22.84,0.034973,3.6221,held,0.737606,4.1967,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,427.5368566276744,427.39848032751564,5.8207483527943396,5.959307758421858,5.5707483527943396,5.709307758421858,0.33655249506313906,0.13274569712540724,1.3705271558783085,0,,0.0,none,P03,1
E0008784,N0009032,N0009033,sub main,57.453557566777675,auto_road,derived,s5c_flows,16.7603,22.84,0.035203,3.6221,held,0.737836,4.2244,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,427.39848032751564,427.11121253968173,5.959307758421858,6.1310054778963945,5.709307758421858,5.8810054778963945,0.3365852839430112,0.13276523658340106,2.844923228853216,0,,0.0,none,P03,1
E0008785,N0009033,N0009034,sub main,13.180320543721653,auto_road,derived,s5c_flows,17.84,24.296,0.035682,3.6221,held,0.783582,4.2818,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,427.11121253968173,427.0453109369631,6.1310054778963945,6.151191748583756,5.8810054778963945,5.901191748583756,0.3429647880450892,0.13659333612821561,0.640508928960799,0,,0.0,none,P03,1
E0008786,N0009034,N0009035,sub main,16.01144306532589,auto_road,derived,s5c_flows,17.84,24.296,0.035792,3.6221,held,0.783692,4.295,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,427.0453109369631,426.9652537216365,6.151191748583756,6.139726747113514,5.901191748583756,5.889726747113514,0.34297979886884283,0.136602405798055,0.7780556910412841,0,,0.0,none,P03,1
E0008787,N0009035,N0009036,sub main,14.702596175282578,auto_road,derived,s5c_flows,18.9198,25.752,0.035925,3.6221,held,0.829093,4.311,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,426.9652537216365,426.8917407407601,6.139726747113514,6.100874005333651,5.889726747113514,5.850874005333651,0.3490490665624664,0.14029360284744957,0.702031012434149,0,,0.0,none,P03,1
E0008788,N0009036,N0009037,sub main,14.73701070468476,auto_road,derived,s5c_flows,18.9198,25.752,0.036048,3.6221,held,0.829215,4.3257,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,426.8917407407601,426.81805568723667,6.100874005333651,6.078489722919585,5.850874005333651,5.828489722919585,0.34906504706035124,0.14030338548273508,0.7036420493731464,0,,0.0,none,P03,1
E0008789,N0009037,N0009038,sub main,17.043793252142294,auto_road,derived,s5c_flows,25.096,28.738,0.036171,3.6221,held,1.088258,4.3405,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,426.81805568723667,426.73283672097597,6.078489722919585,6.047345163789657,5.828489722919585,5.797345163789657,0.3797121680445535,0.15969162804482057,0.7481014430796638,0,,0.0,none,P03,1
E0008790,N0009038,N0009039,sub main,12.29995969556854,auto_road,derived,s5c_flows,25.096,28.738,0.036313,3.6221,held,1.0884,4.3575,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,426.73283672097597,426.67133692249814,6.047345163789657,6.004200186876858,5.797345163789657,5.754200186876858,0.37972742458843073,0.15970159749998042,0.539859159452771,0,,0.0,none,P03,1
E0008791,N0009039,N0009040,sub main,12.578931798586861,auto_road,derived,s5c_flows,25.096,28.738,0.036415,3.6221,held,1.088503,4.3698,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,426.67133692249814,426.6084422635052,6.004200186876858,6.0365772677448035,5.754200186876858,5.7865772677448035,0.3797384900435439,0.15970882847133877,0.5520874728441171,0,,0.0,none,P03,1
E0008792,N0009040,N0009041,sub main,16.42451124247511,auto_road,derived,s5c_flows,25.096,28.738,0.03652,3.6221,held,1.088608,4.3824,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,426.6084422635052,426.5263197072928,6.0365772677448035,6.072313105207172,5.7865772677448035,5.822313105207172,0.37974976957337825,0.1597161995089686,0.7208479793122224,0,,0.0,none,P03,1
E0008793,N0009041,N0009042,sub main,44.121465901692346,auto_road,derived,s5c_flows,26.1758,30.194,0.036657,3.6221,held,1.134012,4.3988,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,426.5263197072928,426.30571237778435,6.072313105207172,6.160565698387529,5.822313105207172,5.910565698387529,0.3845543761462345,0.16287200330643486,1.9122335114152265,0,,0.0,none,P03,1
E0008794,N0009042,N0009043,sub main,12.868127214946908,auto_road,derived,s5c_flows,26.1758,30.194,0.037024,3.6221,held,1.134379,4.4429,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,426.30571237778435,426.2413717417096,6.160565698387529,6.2127603383685255,5.910565698387529,5.9627603383685255,0.3845926329609466,0.16289726039651803,0.5576518334857443,0,,0.0,none,P03,1
E0008795,N0009043,N0009044,sub main,13.82245710191914,auto_road,derived,s5c_flows,26.1758,30.194,0.037132,3.6221,held,1.134487,4.4558,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,426.2413717417096,426.1722594562,6.2127603383685255,6.252758854346894,5.9627603383685255,6.002758854346894,0.38460388937030904,0.16290469224961263,0.5989910435101551,0,,0.0,none,P03,1
E0008796,N0009044,N0008550,sub main,13.960720422396939,auto_road,derived,s5c_flows,26.1758,30.194,0.037247,3.6221,held,1.134602,4.4696,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,426.1722594562,426.102455854088,6.252758854346894,6.283866167396354,6.002758854346894,6.033866167396354,0.38461587449875895,0.16291260542152802,0.6049637810967847,0,,0.0,none,P03,1
E0008797,N0009045,N0009046,lateral,13.0,auto_block,provisional,s5c_flows,1.4832,2.0,0.0,3.6221,held,0.06218,0.0,0.0,0.0,,200,PVC-U,1.7,0.5,cover_min,minimum,tractive,1.0,424.8967575106903,424.6757575106903,1.5529495205597073,1.558525936575336,1.3029495205597073,1.308525936575336,0.22767134303845774,0.03242258600941608,0.9516642005755982,0,,0.0,none,P03,1
E0008798,N0009046,N0009047,lateral,17.69180601295413,auto_block,provisional,s5c_flows,3.6428,4.912,0.000108,3.6221,held,0.152823,0.013,0.0,0.0,,200,PVC-U,1.05,0.5,cover_min,minimum,tractive,1.0,424.6491265676427,424.4633626045067,1.5851568796229003,1.579362004868301,1.3351568796229003,1.329362004868301,0.2618858440639194,0.05402589724054338,1.1259235282578588,0,,0.0,none,P03,1
E0008799,N0009047,N0009048,lateral,11.0,auto_block,provisional,s5c_flows,3.6428,4.912,0.000256,3.6221,held,0.15297,0.0307,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,424.4633626045067,424.4083626045067,1.579362004868301,1.6905448661964328,1.329362004868301,1.4405448661964328,0.20313393321934436,0.06417271797914878,0.9025244105098368,0,,0.0,none,P03,1
E0008800,N0009048,N0008544,lateral,45.652113844883736,auto_block,provisional,s5c_flows,3.6428,4.912,0.000347,3.6221,held,0.153062,0.0417,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,424.4083626045067,424.1801020352823,1.6905448661964328,2.292584732295836,1.4405448661964328,2.042584732295836,0.20317415558780957,0.06419020670613326,3.744908213744522,0,,0.0,none,P03,1
E0008801,N0009049,N0009050,main,40.00000000006572,auto_block,provisional,s5c_flows,80.3082,109.354,0.007458,3.5956,merrimack,3.349534,0.8949,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,427.11473677269913,426.9147367726988,8.388314985113368,5.516293500738698,8.138314985113368,5.266293500738698,0.5320872737835489,0.2773729676438125,1.25292729128297,0,,0.0,none,P03,1
E0008802,N0009050,N0009051,main,24.660652641243125,auto_block,provisional,s5c_flows,83.5476,113.722,0.007791,3.5784,merrimack,3.468078,0.9349,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,426.9147367726988,426.7914335094926,5.516293500738698,4.841928306913644,5.266293500738698,4.591928306913644,0.53749008719382,0.2823166881716529,0.7646855023873971,0,,0.0,none,P03,1
E0008803,N0009051,N0008554,main,11.661903789690601,auto_block,provisional,s5c_flows,84.6274,115.178,0.007997,3.5729,merrimack,3.507563,0.9596,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,426.7914335094926,426.73312399054413,4.841928306913644,4.680724886408996,4.591928306913644,4.430724886408996,0.539257660603075,0.28394769045390944,0.36043078728662514,0,,0.0,none,P03,1
E0008804,N0009052,N0009053,lateral,13.038404810405298,auto_block,provisional,s5c_flows,31.3137,42.224,0.00271,3.6221,held,1.315459,0.3252,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,427.96535995687157,427.90016793281956,3.0172145060190587,3.1191191765554436,2.7672145060190587,2.8691191765554436,0.40245306780137097,0.17491442348569658,0.5399554984814755,0,,0.0,none,P03,1
E0008805,N0009053,N0009054,lateral,23.021728866442675,auto_block,provisional,s5c_flows,31.3137,42.224,0.002819,3.6221,held,1.315568,0.3383,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,427.90016793281956,427.78505928848733,3.1191191765554436,3.460515662684543,2.8691191765554436,3.210515662684543,0.4024632575008405,0.17492140962038688,0.953367727255392,0,,0.0,none,P03,1
E0008806,N0009054,N0009055,lateral,66.57326790837296,auto_block,provisional,s5c_flows,34.553,46.592,0.003011,3.6221,held,1.451561,0.3613,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,427.78505928848733,427.4521929489455,3.460515662684543,4.032090498320144,3.210515662684543,3.7820904983201444,0.4147185403979363,0.18343340872401498,2.6754397429999024,0,,0.0,none,P03,1
E0008807,N0009055,N0008554,lateral,17.72004514666935,auto_block,provisional,s5c_flows,38.8721,52.416,0.003566,3.6221,held,1.633185,0.4279,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,427.4521929489455,427.36359272321215,4.032090498320144,4.050256153740975,3.7820904983201444,3.8002561537409747,0.42982556557803014,0.1942338891486522,0.687102186163954,0,,0.0,none,P03,1
E0008808,N0009056,N0008560,lateral,29.068883707497267,auto_block,provisional,s5c_flows,0.0,0.0,0.000575,3.6221,held,0.000575,0.069,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,421.5709314557825,421.425587037245,2.0601110246862504,2.350841185411241,1.8101110246862504,2.100841185411241,0.025375778762798,0.006134874585412758,19.092276917042852,0,,0.0,none,P22,1
E0008809,N0009057,N0008560,lateral,30.265491900843113,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,422.27759506022466,422.12626760072044,1.5709156819628447,1.650160621935811,1.3209156819628447,1.400160621935811,0.0,0.0,0.0,0,,0.0,none,P22,1
E0008810,N0009058,N0009059,main,59.99999999989347,auto_block,provisional,s5c_flows,96.4397,131.106,0.011358,3.5168,merrimack,3.936841,1.363,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,398.76326918592764,398.4632691859282,3.7404844761817344,3.6937132359468023,3.4904844761817344,3.4437132359468023,0.5575323456902617,0.3012181948066319,1.7936179088590078,0,,0.0,none,P11,1
E0008811,N0009059,N0009060,main,60.00000000011331,auto_block,provisional,s5c_flows,106.1577,144.21,0.011858,3.4762,merrimack,4.282996,1.423,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,398.4632691859282,398.1632691859276,3.6937132359468023,3.562286233994257,3.4437132359468023,3.312286233994257,0.5711525864504948,0.3145978915765948,1.7508456124072274,0,,0.0,none,P11,1
E0008812,N0009060,N0008569,main,19.26952286842269,auto_block,provisional,s5c_flows,110.4769,150.034,0.012358,3.4595,merrimack,4.435874,1.483,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,398.1632691859276,398.0669215715855,3.562286233994257,3.5733066998988647,3.312286233994257,3.3233066998988647,0.5768893908354188,0.3203707999915191,0.5567076108101546,0,,0.0,none,P11,1
E0008813,N0009061,N0009062,main,20.591260281974,auto_block,provisional,s5c_flows,12.6548,11.722,0.00935,3.6221,held,0.539874,1.1221,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,395.3374107483803,395.23445444697046,6.242301165682193,6.311108297170165,5.992301165682193,6.061108297170165,0.3051179758763626,0.11464188315246168,1.1247704117744184,0,,0.0,none,P11,1
E0008814,N0009062,N0009063,main,30.610455730027933,auto_block,provisional,s5c_flows,14.8144,14.634,0.009522,3.6221,held,0.63058,1.1426,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,395.23445444697046,395.0814021683203,6.311108297170165,6.478870048476551,6.061108297170165,6.228870048476551,0.3204191497512382,0.12329839378493715,1.5922090254693362,0,,0.0,none,P11,1
E0008815,N0009063,N0008569,main,15.132745950421556,auto_block,provisional,s5c_flows,16.974,17.546,0.009777,3.6221,held,0.72137,1.1733,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,395.0814021683203,395.00573843856824,6.478870048476551,6.634489832916131,6.228870048476551,6.384489832916131,0.3342189583254231,0.13135865700204202,0.7546323337572346,0,,0.0,none,P11,1
E0008816,N0009064,N0009065,lateral,5.0990195135927845,auto_block,provisional,s5c_flows,0.7416,1.0,0.0,3.6221,held,0.03109,0.0,0.0,0.0,,200,PVC-U,0.8,0.5,cover_min,minimum,tractive,1.0,393.6003816483356,393.55958949222685,1.552664005961276,1.6464957128512765,1.302664005961276,1.3964957128512765,0.13891150323171222,0.028369292799282603,0.6117827291676644,0,,0.0,none,P41,1
E0008817,N0009065,N0008576,lateral,26.537431942922304,auto_block,provisional,s5c_flows,0.7416,1.0,4.2e-05,3.6221,held,0.031133,0.0051,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,393.55958949222685,393.4269023325122,1.6464957128512765,1.9661945913159116,1.3964957128512765,1.7161945913159116,0.11851576841180349,0.031587008952686596,3.7319129623766485,0,,0.0,none,P41,1
E0008818,N0009066,N0008576,lateral,9.358766221620554,auto_block,provisional,s5c_flows,2.2248,3.0,0.00011,3.6221,held,0.09338,0.0132,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,393.7280960118279,393.6813021807198,1.7928695643439596,1.711794743108328,1.5428695643439596,1.461794743108328,0.17243068801977163,0.05137340907663532,0.9045920933118586,0,,0.0,none,P41,1
E0008819,N0009067,N0009068,trunk main,49.6943990738759,main_pipe,drafted,s5c_flows,52669.4666,69564.896,9.826305,1.6404,merrimack,1009.785832,1179.1566,0.0,0.0,,1200,GRP,0.1,0.075,table11,dod,velocity,1.0,329.02129511436254,328.9716007152887,12.65939946571558,12.880877312055077,11.40939946571558,11.630877312055077,1.1806339058747801,0.7073609637413449,0.7015214288216816,0,,0.0,none,P268,1
E0008820,N0009068,N0009069,trunk main,40.3056009262176,main_pipe,drafted,s5c_flows,52669.4666,69564.896,9.826719,1.6404,merrimack,1009.786246,1179.2063,0.0,0.0,,1200,GRP,0.1,0.075,table11,dod,velocity,1.0,328.9716007152887,328.93129511436246,12.880877312055077,12.795999807512544,11.630877312055077,11.545999807512544,1.1806339784851763,0.707361191209775,0.5689824515290235,0,,0.0,none,P249,1
E0008821,N0009069,N0009070,trunk main,69.99999999987823,main_pipe,drafted,s5c_flows,52669.4666,69564.896,9.827055,1.6404,merrimack,1009.786582,1179.2466,0.0,0.0,,1200,GRP,0.1,0.075,table11,dod,velocity,1.0,328.93129511436246,328.8612951143626,12.795999807512544,11.825380911028049,11.545999807512544,10.575380911028049,1.1806340374152706,0.7073613758218977,0.9881696018342722,0,,0.0,none,P249,1
E0008822,N0009070,N0009071,trunk main,69.999999999853,main_pipe,drafted,s5c_flows,52669.4666,69564.896,9.827638,1.6404,merrimack,1009.787165,1179.3166,0.0,0.0,,1200,GRP,0.1,0.075,table11,dod,velocity,1.0,328.8612951143626,328.7912951143627,11.825380911028049,10.529658254777928,10.575380911028049,9.279658254777928,1.1806341396658235,0.7073616961460423,0.988169516252037,0,,0.0,none,P249,1
E0008823,N0009071,N0008601,trunk main,71.84377704004295,main_pipe,drafted,s5c_flows,52669.4666,69564.896,9.828221,1.6404,merrimack,1009.787748,1179.3866,0.0,0.0,,1200,GRP,0.1,0.075,table11,dod,velocity,1.0,328.7912951143627,328.71945133732265,10.529658254777928,9.673615068927347,9.279658254777928,8.423615068927347,1.1806342419161533,0.7073620164703576,1.0141974893573795,0,,0.0,none,P249,1
E0008824,N0009072,N0008606,trunk main,27.675284599924172,main_pipe,drafted,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,24.6,0.0,W11a-XG01448,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,402.60084838867186,402.46247196567225,1.5500000000000114,1.7477331124527495,1.3000000000000114,1.4977331124527495,0.0,0.0,0.0,0,,0.0,none,P05,1
E0008825,N0009073,N0009074,trunk main,89.9999958281797,main_pipe,drafted,s5c_flows,23.4492,28.368,0.106758,3.6221,held,1.08981,12.811,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,402.1023076526561,401.6523076735152,3.6496454723438774,3.5988825120316505,3.3996454723438774,3.3488825120316505,0.3798788366575292,0.1598005558314452,3.9486272614390234,0,,0.0,none,P05,1
E0008826,N0009074,N0009075,trunk main,90.00000000025716,main_pipe,drafted,s5c_flows,23.4492,28.368,0.107508,3.6221,held,1.09056,12.901,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,401.6523076735152,401.2023076735139,3.5988825120316505,3.7578363694548216,3.3488825120316505,3.5078363694548216,0.37995931660463694,0.15985316799154986,3.9477910777618774,0,,0.0,none,P05,1
E0008827,N0009075,N0009076,trunk main,89.99999999996524,main_pipe,drafted,s5c_flows,23.4492,28.368,0.108258,3.6221,held,1.09131,12.991,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,401.2023076735139,400.7523076735141,3.7578363694548216,3.5183222092983897,3.5078363694548216,3.2683222092983897,0.38003975606611984,0.15990576264103157,3.9469554857267317,0,,0.0,none,P05,1
E0008828,N0009076,N0008606,trunk main,5.993155617706257,main_pipe,drafted,s5c_flows,23.4492,28.368,0.109008,3.6221,held,1.09206,13.081,0.0,0.0,,200,PVC-U,0.7,0.5,table11,minimum,tractive,1.0,400.7523076735141,400.71035558419015,3.5183222092983897,3.499849493934846,3.2683222092983897,3.249849493934846,0.42770620567450107,0.14745100037387032,0.23353864320076648,0,,0.0,none,P05,1
E0008829,N0009077,N0008607,trunk main,12.39154701251251,main_pipe,drafted,s5c_flows,54.8736,80.444,0.007396,3.6221,held,2.307837,0.8876,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,342.92538684019667,342.8634291051341,3.1949134527720844,3.1239060999440085,2.9449134527720844,2.8739060999440085,0.47683668260372924,0.23015386646374575,0.43311639199852947,0,,0.0,none,P01,1
E0008830,N0009078,N0009079,lateral,3.999999999916225,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,1.0,0.5,table11,minimum,tractive,1.0,344.52809448242186,344.4880944824227,1.5500000000000114,1.5839575195304292,1.3000000000000114,1.3339575195304292,0.0,0.0,0.0,0,,0.0,none,P01,1
E0008831,N0009079,N0008607,lateral,10.359297735296272,auto_road,derived,s5c_flows,0.0,0.0,3.3e-05,3.6221,held,3.3e-05,0.004,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,344.4880944824227,344.4362979937462,1.5839575195304292,1.5510372113319022,1.3339575195304292,1.3010372113319022,0.005790153062147546,0.002442686334849925,29.818721612671975,0,,0.0,none,P01,1
E0008832,N0009080,N0009081,lateral,24.25383099911342,draft,drafted,s5c_flows,35.1092,51.664,0.003393,3.6221,held,1.475261,0.4072,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,336.6729171395739,336.5516479845783,1.776179540113617,2.1805907849529262,1.526179540113617,1.9305907849529262,0.41676659354088713,0.18487749764901112,0.9699206292364051,0,,0.0,none,P249,1
E0008833,N0009081,N0008601,lateral,39.523143490095,draft,drafted,s5c_flows,35.1092,51.664,0.003596,3.6221,held,1.475464,0.4315,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,336.5516479845783,336.3540322671278,2.1805907849529262,2.0390341391221796,1.9305907849529262,1.7890341391221796,0.4167840304726,0.1848898193213993,1.5804805606906651,0,,0.0,none,P249,1
E0008834,N0009082,N0009083,main,59.99999999986915,draft,drafted,s5c_flows,173.8344,227.768,0.017104,3.2748,merrimack,6.60598,2.0525,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,329.7081158317939,329.4081158317946,4.7138202033623315,5.023219617424161,4.4638202033623315,4.773219617424161,0.6446384056206794,0.39575445095423445,1.5512572494575243,0,,0.0,none,P249,1
E0008835,N0009083,N0009084,main,60.000000000170544,draft,drafted,s5c_flows,175.9939,230.68,0.017604,3.2699,merrimack,6.678376,2.1125,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,329.4081158317946,329.1081158317937,5.023219617424161,5.449745496331275,4.773219617424161,5.199745496331275,0.6465527038973926,0.3981088773911514,1.5466643229158028,0,,0.0,none,P249,1
E0008836,N0009084,N0008608,main,3.029669213234418,draft,drafted,s5c_flows,175.9939,230.68,0.018104,3.2699,merrimack,6.678876,2.1725,0.0,0.0,,200,PVC-U,1.35,0.5,table11,minimum,velocity,1.0,329.1081158317937,329.06721529741503,5.449745496331275,5.508742954538093,5.199745496331275,5.258742954538093,0.9272395328905002,0.3055701433878001,0.05445678823661987,0,,0.0,none,P249,1
E0008837,N0009085,N0009086,lateral,50.00000000007918,draft,provisional,s5c_flows,91.8536,142.124,0.003548,3.5376,merrimack,3.764464,0.4257,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,329.64040106228197,329.39040106228157,4.290079894749283,4.728739562718431,4.040079894749283,4.478739562718431,0.5503922321430984,0.294380291476979,1.5140717558637198,0,,0.0,none,P249,1
E0008838,N0009086,N0009087,lateral,50.00000000007918,draft,provisional,s5c_flows,103.6689,161.25,0.003964,3.4862,merrimack,4.186958,0.4757,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,329.39040106228157,329.14040106228117,4.728739562718431,5.412211242406329,4.478739562718431,5.162211242406329,0.5674643491165272,0.3109301310446676,1.4685210350783293,0,,0.0,none,P249,1
E0008839,N0009087,N0008608,lateral,12.423637770463722,draft,provisional,s5c_flows,103.6689,161.25,0.004381,3.4862,merrimack,4.187375,0.5257,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,329.14040106228117,329.07828287342886,5.412211242406329,5.497675378524264,5.162211242406329,5.247675378524264,0.5674805089027927,0.310946127646731,0.36487707729041574,0,,0.0,none,P249,1
E0008840,N0009088,N0009089,lateral,50.00000000012596,draft,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.55,0.5,cover_min,minimum,tractive,1.0,330.0676651912264,329.7926651912257,1.6119612736173394,1.6126082462743057,1.3619612736173394,1.3626082462743057,0.17631803367330762,0.04956322155348594,4.726308001366902,0,,0.0,none,P249,1
E0008841,N0009089,N0009090,lateral,49.999999999668546,draft,provisional,s5c_flows,6.4787,8.736,0.000417,3.6221,held,0.27202,0.05,0.0,0.0,,200,PVC-U,0.8,0.5,ground,minimum,tractive,1.0,329.7926651912257,329.39266519122833,1.6126082462743057,1.5704695743966681,1.3626082462743057,1.3204695743966681,0.2882598063452797,0.07475536703057653,2.8909106125244404,0,,0.0,none,P249,1
E0008842,N0009090,N0008622,lateral,4.468410405568393,draft,provisional,s5c_flows,8.6382,11.648,0.000833,3.6221,held,0.362971,0.1,0.0,0.0,,200,PVC-U,0.9,0.5,table11,minimum,tractive,1.0,329.39266519122833,329.3524494975782,1.5704695743966681,1.6055888324999046,1.3204695743966681,1.3555888324999046,0.3295461772622288,0.08301536298460258,0.2259880766276121,0,,0.0,none,P249,1
E0008843,N0009091,N0009092,lateral,3.1622776601683795,auto_block,provisional,s5c_flows,3.2393,4.368,0.0,3.6221,held,0.135802,0.0,0.0,0.0,,200,PVC-U,1.3,0.5,table11,minimum,tractive,1.0,401.5657531738281,401.52464356424593,1.5500000000000114,1.5730737209103154,1.3000000000000114,1.3230737209103154,0.27081173958313504,0.04877960979873505,0.19461721914493846,0,,0.0,none,P05,1
E0008844,N0009092,N0009093,lateral,48.02082881417188,auto_block,provisional,s5c_flows,4.3191,5.824,2.6e-05,3.6221,held,0.181095,0.0032,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,401.52464356424593,401.28453942017507,1.5730737209103154,2.23129920287181,1.3230737209103154,1.98129920287181,0.21471074697350354,0.06928418163777525,3.727559790016621,0,,0.0,none,P05,1
E0008845,N0009093,N0008628,lateral,14.560219778561036,auto_block,provisional,s5c_flows,5.3989,7.28,0.000427,3.6221,held,0.226762,0.0512,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,401.28453942017507,401.21173832128227,2.23129920287181,2.4933092861396062,1.98129920287181,2.2433092861396062,0.2310577553816684,0.0767682659081099,1.050258318496315,0,,0.0,none,P05,1
E0008846,N0009094,N0009095,lateral,12.148376586059005,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,402.48829956054686,402.42755767761656,1.5500000000000114,1.6287472540240628,1.3000000000000114,1.3787472540240628,0.0,0.0,0.0,0,,0.0,none,P05,1
E0008847,N0009095,N0009096,lateral,70.00000000013338,auto_block,provisional,s5c_flows,0.0,0.0,0.000101,3.6221,held,0.000101,0.0121,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,402.42755767761656,402.0775576776159,1.6287472540240628,1.9758175665247109,1.3787472540240628,1.7258175665247109,0.010996985761228175,0.0033581228424955645,106.08967693512709,0,,0.0,none,P05,1
E0008848,N0009096,N0009097,lateral,69.99999999968898,auto_block,provisional,s5c_flows,0.0,0.0,0.000685,3.6221,held,0.000685,0.0821,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,402.0775576776159,401.7275576776175,1.9758175665247109,2.436840515741892,1.7258175665247109,2.186840515741892,0.027391114787119825,0.0065523491948491774,42.59288735521224,0,,0.0,none,P05,1
