EDGE_UID,US_NODE,DS_NODE,TIER,LEN_M,SRC,CONFIDENCE,STAGE,QADF_M3D,N_PROP,QINF_LS,PF,PF_METH,QPK_LS,UPSTR_KM,ON_WADI_M,ON_DUAL_M,CROSS_ID,DN,MATERIAL,SLOPE_LAID,SLOPE_MIN,GRAD_BY,SIZED_BY,CLEAN_BY,TAU_PA,INV_UP,INV_DN,US_DEPTH,DS_DEPTH,COVER_US,COVER_DN,V_PK_MS,DOD_PK,RET_MIN,PAST_CAP,CAP_EXIT,CAP_LEN_M,TIE_TYPE,PACKAGE,PHASE
E0008849,N0009097,N0009098,lateral,14.029218007671274,auto_block,provisional,s5c_flows,0.0,0.0,0.001268,3.6221,held,0.001268,0.1521,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,401.7275576776175,401.65741158757913,2.436840515741892,2.4987468596864915,2.186840515741892,2.2487468596864915,0.035536833671986144,0.008307237947570961,6.5796604808991805,0,,0.0,none,P05,1
E0008850,N0009098,N0009099,lateral,57.9396237474839,auto_block,provisional,s5c_flows,0.0,0.0,0.001385,3.6221,held,0.001385,0.1662,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,401.65741158757913,401.3677134688417,2.4987468596864915,2.385551912017661,2.2487468596864915,2.135551912017661,0.03685151026311147,0.008600391631463727,26.20409282813109,0,,0.0,none,P05,1
E0008851,N0009099,N0008628,lateral,17.029386365926403,auto_block,provisional,s5c_flows,0.0,0.0,0.001868,3.6221,held,0.001868,0.2241,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,401.3677134688417,401.2825665370121,2.385551912017661,2.4224810704097877,2.135551912017661,2.1724810704097877,0.0416110123988499,0.009684168504187435,6.820865192566621,0,,0.0,none,P05,1
E0008852,N0009100,N0009101,sub main,79.99999999992684,draft,drafted,s5c_flows,1442.5437,1929.074,0.206555,2.5351,merrimack,42.532484,24.7866,0.0,0.0,,400,GRP,0.3,0.205,uniform,dod,velocity,1.0,327.79013332625715,327.55013332625737,10.107754857336602,7.871741673742633,9.657754857336602,7.421741673742633,0.846061518220865,0.4211677629350953,1.575929533039046,0,,0.0,none,P249,1
E0008853,N0009101,N0009102,sub main,60.000000000170644,draft,drafted,s5c_flows,1442.5437,1929.074,0.207221,2.5351,merrimack,42.533151,24.8666,0.0,0.0,,400,GRP,0.3,0.205,uniform,minimum,velocity,1.0,327.55013332625737,327.37013332625685,7.871741673742633,7.114699437415027,7.421741673742633,6.664699437415027,0.8460649911894962,0.4211714465046885,1.1819422980697125,0,,0.0,none,P249,1
E0008854,N0009102,N0009103,sub main,59.99999999984243,draft,drafted,s5c_flows,1442.5437,1929.074,0.207721,2.5351,merrimack,42.533651,24.9266,0.0,0.0,,400,GRP,0.3,0.205,uniform,minimum,velocity,1.0,327.37013332625685,327.1901333262573,7.114699437415027,6.408530003820829,6.664699437415027,5.958530003820829,0.8460675945819682,0.4211742077906696,1.181938661167447,0,,0.0,none,P249,1
E0008855,N0009103,N0009104,sub main,79.99999999988555,draft,drafted,s5c_flows,1442.5437,1929.074,0.208221,2.5351,merrimack,42.534151,24.9866,0.0,0.0,,400,GRP,0.3,0.205,uniform,minimum,velocity,1.0,327.1901333262573,326.9501333262576,6.408530003820829,6.003815648351747,5.958530003820829,5.553815648351747,0.8460701979467723,0.42117696906759694,1.575913365778791,0,,0.0,none,P249,1
E0008856,N0009104,N0009105,sub main,80.00000000025506,draft,drafted,s5c_flows,1442.5437,1929.074,0.208888,2.5351,merrimack,42.534818,25.0666,0.0,0.0,,400,GRP,0.3,0.205,uniform,minimum,velocity,1.0,326.9501333262576,326.7101333262569,6.003815648351747,5.47474216202437,5.553815648351747,5.02474216202437,0.8460736707923496,0.4211806525969243,1.5759068971959795,0,,0.0,none,P249,1
E0008857,N0009105,N0009106,sub main,9.895946885758338,draft,drafted,s5c_flows,1442.5437,1929.074,0.209555,2.5351,merrimack,42.535484,25.1466,0.0,0.0,,400,GRP,0.45,0.205,table11,minimum,velocity,1.0,326.7101333262569,326.66560156527095,5.47474216202437,5.406816647619678,5.02474216202437,4.956816647619678,0.9828368476545293,0.3765233455970479,0.1678126420367449,0,,0.0,none,P249,1
E0008858,N0009106,N0009107,sub main,45.10405311419298,draft,drafted,s5c_flows,1443.2853,1930.074,0.209637,2.5349,merrimack,42.554693,25.1565,0.0,0.0,,400,GRP,0.25,0.205,table11,minimum,velocity,1.0,326.66560156527095,326.5528414324855,5.406816647619678,5.108199827280146,4.956816647619678,4.6581998272801455,0.7905753078488268,0.44360298380641305,0.9508698426407582,0,,0.0,none,P249,1
E0008859,N0009107,N0009108,sub main,89.99999999997364,draft,drafted,s5c_flows,1443.2853,1930.074,0.210013,2.5349,merrimack,42.555069,25.2016,0.0,0.0,,400,GRP,0.25,0.205,table11,minimum,velocity,1.0,326.5528414324855,326.32784143248557,5.108199827280146,4.94828161438943,4.6581998272801455,4.4982816143894295,0.7905771070988934,0.44360520483951205,1.8973481353437742,0,,0.0,none,P249,1
E0008860,N0009108,N0008622,sub main,91.44332193375095,draft,drafted,s5c_flows,1443.2853,1930.074,0.210763,2.5349,merrimack,42.555819,25.2916,0.0,0.0,,400,GRP,0.25,0.205,table11,minimum,velocity,1.0,326.32784143248557,326.0992331276512,4.94828161438943,4.858805202426936,4.4982816143894295,4.408805202426936,0.7905806959840878,0.44360963507718465,1.9277669860954851,0,,0.0,none,P249,1
E0008861,N0009109,N0009110,lateral,59.99999999999438,draft,provisional,s5c_flows,24.8567,39.28,0.0,3.6221,held,1.042058,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,344.10935091021275,343.8093509102128,1.6011593436934959,1.7027340507247004,1.3511593436934959,1.4527340507247004,0.37466918528157844,0.15641385575880623,2.6690212039945784,0,,0.0,none,P01,1
E0008862,N0009110,N0009111,lateral,59.999999999945075,draft,provisional,s5c_flows,31.3354,48.016,0.0005,3.6221,held,1.314161,0.06,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,343.8093509102128,343.5093509102131,1.7027340507247004,1.7426937675213026,1.4527340507247004,1.4926937675213026,0.4023316784243417,0.17483120956722736,2.4855114663488624,0,,0.0,none,P01,1
E0008863,N0009111,N0008626,lateral,14.604800401224649,draft,provisional,s5c_flows,35.6545,53.84,0.001,3.6221,held,1.49573,0.12,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,343.5093509102131,343.4363269082069,1.7426937675213026,1.6392040976524527,1.4926937675213026,1.3892040976524527,0.418515938694186,0.18611592268929872,0.5816106807780993,0,,0.0,none,P01,1
E0008864,N0009112,N0008626,lateral,52.73628058696235,draft,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,343.4509389472399,343.18725754430506,1.5537912773694984,1.88827346155432,1.3037912773694984,1.63827346155432,0.17065230391004918,0.050665805354795285,5.150460847255798,0,,0.0,none,P01,1
E0008865,N0009113,N0009114,main,70.00000000020063,draft,drafted,s5c_flows,35.088,48.378,0.012132,3.6221,held,1.483109,1.4558,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,326.5612923104296,326.1762923104285,5.0518668692578785,5.615333666134006,4.8018668692578785,5.365333666134006,0.431704210543254,0.18107076035452213,2.702467657662834,0,,0.0,none,P249,1
E0008866,N0009114,N0008635,main,70.4147388833439,draft,drafted,s5c_flows,35.088,48.378,0.012715,3.6221,held,1.483692,1.5258,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,326.1762923104285,325.7890112465701,5.615333666134006,7.095449202648638,5.365333666134006,6.845449202648638,0.43175587817504213,0.18110517584861824,2.7181540326667504,0,,0.0,none,P249,1
E0008867,N0009115,N0009116,sub main,93.94912980830803,draft,provisional,s5c_flows,919.7312,1187.618,0.177205,2.677,merrimack,28.67361,21.2646,0.0,0.0,,315,HDPE,0.3,0.27,table11,dod,velocity,1.0,323.6360791922547,323.3542318028298,9.691710114385899,9.87455848037331,9.326710114385898,9.50955848037331,0.7694351440620657,0.5313030920083694,2.035023799240657,0,,0.0,none,P249,1
E0008868,N0009116,N0009117,sub main,36.05087019168881,draft,provisional,s5c_flows,920.811,1189.074,0.177988,2.6766,merrimack,28.703798,21.3585,0.0,0.0,,315,HDPE,0.3,0.27,table11,minimum,velocity,1.0,323.3542318028298,323.24607919225474,9.87455848037331,9.939376130010885,9.50955848037331,9.574376130010885,0.7696286006896469,0.5316434554189902,0.7806984251751307,0,,0.0,none,P249,1
E0008869,N0009117,N0009118,sub main,75.00000000003301,draft,provisional,s5c_flows,925.1301,1194.898,0.178288,2.6751,merrimack,28.821678,21.3946,0.0,0.0,,315,HDPE,0.3,0.27,table11,minimum,velocity,1.0,323.24607919225474,323.02107919225466,9.939376130010885,11.01407705774534,9.574376130010885,10.64907705774534,0.7703818002929548,0.532972263375892,1.62257207987677,0,,0.0,none,P249,1
E0008870,N0009118,N0009119,sub main,39.99999999995573,draft,provisional,s5c_flows,927.2897,1197.81,0.178913,2.6743,merrimack,28.881067,21.4696,0.0,0.0,,315,HDPE,0.3,0.27,table11,minimum,velocity,1.0,323.02107919225466,322.90107919225477,11.01407705774534,10.642530426885855,10.64907705774534,10.277530426885855,0.7707599324538542,0.53364157369991,0.8649472275283882,0,,0.0,none,P249,1
E0008871,N0009119,N0009120,sub main,40.00000000001377,draft,provisional,s5c_flows,930.529,1202.178,0.179247,2.6732,merrimack,28.969516,21.5096,0.0,0.0,,315,HDPE,0.3,0.27,table11,minimum,velocity,1.0,322.90107919225477,322.7810791922547,10.642530426885855,10.265948395635917,10.277530426885855,9.900948395635917,0.7713214365530959,0.5346382030100416,0.8643175660281347,0,,0.0,none,P249,1
E0008872,N0009120,N0008635,sub main,18.9688867119884,draft,provisional,s5c_flows,930.529,1202.178,0.17958,2.6732,merrimack,28.969849,21.5496,0.0,0.0,,315,HDPE,0.3,0.27,table11,minimum,velocity,1.0,322.7810791922547,322.72417253211876,10.265948395635917,10.160287917099993,9.900948395635917,9.795287917099992,0.7713235468165396,0.5346419547910837,0.4098774284427098,0,,0.0,none,P249,1
E0008873,N0009121,N0008657,lateral,52.355143089836425,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,43.116,0.0,W11a-XG01449,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,400.52707177563644,400.26529606018727,1.6399204118635566,2.024987142937732,1.3899204118635566,1.7749871429377322,0.13489621704043256,0.037230723305707175,6.4685707079717405,0,,0.0,none,P05,1
E0008874,N0009122,N0008657,lateral,71.43413430403568,auto_block,provisional,s5c_flows,2.563,3.456,0.0,3.6221,held,0.107447,0.0,19.758,0.0,W11a-XG01450,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,400.73204345703124,400.37487278551106,1.5500000000000114,1.9154104176139413,1.3000000000000114,1.6654104176139413,0.18070377529853082,0.05471388411081132,6.588511518923098,0,,0.0,none,P05,1
E0008875,N0009123,N0008642,sub main,30.56817139632105,auto_road,derived,s5c_flows,82.3635,109.114,0.045222,3.5846,merrimack,3.462363,5.4266,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,398.09480239171324,397.94196153473166,7.10090683680238,7.151605359799589,6.85090683680238,6.901605359799589,0.5372329502709763,0.28207998240646415,0.9483214367529855,0,,0.0,none,P05,1
E0008876,N0009124,N0009125,sub main,42.39269923544438,auto_road,derived,s5c_flows,147.9495,188.588,0.142972,3.3394,merrimack,5.861206,17.1566,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,394.21660063709726,394.00463714092,10.568738718371492,11.14898834736124,10.318738718371492,10.89898834736124,0.6238202332879602,0.3710266816788417,1.1326099243902847,0,,0.0,none,P258,1
E0008877,N0009125,N0009126,sub main,76.7961693543335,auto_road,derived,s5c_flows,147.9495,188.588,0.143325,3.3394,merrimack,5.861559,17.199,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,394.00463714092,393.6206562941483,11.14898834736124,11.504221635539182,10.89898834736124,11.254221635539182,0.6238306214860363,0.3710386406859435,2.0517366602758345,0,,0.0,none,P258,1
E0008878,N0009126,N0009127,sub main,75.23994269555571,auto_road,derived,s5c_flows,148.6911,189.588,0.143965,3.3373,merrimack,5.887386,17.2758,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,393.6206562941483,393.24445658067054,11.504221635539182,11.882343956438831,11.254221635539182,11.632343956438831,0.6245892388130299,0.37191294977856837,2.0077179800744402,0,,0.0,none,P258,1
E0008879,N0009127,N0009128,sub main,47.510121083575406,auto_road,derived,s5c_flows,148.6911,189.588,0.144592,3.3373,merrimack,5.888013,17.351,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,403.57680053710936,403.3392499316915,1.5500000000000114,1.9433428417460163,1.3000000000000114,1.6933428417460163,0.6246076207617554,0.3719341590850279,1.2677324532595704,0,,0.0,none,P258,1
E0008880,N0009128,N0009129,sub main,40.331411054715055,auto_road,derived,s5c_flows,150.916,192.588,0.144988,3.3313,merrimack,5.96388,17.3985,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,403.3392499316915,403.1375928764179,1.9433428417460163,1.976359760300852,1.6933428417460163,1.726359760300852,0.626819724906999,0.3744948716850447,1.072381990443877,0,,0.0,none,P05,1
E0008881,N0009129,N0008642,sub main,15.41491945624223,auto_road,derived,s5c_flows,150.916,192.588,0.145324,3.3313,merrimack,5.964216,17.4389,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,403.1375928764179,403.06051827913666,1.976359760300852,2.0330486153945913,1.726359760300852,1.7830486153945913,0.6268294688186218,0.37450618801809255,0.40986478308830815,0,,0.0,none,P05,1
E0008882,N0009130,N0008661,lateral,32.26588076307956,draft,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,341.7306729860023,341.5693435821869,1.5759066038414744,1.5952987517974861,1.3259066038414744,1.3452987517974861,0.13489621704043256,0.037230723305707175,3.9865067470607767,0,,0.0,none,P01,1
E0008883,N0009131,N0009132,lateral,18.027756377319946,auto_block,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,340.42309243226447,340.3329536503779,1.5522493646105318,1.682854455090876,1.3022493646105318,1.432854455090876,0.17065230391004918,0.050665805354795285,1.7606712561410223,0,,0.0,none,P01,1
E0008884,N0009132,N0008665,lateral,11.313708498984761,auto_block,provisional,s5c_flows,2.1596,2.912,0.00015,3.6221,held,0.090685,0.018,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,340.3329536503779,340.27638510788296,1.682854455090876,1.841412743679541,1.432854455090876,1.591412743679541,0.17074763372160628,0.05070364221517362,1.1043304332044293,0,,0.0,none,P01,1
E0008885,N0009133,N0009134,lateral,47.615470314767705,draft,drafted,s5c_flows,42.8116,52.386,0.003461,3.6221,held,1.798233,0.4154,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,341.3247125872857,341.08663523571187,2.534052061151783,2.513553973272508,2.284052061151783,2.263553973272508,0.4425064065595045,0.20357044880334912,1.7934004121725176,0,,0.0,none,P01,1
E0008886,N0009134,N0009135,lateral,15.191926385178064,draft,drafted,s5c_flows,42.8116,52.386,0.003858,3.6221,held,1.79863,0.463,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,341.08663523571187,341.01067560378596,2.513553973272508,2.4994257145734196,2.263553973272508,2.2494257145734196,0.44253584193025913,0.20359241516927135,0.5721542733847162,0,,0.0,none,P01,1
E0008887,N0009135,N0008661,lateral,22.823692084227194,draft,drafted,s5c_flows,42.8116,52.386,0.003985,3.6221,held,1.798756,0.4782,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,341.01067560378596,340.8965571433648,2.4994257145734196,2.2680851906195585,2.2494257145734196,2.0180851906195585,0.4425451831248016,0.2035993863932674,0.8595616505968805,0,,0.0,none,P01,1
E0008888,N0009136,N0009137,lateral,24.0,auto_block,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,341.1338323235081,341.0138323235081,1.552263867898148,1.5759809089137775,1.302263867898148,1.3259809089137775,0.17065230391004918,0.050665805354795285,2.3439472590469097,0,,0.0,none,P01,1
E0008889,N0009137,N0009138,lateral,32.802438933713454,auto_block,provisional,s5c_flows,3.2393,4.368,0.0002,3.6221,held,0.136002,0.024,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,341.0074095705659,340.8433973758974,1.582403661855949,1.572526696368243,1.332403661855949,1.322526696368243,0.1954048636494435,0.06084710552804959,2.797818362099135,0,,0.0,none,P01,1
E0008890,N0009138,N0009139,lateral,16.76305461424021,auto_block,provisional,s5c_flows,4.3191,5.824,0.000473,3.6221,held,0.181542,0.0568,0.0,0.0,,200,PVC-U,0.6,0.5,cover_min,minimum,tractive,1.0,340.8419435850161,340.74136525733064,1.5739804872495142,1.5525190200131078,1.3239804872495142,1.3025190200131078,0.22881188142321054,0.06647772580885505,1.2210215738487853,0,,0.0,none,P01,1
E0008891,N0009139,N0008665,lateral,12.041594578792296,auto_block,provisional,s5c_flows,4.3191,5.824,0.000613,3.6221,held,0.181682,0.0736,0.0,0.0,,200,PVC-U,1.45,0.5,cover_min,minimum,tractive,1.0,340.7345969813471,340.55999385995466,1.5592872959966257,1.557803991607841,1.3092872959966257,1.307803991607841,0.30959751454202006,0.05423074851988999,0.6482391929946599,0,,0.0,none,P01,1
E0008892,N0009140,N0009141,lateral,72.864953759985,draft,provisional,s5c_flows,3.2393,4.368,0.0,3.6221,held,0.135802,0.0,0.0,0.0,,200,PVC-U,0.85,0.5,cover_min,minimum,tractive,1.0,327.59744981248485,326.978097705525,1.5795521406401463,1.5811979487718872,1.3295521406401463,1.3311979487718872,0.23428567261003308,0.053781862338443315,5.1834834049845515,0,,0.0,none,P252,1
E0008893,N0009141,N0009142,lateral,22.135046239866877,draft,provisional,s5c_flows,13.4665,21.28,0.000607,3.6221,held,0.565159,0.0729,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,326.978097705525,326.8674224743257,1.5811979487718872,1.7270294299711964,1.3311979487718872,1.4770294299711964,0.30955843755999574,0.11712394535999401,1.1917537775387383,0,,0.0,none,P252,1
E0008894,N0009142,N0008688,lateral,32.121583968591686,draft,provisional,s5c_flows,15.6261,24.192,0.000792,3.6221,held,0.655878,0.095,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,326.8674224743257,326.7068145544827,1.7270294299711964,3.022006246298531,1.4770294299711964,2.772006246298531,0.32440126887607196,0.12559944556625474,1.650300982683209,0,,0.0,none,P252,1
E0008895,N0009143,N0009144,main,11.408276841299886,auto_block,provisional,s5c_flows,9.718,13.104,0.000832,3.6221,held,0.408236,0.0998,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,340.8664993272318,340.8094579430253,1.986222840736957,1.9525659827559707,1.736222840736957,1.7025659827559707,0.2792159026383296,0.10064658130360485,0.6809710534334612,0,,0.0,none,P01,1
E0008896,N0009144,N0009145,main,24.020824298928627,auto_block,provisional,s5c_flows,9.718,13.104,0.000927,3.6221,held,0.408331,0.1112,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,340.8094579430253,340.68935382153063,1.9525659827559707,1.8414078972193693,1.7025659827559707,1.5914078972193693,0.2792366216864924,0.1006574498705424,1.4337197937392774,0,,0.0,none,P01,1
E0008897,N0009145,N0009146,main,12.727922061357855,auto_block,provisional,s5c_flows,10.7978,14.56,0.001127,3.6221,held,0.453799,0.1352,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,340.68935382153063,340.62571421122385,1.8414078972193693,1.7927123024480238,1.5914078972193693,1.5427123024480238,0.28878090799503675,0.10571934243091155,0.7345777663376907,0,,0.0,none,P01,1
E0008898,N0009146,N0008676,main,13.038404810405298,auto_block,provisional,s5c_flows,10.7978,14.56,0.001233,3.6221,held,0.453905,0.148,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,340.62571421122385,340.56052218717184,1.7927123024480238,1.8802431936875337,1.5427123024480238,1.6302431936875337,0.28880234155536993,0.10573083436146116,0.7524410836482975,0,,0.0,none,P01,1
E0008899,N0009147,N0008673,lateral,61.8536179630127,draft,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.9,0.5,cover_min,minimum,tractive,1.0,340.44277799201296,339.88609543034585,1.6475845568151612,1.662213895826028,1.3975845568151612,1.412213895826028,0.1647024019377812,0.032560131277688614,6.259129318018774,0,,0.0,none,P01,1
E0008900,N0009148,N0009149,lateral,59.9999999999798,draft,provisional,s5c_flows,3.2393,4.368,0.0,3.6221,held,0.135802,0.0,0.0,0.0,,200,PVC-U,0.7,0.5,cover_min,minimum,tractive,1.0,340.90811473407234,340.4881147340725,1.645413097958908,1.6642595335056285,1.395413097958908,1.4142595335056285,0.21922481484447864,0.056246474371886485,4.56152740149001,0,,0.0,none,P01,1
E0008901,N0009149,N0009150,lateral,60.000000000042505,draft,provisional,s5c_flows,13.4261,18.104,0.0005,3.6221,held,0.563355,0.06,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,340.4881147340725,340.18811473407226,1.6642595335056285,1.6825517698339922,1.4142595335056285,1.4325517698339922,0.30924641088481136,0.11694873313171514,3.233667278916909,0,,0.0,none,P01,1
E0008902,N0009150,N0009151,lateral,59.9999999999798,draft,provisional,s5c_flows,17.7452,23.928,0.001,3.6221,held,0.744924,0.12,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,340.18811473407226,339.88811473407236,1.6825517698339922,1.65357227764639,1.4325517698339922,1.40357227764639,0.33759214555514944,0.13336591766864309,2.9621542241607104,0,,0.0,none,P01,1
E0008903,N0009151,N0008673,lateral,13.312903183608372,draft,provisional,s5c_flows,24.3248,27.458,0.0015,3.6221,held,1.021257,0.18,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,339.88811473407236,339.8215502181543,1.65357227764639,1.7267591080175748,1.40357227764639,1.4767591080175748,0.37234517514666426,0.15491507707067526,0.5959033030021363,0,,0.0,none,P01,1
E0008904,N0009152,N0008667,lateral,93.6844577431135,draft,provisional,s5c_flows,15.1169,20.384,0.001053,3.6221,held,0.634794,0.1264,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,326.7075996236906,326.23917733497507,2.430553452481263,3.243976961899932,2.180553452481263,2.993976961899932,0.3210903674768711,0.12368485008414873,4.862829244369542,0,,0.0,none,P252,1
E0008905,N0009153,N0009154,lateral,8.246211251235321,auto_block,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,340.85795433381674,340.8167232775606,1.5525376095426395,1.568805286892541,1.3025376095426395,1.318805286892541,0.17065230391004918,0.050665805354795285,0.8053618441606174,0,,0.0,none,P01,1
E0008906,N0009154,N0009155,lateral,9.899494936611665,auto_block,provisional,s5c_flows,2.1596,2.912,6.9e-05,3.6221,held,0.090603,0.0082,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,340.8167232775606,340.76722580287753,1.568805286892541,1.6410993924349668,1.318805286892541,1.3910993924349668,0.1706958789925942,0.050683099192197406,0.9665821064374929,0,,0.0,none,P01,1
E0008907,N0009155,N0009156,lateral,17.029386365926403,auto_block,provisional,s5c_flows,4.3191,5.824,0.000151,3.6221,held,0.18122,0.0181,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,340.76722580287753,340.6820788710479,1.6410993924349668,1.6548657090302186,1.3910993924349668,1.4048657090302186,0.21475926986781121,0.06930593470511867,1.3215872184398485,0,,0.0,none,P01,1
E0008908,N0009156,N0009157,lateral,23.345235059857504,auto_block,provisional,s5c_flows,4.3191,5.824,0.000293,3.6221,held,0.181362,0.0352,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,340.6820788710479,340.56535269574863,1.6548657090302186,1.8272864644076208,1.4048657090302186,1.5772864644076208,0.21481436324940853,0.06933063668698189,1.8112720449045503,0,,0.0,none,P01,1
E0008909,N0009157,N0009158,lateral,17.72004514666935,auto_block,provisional,s5c_flows,5.3989,7.28,0.000488,3.6221,held,0.226824,0.0585,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,340.56535269574863,340.4767524700153,1.8272864644076208,1.937706758500326,1.5772864644076208,1.687706758500326,0.23107829127475554,0.07677786440047998,1.278069368388508,0,,0.0,none,P01,1
E0008910,N0009158,N0008676,lateral,16.97056274847714,auto_block,provisional,s5c_flows,6.4787,8.736,0.000635,3.6221,held,0.272239,0.0762,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,340.4767524700153,340.3918996562729,1.937706758500326,2.0488657245864488,1.687706758500326,1.7988657245864488,0.24516035054991062,0.08347642012363168,1.1537049602033298,0,,0.0,none,P01,1
E0008911,N0009159,N0009160,lateral,50.00000000007063,draft,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,340.56776884233886,340.3177688423385,1.5505172904736355,2.0936081107864766,1.3005172904736355,1.8436081107864766,0.13489621704043256,0.037230723305707175,6.177588605651816,0,,0.0,none,P01,1
E0008912,N0009160,N0009161,lateral,69.99999999986777,draft,provisional,s5c_flows,4.3191,5.824,0.000417,3.6221,held,0.181485,0.05,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,340.3177688423385,339.9677688423392,2.0936081107864766,1.7779281791451922,1.8436081107864766,1.5279281791451922,0.21486206040087194,0.06935202531364296,5.429840263505769,0,,0.0,none,P01,1
E0008913,N0009161,N0009162,lateral,70.00000000005198,draft,provisional,s5c_flows,9.4155,7.354,0.001,3.6221,held,0.395722,0.12,0.0,0.0,,200,PVC-U,1.1,0.5,cover_min,minimum,tractive,1.0,339.9186930858208,339.14869308582024,1.8270039356635834,1.6046333301953837,1.5770039356635834,1.3546333301953837,0.36310009780070174,0.0824219220246444,3.213071750005126,0,,0.0,none,P01,1
E0008914,N0009162,N0009163,lateral,70.00000000005198,draft,provisional,s5c_flows,11.5751,10.266,0.001583,3.6221,held,0.48684,0.19,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,339.14869308582024,338.79869308582,1.6046333301953837,2.227582548945634,1.3546333301953837,1.9775825489456338,0.29529520012767935,0.1092378861576209,3.95084873090755,0,,0.0,none,P01,1
E0008915,N0009163,N0009164,lateral,69.99999999986777,draft,provisional,s5c_flows,23.3904,29.392,0.002167,3.6221,held,0.982752,0.26,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,338.79869308582,338.44869308582065,2.227582548945634,2.8979560841012244,1.9775825489456338,2.6479560841012244,0.36795035193254827,0.1521009341291128,3.170717626812688,0,,0.0,none,P01,1
E0008916,N0009164,N0008689,lateral,15.792041511981937,draft,provisional,s5c_flows,25.55,32.304,0.00275,3.6221,held,1.07387,0.33,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,338.44869308582065,338.3697328782607,2.8979560841012244,2.951464631504905,2.6479560841012244,2.701464631504905,0.3781587079099586,0.15867819647097187,0.6960059000652048,0,,0.0,none,P01,1
E0008917,N0009165,N0008689,lateral,61.24164645955654,draft,provisional,s5c_flows,3.2393,4.368,0.0,3.6221,held,0.135802,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,339.90571274890544,339.5995045166077,1.6040528760945563,1.7216929931579443,1.3540528760945563,1.4716929931579443,0.19530982006149752,0.060806644196143594,5.2260255390020225,0,,0.0,none,P01,1
E0008918,N0009166,N0009167,lateral,74.99999999990528,draft,provisional,s5c_flows,4.3191,5.824,0.0,3.6221,held,0.181069,0.0,0.0,0.0,,200,PVC-U,2.2,0.5,cover_min,minimum,tractive,1.0,329.2242586839302,327.57425868393227,1.583327985991673,1.6030179273958538,1.333327985991673,1.3530179273958538,0.3563416945851777,0.04921566016590376,3.507869045337407,0,,0.0,none,P252,1
E0008919,N0009167,N0009168,lateral,6.779231142717399,draft,provisional,s5c_flows,7.9619,10.736,0.000625,3.6221,held,0.334408,0.075,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,327.57425868393227,327.53358329707595,1.6030179273958538,1.6172650915959252,1.3530179273958538,1.3672650915959252,0.2790254816797209,0.0879145710187931,0.40493500819989214,0,,0.0,none,P252,1
E0008920,N0009168,N0008688,lateral,63.07820589289198,draft,provisional,s5c_flows,9.0417,12.192,0.000681,3.6221,held,0.379732,0.0818,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,327.53358329707595,327.21819226761147,1.6172650915959252,2.510628533169779,1.3672650915959252,2.260628533169779,0.27283733523896203,0.0973251765716662,3.85322423204077,0,,0.0,none,P252,1
E0008921,N0009169,N0009170,lateral,29.999999999825388,draft,provisional,s5c_flows,5.3989,7.28,0.0,3.6221,held,0.226336,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,330.42286987304686,330.27286987304774,1.5500000000000114,2.238024902342886,1.3000000000000114,1.988024902342886,0.23091654640710862,0.07670227810735178,2.1652844188808533,0,,0.0,none,P252,1
E0008922,N0009170,N0009171,lateral,40.00000000011816,draft,provisional,s5c_flows,9.718,13.104,0.00025,3.6221,held,0.407655,0.03,0.0,0.0,,200,PVC-U,1.25,0.5,ground,minimum,tractive,1.0,330.27286987304774,329.77286987304626,2.238024902342886,1.557757568359989,1.988024902342886,1.307757568359989,0.3830802250875972,0.08109873189907887,1.740279510685242,0,,0.0,none,P252,1
E0008923,N0009171,N0009172,lateral,31.67697872897881,draft,provisional,s5c_flows,12.9574,17.472,0.000583,3.6221,held,0.54379,0.07,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,329.77286987304626,329.61448497940137,1.557757568359989,2.064500616301757,1.307757568359989,1.814500616301757,0.3058153343302897,0.11503006254527534,1.726367471530315,0,,0.0,none,P252,1
E0008924,N0009172,N0009173,lateral,3.3230212711199667,draft,provisional,s5c_flows,12.9574,17.472,0.000847,3.6221,held,0.544054,0.1017,0.0,0.0,,200,PVC-U,1.25,0.5,table11,minimum,tractive,1.0,329.61448497940137,329.57294721351235,2.064500616301757,2.074239065784525,1.814500616301757,1.8242390657845249,0.4202229486640146,0.09265125562865742,0.13179596218644632,0,,0.0,none,P252,1
E0008925,N0009173,N0009174,lateral,25.000000000129404,draft,provisional,s5c_flows,14.0372,18.928,0.000875,3.6221,held,0.589349,0.105,0.0,0.0,,200,PVC-U,1.05,0.5,ground,minimum,tractive,1.0,329.57294721351235,329.310447213511,2.074239065784525,1.5578084017233778,1.8242390657845249,1.3078084017233778,0.4058611458538148,0.10017777140131748,1.0266236887304818,0,,0.0,none,P252,1
E0008926,N0009174,N0008682,lateral,51.879012416931644,draft,provisional,s5c_flows,15.1169,20.384,0.001083,3.6221,held,0.634824,0.13,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,329.310447213511,329.05105215142635,1.5578084017233778,2.8600196259174027,1.3078084017233778,2.6100196259174027,0.32109513443046533,0.12368759671004778,2.6928162847515984,0,,0.0,none,P252,1
E0008927,N0009175,N0009176,lateral,75.00000000007394,draft,provisional,s5c_flows,3.2393,4.368,0.0,3.6221,held,0.135802,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,330.56065673828124,330.18565673828084,1.5500000000000114,3.8926208496097843,1.3000000000000114,3.6426208496097843,0.19530982006149752,0.060806644196143594,6.400087817436126,0,,0.0,none,P252,1
E0008928,N0009176,N0009177,lateral,4.869644517202842,draft,provisional,s5c_flows,5.3989,7.28,0.000625,3.6221,held,0.226961,0.075,0.0,0.0,,200,PVC-U,0.85,0.5,table11,minimum,tractive,1.0,330.18565673828084,330.1442647598846,3.8926208496097843,3.9061502791778935,3.6426208496097843,3.6561502791778935,0.27747325198249706,0.06786142153090599,0.2924993359666261,0,,0.0,none,P252,1
E0008929,N0009177,N0009178,lateral,63.56023698649897,draft,provisional,s5c_flows,10.1215,13.648,0.000666,3.6221,held,0.424983,0.0799,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,330.1442647598846,329.82646357495213,3.9061502791778935,4.252637987547871,3.6561502791778935,4.002637987547871,0.28281633573208814,0.1025430436934133,3.7456721881575685,0,,0.0,none,P252,1
E0008930,N0009178,N0009179,lateral,41.57011849612345,draft,provisional,s5c_flows,16.2976,16.634,0.001195,3.6221,held,0.684433,0.1434,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,329.82646357495213,329.6186129824715,4.252637987547871,4.211129449169107,4.002637987547871,3.961129449169107,0.32876509346518135,0.12814415333787116,2.1073870737499707,0,,0.0,none,P252,1
E0008931,N0009179,N0008682,lateral,41.82657427844431,draft,provisional,s5c_flows,22.0357,25.436,0.001542,3.6221,held,0.925335,0.185,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,329.6186129824715,329.4094801110793,4.211129449169107,2.50159166626446,3.961129449169107,2.25159166626446,0.36115761273703273,0.1478027193710843,1.9302087142075195,0,,0.0,none,P252,1
E0008932,N0009180,N0009181,main,64.58588768198562,draft,drafted,s5c_flows,100.5858,130.29,0.017595,3.499,merrimack,4.091041,2.1114,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,322.9817930170156,322.6588635786057,8.03093281306252,8.434367622566185,7.78093281306252,8.184367622566185,0.5637127746429401,0.3072337378391614,1.909538881832591,0,,0.0,none,P252,1
E0008933,N0009181,N0009182,main,40.000000000045894,draft,drafted,s5c_flows,101.6656,131.746,0.018133,3.4944,merrimack,4.129991,2.176,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,322.6588635786057,322.4588635786055,8.434367622566185,8.851286567878901,8.184367622566185,8.601286567878901,0.5652445763311051,0.30873886198768485,1.1794304529105577,0,,0.0,none,P252,1
E0008934,N0009182,N0009183,main,39.99999999991222,draft,drafted,s5c_flows,105.2441,137.636,0.018467,3.4798,merrimack,4.257278,2.216,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,322.4588635786055,322.25886357860594,8.851286567878901,8.97331415576906,8.601286567878901,8.72331415576906,0.5701714456525901,0.31361889566703893,1.1692389574195001,0,,0.0,none,P252,1
E0008935,N0009183,N0009184,main,15.45104908033507,draft,drafted,s5c_flows,107.4037,140.548,0.0188,3.4713,merrimack,4.333971,2.256,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,322.25886357860594,322.1816083332043,8.97331415576906,8.69406305351447,8.72331415576906,8.44406305351447,0.5730834298609904,0.31653156737086097,0.44935426720454247,0,,0.0,none,P252,1
E0008936,N0009184,N0009185,main,79.99999999994066,draft,drafted,s5c_flows,108.4835,142.004,0.018929,3.4671,merrimack,4.37221,2.2715,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,322.1816083332043,321.7816083332046,8.69406305351447,9.217842350389162,8.44406305351447,8.967842350389162,0.5745199470870501,0.31797630262303067,2.320778138500943,0,,0.0,none,P252,1
E0008937,N0009185,N0009186,main,80.00000000008035,draft,drafted,s5c_flows,113.8824,149.284,0.019595,3.4468,merrimack,4.562749,2.3515,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,321.7816083332046,321.3816083332042,9.217842350389162,9.142561588670787,8.967842350389162,8.892561588670787,0.5815309953589414,0.32510355698654625,2.2927983959164417,0,,0.0,none,P252,1
E0008938,N0009186,N0009187,main,4.963063237630447,draft,drafted,s5c_flows,117.8633,154.652,0.020262,3.4325,merrimack,4.702721,2.4315,0.0,0.0,,200,PVC-U,0.85,0.5,table11,minimum,tractive,1.0,321.3816083332042,321.33942229568436,9.142561588670787,9.175165106659392,8.892561588670787,8.925165106659392,0.7100656326425048,0.28764923734440695,0.1164930632107072,0,,0.0,none,P252,1
E0008939,N0009187,N0009188,main,33.739912712334025,draft,drafted,s5c_flows,118.9431,156.108,0.020303,3.4287,merrimack,4.740449,2.4364,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,321.33942229568436,321.17072273212267,9.175165106659392,9.72759269756483,8.925165106659392,9.47759269756483,0.587859851765518,0.33164849728453827,0.9565747292489026,0,,0.0,none,P252,1
E0008940,N0009188,N0009189,main,20.10375859126993,draft,drafted,s5c_flows,120.4263,158.108,0.020585,3.4236,merrimack,4.792429,2.4702,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,321.17072273212267,321.07020393916633,9.72759269756483,10.181962808880542,9.47759269756483,9.931962808880542,0.5896747591849736,0.33354534305578853,0.5682160173363079,0,,0.0,none,P252,1
E0008941,N0009189,N0009190,main,51.15632869632383,draft,drafted,s5c_flows,121.1679,159.108,0.020752,3.421,merrimack,4.818417,2.4903,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,321.07020393916633,320.8144222956847,10.181962808880542,9.634064032440278,9.931962808880542,9.384064032440278,0.5905761513650543,0.3344907917495715,1.4436842332717916,0,,0.0,none,P252,1
E0008942,N0009190,N0009191,main,40.00000000016976,draft,drafted,s5c_flows,124.4073,163.476,0.021178,3.4101,merrimack,4.931405,2.5414,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,320.8144222956847,320.6144222956839,9.634064032440278,10.225879217987995,9.384064032440278,9.975879217987995,0.5944497033567563,0.3385793557352863,1.1214854055859442,0,,0.0,none,P252,1
E0008943,N0009191,N0009192,main,41.441131582722036,draft,drafted,s5c_flows,124.4073,163.476,0.021512,3.4101,merrimack,4.931739,2.5814,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,320.6144222956839,320.40721663777026,10.225879217987995,9.313669592698488,9.975879217987995,9.063669592698488,0.5944610460469152,0.33859138975733505,1.1618684369172128,0,,0.0,none,P252,1
E0008944,N0009192,N0009193,main,24.66408324580899,draft,drafted,s5c_flows,124.4073,163.476,0.021857,3.4101,merrimack,4.932084,2.6229,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,320.40721663777026,320.2838962215412,9.313669592698488,9.439126239396273,9.063669592698488,9.189126239396273,0.5944727616401374,0.33860381979178633,0.691483412903038,0,,0.0,none,P252,1
E0008945,N0009193,N0009194,main,59.999999999952124,draft,drafted,s5c_flows,125.8905,165.476,0.022063,3.4052,merrimack,4.98371,2.6475,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,320.2838962215412,319.98389622154144,9.439126239396273,9.568258319474182,9.189126239396273,9.318258319474182,0.596218390439499,0.34046024186911006,1.6772377639375697,0,,0.0,none,P252,1
E0008946,N0009194,N0009195,main,59.999999999952124,draft,drafted,s5c_flows,125.8905,165.476,0.022563,3.4052,merrimack,4.98421,2.7075,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,319.98389622154144,319.68389622154166,9.568258319474182,9.835207782364591,9.318258319474182,9.585207782364591,0.596235224504195,0.34047818649695616,1.677190408920844,0,,0.0,none,P252,1
E0008947,N0009195,N0008667,main,19.104008725019003,draft,drafted,s5c_flows,126.9703,166.932,0.023063,3.4017,merrimack,5.022098,2.7675,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,319.68389622154166,319.5883761779166,9.835207782364591,9.894778118958413,9.585207782364591,9.644778118958413,0.5975068410463908,0.34183603209644964,0.5328811714680646,0,,0.0,none,P252,1
E0008948,N0009196,N0009197,sub main,70.00000000000279,draft,provisional,s5c_flows,403.5076,608.688,0.231511,2.9576,merrimack,14.044122,27.7813,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,velocity,1.0,334.3600869508421,334.0100869508421,1.550801721032883,1.8489523557985308,1.300801721032883,1.5989523557985308,0.7782065607110765,0.6177259345886503,1.4991735171195242,0,,0.0,none,P274,1
E0008949,N0009197,N0009198,sub main,70.00000000003348,draft,provisional,s5c_flows,403.5076,608.688,0.232094,2.9576,merrimack,14.044705,27.8513,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,334.0100869508421,333.6600869508419,1.8489523557985308,2.201759972986224,1.5989523557985308,1.951759972986224,0.7782133951367428,0.6177430869144451,1.4991603510785434,0,,0.0,none,P252,1
E0008950,N0009198,N0009199,sub main,70.00000000000279,draft,provisional,s5c_flows,404.2492,609.688,0.232677,2.9569,merrimack,14.067601,27.9213,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,333.6600869508419,333.3100869508419,2.201759972986224,2.121553674158122,1.951759972986224,1.8715536741581218,0.7784814315276846,0.6184168331468112,1.4986441800895076,0,,0.0,none,P252,1
E0008951,N0009199,N0008725,sub main,13.454985459406258,draft,provisional,s5c_flows,404.2492,609.688,0.233261,2.9569,merrimack,14.068184,27.9913,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,333.3100869508419,333.24281202354484,2.121553674158122,2.173112048720782,1.8715536741581218,1.9231120487207818,0.7784882471043745,0.618433991986985,0.28805798737601884,0,,0.0,none,P252,1
E0008952,N0009200,N0009201,lateral,17.009930728378162,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,333.635406552534,333.5503568988921,1.5500792873097566,1.6708039897797562,1.3000792873097566,1.4208039897797562,0.0,0.0,0.0,0,,0.0,none,P252,1
E0008953,N0009201,N0009202,lateral,11.345454774071989,auto_road,derived,s5c_flows,0.0,0.0,0.000142,3.6221,held,0.000142,0.017,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,333.5503568988921,333.49362962502175,1.6708039897797562,1.7539594863063712,1.4208039897797562,1.5039594863063712,0.01312429855788501,0.0037460483098205877,14.407696690776284,0,,0.0,none,P252,1
E0008954,N0009202,N0009203,lateral,17.009691852478056,auto_road,derived,s5c_flows,0.0,0.0,0.000236,3.6221,held,0.000236,0.0284,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,333.49362962502175,333.40858116575936,1.7539594863063712,1.848132701428142,1.5039594863063712,1.598132701428142,0.016864240047173913,0.004447573443974201,16.810414428100795,0,,0.0,none,P252,1
E0008955,N0009203,N0009204,lateral,11.345548725396883,auto_road,derived,s5c_flows,0.0,0.0,0.000378,3.6221,held,0.000378,0.0454,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,333.40858116575936,333.35185342213236,1.848132701428142,1.9204549274770102,1.598132701428142,1.6704549274770102,0.02102522985851774,0.005256913911691502,8.993598644535608,0,,0.0,none,P252,1
E0008956,N0009204,N0009205,lateral,9.553117897414868,auto_road,derived,s5c_flows,0.0,0.0,0.000473,3.6221,held,0.000473,0.0567,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,333.35185342213236,333.3040878326453,1.9204549274770102,2.01347808532347,1.6704549274770102,1.7634780853234702,0.023269532606749844,0.005705822884552708,6.842364834495912,0,,0.0,none,P252,1
E0008957,N0009205,N0009206,lateral,11.82658873433705,auto_road,derived,s5c_flows,0.0,0.0,0.000552,3.6221,held,0.000552,0.0663,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,333.3040878326453,333.2449548889736,2.01347808532347,2.1413976500888907,1.7634780853234702,1.8913976500888907,0.024923360358096062,0.006042086531633545,7.908637094151794,0,,0.0,none,P252,1
E0008958,N0009206,N0009207,lateral,17.73102089142876,auto_road,derived,s5c_flows,0.0,0.0,0.000651,3.6221,held,0.000651,0.0781,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,333.2449548889736,333.1562997845165,2.1413976500888907,2.2578542682178977,1.8913976500888907,2.0078542682178977,0.026792190944851444,0.006427578863241162,11.029968227138752,0,,0.0,none,P252,1
E0008959,N0009207,N0009208,lateral,17.730888449205278,auto_road,derived,s5c_flows,0.0,0.0,0.000799,3.6221,held,0.000799,0.0958,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,333.1562997845165,333.06764534227045,2.2578542682178977,2.3498351264795474,2.0078542682178977,2.0998351264795474,0.029268220890407624,0.006947222577416673,10.09678068896927,0,,0.0,none,P252,1
E0008960,N0009208,N0008725,lateral,12.643915242813284,auto_road,derived,s5c_flows,0.0,0.0,0.000946,3.6221,held,0.000946,0.1136,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,333.06764534227045,333.0044257660564,2.3498351264795474,2.411498306209239,2.0998351264795474,2.161498306209239,0.03144604566357589,0.007412560491098813,6.701380611351289,0,,0.0,none,P252,1
E0008961,N0009209,N0009210,lateral,49.999999999974655,draft,drafted,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,339.98732299804686,339.737322998047,1.5500000000000114,2.5962951660155227,1.3000000000000114,2.3462951660155227,0.13489621704043256,0.037230723305707175,6.177588605639959,0,,0.0,none,P01,1
E0008962,N0009210,N0009211,lateral,50.00000000000407,draft,drafted,s5c_flows,5.8023,7.824,0.000417,3.6221,held,0.243666,0.05,0.0,0.0,,200,PVC-U,0.7,0.5,ground,minimum,tractive,1.0,339.737322998047,339.38732299804695,2.5962951660155227,1.5734313964842954,2.3462951660155227,1.3234313964842954,0.26563113127115645,0.07333514689447099,3.1371824881577375,0,,0.0,none,P01,1
E0008963,N0009211,N0009212,lateral,6.616134931273531,draft,drafted,s5c_flows,5.8023,7.824,0.000833,3.6221,held,0.244082,0.1,0.0,0.0,,200,PVC-U,0.95,0.5,cover_min,minimum,tractive,1.0,339.38588450371304,339.32303122186596,1.5748698908182064,1.5535556921965394,1.3248698908182064,1.3035556921965394,0.29520217033547597,0.06835845155978562,0.37353694044970215,0,,0.0,none,P01,1
E0008964,N0009212,N0008740,lateral,48.725950959319505,draft,drafted,s5c_flows,6.8821,9.28,0.000888,3.6221,held,0.289405,0.1066,0.0,0.0,,200,PVC-U,0.75,0.5,cover_min,minimum,tractive,1.0,339.29182809759294,338.92638346539803,1.5847588164695594,1.5999837221019675,1.3347588164695594,1.3499837221019675,0.2876425289142983,0.07807344274986258,2.8232931539038373,0,,0.0,none,P01,1
E0008965,N0009213,N0009214,lateral,80.00000000006062,auto_road,derived,s5c_flows,6.4787,8.736,0.0,3.6221,held,0.271603,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,338.05798343761626,337.65798343761594,1.550720175664992,3.0086120213684353,1.300720175664992,2.7586120213684353,0.24497510502788622,0.08338678812422098,5.44272991813828,0,,0.0,none,P01,1
E0008966,N0009214,N0009215,lateral,80.00000000006062,auto_road,derived,s5c_flows,15.1169,20.384,0.000667,3.6221,held,0.634407,0.08,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,337.65798343761594,337.2579834376156,3.0086120213684353,4.235943564337504,2.7586120213684353,3.9859435643375036,0.3210288592104946,0.12364941279078004,4.153312996885721,0,,0.0,none,P01,1
E0008967,N0009215,N0009216,lateral,79.99999999977575,auto_road,derived,s5c_flows,22.6754,30.576,0.001333,3.6221,held,0.951944,0.16,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,337.2579834376156,336.8579834376167,4.235943564337504,5.291888388555151,3.9859435643375036,5.041888388555151,0.3643426861986522,0.1498103910718364,3.659558387848677,0,,0.0,none,P01,1
E0008968,N0009216,N0009217,lateral,10.000000000179337,auto_road,derived,s5c_flows,26.9945,36.4,0.002,3.6221,held,1.13368,0.24,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,336.8579834376167,336.8079834376158,5.291888388555151,5.416229208868572,5.041888388555151,5.166229208868572,0.38451975998663007,0.1628491515317549,0.43344109721552593,0,,0.0,none,P01,1
E0008969,N0009217,N0009218,lateral,11.343467254770736,auto_road,derived,s5c_flows,29.1541,39.312,0.002083,3.6221,held,1.224298,0.25,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,336.8079834376158,336.75126610134197,5.416229208868572,5.491043468970531,5.166229208868572,5.241043468970531,0.3937043237501969,0.168971314960434,0.4802024671170955,0,,0.0,none,P01,1
E0008970,N0009218,N0009219,lateral,19.63746197172378,auto_road,derived,s5c_flows,29.1541,39.312,0.002178,3.6221,held,1.224392,0.2613,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,336.75126610134197,336.6530787914833,5.491043468970531,5.132931950704176,5.241043468970531,4.882931950704176,0.39371358787316396,0.16897755030554223,0.8312921955020278,0,,0.0,none,P01,1
E0008971,N0009219,N0009220,lateral,13.811691843078645,auto_road,derived,s5c_flows,30.2339,40.768,0.002342,3.6221,held,1.269823,0.281,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,336.6530787914833,336.5840203322679,5.132931950704176,4.583826347419574,4.882931950704176,4.333826347419574,0.3981311263538982,0.171964770685965,0.5781885635505194,0,,0.0,none,P01,1
E0008972,N0009220,N0009221,lateral,5.324586505412497,auto_road,derived,s5c_flows,30.2339,40.768,0.002457,3.6221,held,1.269938,0.2948,0.0,0.0,,200,PVC-U,0.8,0.5,table11,minimum,tractive,1.0,336.5840203322679,336.54142364022465,4.583826347419574,4.416004338290975,4.333826347419574,4.166004338290975,0.46955256797057715,0.15342234672597593,0.1889950443825544,0,,0.0,none,P01,1
E0008973,N0009221,N0008740,lateral,20.009111951443984,auto_road,derived,s5c_flows,30.2339,40.768,0.002501,3.6221,held,1.269982,0.3001,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,336.54142364022465,336.4413780804674,4.416004338290975,4.084989107032584,4.166004338290975,3.834989107032584,0.3981463813157557,0.17197513470331244,0.8375944497816692,0,,0.0,none,P01,1
E0008974,N0009222,N0008744,lateral,75.63650285205993,auto_road,derived,s5c_flows,4.3191,5.824,0.0,3.6221,held,0.181069,0.0,0.0,0.0,,200,PVC-U,0.7,0.5,cover_min,minimum,tractive,1.0,337.55375034982944,337.024294829865,1.5821749431393073,1.5962496037287224,1.3321749431393073,1.3462496037287224,0.24105798210049875,0.0640628618546035,5.22948201044058,0,,0.0,none,P01,1
E0008975,N0009223,N0008741,lateral,47.94093274711643,draft,drafted,s5c_flows,30.1863,40.944,0.003038,3.6221,held,1.268526,0.3645,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,336.99207156630837,336.75236690257276,2.1763854649416317,2.70081913258349,1.9263854649416317,2.45081913258349,0.3980066355781175,0.17188020578637814,2.0075432778267075,0,,0.0,none,P01,1
