EDGE_UID,US_NODE,DS_NODE,TIER,LEN_M,SRC,CONFIDENCE,STAGE,QADF_M3D,N_PROP,QINF_LS,PF,PF_METH,QPK_LS,UPSTR_KM,ON_WADI_M,ON_DUAL_M,CROSS_ID,DN,MATERIAL,SLOPE_LAID,SLOPE_MIN,GRAD_BY,SIZED_BY,CLEAN_BY,TAU_PA,INV_UP,INV_DN,US_DEPTH,DS_DEPTH,COVER_US,COVER_DN,V_PK_MS,DOD_PK,RET_MIN,PAST_CAP,CAP_EXIT,CAP_LEN_M,TIE_TYPE,PACKAGE,PHASE
E0008976,N0009224,N0008744,main,50.325238892332145,auto_road,derived,s5c_flows,85.4985,115.288,0.008537,3.5684,merrimack,3.539748,1.0245,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,335.7010137936904,335.4493875992287,3.225072632090871,3.1711568343650356,2.975072632090871,2.9211568343650356,0.5406869703174515,0.2852715340147268,1.551274633169752,0,,0.0,none,P01,1
E0008977,N0009225,N0008746,lateral,86.61445266265054,draft,provisional,s5c_flows,5.3989,7.28,0.0,3.6221,held,0.226336,0.0,0.0,0.0,,200,PVC-U,0.85,0.5,cover_min,minimum,tractive,1.0,336.40213535248057,335.66591250484805,1.6198067861913046,1.6251641553081981,1.3698067861913046,1.3751641553081981,0.27722335675335563,0.06777627273780182,5.2072604125074395,0,,0.0,none,P255,1
E0008978,N0009226,N0008749,main,44.89354030749549,draft,drafted,s5c_flows,108.544,137.574,0.010045,3.4669,merrimack,4.365461,1.2054,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,333.30344742368095,333.07897972214346,4.901600183740925,4.999725111840917,4.651600183740925,4.749725111840917,0.5742671427717676,0.3177216721317083,1.3029226575286768,0,,0.0,none,P255,1
E0008979,N0009227,N0009228,lateral,14.999999999942974,draft,provisional,s5c_flows,6.1762,2.986,0.0,3.6221,held,0.25892,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,331.638612431132,331.5636124311323,1.5651534380086218,1.8172774614458262,1.3151534380086218,1.5672774614458262,0.24121500150806402,0.08157618320314483,1.0364197849887535,0,,0.0,none,P275,1
E0008980,N0009228,N0009229,lateral,55.00000000026389,draft,provisional,s5c_flows,6.7397,3.986,0.000125,3.6221,held,0.28267,0.015,0.0,0.0,,200,PVC-U,4.0,0.5,cover_min,minimum,tractive,1.0,331.347260031256,329.1472600312454,2.03362986132214,1.7703425078170767,1.7836298613221402,1.5203425078170767,0.5057529498217501,0.052477402485980346,1.8124791303622432,0,,0.0,none,P275,1
E0008981,N0009229,N0008728,lateral,39.87106570771711,draft,provisional,s5c_flows,6.7397,3.986,0.000583,3.6221,held,0.283129,0.07,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,329.1472600312454,328.94790470270686,1.7703425078170767,1.7454851898712604,1.5203425078170767,1.4954851898712604,0.24828563479369142,0.08499470822826574,2.676424523502757,0,,0.0,none,P275,1
E0008982,N0009230,N0009231,lateral,49.99872881321508,auto_road,derived,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,336.5681618015422,336.3181681574761,1.6230918605671718,2.256142145258252,1.3730918605671718,2.006142145258252,0.17065230391004918,0.050665805354795285,4.883099306565218,0,,0.0,none,P255,1
E0008983,N0009231,N0009232,lateral,49.99989306407268,auto_road,derived,s5c_flows,5.8023,7.824,0.000417,3.6221,held,0.243666,0.05,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,336.3181681574761,336.0681686921558,2.256142145258252,2.05115503831297,2.006142145258252,1.8011550383129702,0.2365155757288282,0.07933665670800763,3.523368592110467,0,,0.0,none,P255,1
E0008984,N0009232,N0008749,lateral,7.462115733350461,auto_road,derived,s5c_flows,6.8821,9.28,0.000833,3.6221,held,0.28935,0.1,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,336.0681686921558,336.0271270556224,2.05115503831297,2.0515777783620024,1.8011550383129702,1.8015777783620024,0.25841654923791624,0.0839477746051335,0.48127179130984615,0,,0.0,none,P255,1
E0008985,N0009233,N0008751,main,83.02630665406936,draft,drafted,s5c_flows,213.4585,272.286,0.021925,3.1945,merrimack,7.914135,2.631,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,326.1218500577091,325.7067185244387,9.666815713775293,10.226783672826912,9.416815713775293,9.976783672826912,0.676683528560556,0.43721287029495404,2.0449319647419046,0,,0.0,none,P270,1
E0008986,N0009234,N0009235,main,89.99959938798767,draft,drafted,s5c_flows,241.3346,307.928,0.02784,3.1474,merrimack,8.819172,3.3408,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,331.0770506623305,330.6270526653906,6.011023068138229,6.011405586562546,5.761023068138229,5.761405586562546,0.6961286425043625,0.4648213903597811,2.154764552909095,0,,0.0,none,P255,1
E0008987,N0009235,N0009236,main,91.8458036676966,draft,drafted,s5c_flows,249.154,313.37,0.02859,3.1353,merrimack,9.069819,3.4308,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,330.6270526653906,330.1678236470521,6.011405586562546,6.530906821697897,5.761405586562546,6.280906821697897,0.7011770780373838,0.47235064194218557,2.1831338222667855,0,,0.0,none,P255,1
E0008988,N0009236,N0009237,main,70.00000000018844,draft,drafted,s5c_flows,252.7968,318.282,0.029356,3.1298,merrimack,9.186675,3.5227,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,330.1678236470521,329.81782364705117,6.530906821697897,6.982530356855079,6.280906821697897,6.732530356855079,0.70348426910764,0.47584613084616256,1.6584118762878775,0,,0.0,none,P255,1
E0008989,N0009237,N0009238,main,69.99999999975842,draft,drafted,s5c_flows,257.1159,324.106,0.029939,3.1233,merrimack,9.324642,3.5927,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,329.81782364705117,329.4678236470524,6.982530356855079,7.079844809978852,6.732530356855079,6.829844809978852,0.7061712189167563,0.4799617829466708,1.6521016934848591,0,,0.0,none,P255,1
E0008990,N0009238,N0009239,main,7.390677752931036,draft,drafted,s5c_flows,259.2755,327.018,0.030522,3.1202,merrimack,9.393812,3.6627,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,329.4678236470524,329.4271749194113,7.079844809978852,7.107950813010575,6.829844809978852,6.857950813010575,0.7332392439193665,0.4688521426140866,0.16799150286941864,0,,0.0,none,P255,1
E0008991,N0009239,N0009240,main,59.99999999999235,draft,drafted,s5c_flows,263.5946,332.842,0.030584,3.114,merrimack,9.530841,3.6701,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,329.4271749194113,329.0971749194113,7.107950813010575,7.630608283713684,6.857950813010575,7.380608283713684,0.7359762831097387,0.4727688599193408,1.3587394362418146,0,,0.0,none,P255,1
E0008992,N0009240,N0009241,main,59.99999999999235,draft,drafted,s5c_flows,267.9137,338.666,0.031084,3.1078,merrimack,9.668037,3.7301,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,329.0971749194113,328.76717491941133,7.630608283713684,8.076758186057418,7.380608283713684,7.826758186057418,0.7386782207149024,0.47667885446293967,1.3537694383788106,0,,0.0,none,P255,1
E0008993,N0009241,N0009242,main,59.99999999999235,draft,drafted,s5c_flows,276.5338,351.49,0.031584,3.096,merrimack,9.940561,3.7901,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,328.76717491941133,328.43717491941135,8.076758186057418,8.714711066916777,7.826758186057418,8.464711066916777,0.7439342511642224,0.48441375783450347,1.3442048116952798,0,,0.0,none,P255,1
E0008994,N0009242,N0008746,main,16.485304107323984,draft,drafted,s5c_flows,281.9327,358.77,0.032084,3.0887,merrimack,10.110911,3.8501,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,328.43717491941135,328.34650574682104,8.714711066916777,8.944570913335212,8.464711066916777,8.694570913335212,0.7471467122433306,0.48922877577592694,0.3677391119482267,0,,0.0,none,P255,1
E0008995,N0009243,N0009244,main,89.99999999999051,draft,drafted,s5c_flows,24.2891,32.752,0.022343,3.6221,held,1.040606,2.6812,22.881,0.0,W11a-XG01451,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,321.707835861161,321.2578358611611,7.977192215010859,9.188361648604541,7.727192215010859,8.938361648604541,0.3745080649872102,0.15630970914233328,4.005254199401736,0,,0.0,none,P275,1
E0008996,N0009244,N0009245,main,70.00000000002417,draft,drafted,s5c_flows,24.2891,32.752,0.023093,3.6221,held,1.041356,2.7712,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,321.2578358611611,320.90783586116095,9.188361648604541,9.080597976729678,8.938361648604541,8.830597976729678,0.37459130877360475,0.15636351268776955,3.114505433899906,0,,0.0,none,P275,1
E0008997,N0009245,N0009246,main,69.99999999996456,draft,drafted,s5c_flows,25.3689,34.208,0.023676,3.6221,held,1.087207,2.8412,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,320.90783586116095,320.55783586116115,9.080597976729678,9.293116287276348,8.830597976729678,9.043116287276348,0.37959920282573223,0.15961782044630973,3.073417061946975,0,,0.0,none,P275,1
E0008998,N0009246,N0009247,main,15.983419457375788,draft,drafted,s5c_flows,25.3689,34.208,0.02426,3.6221,held,1.08779,2.9112,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,320.55783586116115,320.4779187638743,9.293116287276348,9.33439813065695,9.043116287276348,9.08439813065695,0.379661875601699,0.15965876650842564,0.7016514994227784,0,,0.0,none,P275,1
E0008999,N0009247,N0009248,main,79.01658054264682,draft,drafted,s5c_flows,25.3689,34.208,0.024393,3.6221,held,1.087923,2.9272,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,320.4779187638743,320.0828358611611,9.33439813065695,9.672474197432678,9.08439813065695,9.422474197432678,0.3796761697220182,0.1596681060599035,3.4685953822393443,0,,0.0,none,P275,1
E0009000,N0009248,N0009249,main,70.00000000002206,draft,drafted,s5c_flows,25.3689,34.208,0.025051,3.6221,held,1.088582,3.0062,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,320.0828358611611,319.73283586116094,9.672474197432678,10.204450515792189,9.422474197432678,9.954450515792189,0.37974697662109114,0.15971437433171248,3.072221080067021,0,,0.0,none,P275,1
E0009001,N0009249,N0009250,main,69.99999999995873,draft,drafted,s5c_flows,25.3689,34.208,0.025635,3.6221,held,1.089165,3.0762,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,319.73283586116094,319.38283586116114,10.204450515792189,10.708320144698234,9.954450515792189,10.458320144698234,0.3798095914865135,0.15975529535445582,3.07171459809594,0,,0.0,none,P275,1
E0009002,N0009250,N0009251,main,70.23568773067672,draft,drafted,s5c_flows,25.3689,34.208,0.026218,3.6221,held,1.089749,3.1462,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,319.38283586116114,319.03165742250775,10.708320144698234,11.598133837257876,10.458320144698234,11.348133837257876,0.3798722891733967,0.15979627593850193,3.0815482699685637,0,,0.0,none,P275,1
E0009003,N0009251,N0009252,main,49.999999999970306,draft,drafted,s5c_flows,25.3689,34.208,0.026803,3.6221,held,1.090334,3.2164,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,319.03165742250775,318.7816574225079,11.598133837257876,11.940357958351456,11.348133837257876,11.690357958351456,0.37993506957781953,0.15983731603809698,2.19335723406326,0,,0.0,none,P275,1
E0009004,N0009252,N0009253,main,50.0000000000414,draft,drafted,s5c_flows,25.3689,34.208,0.02722,3.6221,held,1.09075,3.2664,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,318.7816574225079,318.5316574225077,11.940357958351456,12.130390917336058,11.690357958351456,11.880390917336058,0.37997969842871737,0.15986649362479383,2.1930996229009145,0,,0.0,none,P275,1
E0009005,N0009253,N0008728,main,15.275852255925319,draft,drafted,s5c_flows,25.3689,34.208,0.027637,3.6221,held,1.091167,3.3164,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,318.5316574225077,318.4552781612281,12.130390917336058,12.238111731350045,11.880390917336058,11.988111731350045,0.3800244220636568,0.1598957359447159,0.6699504632260408,0,,0.0,none,P275,1
E0009006,N0009254,N0009255,main,46.221847262381935,draft,drafted,s5c_flows,149.1302,203.94,0.016114,3.3361,merrimack,5.774441,1.9336,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,326.9022635732045,326.6711543368926,8.392993995154882,8.760120077169915,8.142993995154882,8.510120077169915,0.6212507527411035,0.36807973013138184,1.2400212275649927,0,,0.0,none,P270,1
E0009007,N0009255,N0009256,main,60.00000000001066,draft,drafted,s5c_flows,150.21,205.396,0.016499,3.3332,merrimack,5.811459,1.9798,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,326.6711543368926,326.3711543368925,8.760120077169915,8.819427938498109,8.510120077169915,8.569427938498109,0.6223509617162893,0.3693388767714838,1.6068104036385291,0,,0.0,none,P270,1
E0009008,N0009256,N0009257,main,59.999999999942915,draft,drafted,s5c_flows,154.5291,211.22,0.016999,3.3218,merrimack,5.958172,2.0398,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,326.3711543368925,326.0711543368928,8.819427938498109,9.339581747091586,8.569427938498109,9.089581747091586,0.6266541233691751,0.37430259590487047,1.5957766217552318,0,,0.0,none,P270,1
E0009009,N0009257,N0009258,main,60.00000000004534,draft,drafted,s5c_flows,158.8483,217.044,0.017499,3.3108,merrimack,6.104392,2.0998,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,326.0711543368928,325.77115433689255,9.339581747091586,9.416864461935575,9.089581747091586,9.166864461935575,0.6308545078282767,0.3792088028146422,1.5851515485611194,0,,0.0,none,P270,1
E0009010,N0009258,N0009259,main,13.778152737732771,draft,drafted,s5c_flows,159.928,218.5,0.017999,3.308,merrimack,6.141247,2.1598,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,325.77115433689255,325.7022635732039,9.416864461935575,9.38318564554612,9.166864461935575,9.13318564554612,0.6318997180777705,0.38043921639670375,0.3634055727398673,0,,0.0,none,P270,1
E0009011,N0009259,N0009260,main,76.69496807274379,draft,drafted,s5c_flows,162.0876,221.412,0.018114,3.3027,merrimack,6.213982,2.1736,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,325.7022635732039,325.3187887328402,9.38318564554612,10.4527871948942,9.13318564554612,10.2027871948942,0.6339468917982586,0.38286036426973846,2.0163352552343476,0,,0.0,none,P270,1
E0009012,N0009260,N0009261,main,53.551295652463686,draft,drafted,s5c_flows,163.1674,222.868,0.018753,3.3,merrimack,6.250887,2.2503,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,325.3187887328402,325.0510322545779,10.4527871948942,11.096672823547124,10.2027871948942,10.846672823547124,0.6349777907416405,0.3840852682228756,1.405594978629539,0,,0.0,none,P270,1
E0009013,N0009261,N0009262,main,9.753736274707816,draft,drafted,s5c_flows,166.4067,227.236,0.019199,3.2922,merrimack,6.359959,2.3039,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,325.0510322545779,325.00226357320435,11.096672823547124,11.270136329139405,10.846672823547124,11.020136329139405,0.6379944095634957,0.38769175750440665,0.2548020308772806,0,,0.0,none,P270,1
E0009014,N0009262,N0009263,main,50.13081325521384,draft,drafted,s5c_flows,168.5663,230.148,0.01928,3.2871,merrimack,6.432315,2.3136,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,325.00226357320435,324.7516095069283,11.270136329139405,11.545265493071724,11.020136329139405,11.295265493071724,0.6399711415313583,0.3900731979928229,1.3055487974884321,0,,0.0,none,P270,1
E0009015,N0009263,N0008751,main,75.11138806024579,draft,drafted,s5c_flows,171.8056,234.516,0.019698,3.2795,merrimack,6.540935,2.3638,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,324.7516095069283,324.37605256662704,11.545265493071724,11.557449630638587,11.295265493071724,11.307449630638587,0.6429028883280861,0.3936321820331231,1.9471937214752657,0,,0.0,none,P270,1
E0009016,N0009264,N0008756,lateral,91.39711906829321,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,333.1189102234244,332.66192462808294,1.5889450011849817,2.219209405120182,1.3389450011849817,1.969209405120182,0.0,0.0,0.0,0,,0.0,none,P261,1
E0009017,N0009265,N0009266,lateral,69.99999999987848,draft,drafted,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,333.58564170909096,333.23564170909157,1.5507108299715355,1.680618056533433,1.3007108299715355,1.430618056533433,0.0,0.0,0.0,0,,0.0,none,P261,1
E0009018,N0009266,N0009267,lateral,69.99993748556639,draft,drafted,s5c_flows,0.0,0.0,0.000583,3.6221,held,0.000583,0.07,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,333.23564170909157,332.8856420216637,1.680618056533433,1.9870691599768975,1.430618056533433,1.7370691599768975,0.025530390765142158,0.006166662961199304,45.69713152813718,0,,0.0,none,P261,1
E0009019,N0009267,N0008756,lateral,11.79201791123539,draft,drafted,s5c_flows,0.0,0.0,0.001167,3.6221,held,0.001167,0.14,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,332.8856420216637,332.82668193210753,1.9870691599768975,2.054452101095592,1.7370691599768975,1.8044521010955918,0.034335901580504376,0.008041826953189918,5.723852376298552,0,,0.0,none,P261,1
E0009020,N0009268,N0009269,main,79.99999999977135,draft,drafted,s5c_flows,7.5585,10.192,0.001492,3.6221,held,0.318362,0.179,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,326.8216342268204,326.42163422682154,4.995840138413996,4.5058254899753365,4.745840138413996,4.2558254899753365,0.25784599133709674,0.08971091774839005,5.171045422949313,0,,0.0,none,P297,1
E0009021,N0009269,N0009270,main,80.000000000237,draft,drafted,s5c_flows,7.5585,10.192,0.002159,3.6221,held,0.319029,0.259,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,326.42163422682154,326.02163422682037,4.5058254899753365,4.4722012223983825,4.2558254899753365,4.2222012223983825,0.2580195528307686,0.08979753865848364,5.167567026254781,0,,0.0,none,P297,1
E0009022,N0009270,N0009271,main,79.99999999977182,draft,drafted,s5c_flows,7.5585,10.192,0.002825,3.6221,held,0.319696,0.339,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,326.02163422682037,325.6216342268215,4.4722012223983825,3.958321827865973,4.2222012223983825,3.708321827865973,0.2581928564322769,0.08988406656720868,5.164098464045844,0,,0.0,none,P297,1
E0009023,N0009271,N0009272,main,25.00000000016101,draft,drafted,s5c_flows,7.5585,10.192,0.003492,3.6221,held,0.320362,0.419,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,325.6216342268215,325.49663422682073,3.958321827865973,3.8962795915386437,3.708321827865973,3.6462795915386437,0.25836564380440014,0.08997037225566792,1.6127015207362259,0,,0.0,none,P297,1
E0009024,N0009272,N0009273,main,70.0000000002658,draft,drafted,s5c_flows,7.5585,10.192,0.0037,3.6221,held,0.320571,0.444,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,325.49663422682073,325.1466342268194,3.8962795915386437,4.520388478258724,3.6462795915386437,4.270388478258724,0.25841981419515386,0.08999743716734934,4.5146176979682044,0,,0.0,none,P297,1
E0009025,N0009273,N0009274,main,69.99999999980015,draft,drafted,s5c_flows,7.5585,10.192,0.004284,3.6221,held,0.321154,0.514,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,325.1466342268194,324.7966342268204,4.520388478258724,5.181850880601473,4.270388478258724,4.931850880601473,0.2585707884222135,0.09007288615203632,4.511981704438772,0,,0.0,none,P297,1
E0009026,N0009274,N0009275,main,69.99999999980015,draft,drafted,s5c_flows,7.5585,10.192,0.004867,3.6221,held,0.321737,0.584,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,324.7966342268204,324.4466342268214,5.181850880601473,5.830495900131723,4.931850880601473,5.580495900131723,0.2587215678273814,0.09014826481069041,4.509352182968116,0,,0.0,none,P297,1
E0009027,N0009275,N0009276,main,70.00000000026533,draft,drafted,s5c_flows,7.5585,10.192,0.00545,3.6221,held,0.322321,0.654,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,324.4466342268214,324.0966342268201,5.830495900131723,5.780532521226803,5.580495900131723,5.530532521226803,0.25887241113560927,0.09022370245429093,4.506724612148551,0,,0.0,none,P297,1
E0009028,N0009276,N0009277,main,19.999999999942837,draft,drafted,s5c_flows,7.5585,10.192,0.006034,3.6221,held,0.322904,0.724,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,324.0966342268201,323.99663422682033,5.780532521226803,6.048775929429667,5.530532521226803,5.798775929429667,0.2590228023560115,0.09029894093108118,1.2868879893988396,0,,0.0,none,P297,1
E0009029,N0009277,N0009278,main,49.99999999985733,draft,drafted,s5c_flows,7.5585,10.192,0.0062,3.6221,held,0.323071,0.744,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,323.99663422682033,323.7466342268211,6.048775929429667,5.591408986069553,5.798775929429667,5.341408986069553,0.2590658462377882,0.09032048008982832,3.2166854312631608,0,,0.0,none,P297,1
E0009030,N0009278,N0009279,main,50.00000000032297,draft,drafted,s5c_flows,7.5585,10.192,0.006617,3.6221,held,0.323487,0.794,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,323.7466342268211,323.4966342268195,5.591408986069553,5.704720753649269,5.341408986069553,5.454720753649269,0.25917300054037073,0.090374109670353,3.2153555023140226,0,,0.0,none,P297,1
E0009031,N0009279,N0009280,main,9.99999999997118,draft,drafted,s5c_flows,7.5585,10.192,0.007034,3.6221,held,0.323904,0.844,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,323.4966342268195,323.44663422681964,5.704720753649269,5.62782866380536,5.454720753649269,5.37782866380536,0.25928031408686636,0.09042783263217777,0.642804939716126,0,,0.0,none,P297,1
E0009032,N0009280,N0009281,main,34.99999999966702,draft,drafted,s5c_flows,7.5585,10.192,0.007117,3.6221,held,0.323987,0.854,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,323.44663422681964,323.2716342268213,5.62782866380536,4.668978566147473,5.37782866380536,4.418978566147473,0.25930166212755706,0.09043852145235523,2.2496320638346976,0,,0.0,none,P297,1
E0009033,N0009281,N0009282,main,40.00000000035132,draft,drafted,s5c_flows,7.5585,10.192,0.007409,3.6221,held,0.324279,0.889,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,323.2716342268213,323.0716342268195,4.668978566147473,5.486379689196099,4.418978566147473,5.236379689196099,0.2593767351705373,0.09047611432270672,2.5702639299326373,0,,0.0,none,P297,1
E0009034,N0009282,N0009283,main,34.999999999667494,draft,drafted,s5c_flows,7.5585,10.192,0.007742,3.6221,held,0.324612,0.929,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,323.0716342268195,322.89663422682116,5.486379689196099,4.265017384506962,5.236379689196099,4.015017384506962,0.2594622906186534,0.0905189644340024,2.248239356620612,0,,0.0,none,P297,1
E0009035,N0009283,N0008771,main,53.488954280408734,draft,drafted,s5c_flows,7.5585,10.192,0.008034,3.6221,held,0.324904,0.964,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,322.89663422682116,322.6291894554191,4.265017384506962,4.723929441065252,4.015017384506962,4.473929441065252,0.2595372608460345,0.09055652013426083,3.4348924252113475,0,,0.0,none,P297,1
E0009036,N0009284,N0009285,lateral,21.95449840010015,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,332.2283203125,332.1185478204995,1.5500000000000114,1.7284980779380135,1.3000000000000114,1.4784980779380135,0.0,0.0,0.0,0,,0.0,none,P257,1
E0009037,N0009285,N0009286,lateral,7.0710678118654755,auto_block,provisional,s5c_flows,0.0,0.0,0.000183,3.6221,held,0.000183,0.022,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,332.1185478204995,332.0761214136283,1.7284980779380135,1.7195634008248248,1.4784980779380135,1.4695634008248248,0.015800837973898613,0.003920074725533157,7.458536717637133,0,,0.0,none,P257,1
E0009038,N0009286,N0008784,lateral,15.652475842498529,auto_block,provisional,s5c_flows,0.0,0.0,0.000242,3.6221,held,0.000242,0.029,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,332.0761214136283,331.9978590344158,1.7195634008248248,1.7503709460529535,1.4695634008248248,1.5003709460529535,0.01706828674002048,0.004486558450177841,15.28417007216639,0,,0.0,none,P257,1
E0009039,N0009287,N0008784,lateral,50.99019513592785,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,331.97658081054686,331.7216298348672,1.5500000000000114,2.0266001456015488,1.3000000000000114,1.7766001456015488,0.0,0.0,0.0,0,,0.0,none,P257,1
E0009040,N0009288,N0009289,lateral,14.99999999989254,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,330.1390673229004,330.06406732290094,1.5537732532714585,1.6884046009271856,1.3037732532714585,1.4384046009271856,0.0,0.0,0.0,0,,0.0,none,P257,1
E0009041,N0009289,N0009290,lateral,11.00000000010746,auto_block,provisional,s5c_flows,0.0,0.0,0.000125,3.6221,held,0.000125,0.015,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,330.06406732290094,330.0090673229004,1.6884046009271856,3.693111632177704,1.4384046009271856,3.443111632177704,0.012294529173402876,0.003593773436042086,14.911781553354222,0,,0.0,none,P257,1
E0009042,N0009290,N0008779,lateral,13.601470508735444,auto_block,provisional,s5c_flows,0.0,0.0,0.000217,3.6221,held,0.000217,0.026,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,330.0090673229004,329.9410599703567,3.693111632177704,2.8145247464401564,3.443111632177704,2.5645247464401564,0.016195765838517322,0.004320367850960544,13.996940768707956,0,,0.0,none,P257,1
E0009043,N0009291,N0009292,main,20.0,auto_block,provisional,s5c_flows,5.0964,1.53,0.003789,3.6221,held,0.217442,0.4547,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,327.8136769571689,327.7136769571689,4.298200484237327,4.48877665611235,4.048200484237327,4.23877665611235,0.22792449510369908,0.07530956601501179,1.4624726191964417,0,,0.0,none,P257,1
E0009044,N0009292,N0009293,main,14.317821063276353,auto_block,provisional,s5c_flows,5.0964,1.53,0.003956,3.6221,held,0.217609,0.4747,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,327.7136769571689,327.6420878518525,4.48877665611235,4.588960732131852,4.23877665611235,4.338960732131852,0.22798146596358193,0.07533598636556246,1.0467094333568547,0,,0.0,none,P257,1
E0009045,N0009293,N0009294,main,16.278820596099706,auto_block,provisional,s5c_flows,5.0964,1.53,0.004075,3.6221,held,0.217728,0.489,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,327.6420878518525,327.56069374887204,4.588960732131852,4.7506771007373345,4.338960732131852,4.5006771007373345,0.22802204310731275,0.07535480641437922,1.1898572300484778,0,,0.0,none,P257,1
E0009046,N0009294,N0009295,main,18.681541692269406,auto_block,provisional,s5c_flows,5.0964,1.53,0.004211,3.6221,held,0.217864,0.5053,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,327.56069374887204,327.46728604041067,4.7506771007373345,5.559966156854955,4.5006771007373345,5.309966156854955,0.22806839779069943,0.07537630849760088,1.3652002259875886,0,,0.0,none,P257,1
E0009047,N0009295,N0008779,main,12.041594578792296,auto_block,provisional,s5c_flows,5.0964,1.53,0.004366,3.6221,held,0.218019,0.524,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,327.46728604041067,327.4070780675167,5.559966156854955,5.348506649280182,5.309966156854955,5.098506649280182,0.22812120355719134,0.07540080604542718,0.8797658431148712,0,,0.0,none,P257,1
E0009048,N0009296,N0009297,lateral,50.00000000000198,draft,provisional,s5c_flows,0.0,0.0,0.003173,3.6221,held,0.003173,0.3808,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,324.425609991487,324.175609991487,2.460162713591103,3.084979608122353,2.210162713591103,2.834979608122353,0.05130004746885233,0.011996478158077112,16.244299458774154,0,,0.0,none,P281,1
E0009049,N0009297,N0008707,lateral,52.39372314532799,draft,provisional,s5c_flows,0.0,0.0,0.00359,3.6221,held,0.00359,0.4308,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,324.175609991487,323.9136413757604,3.084979608122353,3.430108624239608,2.834979608122353,3.180108624239608,0.05381247260953977,0.012618693272639564,16.227255071977414,0,,0.0,none,P281,1
E0009050,N0009298,N0009299,sub main,59.99986141640903,draft,drafted,s5c_flows,19.2818,26.0,0.03236,3.6221,held,0.840703,3.8832,3.077,0.0,W11a-XG01452,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,321.42682609110216,321.1268267840201,4.627006916710343,5.176945188636125,4.377006916710343,4.926945188636125,0.35056224776349043,0.14122140159914748,2.8525538521425164,0,,0.0,none,P281,1
E0009051,N0009299,N0009300,sub main,59.99999999996716,draft,drafted,s5c_flows,19.2818,26.0,0.03286,3.6221,held,0.841203,3.9432,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,321.1268267840201,320.8268267840203,5.176945188636125,5.901566770667216,4.926945188636125,5.651566770667216,0.3506270733170762,0.14126121629363958,2.8520330462192827,0,,0.0,none,P281,1
E0009052,N0009300,N0009301,sub main,59.99999999996716,draft,drafted,s5c_flows,19.2818,26.0,0.03336,3.6221,held,0.841703,4.0032,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,320.8268267840203,320.52682678402044,5.901566770667216,6.359556272620182,5.651566770667216,6.109556272620182,0.35069187090265386,0.14130101933814504,2.851506074051645,0,,0.0,none,P281,1
E0009053,N0009301,N0009302,sub main,8.463679332136428,draft,drafted,s5c_flows,19.2818,26.0,0.03386,3.6221,held,0.842203,4.0632,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,320.52682678402044,320.48450838735977,6.359556272620182,6.433765538421483,6.109556272620182,6.183765538421483,0.35075664054843836,0.1413408107434016,0.4021629411825595,0,,0.0,none,P281,1
E0009054,N0009302,N0009303,sub main,59.99999999988241,draft,drafted,s5c_flows,19.2818,26.0,0.033931,3.6221,held,0.842274,4.0717,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,320.48450838735977,320.1845083873604,6.433765538421483,7.008667882170869,6.183765538421483,6.758667882170869,0.35076583557435664,0.14134646017983526,2.850904787692918,0,,0.0,none,P281,1
E0009055,N0009303,N0008707,sub main,62.71220247648569,draft,drafted,s5c_flows,19.2818,26.0,0.034431,3.6221,held,0.842774,4.1317,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,320.1845083873604,319.87094737497796,7.008667882170869,7.472802625022041,6.758667882170869,7.222802625022041,0.3508305733473485,0.14138623830618197,2.979225455283412,0,,0.0,none,P281,1
E0009056,N0009304,N0008813,lateral,77.71072130234394,draft,drafted,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.85,0.5,cover_min,minimum,tractive,1.0,326.1208374178779,325.460296286808,1.5567443692314669,1.5812686545982615,1.3067443692314669,1.3312686545982615,0.0,0.0,0.0,0,,0.0,none,P298,1
E0009057,N0009305,N0009306,lateral,93.6553765784872,draft,drafted,s5c_flows,2.9664,4.0,0.0,3.6221,held,0.12436,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,316.5559883040051,316.08771142111266,1.5504264909167773,2.500209721465467,1.3004264909167773,2.250209721465467,0.18970046956248152,0.058437322092821625,8.22835571559124,0,,0.0,none,P298,1
E0009058,N0009306,N0009307,lateral,70.00000000004364,draft,drafted,s5c_flows,2.9664,4.0,0.00078,3.6221,held,0.125141,0.0937,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,316.08771142111266,315.73771142111246,2.500209721465467,3.163655766387535,2.250209721465467,2.913655766387535,0.19009460985970725,0.05860260367914513,6.137294831917707,0,,0.0,none,P298,1
E0009059,N0009307,N0009308,lateral,70.00000000004364,draft,drafted,s5c_flows,2.9664,4.0,0.001364,3.6221,held,0.125724,0.1637,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,315.73771142111246,315.3877114211123,3.163655766387535,3.8936606492002284,2.913655766387535,3.6436606492002284,0.1903877035261956,0.05872562912443244,6.127846730956926,0,,0.0,none,P298,1
E0009060,N0009308,N0009309,lateral,13.867459513074236,draft,drafted,s5c_flows,2.9664,4.0,0.001947,3.6221,held,0.126308,0.2337,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,315.3877114211123,315.3183741235469,3.8936606492002284,4.036423239734347,3.6436606492002284,3.786423239734347,0.19068034522802688,0.05884856481978104,1.2121035597114729,0,,0.0,none,P298,1
E0009061,N0009309,N0009310,lateral,73.4609563279163,draft,drafted,s5c_flows,2.9664,4.0,0.002063,3.6221,held,0.126423,0.2475,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,315.3183741235469,314.9510693419073,4.036423239734347,5.564067376842672,3.786423239734347,5.314067376842672,0.19073785962971002,0.05887273775799548,6.419015472380972,0,,0.0,none,P298,1
E0009062,N0009310,N0009311,lateral,44.01620758042271,draft,drafted,s5c_flows,2.9664,4.0,0.002675,3.6221,held,0.127035,0.321,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,314.9510693419073,314.7309883040052,5.564067376842672,7.147429664744777,5.314067376842672,6.897429664744777,0.19104332018730638,0.05900118554761899,3.8399848733494486,0,,0.0,none,P298,1
E0009063,N0009311,N0009312,lateral,60.00000000000805,draft,drafted,s5c_flows,2.9664,4.0,0.003042,3.6221,held,0.127402,0.365,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,314.7309883040052,314.43098830400515,7.147429664744777,7.4476432877917205,6.897429664744777,7.1976432877917205,0.1912260015971607,0.05907805605189784,5.229414366497856,0,,0.0,none,P298,1
E0009064,N0009312,N0009313,lateral,16.3052414956959,draft,drafted,s5c_flows,2.9664,4.0,0.003542,3.6221,held,0.127902,0.425,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,314.43098830400515,314.3494620965267,7.4476432877917205,7.842279846832696,7.1976432877917205,7.592279846832696,0.1914742928934023,0.05918259693401465,1.4192715942267826,0,,0.0,none,P298,1
E0009065,N0009313,N0009314,lateral,33.69475850433212,draft,drafted,s5c_flows,2.9664,4.0,0.003678,3.6221,held,0.128038,0.4413,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,314.3494620965267,314.18098830400504,7.842279846832696,9.000926979198084,7.592279846832696,8.750926979198084,0.19154171023668914,0.05921099482833961,2.93189043635242,0,,0.0,none,P298,1
E0009066,N0009314,N0008813,lateral,70.73234214253452,draft,drafted,s5c_flows,2.9664,4.0,0.003958,3.6221,held,0.128319,0.475,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,314.18098830400504,313.82732659329236,9.000926979198084,13.214238348113895,8.750926979198084,12.964238348113895,0.19168084730281978,0.05926961964570224,6.150183420150709,1,recovers_500m,180.73,none,P298,1
E0009067,N0009315,N0009316,lateral,49.99999999986556,draft,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,319.6105821021839,319.3605821021846,1.556959401722338,2.969282399768531,1.306959401722338,2.719282399768531,0.0,0.0,0.0,0,,0.0,none,P298,1
E0009068,N0009316,N0009317,lateral,50.000000000181146,draft,provisional,s5c_flows,0.0,0.0,0.000417,3.6221,held,0.000417,0.05,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,319.3605821021846,319.1105821021837,2.969282399768531,4.505445729847565,2.719282399768531,4.255445729847565,0.021985998312083907,0.005448037260941702,37.902910821126426,0,,0.0,none,P298,1
E0009069,N0009317,N0009318,lateral,5.000000000066951,draft,provisional,s5c_flows,0.0,0.0,0.000833,3.6221,held,0.000833,0.1,0.0,0.0,,200,PVC-U,0.8,0.5,table11,minimum,tractive,1.0,319.1105821021837,319.07058210218315,4.505445729847565,4.7197621360980975,4.255445729847565,4.4697621360980975,0.03474136673363708,0.006370781177607837,2.3986774606010153,0,,0.0,none,P298,1
E0009070,N0009318,N0009319,lateral,52.722036653413554,draft,provisional,s5c_flows,0.0,0.0,0.000875,3.6221,held,0.000875,0.105,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,319.07058210218315,318.8069719189161,4.7197621360980975,8.864140141630799,4.4697621360980975,8.614140141630799,0.0304241546743801,0.007193254088905893,28.881677085022567,0,,0.0,none,P298,1
E0009071,N0009319,N0009320,lateral,27.277963346325286,draft,provisional,s5c_flows,0.0,0.0,0.001314,3.6221,held,0.001314,0.1577,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,318.8069719189161,318.6705821021844,8.864140141630799,6.932628347034324,8.614140141630799,6.682628347034324,0.036062905126101254,0.008424218485627605,12.606658305786496,0,,0.0,none,P298,1
E0009072,N0009320,N0009321,lateral,34.9999999999738,draft,provisional,s5c_flows,0.0,0.0,0.001542,3.6221,held,0.001542,0.185,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,318.6705821021844,318.4955821021846,6.932628347034324,9.16271257554979,6.682628347034324,8.91271257554979,0.03850490421436413,0.008972910483411728,15.149585364123205,0,,0.0,none,P298,1
E0009073,N0009321,N0009322,lateral,30.000000000051177,draft,provisional,s5c_flows,0.0,0.0,0.001833,3.6221,held,0.001833,0.22,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,318.4955821021846,318.3455821021843,9.16271257554979,10.041777516956301,8.91271257554979,9.791777516956301,0.04129571643799406,0.00961129441690109,12.107793328918461,0,,0.0,none,P298,1
E0009074,N0009322,N0009323,lateral,34.9999999999738,draft,provisional,s5c_flows,0.0,0.0,0.002083,3.6221,held,0.002083,0.25,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,318.3455821021843,318.1705821021845,10.041777516956301,9.940044118518642,9.791777516956301,9.690044118518642,0.043466379802189134,0.010116064052917734,13.420333968174589,0,,0.0,none,P298,1
E0009075,N0009323,N0009324,lateral,30.00000000001807,draft,provisional,s5c_flows,0.0,0.0,0.002375,3.6221,held,0.002375,0.285,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,318.1705821021845,318.0205821021844,9.940044118518642,8.702165700549983,9.690044118518642,8.452165700549983,0.04579200037081324,0.010664774852821551,10.918937717317752,0,,0.0,none,P298,1
E0009076,N0009324,N0008813,lateral,42.099026561328294,draft,provisional,s5c_flows,0.0,0.0,0.002625,3.6221,held,0.002625,0.315,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,318.0205821021844,317.8100869693778,8.702165700549983,9.231477972028472,8.452165700549983,8.981477972028472,0.047635651915079326,0.011105523815574475,14.72952325580945,0,,0.0,none,P298,1
E0009077,N0009325,N0008828,main,83.13632027139033,draft,drafted,s5c_flows,2.2248,3.0,0.012889,3.6221,held,0.10616,1.5467,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,311.43358544311275,311.0179038417558,5.114693365481003,5.555246793009815,4.864693365481003,5.305246793009815,0.1799795566488466,0.05441826457146712,7.698681803955789,0,,0.0,none,P298,1
E0009078,N0009326,N0009327,sub main,12.727922061357855,auto_block,provisional,s5c_flows,122.3653,165.0,0.050902,3.417,merrimack,4.890216,6.1083,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,319.6126684838085,319.5490288735017,6.137423068925898,6.2678351401701775,5.887423068925898,6.0178351401701775,0.5930460877358689,0.3370929847204325,0.35769907051548366,0,,0.0,none,P316,1
E0009079,N0009327,N0009328,sub main,25.298221281347036,auto_block,provisional,s5c_flows,122.3653,165.0,0.051008,3.417,merrimack,4.890322,6.121,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,319.5490288735017,319.422537767095,6.2678351401701775,6.59449104149877,6.0178351401701775,6.34449104149877,0.5930497123025936,0.3370968158656027,0.710964043332426,0,,0.0,none,P316,1
E0009080,N0009328,N0009329,sub main,86.84983085533347,auto_block,provisional,s5c_flows,122.3653,165.0,0.051219,3.417,merrimack,4.890533,6.1463,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,319.422537767095,318.98828861281834,6.59449104149877,7.394768027806663,6.34449104149877,7.144768027806663,0.5930569270513283,0.33710444192098254,2.4407390166053076,0,,0.0,none,P316,1
E0009081,N0009329,N0009330,sub main,50.00000000002833,auto_block,provisional,s5c_flows,122.3653,165.0,0.051943,3.417,merrimack,4.891257,6.2331,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,318.98828861281834,318.7382886128182,7.394768027806663,8.071007041478651,7.144768027806663,7.8210070414786514,0.5930816809419551,0.3371306081175851,1.4050903275418547,0,,0.0,none,P316,1
E0009082,N0009330,N0009331,sub main,50.12402580192806,auto_block,provisional,s5c_flows,122.3653,165.0,0.052359,3.417,merrimack,4.891674,6.2831,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,318.7382886128182,318.4876684838086,8.071007041478651,8.60040524666016,7.8210070414786514,8.35040524666016,0.5930959370062915,0.3371456783246124,1.4085418191345198,0,,0.0,none,P316,1
E0009083,N0009331,N0009332,sub main,39.99999999997246,auto_block,provisional,s5c_flows,122.3653,165.0,0.052777,3.417,merrimack,4.892091,6.3333,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,318.4876684838086,318.2876684838087,8.60040524666016,8.867482883378784,8.35040524666016,8.617482883378784,0.5931101920795822,0.33716074805309193,1.1240182272517008,0,,0.0,none,P316,1
E0009084,N0009332,N0009333,sub main,40.00000000002983,auto_block,provisional,s5c_flows,122.3653,165.0,0.05311,3.417,merrimack,4.892425,6.3733,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,318.2876684838087,318.08766848380856,8.867482883378784,9.107399875566443,8.617482883378784,8.857399875566443,0.5931216090974512,0.3371728179461486,1.1239965909885254,0,,0.0,none,P316,1
E0009085,N0009333,N0009334,sub main,15.453766782907577,auto_block,provisional,s5c_flows,122.3653,165.0,0.053444,3.417,merrimack,4.892758,6.4133,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,318.08766848380856,318.010399649894,9.107399875566443,9.247016121590377,8.857399875566443,8.997016121590377,0.5931329912998538,0.3371848513962564,0.43424119631362307,0,,0.0,none,P316,1
E0009086,N0009334,N0009335,sub main,70.00000000008345,auto_block,provisional,s5c_flows,122.3653,165.0,0.053573,3.417,merrimack,4.892887,6.4287,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,318.010399649894,317.6603996498936,9.247016121590377,9.635041023934548,8.997016121590377,9.385041023934548,0.5931374004517301,0.3371895129210778,1.9669416660954624,0,,0.0,none,P316,1
E0009087,N0009335,N0009336,sub main,70.00000000010104,auto_block,provisional,s5c_flows,122.3653,165.0,0.054156,3.417,merrimack,4.89347,6.4987,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,317.6603996498936,317.3103996498931,9.635041023934548,10.052667977060025,9.385041023934548,9.802667977060025,0.5931573259015215,0.3372105795515081,1.9668755922303922,0,,0.0,none,P316,1
E0009088,N0009336,N0009337,sub main,69.99999999963956,auto_block,provisional,s5c_flows,122.3653,165.0,0.054739,3.417,merrimack,4.894053,6.5687,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,317.3103996498931,316.9603996498949,10.052667977060025,10.566974617683229,9.802667977060025,10.316974617683229,0.5931772494153608,0.33723164524716776,1.966809529209917,0,,0.0,none,P316,1
E0009089,N0009337,N0009338,sub main,70.00000000010104,auto_block,provisional,s5c_flows,122.3653,165.0,0.055323,3.417,merrimack,4.894637,6.6387,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,316.9603996498949,316.6103996498944,10.566974617683229,10.905133797371207,10.316974617683229,10.655133797371207,0.5931972051627702,0.3372527461391184,1.9667433637827465,0,,0.0,none,P316,1
E0009090,N0009338,N0009339,sub main,39.54623321724318,auto_block,provisional,s5c_flows,122.3653,165.0,0.055906,3.417,merrimack,4.89522,6.7087,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,316.6103996498944,316.4126684838082,10.905133797371207,11.310537082598046,10.655133797371207,11.060537082598046,0.5932171248025314,0.33727380996423073,1.1110668579796206,0,,0.0,none,P316,1
E0009091,N0009339,N0009340,sub main,49.99999999980093,auto_block,provisional,s5c_flows,122.3653,165.0,0.056235,3.417,merrimack,4.89555,6.7483,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,316.4126684838082,316.1626684838092,11.310537082598046,10.624654514237648,11.060537082598046,10.374654514237648,0.5932283992127549,0.3372857324700502,1.4047428181723807,0,,0.0,none,P316,1
E0009092,N0009340,N0009341,sub main,50.0000000002624,auto_block,provisional,s5c_flows,122.3653,165.0,0.056652,3.417,merrimack,4.895966,6.7983,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,316.1626684838092,315.9126684838079,10.624654514237648,9.955159885332705,10.374654514237648,9.705159885332705,0.5932426109194313,0.33730076162672573,1.4047091661979119,0,,0.0,none,P316,1
E0009093,N0009341,N0009342,sub main,9.999999999697371,auto_block,provisional,s5c_flows,122.3653,165.0,0.057069,3.417,merrimack,4.896383,6.8483,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,315.9126684838079,315.86266848380944,9.955159885332705,9.970613986893682,9.705159885332705,9.720613986893682,0.5932568558004434,0.33731582643395663,0.28093508744496554,0,,0.0,none,P316,1
E0009094,N0009342,N0009343,sub main,46.557462668752244,auto_block,provisional,s5c_flows,122.3653,165.0,0.057152,3.417,merrimack,4.896466,6.8583,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,315.86266848380944,315.6298811704657,9.970613986893682,10.171754571721806,9.720613986893682,9.921754571721806,0.5932596909944149,0.3373188248877398,1.3079562338800055,0,,0.0,none,P316,1
E0009095,N0009343,N0009344,sub main,69.99999999992755,auto_block,provisional,s5c_flows,122.3653,165.0,0.05754,3.417,merrimack,4.896854,6.9048,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,315.6298811704657,315.27988117046607,10.171754571721806,10.912349054143306,9.921754571721806,10.662349054143306,0.5932729441523507,0.33733284150501186,1.9664922834671907,0,,0.0,none,P316,1
E0009096,N0009344,N0009345,sub main,69.99999999992755,auto_block,provisional,s5c_flows,122.3653,165.0,0.058123,3.417,merrimack,4.897438,6.9748,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,315.27988117046607,314.92988117046644,10.912349054143306,11.66414348773668,10.662349054143306,11.41414348773668,0.5932928905897716,0.3373539379019278,1.9664261702271824,0,,0.0,none,P316,1
E0009097,N0009345,N0009346,sub main,69.99999999992755,auto_block,provisional,s5c_flows,122.3653,165.0,0.058707,3.417,merrimack,4.898021,7.0448,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,314.92988117046644,314.5798811704668,11.66414348773668,12.108076593205055,11.41414348773668,11.858076593205055,0.5933128009373205,0.33737499724065856,1.9663601810416858,0,,0.0,none,P316,1
E0009098,N0009346,N0009347,sub main,24.46178376811369,auto_block,provisional,s5c_flows,122.3653,165.0,0.05929,3.417,merrimack,4.898604,7.1148,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,325.13661784860267,325.0143089297621,1.5513399150692067,1.8774757382066696,1.3013399150692067,1.6274757382066696,0.5933327093518954,0.33739605564617126,0.6871294801538245,0,,0.0,none,P316,1
E0009099,N0009347,N0009348,sub main,93.98075356352874,auto_block,provisional,s5c_flows,122.3653,165.0,0.059494,3.417,merrimack,4.898808,7.1393,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,325.0143089297621,324.54440516194444,1.8774757382066696,2.4538248185243106,1.6274757382066696,2.2038248185243106,0.5933396751331316,0.33740342406169443,2.639880591794283,0,,0.0,none,P297,1
E0009100,N0009348,N0009349,sub main,79.99999999977697,auto_block,provisional,s5c_flows,122.3653,165.0,0.060277,3.417,merrimack,4.899591,7.2333,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,324.54440516194444,324.14440516194554,2.4538248185243106,2.475498402507583,2.2038248185243106,2.225498402507583,0.5933664092437061,0.33743170471364625,2.2470657464905344,0,,0.0,none,P297,1
E0009101,N0009349,N0009350,sub main,80.00000000023083,auto_block,provisional,s5c_flows,122.3653,165.0,0.060944,3.417,merrimack,4.900258,7.3133,21.132,0.0,W11a-XG01453,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,324.14440516194554,323.74440516194437,2.475498402507583,2.3397623185243788,2.225498402507583,2.0897623185243788,0.5933891799966028,0.3374557943123948,2.246979517464093,0,,0.0,none,P297,1
E0009102,N0009350,N0009351,sub main,4.965268928847103,auto_block,provisional,s5c_flows,122.3653,165.0,0.06161,3.417,merrimack,4.900925,7.3933,3.31,0.0,W11a-XG01454,200,PVC-U,0.85,0.5,table11,minimum,tractive,1.0,323.74440516194437,323.7022003760492,2.3397623185243788,2.408639467700823,2.0897623185243788,2.158639467700823,0.7185708937346467,0.29378488791818724,0.11516536902482893,0,,0.0,none,P297,1
E0009103,N0009351,N0009352,sub main,41.40609661329959,auto_block,provisional,s5c_flows,122.3653,165.0,0.061652,3.417,merrimack,4.900966,7.3982,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,323.7022003760492,323.4951698929827,2.408639467700823,2.8526389449079375,2.158639467700823,2.6026389449079375,0.5934133476848736,0.33748136334573076,1.1629357730391523,0,,0.0,none,P297,1
E0009104,N0009352,N0009353,sub main,40.00000000024646,auto_block,provisional,s5c_flows,122.3653,165.0,0.061997,3.417,merrimack,4.901311,7.4396,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,323.4951698929827,323.29516989298145,2.8526389449079375,3.1931418745966766,2.6026389449079375,2.9431418745966766,0.5934251232806037,0.33749382233409997,1.1234217098616803,0,,0.0,none,P297,1
