EDGE_UID,US_NODE,DS_NODE,TIER,LEN_M,SRC,CONFIDENCE,STAGE,QADF_M3D,N_PROP,QINF_LS,PF,PF_METH,QPK_LS,UPSTR_KM,ON_WADI_M,ON_DUAL_M,CROSS_ID,DN,MATERIAL,SLOPE_LAID,SLOPE_MIN,GRAD_BY,SIZED_BY,CLEAN_BY,TAU_PA,INV_UP,INV_DN,US_DEPTH,DS_DEPTH,COVER_US,COVER_DN,V_PK_MS,DOD_PK,RET_MIN,PAST_CAP,CAP_EXIT,CAP_LEN_M,TIE_TYPE,PACKAGE,PHASE
E0009105,N0009353,N0009354,sub main,18.593903386672487,auto_block,provisional,s5c_flows,122.3653,165.0,0.06233,3.417,merrimack,4.901644,7.4796,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,323.29516989298145,323.2022003760481,3.1931418745966766,3.472146547780028,2.9431418745966766,3.222146547780028,0.5934364886491114,0.3375058476567748,0.5222098669451927,0,,0.0,none,P297,1
E0009106,N0009354,N0009355,sub main,84.99999999980061,auto_block,provisional,s5c_flows,122.3653,165.0,0.062485,3.417,merrimack,4.901799,7.4982,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,323.2022003760481,322.7772003760491,3.472146547780028,5.822622621997766,3.222146547780028,5.572622621997766,0.5934417786208276,0.33751144492548535,2.3872041330755467,0,,0.0,none,P297,1
E0009107,N0009355,N0009356,sub main,55.000000000225825,auto_block,provisional,s5c_flows,122.3653,165.0,0.063194,3.417,merrimack,4.902508,7.5832,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,322.7772003760491,322.502200376048,5.822622621997766,5.25448297356138,5.572622621997766,5.00448297356138,0.5934659742357721,0.3375370470761637,1.544598522014435,0,,0.0,none,P297,1
E0009108,N0009356,N0009357,sub main,39.9999999998352,auto_block,provisional,s5c_flows,122.3653,165.0,0.063652,3.417,merrimack,4.902966,7.6382,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,322.502200376048,322.3022003760488,5.25448297356138,5.594467104419948,5.00448297356138,5.344467104419948,0.5934816026076855,0.33755358482737985,1.123314798192005,0,,0.0,none,P297,1
E0009109,N0009357,N0009358,sub main,40.00000000024646,auto_block,provisional,s5c_flows,122.3653,165.0,0.063985,3.417,merrimack,4.903299,7.6782,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,322.3022003760488,322.10220037604756,5.594467104419948,5.608767641530562,5.344467104419948,5.358767641530562,0.5934929648464952,0.3375656086392469,1.1232932926900074,0,,0.0,none,P297,1
E0009110,N0009358,N0009359,sub main,18.04131468092756,auto_block,provisional,s5c_flows,122.3653,165.0,0.064319,3.417,merrimack,4.903633,7.7182,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,322.10220037604756,322.0119938026429,5.608767641530562,5.480559908294595,5.358767641530562,5.230559908294595,0.5935043605737937,0.33757766825341007,0.5066324663979836,0,,0.0,none,P297,1
E0009111,N0009359,N0009360,sub main,69.99999999994886,auto_block,provisional,s5c_flows,122.3653,165.0,0.064469,3.417,merrimack,4.903783,7.7363,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,322.0119938026429,321.66199380264317,5.480559908294595,5.693810640716208,5.230559908294595,5.443810640716208,0.5935094782093409,0.33758308414832916,1.9657085682704316,0,,0.0,none,P297,1
E0009112,N0009360,N0009361,sub main,69.99999999993472,auto_block,provisional,s5c_flows,122.3653,165.0,0.065052,3.417,merrimack,4.904366,7.8063,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,321.66199380264317,321.3119938026435,5.693810640716208,5.36638144149714,5.443810640716208,5.11638144149714,0.5935293675401022,0.33760413334118144,1.9656426968405265,0,,0.0,none,P297,1
E0009113,N0009361,N0009362,sub main,69.99999999994886,auto_block,provisional,s5c_flows,122.3653,165.0,0.065636,3.417,merrimack,4.90495,7.8763,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,321.3119938026435,320.96199380264375,5.36638144149714,5.429973970793753,5.11638144149714,5.179973970793753,0.5935492890525538,0.33762521770553966,1.96557672325426,0,,0.0,none,P297,1
E0009114,N0009362,N0009363,sub main,70.00000000038641,auto_block,provisional,s5c_flows,122.3653,165.0,0.066219,3.417,merrimack,4.905533,7.9463,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,320.96199380264375,320.6119938026418,5.429973970793753,5.803106295014459,5.179973970793753,5.553106295014459,0.5935691745227182,0.3376462650348745,1.9655108734566775,0,,0.0,none,P297,1
E0009115,N0009363,N0009364,sub main,26.958685318473954,auto_block,provisional,s5c_flows,122.3653,165.0,0.066802,3.417,merrimack,4.906116,8.0163,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,320.6119938026418,320.47720037604944,5.803106295014459,5.7330657372318115,5.553106295014459,5.4830657372318115,0.5935890580648078,0.3376673114335461,0.7569402027715786,0,,0.0,none,P297,1
E0009116,N0009364,N0009365,sub main,38.72661368981581,auto_block,provisional,s5c_flows,122.3653,165.0,0.067027,3.417,merrimack,4.906341,8.0432,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,320.47720037604944,320.2835673076004,5.7330657372318115,6.670015456071496,5.4830657372318115,6.420015456071496,0.593596731300479,0.3376754337227723,1.087343523746943,0,,0.0,none,P297,1
E0009117,N0009365,N0009366,sub main,11.273386310343797,auto_block,provisional,s5c_flows,122.3653,165.0,0.06735,3.417,merrimack,4.906664,8.0819,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,320.2835673076004,320.22720037604864,6.670015456071496,7.031741274341982,6.420015456071496,6.781741274341982,0.5936077461546765,0.33768709347793824,0.31652176551972555,0,,0.0,none,P297,1
E0009118,N0009366,N0009367,sub main,40.00000000008284,auto_block,provisional,s5c_flows,122.3653,165.0,0.067444,3.417,merrimack,4.906758,8.0932,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,320.22720037604864,320.02720037604826,7.031741274341982,9.641409243092369,6.781741274341982,9.391409243092369,0.5936109516048209,0.33769048666573553,1.1230700256889148,0,,0.0,none,P297,1
E0009119,N0009367,N0009368,sub main,24.99999999992366,auto_block,provisional,s5c_flows,122.3653,165.0,0.067777,3.417,merrimack,4.907091,8.1332,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,320.02720037604826,319.90220037604865,9.641409243092369,10.206777895435721,9.391409243092369,9.956777895435721,0.5936223066793379,0.3377025070194196,0.7019053394340667,0,,0.0,none,P297,1
E0009120,N0009368,N0009369,sub main,59.99999999994143,auto_block,provisional,s5c_flows,122.3653,165.0,0.067985,3.417,merrimack,4.907299,8.1582,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,319.90220037604865,319.6022003760489,10.206777895435721,10.257113588794823,9.956777895435721,10.007113588794823,0.5936293990194922,0.33771001507435394,1.684552688345188,0,,0.0,none,P297,1
E0009121,N0009369,N0009370,sub main,59.99999999994143,auto_block,provisional,s5c_flows,122.3653,165.0,0.068485,3.417,merrimack,4.907799,8.2182,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,319.6022003760489,319.3022003760492,10.257113588794823,10.318130434497675,10.007113588794823,10.068130434497675,0.5936464469106643,0.33772806279900924,1.6845043126308987,0,,0.0,none,P297,1
E0009122,N0009370,N0009371,sub main,59.99999999994143,auto_block,provisional,s5c_flows,122.3653,165.0,0.068985,3.417,merrimack,4.908299,8.2782,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,319.3022003760492,319.0022003760495,10.318130434497675,10.704952944263027,10.068130434497675,10.454952944263027,0.5936634933847555,0.33774610983969555,1.684455943715778,0,,0.0,none,P297,1
E0009123,N0009371,N0009372,sub main,10.000000000130148,auto_block,provisional,s5c_flows,122.3653,165.0,0.069485,3.417,merrimack,4.908799,8.3382,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,319.0022003760495,318.95220037604884,10.704952944263027,10.744821108326164,10.454952944263027,10.494821108326164,0.5936805384420049,0.33776415619653744,0.2807345969369637,0,,0.0,none,P297,1
E0009124,N0009372,N0009373,sub main,4.930738251558191,auto_block,provisional,s5c_flows,122.3653,165.0,0.069569,3.417,merrimack,4.908883,8.3482,0.0,0.0,,200,PVC-U,0.85,0.5,table11,minimum,tractive,1.0,318.95220037604884,318.9102891009106,10.744821108326164,10.7282301861988,10.494821108326164,10.4782301861988,0.7189066940657071,0.2940291001693852,0.11431103860578622,0,,0.0,none,P297,1
E0009125,N0009373,N0009374,sub main,85.0692617486701,auto_block,provisional,s5c_flows,122.3653,165.0,0.06961,3.417,merrimack,4.908924,8.3532,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,318.9102891009106,318.4849427921672,10.7282301861988,9.315746905098422,10.4782301861988,9.065746905098422,0.593684799484964,0.3377686676789119,2.3881713501415156,0,,0.0,none,P297,1
E0009126,N0009374,N0009375,sub main,54.99999999974497,auto_block,provisional,s5c_flows,122.3653,165.0,0.070319,3.417,merrimack,4.909633,8.4382,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,318.4849427921672,318.2099427921685,9.315746905098422,10.900134112128399,9.065746905098422,10.650134112128399,0.5937089664455149,0.33779425599845825,1.5439663513091637,0,,0.0,none,P297,1
E0009127,N0009375,N0009376,sub main,55.000000000146855,auto_block,provisional,s5c_flows,122.3653,165.0,0.070777,3.417,merrimack,4.910091,8.4932,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,318.2099427921685,317.93494279216776,10.900134112128399,11.48119490314474,10.650134112128399,11.23119490314474,0.5937245763109016,0.3378107848169378,1.54392575824435,0,,0.0,none,P297,1
E0009128,N0009376,N0009377,sub main,66.90426499307667,auto_block,provisional,s5c_flows,122.3653,165.0,0.071235,3.417,merrimack,4.910549,8.5482,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,317.93494279216776,317.60042146720235,11.48119490314474,11.170452556235148,11.23119490314474,10.920452556235148,0.5937401849881968,0.3378273130620084,1.8780455010639232,0,,0.0,none,P297,1
E0009129,N0009377,N0009378,sub main,69.99999999999906,auto_block,provisional,s5c_flows,122.3653,165.0,0.071793,3.417,merrimack,4.911107,8.6151,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,317.60042146720235,317.25042146720233,11.170452556235148,11.52429777107892,10.920452556235148,11.27429777107892,0.5937592000683771,0.3378474493194765,1.9648818351484878,0,,0.0,none,P297,1
E0009130,N0009378,N0009379,sub main,69.99999999996551,auto_block,provisional,s5c_flows,122.3653,165.0,0.072376,3.417,merrimack,4.91169,8.6851,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,317.25042146720233,316.9004214672025,11.52429777107892,11.417480144125648,11.27429777107892,11.167480144125648,0.5937790651954874,0.33786848683016035,1.9648160992034893,0,,0.0,none,P297,1
E0009131,N0009379,N0009380,sub main,8.095735006716321,auto_block,provisional,s5c_flows,122.3653,165.0,0.072959,3.417,merrimack,4.912274,8.7551,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,316.9004214672025,316.8599427921689,11.417480144125648,11.414562823065467,11.167480144125648,11.164562823065467,0.5937989624675449,0.3378895594948017,0.22722996385494715,0,,0.0,none,P297,1
E0009132,N0009380,N0009381,sub main,69.99999999999906,auto_block,provisional,s5c_flows,122.3653,165.0,0.073027,3.417,merrimack,4.912341,8.7632,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,316.8599427921689,316.5099427921689,11.414562823065467,12.255987383612364,11.164562823065467,12.005987383612364,0.5938012450790856,0.33789197701833085,1.964742708667221,1,recovers_500m,454.84,none,P297,1
E0009133,N0009381,N0009382,sub main,70.00000000037959,auto_block,provisional,s5c_flows,122.3653,165.0,0.07361,3.417,merrimack,4.912924,8.8332,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,316.5099427921689,316.159942792167,12.255987383612364,12.926238848458013,12.005987383612364,12.676238848458013,0.5938211061340736,0.33791301256378825,1.964676995515181,1,recovers_500m,454.84,none,P297,1
E0009134,N0009382,N0009383,sub main,4.99999999975771,auto_block,provisional,s5c_flows,122.3653,165.0,0.074194,3.417,merrimack,4.913508,8.9032,0.0,0.0,,200,PVC-U,0.8,0.5,table11,minimum,tractive,1.0,316.159942792167,316.1199427921689,12.926238848458013,12.954550616034226,12.676238848458013,12.704550616034226,0.7036148382263043,0.29881778566059225,0.11843600902357973,1,recovers_500m,454.84,none,P297,1
E0009135,N0009383,N0009384,sub main,60.00000000010313,auto_block,provisional,s5c_flows,122.3653,165.0,0.074235,3.417,merrimack,4.913549,8.9082,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,316.1199427921689,315.8199427921684,12.954550616034226,12.597995440253499,12.704550616034226,12.347995440253499,0.5938423958665411,0.33793556250361556,1.6839484802066182,1,recovers_500m,454.84,none,P297,1
E0009136,N0009384,N0009385,sub main,60.000000000069576,auto_block,provisional,s5c_flows,122.3653,165.0,0.074735,3.417,merrimack,4.914049,8.9682,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,315.8199427921684,315.519942792168,12.597995440253499,12.424484698066351,12.347995440253499,12.174484698066351,0.5938594260613644,0.33795360168761157,1.6839001893654004,1,recovers_500m,454.84,none,P297,1
E0009137,N0009385,N0009386,sub main,59.99999999972261,auto_block,provisional,s5c_flows,122.3653,165.0,0.075235,3.417,merrimack,4.914549,9.0282,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,315.519942792168,315.21994279216943,12.424484698066351,12.467862383611816,12.174484698066351,12.217862383611816,0.5938764548420898,0.3379716401891949,1.6838519052944676,1,recovers_500m,454.84,none,P297,1
E0009138,N0009386,N0008771,sub main,28.933419498335113,auto_block,provisional,s5c_flows,122.3653,165.0,0.075735,3.417,merrimack,4.915049,9.0882,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,315.21994279216943,315.07527569467777,12.467862383611816,12.277843201806604,12.217862383611816,12.027843201806604,0.5938934822089555,0.33798967800849,0.8119699453713142,1,recovers_500m,454.84,none,P297,1
E0009139,N0009387,N0008853,lateral,6.324555320336759,auto_block,provisional,s5c_flows,4.4496,6.0,0.00198,3.6221,held,0.18852,0.2376,0.0,0.0,,200,PVC-U,0.65,0.5,table11,minimum,tractive,1.0,322.0941744172885,322.05306480770633,2.1675443327114863,2.2277274286217903,1.9175443327114863,1.9777274286217903,0.2381264044870088,0.06637962556109009,0.4426609286190968,0,,0.0,none,P314,1
E0009140,N0009388,N0009389,lateral,20.0,auto_block,provisional,s5c_flows,1.4832,2.0,0.0,3.6221,held,0.06218,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,322.7496969858286,322.6496969858286,1.5508096059682543,1.666373570812027,1.3008096059682543,1.416373570812027,0.15034093436683285,0.042847972501074055,2.217182796802352,0,,0.0,none,P314,1
E0009141,N0009389,N0009390,lateral,16.0312195418814,auto_block,provisional,s5c_flows,2.9664,4.0,0.000167,3.6221,held,0.124527,0.02,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,322.6496969858286,322.5695408881192,1.666373570812027,1.6875697075839184,1.416373570812027,1.4375697075839184,0.18978489364417972,0.058472709836198705,1.4078411997618125,0,,0.0,none,P314,1
E0009142,N0009390,N0008853,lateral,21.93171219946131,auto_block,provisional,s5c_flows,3.708,5.0,0.0003,3.6221,held,0.155751,0.036,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,322.5695408881192,322.4598823271219,1.6875697075839184,1.8209099092062502,1.4375697075839184,1.5709099092062502,0.2043423439289669,0.06469895887929641,1.7888046580534127,0,,0.0,none,P314,1
E0009143,N0009391,N0008858,lateral,15.524174696260024,auto_block,provisional,s5c_flows,0.7416,1.0,0.0,3.6221,held,0.03109,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,322.86961669921874,322.79199582573744,1.5500000000000114,1.6034204340281804,1.3000000000000114,1.3534204340281804,0.11845872128933585,0.03156792542268341,2.184189075498315,0,,0.0,none,P314,1
E0009144,N0009392,N0008858,lateral,10.00000000005158,auto_block,provisional,s5c_flows,0.7416,1.0,0.0,3.6221,held,0.03109,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,322.82582397460936,322.7758239746091,1.5500000000000114,1.6195922851565001,1.3000000000000114,1.3695922851565001,0.11845872128933585,0.03156792542268341,1.4069598663018015,0,,0.0,none,P314,1
E0009145,N0009393,N0009394,lateral,10.000000000047017,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,2.75,0.5,cover_min,minimum,tractive,1.0,332.7877232825097,332.51272328250843,1.5554163659277833,1.557314559288443,1.3054163659277833,1.307314559288443,0.0,0.0,0.0,0,,0.0,none,P338,0
E0009146,N0009394,N0009395,lateral,35.00000000010992,auto_road,derived,s5c_flows,0.0,0.0,8.3e-05,3.6221,held,8.3e-05,0.01,0.0,0.0,,200,PVC-U,9.25,0.5,cover_min,minimum,tractive,1.0,332.1190506973173,328.8815506973071,1.9509871444795976,1.952128501911659,1.7009871444795976,1.702128501911659,0.022800983069869742,0.001811395186565229,25.58369222711316,0,,0.0,none,P338,0
E0009147,N0009395,N0009396,lateral,24.999999999736087,auto_road,derived,s5c_flows,0.0,0.0,0.000375,3.6221,held,0.000375,0.045,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,328.8815506973071,328.7565506973084,1.952128501911659,3.3781233749572266,1.702128501911659,3.1281233749572266,0.020948744369979455,0.0052417667719540095,19.889815795326196,0,,0.0,none,P338,0
E0009148,N0009396,N0009397,lateral,25.00000000009933,auto_road,derived,s5c_flows,0.0,0.0,0.000583,3.6221,held,0.000583,0.07,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,328.7565506973084,328.6315506973079,3.3781233749572266,2.700450035113988,3.1281233749572266,2.450450035113988,0.025530390765142158,0.006166662961199304,16.320418692424276,0,,0.0,none,P338,0
E0009149,N0009397,N0009398,lateral,36.347614170396945,auto_road,derived,s5c_flows,0.0,0.0,0.000792,3.6221,held,0.000792,0.095,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,328.6315506973079,328.4498126264559,2.700450035113988,4.628373408700327,2.450450035113988,4.378373408700327,0.029158194897862717,0.0069239178669640855,20.776099879592344,0,,0.0,none,P338,0
E0009150,N0009398,N0009399,lateral,8.652385829727598,auto_road,derived,s5c_flows,0.0,0.0,0.001095,3.6221,held,0.001095,0.1313,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,328.4498126264559,328.4065506973073,4.628373408700327,5.057194419880204,4.378373408700327,4.807194419880204,0.03343729998392442,0.007844727434029225,4.312741476279179,0,,0.0,none,P338,0
E0009151,N0009399,N0009400,lateral,25.000000000010886,auto_road,derived,s5c_flows,0.0,0.0,0.001167,3.6221,held,0.001167,0.14,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,328.4065506973073,328.28155069730724,5.057194419880204,4.683811851520886,4.807194419880204,4.433811851520886,0.034335901580504376,0.008041826953189918,12.135014590775382,0,,0.0,none,P338,0
E0009152,N0009400,N0009401,lateral,48.328436292018395,auto_road,derived,s5c_flows,0.0,0.0,0.001375,3.6221,held,0.001375,0.165,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,328.28155069730724,328.0399085158472,4.683811851520886,5.4710778122778265,4.433811851520886,5.2210778122778265,0.03674208153997754,0.008575887202290716,21.92238176064967,0,,0.0,none,P338,0
E0009153,N0009401,N0009402,lateral,11.671563707933036,auto_road,derived,s5c_flows,0.0,0.0,0.001778,3.6221,held,0.001778,0.2133,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,328.0399085158472,327.9815506973075,5.4710778122778265,5.823197837848738,5.2210778122778265,5.573197837848738,0.04079206282454742,0.009495200784591956,4.768723333153528,0,,0.0,none,P338,0
E0009154,N0009402,N0009403,lateral,45.58920071147223,auto_road,derived,s5c_flows,0.0,0.0,0.001875,3.6221,held,0.001875,0.225,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,327.9815506973075,327.75360469375016,5.823197837848738,5.226009564062338,5.573197837848738,4.976009564062338,0.04167359917605257,0.00969865219100749,18.23264673271839,0,,0.0,none,P338,0
E0009155,N0009403,N0009404,lateral,19.410799288399406,auto_road,derived,s5c_flows,0.0,0.0,0.002255,3.6221,held,0.002255,0.2706,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,327.75360469375016,327.65655069730815,5.226009564062338,5.137089439410602,4.976009564062338,4.887089439410602,0.04486072767954461,0.01044407247140497,7.211504097398705,0,,0.0,none,P338,0
E0009156,N0009404,N0009405,lateral,35.00000000021951,auto_road,derived,s5c_flows,0.0,0.0,0.002417,3.6221,held,0.002417,0.29,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,327.65655069730815,327.48155069730706,5.137089439410602,6.094224449177318,4.887089439410602,5.844224449177318,0.04611051118424663,0.01074055682408756,12.650767002042778,0,,0.0,none,P338,0
E0009157,N0009405,N0009406,lateral,59.999948438727465,auto_road,derived,s5c_flows,0.0,0.0,0.002708,3.6221,held,0.002708,0.325,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,327.48155069730706,327.18155095511344,6.094224449177318,6.262449289027188,5.844224449177318,6.012449289027188,0.048221668487883944,0.011246676946555317,20.73754749686264,0,,0.0,none,P338,0
E0009158,N0009406,N0009407,lateral,59.99999999995808,auto_road,derived,s5c_flows,0.0,0.0,0.003208,3.6221,held,0.003208,0.385,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,327.18155095511344,326.88155095511365,6.262449289027188,8.144968820276972,6.012449289027188,7.894968820276972,0.05151916258563065,0.01205037770130954,19.41025338556675,0,,0.0,none,P338,0
E0009159,N0009407,N0009408,lateral,40.00000000024362,auto_road,derived,s5c_flows,0.0,0.0,0.003708,3.6221,held,0.003708,0.445,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,326.88155095511365,326.6815509551124,8.144968820276972,8.042020822231336,7.894968820276972,7.792020822231336,0.05448751937688808,0.01278743058300616,12.235217794728719,0,,0.0,none,P338,0
E0009160,N0009408,N0009409,lateral,39.99999999983628,auto_road,derived,s5c_flows,0.0,0.0,0.004042,3.6221,held,0.004042,0.485,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,326.6815509551124,326.4815509551132,8.042020822231336,8.033616281214904,7.792020822231336,7.783616281214904,0.05632309123504736,0.013249572581364916,11.836471543825722,0,,0.0,none,P338,0
E0009161,N0009409,N0008860,lateral,19.90502052335366,auto_road,derived,s5c_flows,0.0,0.0,0.004375,3.6221,held,0.004375,0.525,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,326.4815509551132,326.38202585249644,8.033616281214904,7.885094508831685,7.783616281214904,7.635094508831685,0.0580541045078787,0.013689806683540279,5.714502787841151,0,,0.0,none,P338,0
E0009162,N0009410,N0009411,lateral,39.51083835979872,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,331.53004760742186,331.3324934156229,1.5500000000000114,3.245051750392747,1.3000000000000114,2.995051750392747,0.0,0.0,0.0,0,,0.0,none,P338,0
E0009163,N0009411,N0009412,lateral,10.48916164012805,auto_road,derived,s5c_flows,0.0,0.0,0.000329,3.6221,held,0.000329,0.0395,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,331.3324934156229,331.28004760742226,3.245051750392747,3.7401245117183635,2.995051750392747,3.4901245117183635,0.019723595527745774,0.0050005106956731715,8.863463075121226,0,,0.0,none,P338,0
E0009164,N0009412,N0009413,lateral,24.343387530713535,auto_road,derived,s5c_flows,0.0,0.0,0.000417,3.6221,held,0.000417,0.05,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,331.28004760742226,331.1583306697687,3.7401245117183635,3.303644427887548,3.4901245117183635,3.053644427887548,0.021985998312083907,0.005448037260941702,18.453704933148266,0,,0.0,none,P338,0
E0009165,N0009413,N0009414,lateral,80.6566124694466,auto_road,derived,s5c_flows,0.0,0.0,0.00062,3.6221,held,0.00062,0.0743,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,331.1583306697687,330.7550476074215,3.303644427887548,2.5223266601566365,3.053644427887548,2.2723266601566365,0.026228127936089866,0.006310614291119315,51.25325291101137,0,,0.0,none,P338,0
E0009166,N0009414,N0008860,lateral,63.772001243491225,auto_road,derived,s5c_flows,0.0,0.0,0.001292,3.6221,held,0.001292,0.155,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,330.7550476074215,330.43618760120404,2.5223266601566365,3.8309327601240852,2.2723266601566365,3.5809327601240852,0.03581284947615637,0.008368560258203733,29.67836134064563,0,,0.0,none,P338,0
E0009167,N0009415,N0009416,lateral,34.9999999999952,draft,drafted,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,2.45,0.5,cover_min,minimum,tractive,1.0,327.6958412120232,326.8383412120233,1.846181493054928,1.8495555164923303,1.596181493054928,1.5995555164923303,0.0,0.0,0.0,0,,0.0,none,P338,0
E0009168,N0009416,N0009417,lateral,5.00000000012259,draft,drafted,s5c_flows,0.0,0.0,0.000292,3.6221,held,0.000292,0.035,0.0,0.0,,200,PVC-U,23.15,0.5,cover_min,minimum,tractive,1.0,326.76368702863994,325.60618702861154,1.9242096998756892,1.6253803542009564,1.6742096998756892,1.3753803542009564,0.05787285866325693,0.002252028059926886,1.4399380860079105,0,,0.0,none,P338,0
E0009169,N0009417,N0009418,lateral,4.999999999728557,draft,drafted,s5c_flows,0.0,0.0,0.000333,3.6221,held,0.000333,0.04,0.0,0.0,,200,PVC-U,0.8,0.5,table11,minimum,tractive,1.0,325.60618702861154,325.56618702861374,1.6253803542009564,2.921331281933135,1.3753803542009564,2.671331281933135,0.02307976845962422,0.004539166848063908,3.610665916107119,0,,0.0,none,P338,0
E0009170,N0009418,N0009419,lateral,70.00000000002782,draft,drafted,s5c_flows,0.0,0.0,0.000375,3.6221,held,0.000375,0.045,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,325.56618702861374,325.2161870286136,2.921331281933135,2.6051020338863964,2.671331281933135,2.3551020338863964,0.020948744369979455,0.0052417667719540095,55.6914842275234,0,,0.0,none,P338,0
E0009171,N0009419,N0008876,lateral,59.17199432479879,draft,drafted,s5c_flows,0.0,0.0,0.000958,3.6221,held,0.000958,0.115,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,325.2161870286136,324.9203270569896,2.6051020338863964,3.4695655211353937,2.3551020338863964,3.2195655211353937,0.03161374098281813,0.007448710366952743,31.195292766816387,0,,0.0,none,P338,0
E0009172,N0009420,N0009421,lateral,31.882294701991437,draft,drafted,s5c_flows,3.2403,5.434,0.0,3.6221,held,0.135844,0.0,0.0,0.0,,200,PVC-U,0.65,0.5,cover_min,minimum,tractive,1.0,317.8087960919566,317.60156117639366,1.6002310076527806,1.608857524778216,1.3502310076527806,1.358857524778216,0.21374827740085636,0.05722660734396692,2.4859689389215873,0,,0.0,none,P328,1
E0009173,N0009421,N0009422,lateral,79.99999999998619,draft,drafted,s5c_flows,3.2403,5.434,0.000266,3.6221,held,0.136109,0.0319,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,317.60156117639366,317.20156117639374,1.608857524778216,1.7395093802468864,1.358857524778216,1.4895093802468864,0.19545567165861444,0.06086873949924662,6.821666120090501,0,,0.0,none,P328,1
E0009174,N0009422,N0008890,lateral,80.36622196624533,draft,drafted,s5c_flows,3.2403,5.434,0.000932,3.6221,held,0.136776,0.1119,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,317.20156117639374,316.7997300665625,1.7395093802468864,1.7943556267968575,1.4895093802468864,1.5443556267968575,0.1957717597678403,0.06100339691929199,6.841829661025434,0,,0.0,none,P328,1
E0009175,N0009423,N0009424,main,4.31769701180655,auto_road,derived,s5c_flows,0.0,0.0,0.014254,3.6221,held,0.014254,1.7105,0.0,0.0,,200,PVC-U,0.95,0.5,table11,minimum,tractive,1.0,313.99370533348093,313.95268721186875,11.162483631362818,11.377970747115626,10.912483631362818,11.127970747115626,0.1115314471054669,0.019491097536274288,0.6452136929183194,0,,0.0,none,P349,0
E0009176,N0009424,N0009425,main,80.00000000005846,auto_road,derived,s5c_flows,0.0,0.0,0.01429,3.6221,held,0.01429,1.7148,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,313.95268721186875,313.55268721186843,11.377970747115626,11.781175092819069,11.127970747115626,11.531175092819069,0.08996889040985234,0.022544408808708644,14.819937505734723,0,,0.0,none,P349,0
E0009177,N0009425,N0009426,main,80.00000000005846,auto_road,derived,s5c_flows,0.0,0.0,0.014957,3.6221,held,0.014957,1.7948,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,323.7838623046875,323.38386230468717,1.5500000000000114,2.3943664550784547,1.3000000000000114,2.1443664550784547,0.09145614022983926,0.02299001837553208,14.578937291509302,0,,0.0,none,P349,0
E0009178,N0009426,N0009427,main,79.99999999974511,auto_road,derived,s5c_flows,0.0,0.0,0.015623,3.6221,held,0.015623,1.8748,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,323.38386230468717,322.98386230468844,2.3943664550784547,3.0303588867178064,2.1443664550784547,2.7803588867178064,0.0928965054900733,0.023424297641633646,14.35289009306773,0,,0.0,none,P338,0
E0009179,N0009427,N0009428,main,80.00000000005846,auto_road,derived,s5c_flows,0.0,0.0,0.01629,3.6221,held,0.01629,1.9548,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,322.98386230468844,322.5838623046881,3.0303588867178064,3.6680908203118747,2.7803588867178064,3.4180908203118747,0.094297461524864,0.023849251672196342,14.139652454830285,0,,0.0,none,P338,0
E0009180,N0009428,N0009429,main,35.68230298834855,auto_road,derived,s5c_flows,0.0,0.0,0.016957,3.6221,held,0.016957,2.0348,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,322.5838623046881,322.4054507897464,3.6680908203118747,3.9551449133786036,3.4180908203118747,3.7051449133786036,0.0956596268674678,0.02426484969204576,6.216886572532285,0,,0.0,none,P338,0
E0009181,N0009429,N0009430,main,44.620410220161965,auto_road,derived,s5c_flows,0.0,0.0,0.017254,3.6221,held,0.017254,2.0705,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,322.4054507897464,322.1823487386456,3.9551449133786036,4.718072403932524,3.7051449133786036,4.468072403932524,0.09625435747686094,0.024447046184749438,7.726128179164682,0,,0.0,none,P338,0
E0009182,N0009430,N0009431,main,79.20134805729495,auto_road,derived,s5c_flows,0.0,0.0,0.017626,3.6221,held,0.017626,2.1151,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,322.1823487386456,321.78634199835915,4.718072403932524,6.422550823906477,4.468072403932524,6.172550823906477,0.09698944724527013,0.024672865291263918,13.609959692660851,0,,0.0,none,P338,0
E0009183,N0009431,N0009432,main,21.17478284011975,auto_road,derived,s5c_flows,0.0,0.0,0.018286,3.6221,held,0.018286,2.1943,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,321.78634199835915,321.6804680841586,6.422550823906477,6.678479669747674,6.172550823906477,6.428479669747674,0.09826785951776677,0.02506723138961428,3.5913374837631697,0,,0.0,none,P338,0
E0009184,N0009432,N0008876,main,17.656427742800503,auto_road,derived,s5c_flows,0.0,0.0,0.018462,3.6221,held,0.018462,2.2155,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,321.6804680841586,321.59218594544456,6.678479669747674,6.797706632680445,6.428479669747674,6.547706632680445,0.09860340680471186,0.025171085620297712,2.9844181377643797,0,,0.0,none,P338,0
E0009185,N0009433,N0009434,main,3.8172739242214595,draft,drafted,s5c_flows,0.0,0.0,0.013177,3.6221,held,0.013177,1.5813,0.0,0.0,,200,PVC-U,1.05,0.5,table11,minimum,tractive,1.0,305.59546719910253,305.5553858228982,10.71007479308497,10.776431804054937,10.46007479308497,10.526431804054937,0.1120815236988952,0.018431975043013388,0.5676335400406837,0,,0.0,none,P341,0
E0009186,N0009434,N0009435,main,70.00000000010864,draft,drafted,s5c_flows,0.0,0.0,0.013209,3.6221,held,0.013209,1.5851,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,305.5553858228982,305.20538582289765,10.776431804054937,11.565549235696096,10.526431804054937,11.315549235696096,0.08745418688756862,0.02179746514724798,13.34031803609755,0,,0.0,none,P341,0
E0009187,N0009435,N0009436,main,69.9999999998767,draft,drafted,s5c_flows,0.0,0.0,0.013792,3.6221,held,0.013792,1.6551,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,315.21889419050893,314.86889419050954,1.5520408680848163,2.685366063396714,1.3020408680848163,2.435366063396714,0.08882718493220607,0.02220427117436871,13.134117303785155,0,,0.0,none,P341,0
E0009188,N0009436,N0009437,main,11.182726075795149,draft,drafted,s5c_flows,0.0,0.0,0.014376,3.6221,held,0.014376,1.7251,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,314.86889419050954,314.81298056013054,2.685366063396714,2.8083878480725843,2.435366063396714,2.5583878480725843,0.09016328303551026,0.022602490422028415,2.0671249055617795,0,,0.0,none,P328,1
E0009189,N0009437,N0009438,main,50.00000000000126,draft,drafted,s5c_flows,0.0,0.0,0.014469,3.6221,held,0.014469,1.7363,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,314.81298056013054,314.56298056013054,2.8083878480725843,2.9411698304944593,2.5583878480725843,2.6911698304944593,0.09037260452170244,0.02266508716493079,9.221083510249327,0,,0.0,none,P328,1
E0009190,N0009438,N0009439,main,51.79808544359102,draft,drafted,s5c_flows,0.0,0.0,0.014885,3.6221,held,0.014885,1.7863,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,314.56298056013054,314.3039901329126,2.9411698304944593,3.0266373084936617,2.6911698304944593,2.7766373084936617,0.09129781185750753,0.022942444310783766,9.455882966913189,0,,0.0,none,P328,1
E0009191,N0009439,N0009440,main,48.20191455653949,draft,drafted,s5c_flows,0.0,0.0,0.015317,3.6221,held,0.015317,1.8381,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,314.3039901329126,314.0629805601299,3.0266373084936617,3.0398026429950846,2.7766373084936617,2.7898026429950846,0.0922400481377044,0.02322604053955299,8.709505890648,0,,0.0,none,P328,1
E0009192,N0009440,N0009441,main,69.99999999986481,draft,drafted,s5c_flows,0.0,0.0,0.015719,3.6221,held,0.015719,1.8863,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,314.0629805601299,313.7129805601306,3.0398026429950846,3.7417618715100502,2.7898026429950846,3.4917618715100502,0.09310063588928452,0.023486060068296427,12.531242730198063,0,,0.0,none,P328,1
E0009193,N0009441,N0009442,main,69.99999999986481,draft,drafted,s5c_flows,0.0,0.0,0.016302,3.6221,held,0.016302,1.9563,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,313.7129805601306,313.36298056013123,3.7417618715100502,4.966090484790641,3.4917618715100502,4.716090484790641,0.09432230294409952,0.023856809560312192,12.368937464937037,0,,0.0,none,P328,1
E0009194,N0009442,N0009443,main,70.0000000001433,draft,drafted,s5c_flows,0.0,0.0,0.016885,3.6221,held,0.016885,2.0263,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,313.36298056013123,313.01298056013053,4.966090484790641,5.586598297291346,4.716090484790641,5.336598297291346,0.095514375344815,0.02422042031461677,12.214566262484462,0,,0.0,none,P328,1
E0009195,N0009443,N0008890,main,10.780138706348328,draft,drafted,s5c_flows,0.0,0.0,0.017469,3.6221,held,0.017469,2.0963,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,313.01298056013053,312.9590798665988,5.586598297291346,5.635005826760562,5.336598297291346,5.385005826760562,0.0966805185157717,0.02457787868260017,1.8583783082403413,0,,0.0,none,P328,1
E0009196,N0009444,N0009445,lateral,68.97297591599035,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,321.70709986993074,321.36223499035077,1.5561447589755062,2.259377558477354,1.3061447589755062,2.009377558477354,0.0,0.0,0.0,0,,0.0,none,P357,0
E0009197,N0009445,N0009446,lateral,26.02702408398915,auto_road,derived,s5c_flows,0.0,0.0,0.000575,3.6221,held,0.000575,0.069,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,321.36223499035077,321.23209986993083,2.259377558477354,2.1723801105379152,2.009377558477354,1.9223801105379152,0.025375778762798,0.006134874585412758,17.09440087683529,0,,0.0,none,P357,0
E0009198,N0009446,N0009447,lateral,49.99999999980166,auto_road,derived,s5c_flows,0.0,0.0,0.000792,3.6221,held,0.000792,0.095,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,321.23209986993083,320.9820998699318,2.1723801105379152,3.182023665224449,1.9223801105379152,2.932023665224449,0.029158194897862717,0.0069239178669640855,28.579729858075357,0,,0.0,none,P357,0
E0009199,N0009447,N0009448,lateral,50.000000000270944,auto_road,derived,s5c_flows,1.0798,1.456,0.001208,3.6221,held,0.046476,0.145,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,320.9820998699318,320.73209986993044,3.182023665224449,3.858811995303938,2.932023665224449,3.608811995303938,0.13612228557246384,0.0376662138445866,6.1219463795605265,0,,0.0,none,P357,0
E0009200,N0009448,N0009449,lateral,12.465036498422664,auto_road,derived,s5c_flows,1.0798,1.456,0.001625,3.6221,held,0.046892,0.195,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,320.73209986993044,320.66977468743835,3.858811995303938,4.197077119202277,3.608811995303938,3.9470771192022767,0.13653903982489665,0.03781465336295628,1.5215473067151521,0,,0.0,none,P357,0
E0009201,N0009449,N0009450,lateral,18.111853904368786,auto_road,derived,s5c_flows,1.0798,1.456,0.001729,3.6221,held,0.046996,0.2075,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,320.66977468743835,320.5792154179165,4.197077119202277,4.178993810599138,3.9470771192022767,3.928993810599138,0.1366428273809424,0.03785165286129924,2.2091480213441548,0,,0.0,none,P357,0
E0009202,N0009450,N0009451,lateral,18.111702469150195,auto_road,derived,s5c_flows,1.0798,1.456,0.00188,3.6221,held,0.047147,0.2256,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,320.5792154179165,320.48865690557074,4.178993810599138,4.0547390905230145,3.928993810599138,3.8047390905230145,0.13679323569604526,0.03790529527516831,2.206700545412253,0,,0.0,none,P357,0
E0009203,N0009451,N0008891,lateral,15.73496260194316,auto_road,derived,s5c_flows,1.0798,1.456,0.002031,3.6221,held,0.047298,0.2437,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,320.48865690557074,320.409982092561,4.0547390905230145,4.15871297579838,3.8047390905230145,3.9087129757983803,0.13694331019297232,0.03795884570976024,1.915021451792764,0,,0.0,none,P357,0
E0009204,N0009452,N0009453,sub main,74.99999999986207,draft,provisional,s5c_flows,106.942,57.438,0.090804,3.6221,held,4.574088,10.8965,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,317.00108570043756,316.62608570043824,7.914502678468693,9.592755852296136,7.664502678468693,9.342755852296136,0.5819407373136964,0.3255240546272502,2.1479850435765004,0,,0.0,none,P357,0
E0009205,N0009453,N0009454,sub main,45.00000000016974,draft,provisional,s5c_flows,106.942,57.438,0.091429,3.6221,held,4.574713,10.9715,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,316.62608570043824,316.40108570043736,9.592755852296136,8.672034416750137,9.342755852296136,8.422034416750137,0.5819632982339575,0.32554722064436525,1.2887410637041898,0,,0.0,none,P357,0
E0009206,N0009454,N0009455,sub main,50.00000000011154,draft,provisional,s5c_flows,106.942,57.438,0.091804,3.6221,held,4.575088,11.0165,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,316.40108570043736,316.1510857004368,8.672034416750137,8.859778557375705,8.422034416750137,8.609778557375705,0.5819768335917637,0.32556111967369483,1.4319012119299348,0,,0.0,none,P357,0
E0009207,N0009455,N0009456,sub main,49.99999999982709,draft,provisional,s5c_flows,106.942,57.438,0.092221,3.6221,held,4.575504,11.0665,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,316.1510857004368,315.90108570043765,8.859778557375705,8.940497551515477,8.609778557375705,8.690497551515477,0.5819918477675144,0.32557653782055873,1.4318642718571881,0,,0.0,none,P357,0
E0009208,N0009456,N0008891,sub main,12.340013906249824,draft,provisional,s5c_flows,106.942,57.438,0.092637,3.6221,held,4.575921,11.1165,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,315.90108570043765,315.8393856309064,8.940497551515477,8.729309437452969,8.690497551515477,8.479309437452969,0.5820068969290634,0.32559199249233384,0.3533753629427597,0,,0.0,none,P357,0
E0009209,N0009457,N0009458,main,69.9999999999762,draft,drafted,s5c_flows,137.9373,197.69,0.025541,3.3678,merrimack,5.4022,3.0649,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,339.3357844542817,338.98578445428177,2.9165653992339458,2.875391082827605,2.6665653992339458,2.625391082827605,0.6098460291446103,0.35525792157690417,1.9130511816280482,0,,0.0,none,P248,1
E0009210,N0009458,N0009459,main,69.99999999999461,draft,drafted,s5c_flows,137.9373,197.69,0.026124,3.3678,merrimack,5.402783,3.1349,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,338.98578445428177,338.6357844542818,2.875391082827605,2.7844425964994457,2.625391082827605,2.5344425964994457,0.609864396365519,0.3552782415841922,1.9129935664703757,0,,0.0,none,P248,1
E0009211,N0009459,N0008934,main,6.397715363500396,draft,drafted,s5c_flows,137.9373,197.69,0.026707,3.3678,merrimack,5.403366,3.2049,0.0,0.0,,200,PVC-U,0.65,0.5,table11,minimum,tractive,1.0,338.6357844542818,338.5941993044191,2.7844425964994457,2.856484289330922,2.5344425964994457,2.606484289330922,0.6707918957789698,0.33138754512714697,0.15895926898140114,0,,0.0,none,P248,1
E0009212,N0009460,N0008934,sub main,80.322239095267,auto_road,derived,s5c_flows,178.1383,239.122,0.039539,3.2652,merrimack,6.771596,4.7447,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,335.420909039301,335.0192978438247,7.175007708745852,6.431385749925312,6.925007708745852,6.181385749925312,0.6489911928029553,0.40112888987563233,2.062745996812887,0,,0.0,none,P248,1
E0009213,N0009461,N0009462,sub main,90.00000000006266,draft,drafted,s5c_flows,788.8034,1041.15,0.158816,2.7272,merrimack,25.057002,19.058,0.0,0.0,,315,HDPE,0.3,0.27,table11,minimum,tractive,1.0,335.6851630149492,335.415163014949,8.103868967472692,8.429868723332277,7.738868967472692,8.064868723332276,0.7444836143944975,0.49022266132055425,2.014819360693415,0,,0.0,none,P248,1
E0009214,N0009462,N0009463,sub main,90.00000000003115,draft,drafted,s5c_flows,788.8034,1041.15,0.159566,2.7272,merrimack,25.057752,19.148,0.0,0.0,,315,HDPE,0.3,0.27,table11,minimum,tractive,1.0,335.415163014949,335.1451630149489,8.429868723332277,8.394631906926122,8.064868723332276,8.029631906926122,0.7444891753443829,0.4902312641837825,2.0148043110319973,0,,0.0,none,P248,1
E0009215,N0009463,N0009464,sub main,90.00000000006266,draft,drafted,s5c_flows,788.8034,1041.15,0.160316,2.7272,merrimack,25.058502,19.238,0.0,0.0,,315,HDPE,0.3,0.27,table11,minimum,tractive,1.0,335.1451630149489,334.87516301494867,8.394631906926122,8.184285227238831,8.029631906926122,7.819285227238831,0.7444947361238924,0.4902398670032525,2.014789262057895,0,,0.0,none,P248,1
E0009216,N0009464,N0009465,sub main,11.981923125466555,draft,drafted,s5c_flows,788.8034,1041.15,0.161066,2.7272,merrimack,25.059252,19.328,0.0,0.0,,315,HDPE,0.35,0.27,table11,minimum,velocity,1.0,334.87516301494867,334.8332262840095,8.184285227238831,8.221278110521723,7.819285227238831,7.856278110521723,0.7890288332668375,0.4686169381681986,0.25309432347479355,0,,0.0,none,P248,1
E0009217,N0009465,N0009466,sub main,90.0000000002173,draft,drafted,s5c_flows,788.8034,1041.15,0.161166,2.7272,merrimack,25.059352,19.3399,0.0,0.0,,315,HDPE,0.35,0.27,uniform,minimum,velocity,1.0,334.8332262840095,334.5182262840088,8.221278110521723,8.408439975756835,7.856278110521723,8.043439975756835,0.7890296341871043,0.4686180154378583,1.9010692818261417,0,,0.0,none,P248,1
E0009218,N0009466,N0009467,sub main,89.99999999975078,draft,drafted,s5c_flows,788.8034,1041.15,0.161916,2.7272,merrimack,25.060102,19.4299,0.0,0.0,,315,HDPE,0.35,0.27,uniform,minimum,velocity,1.0,334.5182262840088,334.20322628400965,8.408439975756835,8.309224887865355,8.043439975756835,7.944224887865355,0.7890356409895005,0.46862609493164076,1.901054809279276,0,,0.0,none,P248,1
E0009219,N0009467,N0009468,sub main,90.0000000002173,draft,drafted,s5c_flows,789.8832,1042.606,0.162666,2.7267,merrimack,25.090808,19.5199,0.0,0.0,,315,HDPE,0.35,0.27,uniform,minimum,velocity,1.0,334.20322628400965,333.8882262840089,8.309224887865355,8.381671176928592,7.944224887865355,8.016671176928591,0.7892814166663488,0.46895683680863665,1.900462836612956,0,,0.0,none,P248,1
E0009220,N0009468,N0008940,sub main,6.278275583287774,draft,drafted,s5c_flows,789.8832,1042.606,0.163416,2.7267,merrimack,25.091558,19.6099,0.0,0.0,,315,HDPE,0.65,0.27,table11,minimum,velocity,1.0,333.8882262840089,333.8474174927175,8.381671176928592,8.417047839313739,8.016671176928591,8.052047839313738,0.9933619770690284,0.39387892710647865,0.10533715685078845,0,,0.0,none,P248,1
E0009221,N0009469,N0009470,lateral,69.99999999999969,draft,provisional,s5c_flows,5.3989,7.28,0.0,3.6221,held,0.226336,0.0,0.0,0.0,,200,PVC-U,0.8,0.5,cover_min,minimum,tractive,1.0,341.0266371556662,340.4666371556662,1.792179983005667,1.8153452662087943,1.542179983005667,1.5653452662087943,0.27150937965569505,0.06873771840424311,4.296966344758064,0,,0.0,none,P248,1
E0009222,N0009470,N0009471,lateral,70.00000000005505,draft,provisional,s5c_flows,11.8776,16.016,0.000583,3.6221,held,0.498522,0.07,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,340.4666371556662,340.11663715566596,1.8153452662087943,2.0803232935527944,1.5653452662087943,1.8303232935527944,0.2975225029523945,0.11045282591101216,3.9212720217477406,0,,0.0,none,P248,1
E0009223,N0009471,N0008940,lateral,17.476464636313267,draft,provisional,s5c_flows,16.5359,23.362,0.001167,3.6221,held,0.694394,0.14,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,340.11663715566596,340.0292548324844,2.0803232935527944,2.235210499546838,1.8303232935527944,1.985210499546838,0.3302564046269436,0.12901935173093,0.8819644570837123,0,,0.0,none,P248,1
E0009224,N0009472,N0008936,sub main,76.75871611266403,draft,provisional,s5c_flows,255.4417,325.204,0.049996,3.1258,merrimack,9.291476,5.9995,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,337.9988040449925,337.5766311063728,4.357519197195018,4.36248632526781,4.107519197195018,4.11248632526781,0.7311696615973079,0.4659192226906871,1.749678634663659,0,,0.0,none,P248,1
E0009225,N0009473,N0009474,lateral,80.00000000003578,draft,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,340.1761962890625,339.7761962890623,1.5500000000000114,2.197650146484591,1.3000000000000114,1.947650146484591,0.17065230391004918,0.050665805354795285,7.81315753015986,0,,0.0,none,P248,1
E0009226,N0009474,N0009475,lateral,79.99999999995605,draft,provisional,s5c_flows,9.718,13.104,0.000667,3.6221,held,0.408071,0.08,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,339.7761962890623,339.3761962890625,2.197650146484591,3.1270690917968977,1.947650146484591,2.8770690917968977,0.27917990873589593,0.10062770125626194,4.775892861953522,0,,0.0,none,P248,1
E0009227,N0009475,N0009476,lateral,9.999999999984539,draft,provisional,s5c_flows,12.9574,17.472,0.001333,3.6221,held,0.54454,0.16,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,339.3761962890625,339.3261962890626,3.1270690917968977,3.2730773925780454,2.8770690917968977,3.0230773925780454,0.3059484818476015,0.11510424663370353,0.5447540241413216,0,,0.0,none,P248,1
E0009228,N0009476,N0009477,lateral,3.2526940516673144,draft,provisional,s5c_flows,12.9574,17.472,0.001417,3.6221,held,0.544623,0.17,0.0,0.0,,200,PVC-U,1.25,0.5,table11,minimum,tractive,1.0,339.3261962890626,339.28553761341675,3.2730773925780454,3.24241648814575,3.0230773925780454,2.99241648814575,0.4203631715046299,0.09269611013463883,0.12896364668138272,0,,0.0,none,P248,1
E0009229,N0009477,N0009478,lateral,35.84376374912033,draft,provisional,s5c_flows,15.1169,20.384,0.001444,3.6221,held,0.635184,0.1733,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,339.28553761341675,339.10631879467115,3.24241648814575,3.1259504924382213,2.99241648814575,2.8759504924382213,0.3211523252107859,0.12372055116125888,1.8601642136429883,0,,0.0,none,P248,1
E0009230,N0009478,N0008936,lateral,38.56569506841137,draft,provisional,s5c_flows,17.2765,23.296,0.001742,3.6221,held,0.726018,0.2091,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,339.10631879467115,338.91349031932907,3.1259504924382213,3.025627112311554,2.8759504924382213,2.775627112311554,0.33489084539805863,0.13175730450603168,1.9193166767802277,0,,0.0,none,P248,1
E0009231,N0009479,N0009480,main,61.706349661886826,draft,drafted,s5c_flows,0.0,0.0,0.004313,3.6221,held,0.004313,0.5176,61.706,0.0,W11a-XG01455,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,337.93070352689136,337.62217177858196,3.0650240121711363,3.443044285871167,2.8150240121711363,3.193044285871167,0.057738713135024995,0.013609277763893951,17.81195155192303,0,,0.0,none,P248,1
E0009232,N0009480,N0009481,main,38.29365033823227,draft,drafted,s5c_flows,0.0,0.0,0.004828,3.6221,held,0.004828,0.5793,38.294,0.0,W11a-XG01456,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,337.62217177858196,337.4307035268908,3.443044285871167,3.6211763559217047,3.193044285871167,3.3711763559217047,0.06027170087587824,0.014260007691060811,10.589173631445233,0,,0.0,none,P248,1
