EDGE_UID,US_NODE,DS_NODE,TIER,LEN_M,SRC,CONFIDENCE,STAGE,QADF_M3D,N_PROP,QINF_LS,PF,PF_METH,QPK_LS,UPSTR_KM,ON_WADI_M,ON_DUAL_M,CROSS_ID,DN,MATERIAL,SLOPE_LAID,SLOPE_MIN,GRAD_BY,SIZED_BY,CLEAN_BY,TAU_PA,INV_UP,INV_DN,US_DEPTH,DS_DEPTH,COVER_US,COVER_DN,V_PK_MS,DOD_PK,RET_MIN,PAST_CAP,CAP_EXIT,CAP_LEN_M,TIE_TYPE,PACKAGE,PHASE
E0009233,N0009481,N0009482,main,61.50719373447482,draft,drafted,s5c_flows,0.0,0.0,0.005147,3.6221,held,0.005147,0.6176,61.507,0.0,W11a-XG01457,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,337.4307035268908,337.1231675582184,3.6211763559217047,3.0075697464690734,3.3711763559217047,2.7575697464690734,0.06175028383491059,0.014644044306739074,16.601055605108453,0,,0.0,none,P248,1
E0009234,N0009482,N0009483,main,53.16983732722814,draft,drafted,s5c_flows,0.0,0.0,0.005659,3.6221,held,0.005659,0.6791,53.17,0.0,W11a-XG01458,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,337.1231675582184,336.85731837158227,3.0075697464690734,3.0293393432614835,2.7575697464690734,2.7793393432614835,0.06399902239648389,0.015233985810949785,13.846523310369944,0,,0.0,none,P248,1
E0009235,N0009483,N0009484,main,5.322968938290078,draft,drafted,s5c_flows,0.0,0.0,0.006102,3.6221,held,0.006102,0.7323,5.323,0.0,W11a-XG01459,200,PVC-U,0.8,0.5,table11,minimum,tractive,1.0,336.85731837158227,336.81473462007597,3.0293393432614835,3.055443602580283,2.7793393432614835,2.805443602580283,0.07703045107547313,0.014154062302214304,1.1517023168484204,0,,0.0,none,P248,1
E0009236,N0009484,N0009485,main,52.70220702233387,draft,drafted,s5c_flows,0.0,0.0,0.006147,3.6221,held,0.006147,0.7376,52.702,0.0,W11a-XG01460,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,336.81473462007597,336.5512235849643,3.055443602580283,4.262802293941945,2.805443602580283,4.012802293941945,0.06601756932111703,0.015769530448360353,13.305096295902759,0,,0.0,none,P248,1
E0009237,N0009485,N0009486,main,22.29779297755043,draft,drafted,s5c_flows,0.0,0.0,0.006586,3.6221,held,0.006586,0.7903,22.298,0.0,W11a-XG01461,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,336.5512235849643,336.43973462007654,4.262802293941945,4.6084831533609645,4.012802293941945,4.3584831533609645,0.06774263567378044,0.0162316735331606,5.4859082358233655,0,,0.0,none,P248,1
E0009238,N0009486,N0009487,main,42.11488291052115,draft,drafted,s5c_flows,0.0,0.0,0.006772,3.6221,held,0.006772,0.8126,42.115,0.0,W11a-XG01462,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,336.43973462007654,336.22916020552395,4.6084831533609645,4.753841503460421,4.3584831533609645,4.503841503460421,0.06845003667245363,0.016422368549519922,10.254409629232885,0,,0.0,none,P248,1
E0009239,N0009487,N0008941,main,82.94391419703251,draft,drafted,s5c_flows,0.0,0.0,0.007123,3.6221,held,0.007123,0.8547,82.944,0.0,W11a-XG01463,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,336.22916020552395,335.8144406345388,4.753841503460421,4.466199013898688,4.503841503460421,4.216199013898688,0.06974986524467659,0.016774551871454352,19.81937262676,0,,0.0,none,P248,1
E0009240,N0009488,N0008963,lateral,12.802400550399058,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,4.3,0.5,ground,minimum,tractive,1.0,444.731982421875,444.18147919820785,1.5500000000000114,1.5517361338233968,1.3000000000000114,1.3017361338233968,0.0,0.0,0.0,0,,0.0,none,P07,1
E0009241,N0009489,N0008963,lateral,13.592747099978212,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,442.54857177734374,442.4806080418438,1.5500000000000114,3.2526072901874272,1.3000000000000114,3.0026072901874272,0.0,0.0,0.0,0,,0.0,none,P07,1
E0009242,N0009490,N0008974,main,23.345235059857504,auto_block,provisional,s5c_flows,4.3191,5.824,0.005525,3.6221,held,0.186594,0.663,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,436.23451819879784,436.11779202349857,9.609933705499031,8.323217497985809,9.359933705499031,8.073217497985809,0.2168234097692415,0.0702338440729798,1.7944891255594526,0,,0.0,none,P07,1
E0009243,N0009491,N0009492,sub main,27.85677655436824,auto_block,provisional,s5c_flows,675.1548,896.66,0.0898,2.779,merrimack,21.805692,10.776,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,434.37694712827397,434.2655200220565,8.127111709616656,9.960218503334147,7.8271117096166565,9.660218503334146,0.7990234054130879,0.6009238687548653,0.5810588351907442,0,,0.0,none,P07,1
E0009244,N0009492,N0009493,sub main,8.06225774829855,auto_block,provisional,s5c_flows,675.1548,896.66,0.090032,2.779,merrimack,21.805924,10.8039,0.0,0.0,,250,PVC-U,0.5,0.375,table11,minimum,velocity,1.0,434.2655200220565,434.22520873331496,9.960218503334147,10.492564704185043,9.660218503334146,10.192564704185042,0.8717242229873452,0.5592681099896313,0.15414388969387757,0,,0.0,none,P07,1
E0009245,N0009493,N0009494,sub main,15.231546211727817,auto_block,provisional,s5c_flows,676.2346,898.116,0.090099,2.7785,merrimack,21.836517,10.8119,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,434.22520873331496,434.16428254846807,10.492564704185043,10.549706709344434,10.192564704185042,10.249706709344434,0.7992684248939051,0.6014808948287331,0.31761432783047094,0,,0.0,none,P07,1
E0009246,N0009494,N0008974,sub main,19.209372712298546,auto_block,provisional,s5c_flows,676.2346,898.116,0.090226,2.7785,merrimack,21.836644,10.8272,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,434.16428254846807,434.0874450576189,10.549706709344434,10.353564463865496,10.249706709344434,10.053564463865495,0.7992694333024397,0.6014831900396955,0.40056106055352786,0,,0.0,none,P07,1
E0009247,N0009495,N0008968,main,39.84971769034255,auto_block,provisional,s5c_flows,5.3989,7.28,0.007728,3.6221,held,0.234064,0.9273,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,430.1976637463883,429.99841515793656,1.8687425036117133,1.904661013938437,1.6187425036117133,1.654661013938437,0.23344952682311276,0.07788950608827491,2.8449916799743695,0,,0.0,none,P07,1
E0009248,N0009496,N0009497,main,10.000000000057922,auto_block,provisional,s5c_flows,53.6865,67.05,0.010847,3.6221,held,2.261524,1.3016,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,424.50972652118895,424.45972652118866,12.382271769826673,13.495992472951968,12.132271769826673,13.245992472951968,0.47396771034526336,0.2278562107609678,0.3516413946136186,1,recovers_500m,163.74,none,P07,1
E0009249,N0009497,N0009498,main,22.280024783080023,auto_block,provisional,s5c_flows,53.6865,67.05,0.01093,3.6221,held,2.261607,1.3116,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,424.45972652118866,424.34832639727324,13.495992472951968,14.61737184491426,13.245992472951968,14.36737184491426,0.4739728915495613,0.22786034731114496,0.783449334350461,1,recovers_500m,163.74,none,P07,1
E0009250,N0009498,N0009499,main,12.719975216802904,auto_block,provisional,s5c_flows,53.6865,67.05,0.011116,3.6221,held,2.261793,1.3339,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,424.34832639727324,424.2847265211892,14.61737184491426,14.957766154592036,14.36737184491426,14.707766154592036,0.47398450191927627,0.22786961692280866,0.4472711366896559,1,recovers_500m,163.74,none,P07,1
E0009251,N0009499,N0009500,main,26.177325460750545,auto_block,provisional,s5c_flows,53.6865,67.05,0.011222,3.6221,held,2.261899,1.3466,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,424.2847265211892,424.15383989388545,14.957766154592036,14.064665965489553,14.707766154592036,13.814665965489553,0.47399111825879453,0.22787489945146316,0.9204576644429154,1,recovers_500m,163.74,none,P07,1
E0009252,N0009500,N0009501,main,24.166091947189145,auto_block,provisional,s5c_flows,53.6865,67.05,0.01144,3.6221,held,2.262117,1.3728,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,424.15383989388545,424.0330094341495,14.064665965489553,12.39304647405362,13.814665965489553,12.14304647405362,0.4740047247111012,0.22788576317012982,0.8497134693442143,1,recovers_500m,163.74,none,P07,1
E0009253,N0009501,N0009502,main,7.810249675906654,auto_block,provisional,s5c_flows,53.6865,67.05,0.011642,3.6221,held,2.262318,1.397,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,424.0330094341495,423.99005306093204,12.39304647405362,12.647489663677334,12.14304647405362,12.397489663677334,0.4903341963121724,0.22253053071997458,0.2654736889876308,1,recovers_500m,163.74,none,P07,1
E0009254,N0009502,N0009503,main,16.1245154965971,auto_block,provisional,s5c_flows,53.6865,67.05,0.011707,3.6221,held,2.262384,1.4048,0.0,0.0,,200,PVC-U,0.5,0.5,cover_max,minimum,tractive,1.0,423.99005306093204,423.90943048344906,12.647489663677334,13.521843930613443,12.397489663677334,13.271843930613443,0.4740213881443233,0.227899068092778,0.5669405045104468,1,recovers_500m,163.74,none,P07,1
E0009255,N0009503,N0009504,main,5.0,auto_block,provisional,s5c_flows,53.6865,67.05,0.011841,3.6221,held,2.262518,1.4209,0.0,0.0,,200,PVC-U,0.8,0.5,table11,minimum,tractive,1.0,423.90943048344906,423.86943048344904,13.521843930613443,13.106308041941588,13.271843930613443,12.856308041941588,0.5598982968726114,0.202770819272933,0.14883655442212107,1,recovers_500m,163.74,none,P07,1
E0009256,N0009504,N0009505,main,20.591260281974,auto_block,provisional,s5c_flows,54.7663,68.506,0.011883,3.6221,held,2.307827,1.4259,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,423.86943048344904,423.7664741820392,13.106308041941588,11.82336956796081,12.856308041941588,11.57336956796081,0.47683606784947313,0.23015337259336116,0.7197183571159099,1,recovers_500m,163.74,none,P07,1
E0009257,N0009505,N0009506,main,24.758836806279895,auto_block,provisional,s5c_flows,55.8461,69.962,0.012054,3.6221,held,2.353266,1.4465,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,423.7664741820392,423.6426799980078,11.82336956796081,10.657704523476582,11.57336956796081,10.407704523476582,0.4796088736602382,0.2323876741756053,0.8603829135926083,0,,0.0,none,P07,1
E0009258,N0009506,N0009507,main,15.132745950421556,auto_block,provisional,s5c_flows,55.8461,69.962,0.012261,3.6221,held,2.353472,1.4713,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,423.6426799980078,423.5670162682557,10.657704523476582,9.928070401666162,10.407704523476582,9.678070401666162,0.4796213516202175,0.2323977593345103,0.5258573907417228,0,,0.0,none,P07,1
E0009259,N0009507,N0009508,main,10.238974380818844,auto_block,provisional,s5c_flows,56.9259,71.418,0.012387,3.6221,held,2.398865,1.4864,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,423.5670162682557,423.5158213963516,9.928070401666162,9.450822890757763,9.678070401666162,9.200822890757763,0.4823509604749356,0.2346105450600004,0.35378715291791124,0,,0.0,none,P07,1
E0009260,N0009508,N0009509,main,21.081945145912805,auto_block,provisional,s5c_flows,59.0854,74.33,0.012472,3.6221,held,2.489485,1.4966,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,423.5158213963516,423.41041167062207,9.450822890757763,8.878620311799807,9.200822890757763,8.628620311799807,0.487685048570936,0.23897299817899914,0.7204767779153524,0,,0.0,none,P07,1
E0009261,N0009509,N0008968,main,19.235384061671343,auto_block,provisional,s5c_flows,60.1652,75.786,0.012648,3.6221,held,2.534928,1.5177,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,423.41041167062207,423.3142347503137,8.878620311799807,8.588841421561312,8.628620311799807,8.338841421561312,0.49030452923713125,0.24113409482662024,0.6538583986976364,0,,0.0,none,P07,1
E0009262,N0009510,N0008989,lateral,13.218862504114401,auto_block,provisional,s5c_flows,5.3989,7.28,0.0,3.6221,held,0.226336,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,422.5570663997319,422.49097208721133,1.552552740893077,1.6115669752886674,1.302552740893077,1.3615669752886674,0.23091654640710862,0.07670227810735178,0.9540865671884616,0,,0.0,none,P03,1
E0009263,N0009511,N0009512,lateral,50.60632371551998,auto_block,provisional,s5c_flows,13.7346,13.178,0.000767,3.6221,held,0.576558,0.092,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,421.8731793726486,421.620147754071,1.9114580785232533,1.937194775225862,1.6614580785232533,1.687194775225862,0.31151366890727467,0.1182246264602149,2.7075496608242196,0,,0.0,none,P03,1
E0009264,N0009512,N0008981,lateral,11.661903789690601,auto_block,provisional,s5c_flows,15.8942,16.09,0.001189,3.6221,held,0.667514,0.1426,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,421.620147754071,421.56183823512254,1.937194775225862,1.9025782687837136,1.687194775225862,1.6525782687837136,0.3261957422744403,0.1266429391518939,0.5958540776966477,0,,0.0,none,P03,1
E0009265,N0009513,N0008981,lateral,35.77708763999664,auto_block,provisional,s5c_flows,3.2393,4.368,0.0,3.6221,held,0.135802,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,421.9387405426675,421.75985510446753,1.5509750335043577,1.7045613994387168,1.3009750335043577,1.4545613994387168,0.19530982006149752,0.060806644196143594,3.0530200366381512,0,,0.0,none,P03,1
E0009266,N0009514,N0009515,main,42.720018726587654,auto_block,provisional,s5c_flows,76.795,103.552,0.012523,3.6151,merrimack,3.225738,1.5028,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,415.1440662559769,414.930466162344,8.707618314335605,9.242324364999774,8.457618314335605,8.992324364999774,0.5262837908405644,0.27213134999688116,1.3528828447720365,0,,0.0,none,P256,1
E0009267,N0009515,N0009003,main,10.816653826391969,auto_block,provisional,s5c_flows,78.9546,106.464,0.012879,3.603,merrimack,3.305386,1.5455,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,414.930466162344,414.876382893212,9.242324364999774,9.320302897803629,8.992324364999774,9.070302897803629,0.5300370679693307,0.27551320025027204,0.34012255871815894,0,,0.0,none,P256,1
E0009268,N0009516,N0009517,lateral,18.867962264113206,auto_block,provisional,s5c_flows,4.3191,5.824,0.000847,3.6221,held,0.181916,0.1017,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,422.812589761848,422.7182499505274,1.8501604822926083,1.7659419440038278,1.6001604822926083,1.5159419440038278,0.21502901464682334,0.0694269127914762,1.4624353752990875,0,,0.0,none,P256,1
E0009269,N0009517,N0009518,lateral,23.706539182259394,auto_block,provisional,s5c_flows,4.3191,5.824,0.001004,3.6221,held,0.182073,0.1205,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,422.7182499505274,422.5997172546161,1.7659419440038278,1.9897908020245154,1.5159419440038278,1.7397908020245154,0.21508976161288323,0.0694541689687471,1.8369492969270373,0,,0.0,none,P256,1
E0009270,N0009518,N0009519,lateral,34.23448553724738,auto_block,provisional,s5c_flows,6.4787,8.736,0.001202,3.6221,held,0.272805,0.1442,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,422.5997172546161,422.42854482692985,1.9897908020245154,2.1262037082263987,1.7397908020245154,1.8762037082263987,0.24532494940786903,0.08355609607930417,2.3257918133940163,0,,0.0,none,P256,1
E0009271,N0009519,N0009520,lateral,4.242640687119285,auto_block,provisional,s5c_flows,7.5585,10.192,0.001487,3.6221,held,0.318358,0.1785,0.0,0.0,,200,PVC-U,0.95,0.5,table11,minimum,tractive,1.0,422.42854482692985,422.38823974040224,2.1262037082263987,2.1565295467071337,1.8762037082263987,1.9065295467071337,0.3218216999977632,0.07718272923488692,0.21972004410872917,0,,0.0,none,P256,1
E0009272,N0009520,N0009003,lateral,76.92203845452875,auto_block,provisional,s5c_flows,9.718,13.104,0.001523,3.6221,held,0.408927,0.1827,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,422.38823974040224,422.0036295481296,2.1565295467071337,2.19305624288603,1.9065295467071337,1.9430562428860298,0.27936652794846695,0.1007256064578124,4.589075089477558,0,,0.0,none,P256,1
E0009273,N0009521,N0009522,lateral,9.055385138137417,auto_block,provisional,s5c_flows,6.4787,8.736,0.0,3.6221,held,0.271603,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,421.54469604492186,421.49941911923116,1.5500000000000114,1.5730906463938368,1.3000000000000114,1.3230906463938368,0.24497510502788622,0.08338678812422098,0.616075195144599,0,,0.0,none,P03,1
E0009274,N0009522,N0009523,lateral,86.45229898620394,auto_block,provisional,s5c_flows,10.7978,14.56,7.5e-05,3.6221,held,0.452747,0.0091,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,421.49941911923116,421.06715762430014,1.5730906463938368,1.9832268971842382,1.3230906463938368,1.7332268971842382,0.28856799551139484,0.1056052165293738,4.9931789809766665,0,,0.0,none,P03,1
E0009275,N0009523,N0009524,lateral,11.045361017187261,auto_block,provisional,s5c_flows,17.6799,23.84,0.000796,3.6221,held,0.741984,0.0955,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,421.06715762430014,421.01193081921423,1.9832268971842382,2.0974746983638966,1.7332268971842382,1.8474746983638966,0.33717535890517325,0.13311710933492044,0.5459750999723185,0,,0.0,none,P03,1
E0009276,N0009524,N0009525,lateral,79.92496481075234,auto_block,provisional,s5c_flows,21.9991,29.664,0.000888,3.6221,held,0.923145,0.1066,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,421.01193081921423,420.61230599516045,2.0974746983638966,2.7069078720270454,1.8474746983638966,2.4569078720270454,0.36089251520781424,0.14763623163610912,3.691078896659338,0,,0.0,none,P03,1
E0009277,N0009525,N0009526,lateral,40.00000000003904,auto_block,provisional,s5c_flows,26.3182,35.488,0.001554,3.6221,held,1.10488,0.1865,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,420.61230599516045,420.41230599516024,2.7069078720270454,2.9502428329647614,2.4569078720270454,2.7002428329647614,0.3814882351804525,0.1608543720431032,1.747541877279568,0,,0.0,none,P03,1
E0009278,N0009526,N0009527,lateral,40.000000000010665,auto_block,provisional,s5c_flows,30.6373,41.312,0.001887,3.6221,held,1.286282,0.2265,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,420.41230599516024,420.2123059951602,2.9502428329647614,3.171269444292932,2.7002428329647614,2.921269444292932,0.3997028545802734,0.17303433752360547,1.667905693010146,0,,0.0,none,P03,1
E0009279,N0009527,N0009528,lateral,18.488578017911344,auto_block,provisional,s5c_flows,32.7969,44.224,0.002221,3.6221,held,1.377149,0.2665,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,420.2123059951602,420.11986310507064,3.171269444292932,3.2920631644606146,2.921269444292932,3.0420631644606146,0.40812321014873343,0.17882522296005016,0.7550243634830073,0,,0.0,none,P03,1
E0009280,N0009528,N0009529,lateral,8.94427190999916,auto_block,provisional,s5c_flows,33.8767,45.68,0.002375,3.6221,held,1.422571,0.285,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,420.11986310507064,420.0751417455206,3.2920631644606146,3.430351418541875,3.0420631644606146,3.180351418541875,0.4121794563891433,0.18165174080755048,0.3616657652128256,0,,0.0,none,P03,1
E0009281,N0009529,N0009530,lateral,13.601470508735444,auto_block,provisional,s5c_flows,34.9564,47.136,0.002449,3.6221,held,1.467912,0.2939,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,420.0751417455206,420.0071343929769,3.430351418541875,3.8168707339762022,3.180351418541875,3.5668707339762022,0.41613414358467093,0.1844308883732803,0.5447550474777751,0,,0.0,none,P03,1
E0009282,N0009530,N0008989,lateral,73.77168612744359,auto_block,provisional,s5c_flows,38.1958,51.504,0.002563,3.6221,held,1.603827,0.3075,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,420.0071343929769,419.6382759623397,3.8168707339762022,4.464263100160281,3.5668707339762022,4.214263100160281,0.42747106985706695,0.19252780304959666,2.8762837740930065,0,,0.0,none,P03,1
E0009283,N0009531,N0009022,lateral,29.479462941457488,auto_block,provisional,s5c_flows,1.8214,2.456,0.0,3.6221,held,0.076357,0.0,0.0,0.0,,200,PVC-U,0.55,0.5,cover_min,minimum,tractive,1.0,425.562976436983,425.40083939080495,1.5502132602826464,1.559518275210678,1.3002132602826464,1.309518275210678,0.16650169735498987,0.045931502412226405,2.950867109240916,0,,0.0,none,P03,1
E0009284,N0009532,N0009022,main,16.64331697709324,auto_block,provisional,s5c_flows,30.6373,41.312,0.006733,3.6221,held,1.291127,0.8079,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,424.7528314729342,424.6696148880487,2.27664850753456,2.290742777966898,2.02664850753456,2.040742777966898,0.4001627001847224,0.17334793553115363,0.6931895855281857,0,,0.0,none,P03,1
E0009285,N0009533,N0009534,lateral,62.177166226839255,auto_block,provisional,s5c_flows,52.9093,71.344,0.005169,3.6221,held,2.223261,0.6203,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,421.74716006077733,421.4362742296431,3.4649981423476675,3.821355164888132,3.2149981423476675,3.571355164888132,0.47156372320892537,0.22594192897157123,2.1975526376984043,0,,0.0,none,P03,1
E0009286,N0009534,N0009535,lateral,6.4031242374328485,auto_block,provisional,s5c_flows,56.1486,75.712,0.005687,3.6221,held,2.359581,0.6825,0.0,0.0,,200,PVC-U,0.65,0.5,table11,minimum,tractive,1.0,421.4362742296431,421.3946539220998,3.821355164888132,3.853972786884583,3.571355164888132,3.603972786884583,0.5268419511695985,0.21792995677136567,0.20256309706094963,0,,0.0,none,P03,1
E0009287,N0009535,N0009006,lateral,10.816653826391969,auto_block,provisional,s5c_flows,57.2284,77.168,0.00574,3.6221,held,2.404902,0.6889,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,421.3946539220998,421.3405706529678,3.853972786884583,3.9374444837509373,3.603972786884583,3.6874444837509373,0.4827110241342746,0.23490342038512518,0.37346891775782626,0,,0.0,none,P03,1
E0009288,N0009536,N0009537,lateral,8.06225774829855,auto_block,provisional,s5c_flows,4.3191,5.824,0.0,3.6221,held,0.181069,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,424.4168273925781,424.3765161038366,1.5500000000000114,1.6261999606165318,1.3000000000000114,1.3761999606165318,0.214700651244523,0.06927965601494754,0.6258526077715858,0,,0.0,none,P03,1
E0009289,N0009537,N0009538,lateral,12.529964086141668,auto_block,provisional,s5c_flows,5.3989,7.28,6.7e-05,3.6221,held,0.226403,0.0081,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,424.3765161038366,424.3138662834059,1.6261999606165318,1.6106027107347245,1.3761999606165318,1.3606027107347245,0.2309387677831252,0.07671266074031238,0.9042775137916333,0,,0.0,none,P03,1
E0009290,N0009538,N0009539,lateral,17.72004514666935,auto_block,provisional,s5c_flows,7.5585,10.192,0.000172,3.6221,held,0.317042,0.0206,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,424.3138662834059,424.22526605767257,1.6106027107347245,1.6802820380305548,1.3606027107347245,1.4302820380305548,0.25750174753175287,0.08953921873354084,1.1469207048445544,0,,0.0,none,P03,1
E0009291,N0009539,N0009006,lateral,67.53517601961218,auto_block,provisional,s5c_flows,10.7978,14.56,0.000319,3.6221,held,0.452991,0.0383,0.0,0.0,,200,PVC-U,0.75,0.5,ground,minimum,tractive,1.0,424.22526605767257,423.7187522375255,1.6802820380305548,1.559262899193243,1.4302820380305548,1.309262899193243,0.33221118850718,0.09597720255653211,3.3881648359028977,0,,0.0,none,P03,1
E0009292,N0009540,N0009541,main,15.264337522473747,auto_block,provisional,s5c_flows,71.3308,96.184,0.006519,3.6221,held,2.996889,0.7822,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,427.5578536129193,427.4815319253069,4.575416650752572,4.781773738755589,4.325416650752572,4.531773738755589,0.5150846415293086,0.26221197598110213,0.4939103301919878,0,,0.0,none,P03,1
E0009293,N0009541,N0009542,main,21.633307652783937,auto_block,provisional,s5c_flows,72.4106,97.64,0.006646,3.6221,held,3.042284,0.7975,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,427.4815319253069,427.373365387043,4.781773738755589,5.125749603191366,4.531773738755589,4.875749603191366,0.5173574345543769,0.2642045963605233,0.696916876930475,0,,0.0,none,P03,1
E0009294,N0009542,N0009543,main,18.102354824684763,auto_block,provisional,s5c_flows,73.4904,99.096,0.006826,3.6221,held,3.087731,0.8191,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,427.373365387043,427.2828536129196,5.125749603191366,5.7006668948928905,4.875749603191366,5.4506668948928905,0.5196067575387914,0.26618680887481916,0.5806427829650043,0,,0.0,none,P03,1
E0009295,N0009543,N0009544,main,15.184279129501714,auto_block,provisional,s5c_flows,73.4904,99.096,0.006977,3.6221,held,3.087882,0.8372,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,427.2828536129196,427.2069322172721,5.7006668948928905,6.793495028821667,5.4506668948928905,6.543495028821667,0.519614188270778,0.2661933740541943,0.4870369680766871,0,,0.0,none,P03,1
E0009296,N0009544,N0009049,main,18.439088914585774,auto_block,provisional,s5c_flows,75.6499,102.008,0.007104,3.6217,merrimack,3.178167,0.8524,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,427.2069322172721,427.11473677269913,6.793495028821667,8.388314985113368,6.543495028821667,8.138314985113368,0.5240076523401351,0.2700946730011916,0.5864764516395808,0,,0.0,none,P03,1
E0009297,N0009545,N0009049,lateral,24.08318915758459,auto_block,provisional,s5c_flows,4.6583,7.346,0.0,3.6221,held,0.195288,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,432.7675048828125,432.6470889370246,1.5500000000000114,2.8559628207879086,1.3000000000000114,2.6059628207879086,0.22007568414583265,0.07170595792769338,1.82385658605412,0,,0.0,none,P03,1
E0009298,N0009546,N0009547,lateral,49.99999999990358,auto_road,derived,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,432.47500002294026,432.2250000229407,1.5505431899503606,1.9398254165124058,1.3005431899503606,1.6898254165124058,0.17065230391004918,0.050665805354795285,4.883223456338311,0,,0.0,none,P03,1
E0009299,N0009547,N0009548,lateral,52.17107824617693,auto_road,derived,s5c_flows,3.2393,4.368,0.000417,3.6221,held,0.136218,0.05,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,432.2250000229407,431.9641446317098,1.9398254165124058,2.8600436007120607,1.6898254165124058,2.6100436007120607,0.1955074005080976,0.06089076865439544,4.447493897979588,0,,0.0,none,P03,1
E0009300,N0009548,N0009026,lateral,12.385133459040546,auto_road,derived,s5c_flows,3.2393,4.368,0.000851,3.6221,held,0.136653,0.1022,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,431.9641446317098,431.9022189644146,2.8600436007120607,3.028780791444774,2.6100436007120607,2.778780791444774,0.1957135522171846,0.060978591038163416,1.0546990162180732,0,,0.0,none,P03,1
E0009301,N0009549,N0009550,lateral,9.055385138137417,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.65,0.5,cover_min,minimum,tractive,1.0,429.378945948595,429.3200859451971,1.5501006822643717,1.5526862715997822,1.3001006822643717,1.3026862715997822,0.14749918747267127,0.03506296930500222,1.0232129967738754,0,,0.0,none,P03,1
E0009302,N0009550,N0009551,lateral,65.73431371817918,auto_block,provisional,s5c_flows,4.3191,5.824,7.5e-05,3.6221,held,0.181144,0.0091,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,429.3200859451971,428.9914143766062,1.5526862715997822,1.9363505159719239,1.3026862715997822,1.6863505159719239,0.21472977076172384,0.06929270977412397,5.102095957242437,0,,0.0,none,P03,1
E0009303,N0009551,N0009052,lateral,16.492422502470642,auto_block,provisional,s5c_flows,6.4787,8.736,0.000623,3.6221,held,0.272226,0.0748,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,428.9914143766062,428.90895226409384,1.9363505159719239,2.0736221987967838,1.6863505159719239,1.8236221987967838,0.2451565671599535,0.08347458910615854,1.1212169902638918,0,,0.0,none,P03,1
E0009304,N0009552,N0009553,lateral,12.649110640673518,auto_block,provisional,s5c_flows,18.3563,24.752,0.001273,3.6221,held,0.770815,0.1527,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,428.37143763587414,428.30819208267076,2.4182962508446053,2.4886218821729926,2.1682962508446053,2.2386218821729926,0.34121210755756115,0.13553636490150506,0.6178517878130327,0,,0.0,none,P03,1
E0009305,N0009553,N0009554,lateral,24.839484696748443,auto_block,provisional,s5c_flows,20.5158,27.664,0.001378,3.6221,held,0.861455,0.1654,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,428.30819208267076,428.183994659187,2.4886218821729926,2.7344928896411034,2.2386218821729926,2.4844928896411034,0.3532295668891984,0.14286419555811397,1.1720180030748546,0,,0.0,none,P03,1
E0009306,N0009554,N0009555,lateral,10.44030650891055,auto_block,provisional,s5c_flows,21.5956,29.12,0.001585,3.6221,held,0.906929,0.1902,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,428.183994659187,428.1317931266425,2.7344928896411034,2.821453943670008,2.4844928896411034,2.571453943670008,0.3589152021288103,0.1463973944360119,0.48480841003606806,0,,0.0,none,P03,1
E0009307,N0009555,N0009052,lateral,33.28663395418648,auto_block,provisional,s5c_flows,24.835,33.488,0.001672,3.6221,held,1.042818,0.2007,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,428.1317931266425,427.96535995687157,2.821453943670008,3.0172145060190587,2.571453943670008,2.7672145060190587,0.3747534528329296,0.15646833966624146,1.48037924234177,0,,0.0,none,P03,1
E0009308,N0009556,N0009557,main,32.542377350765335,auto_road,derived,s5c_flows,2.1596,2.912,0.021594,3.6221,held,0.112129,2.5913,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,435.01751944121463,434.8548075544608,8.261106047066619,8.38640338303918,8.011106047066619,8.13640338303918,0.18328826115992575,0.0557738438405703,2.9591254366958535,0,,0.0,none,P03,1
E0009309,N0009557,N0009558,main,19.50044198096214,auto_road,derived,s5c_flows,2.1596,2.912,0.021865,3.6221,held,0.1124,2.6238,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,434.8548075544608,434.757305344556,8.38640338303918,8.317767897631484,8.13640338303918,8.067767897631484,0.18343552132050905,0.05583447371945774,1.7717798821608686,0,,0.0,none,P03,1
E0009310,N0009558,N0009559,main,27.405688250361298,auto_road,derived,s5c_flows,2.1596,2.912,0.022028,3.6221,held,0.112562,2.6434,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,434.757305344556,434.6202769033042,8.317767897631484,8.358818555680159,8.067767897631484,8.108818555680159,0.18352343258850748,0.05587068057431274,2.488845508156423,0,,0.0,none,P03,1
E0009311,N0009559,N0009560,main,53.46454608230573,auto_road,derived,s5c_flows,2.1596,2.912,0.022256,3.6221,held,0.112791,2.6708,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,434.6202769033042,434.3529541728927,8.358818555680159,8.636883473591695,8.108818555680159,8.386883473591695,0.18364755108911943,0.05592181499108792,4.852097197887559,0,,0.0,none,P03,1
E0009312,N0009560,N0009561,main,53.516143984703,auto_road,derived,s5c_flows,2.1596,2.912,0.022702,3.6221,held,0.113236,2.7242,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,434.3529541728927,434.0853734529692,8.636883473591695,7.877273031405821,8.386883473591695,7.627273031405821,0.18388823792284603,0.05602102456891342,4.850422969698653,0,,0.0,none,P03,1
E0009313,N0009561,N0009562,main,68.98378176448979,auto_road,derived,s5c_flows,2.1596,2.912,0.023148,3.6221,held,0.113682,2.7777,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,434.0853734529692,433.74045454414676,7.877273031405821,7.017602096478242,7.627273031405821,6.767602096478242,0.1841288013898255,0.05612025088923969,6.244159997765352,0,,0.0,none,P03,1
E0009314,N0009562,N0009563,main,54.58702058635656,auto_road,derived,s5c_flows,2.1596,2.912,0.023723,3.6221,held,0.114257,2.8467,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,433.74045454414676,433.46751944121496,7.017602096478242,6.798105558785039,6.767602096478242,6.548105558785039,0.18443797067665393,0.05624787459405209,4.932735233973359,0,,0.0,none,P03,1
E0009315,N0009563,N0009564,main,7.124843880228415,auto_road,derived,s5c_flows,2.1596,2.912,0.024178,3.6221,held,0.114712,2.9013,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,433.46751944121496,433.4247703779336,6.798105558785039,6.791080452144513,6.548105558785039,6.541080452144513,0.19660509479816202,0.05402064596813841,0.6039894242095554,0,,0.0,none,P03,1
E0009316,N0009564,N0009565,main,89.9999999999767,auto_road,derived,s5c_flows,2.1596,2.912,0.024237,3.6221,held,0.114771,2.9084,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,433.4247703779336,432.97477037793374,6.791080452144513,6.701865364253763,6.541080452144513,6.451865364253763,0.18471341930139468,0.056361672567769444,8.120687742519019,0,,0.0,none,P03,1
E0009317,N0009565,N0009566,main,89.9999999999767,auto_road,derived,s5c_flows,2.1596,2.912,0.024987,3.6221,held,0.115521,2.9984,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,432.97477037793374,432.52477037793386,6.701865364253763,6.717813850581763,6.451865364253763,6.467813850581763,0.1851137913007168,0.05652723893833031,8.103123972880367,0,,0.0,none,P03,1
E0009318,N0009566,N0009567,main,89.9999999999767,auto_road,derived,s5c_flows,2.1596,2.912,0.025737,3.6221,held,0.116271,3.0884,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,432.52477037793386,432.074770377934,6.717813850581763,6.791837288081638,6.467813850581763,6.541837288081638,0.1855123451972048,0.05669223932485193,8.085715257413568,0,,0.0,none,P03,1
E0009319,N0009567,N0009568,main,89.9999999999767,auto_road,derived,s5c_flows,2.1596,2.912,0.026487,3.6221,held,0.117021,3.1784,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,432.074770377934,431.6247703779341,6.791837288081638,6.533585334956513,6.541837288081638,6.283585334956513,0.18590910075067882,0.05685667936877284,8.06845923057446,0,,0.0,none,P03,1
E0009320,N0009568,N0009569,main,9.787535558126512,auto_road,derived,s5c_flows,2.1596,2.912,0.027237,3.6221,held,0.117771,3.2684,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,431.6247703779341,431.5758327001435,6.533585334956513,6.515323305715867,6.283585334956513,6.265323305715867,0.1863040773816731,0.05702056461949909,0.8755878826057765,0,,0.0,none,P03,1
E0009321,N0009569,N0009570,main,20.110852943103833,auto_road,derived,s5c_flows,2.1596,2.912,0.027318,3.6221,held,0.117853,3.2782,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,431.5758327001435,431.475278435428,6.515323305715867,6.483919562618894,6.265323305715867,6.233919562618894,0.18634715443019123,0.05703844932924171,1.7986906395752251,0,,0.0,none,P03,1
E0009322,N0009570,N0009571,main,23.68788347418548,auto_road,derived,s5c_flows,2.1596,2.912,0.027486,3.6221,held,0.11802,3.2983,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,431.475278435428,431.35683901805703,6.483919562618894,6.45755307178672,6.233919562618894,6.20755307178672,0.18643481957242433,0.05707485279220856,2.117619760131364,0,,0.0,none,P03,1
E0009323,N0009571,N0009572,main,90.00000000003827,auto_road,derived,s5c_flows,2.1596,2.912,0.027683,3.6221,held,0.118218,3.322,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,431.35683901805703,430.9068390180568,6.45755307178672,6.310049409677561,6.20755307178672,6.060049409677561,0.18653864525385988,0.05711797861541748,8.041229193871823,0,,0.0,none,P03,1
E0009324,N0009572,N0009573,main,90.00000000003827,auto_road,derived,s5c_flows,2.1596,2.912,0.028433,3.6221,held,0.118968,3.412,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,430.9068390180568,430.4568390180566,6.310049409677561,6.546212739755902,6.060049409677561,6.296212739755902,0.1869308221363796,0.057280989689774825,8.024358866331198,0,,0.0,none,P03,1
E0009325,N0009573,N0009574,main,4.28888414440162,auto_road,derived,s5c_flows,2.1596,2.912,0.029183,3.6221,held,0.119718,3.502,0.0,0.0,,200,PVC-U,0.95,0.5,table11,minimum,tractive,1.0,430.4568390180566,430.4160946186848,6.546212739755902,6.560406846158969,6.296212739755902,6.310406846158969,0.23334932963927557,0.0495353963655257,0.3063278669674929,0,,0.0,none,P03,1
E0009326,N0009574,N0009575,main,39.15103991811942,auto_road,derived,s5c_flows,2.1596,2.912,0.029219,3.6221,held,0.119754,3.5063,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,430.4160946186848,430.22033941909416,6.560406846158969,6.175351498874591,6.310406846158969,5.925351498874591,0.1873399672343343,0.05745124502337909,3.483065261522414,0,,0.0,none,P03,1
E0009327,N0009575,N0009576,main,93.0464738231892,auto_road,derived,s5c_flows,2.1596,2.912,0.029545,3.6221,held,0.12008,3.5455,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,430.22033941909416,429.7551070499782,6.175351498874591,5.089802617990529,5.925351498874591,4.839802617990529,0.18750911104790047,0.05752168699257812,8.270395795987024,0,,0.0,none,P03,1
E0009328,N0009576,N0009577,main,12.80248625865468,auto_road,derived,s5c_flows,2.1596,2.912,0.030321,3.6221,held,0.120855,3.6385,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,429.7551070499782,429.69109461868493,5.089802617990529,5.026343125455696,4.839802617990529,4.776343125455696,0.1879099277452988,0.057688745194704155,1.1355162206586302,0,,0.0,none,P03,1
E0009329,N0009577,N0009578,main,36.11291270438948,auto_road,derived,s5c_flows,3.8029,5.368,0.030428,3.6221,held,0.189854,3.6513,15.047,0.0,W11a-XG01464,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,429.69109461868493,429.510530055163,5.026343125455696,5.109404026868276,4.776343125455696,4.859404026868276,0.21805520550668894,0.07078995264692209,2.7602270581338098,0,,0.0,none,P03,1
E0009330,N0009578,N0009579,main,36.4384368785852,auto_road,derived,s5c_flows,3.8029,5.368,0.030729,3.6221,held,0.190155,3.6874,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,429.510530055163,429.32833787077004,5.109404026868276,5.418427265948708,4.859404026868276,5.168427265948708,0.2181681840823902,0.07084104683810313,2.7836656562187208,0,,0.0,none,P03,1
E0009331,N0009579,N0009580,main,50.000000000086686,auto_road,derived,s5c_flows,3.8029,5.368,0.031032,3.6221,held,0.190459,3.7239,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,429.32833787077004,429.0783378707696,5.418427265948708,5.893921650714788,5.168427265948708,5.643921650714788,0.21828216067578027,0.07089260748191115,3.8176886776036087,0,,0.0,none,P03,1
E0009332,N0009580,N0009581,main,50.000000000086686,auto_road,derived,s5c_flows,3.8029,5.368,0.031449,3.6221,held,0.190875,3.7739,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,429.0783378707696,428.82833787076913,5.893921650714788,6.156403340168367,5.643921650714788,5.906403340168367,0.21843792079907687,0.0709630946569281,3.814966422891807,0,,0.0,none,P03,1
E0009333,N0009581,N0009026,main,15.62007936709069,auto_road,derived,s5c_flows,3.8029,5.368,0.031865,3.6221,held,0.191292,3.8239,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,428.82833787076913,428.7502374739337,6.156403340168367,6.180762281925695,5.906403340168367,5.930762281925695,0.21859381510971623,0.07103367092397397,1.190951610353255,0,,0.0,none,P03,1
E0009334,N0009582,N0009583,lateral,21.95449840010015,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,422.02607143998574,421.91629894798524,1.557058442826758,1.855826296155385,1.307058442826758,1.605826296155385,0.0,0.0,0.0,0,,0.0,none,P22,1
E0009335,N0009583,N0009056,lateral,21.095023109728988,auto_block,provisional,s5c_flows,0.0,0.0,0.000183,3.6221,held,0.000183,0.022,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,421.91629894798524,421.8108238324366,1.855826296155385,1.820218648032153,1.605826296155385,1.570218648032153,0.01490166555058108,0.004076350262621903,23.59358538158665,0,,0.0,none,P22,1
E0009336,N0009584,N0009056,lateral,25.96150997149434,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,421.70073900563995,421.5709314557825,1.5533808674069292,2.0601110246862504,1.3033808674069292,1.8101110246862504,0.0,0.0,0.0,0,,0.0,none,P22,1
E0009337,N0009585,N0009061,lateral,18.98625758829528,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,399.82628173828124,399.7313504503398,1.5500000000000114,1.8483614637227106,1.3000000000000114,1.5983614637227106,0.13489621704043256,0.037230723305707175,2.3457857708251515,0,,0.0,none,P11,1
E0009338,N0009586,N0009587,lateral,57.42821606144492,auto_block,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,400.7641568013393,400.4770157210321,1.5574984720981888,1.818669093421022,1.3074984720981888,1.568669093421022,0.17065230391004918,0.050665805354795285,5.608696234549064,0,,0.0,none,P11,1
E0009339,N0009587,N0009058,lateral,15.524174696260024,auto_block,provisional,s5c_flows,7.5585,10.192,0.000479,3.6221,held,0.317349,0.0574,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,400.4770157210321,400.3993948475508,1.818669093421022,2.104358814558566,1.568669093421022,1.8543588145585659,0.25758190112872675,0.08957918449633664,1.0044814631924137,0,,0.0,none,P11,1
E0009340,N0009588,N0009589,main,5.286548803644565,auto_block,provisional,s5c_flows,6.1762,2.986,0.008041,3.6221,held,0.266962,0.965,0.0,0.0,,200,PVC-U,0.8,0.5,table11,minimum,tractive,1.0,396.0579480270138,396.01565563658465,7.915959443689303,7.978362918102846,7.665959443689303,7.728362918102846,0.2865080566591174,0.07411644726086716,0.3075276407750036,0,,0.0,none,P11,1
E0009341,N0009589,N0009590,main,9.219544457292887,auto_block,provisional,s5c_flows,6.1762,2.986,0.008085,3.6221,held,0.267006,0.9703,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,396.01565563658465,395.9695579142982,7.978362918102846,8.467545357186168,7.728362918102846,8.217545357186168,0.24362691864805316,0.08273567974471549,0.6307146810414362,0,,0.0,none,P11,1
E0009342,N0009590,N0009591,main,12.041594578792296,auto_block,provisional,s5c_flows,6.1762,2.986,0.008162,3.6221,held,0.267083,0.9795,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,395.9695579142982,395.90934994140423,8.467545357186168,8.52747867187702,8.217545357186168,8.27747867187702,0.24364963589078834,0.08274663332331653,0.8236960512833634,0,,0.0,none,P11,1
E0009343,N0009591,N0009592,main,9.486832980505138,auto_block,provisional,s5c_flows,7.2559,4.442,0.008263,3.6221,held,0.31245,0.9915,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,395.90934994140423,395.8619157765017,8.52747867187702,8.267082026232686,8.27747867187702,8.017082026232686,0.2562961972417972,0.08893903378527576,0.6169185680864776,0,,0.0,none,P11,1
E0009344,N0009592,N0009593,main,26.019223662515376,auto_block,provisional,s5c_flows,8.3357,5.898,0.008342,3.6221,held,0.357796,1.001,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,395.8619157765017,395.7318196581891,8.267082026232686,7.867698164076501,8.017082026232686,7.617698164076501,0.2676917544838898,0.09468141950408862,1.6199741697112588,0,,0.0,none,P11,1
E0009345,N0009593,N0009594,main,31.144823004794873,auto_block,provisional,s5c_flows,8.3357,5.898,0.008558,3.6221,held,0.358013,1.027,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,395.7318196581891,395.57609554316514,7.867698164076501,6.930099525194237,7.617698164076501,6.680099525194237,0.2677437436256101,0.09470797252796612,1.9387208693813045,0,,0.0,none,P11,1
E0009346,N0009594,N0009595,main,5.656854249492381,auto_block,provisional,s5c_flows,9.4155,7.354,0.008818,3.6221,held,0.40354,1.0582,0.0,0.0,,200,PVC-U,0.75,0.5,table11,minimum,tractive,1.0,395.57609554316514,395.53366913629395,6.930099525194237,6.832297660581048,6.680099525194237,6.582297660581048,0.3201541865529918,0.09097878110502375,0.294485932460549,0,,0.0,none,P11,1
E0009347,N0009595,N0009596,main,11.180339887498949,auto_block,provisional,s5c_flows,11.5751,10.266,0.008865,3.6221,held,0.494122,1.0638,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,395.53366913629395,395.4777674368565,6.832297660581048,6.535477192049768,6.582297660581048,6.285477192049768,0.2966880316906178,0.10999692894744892,0.6280637512176231,0,,0.0,none,P11,1
E0009348,N0009596,N0009061,main,28.071337695236398,auto_block,provisional,s5c_flows,11.5751,10.266,0.008958,3.6221,held,0.494215,1.075,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,395.4777674368565,395.3374107483803,6.535477192049768,6.242301165682193,6.285477192049768,5.992301165682193,0.2967057243848539,0.1100065861325035,1.5768338451302992,0,,0.0,none,P11,1
E0009349,N0009597,N0009598,main,44.99999999996983,auto_block,provisional,s5c_flows,78.0834,106.354,0.009535,3.6078,merrimack,3.270089,1.1442,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,399.5024657287,399.2774657287001,5.407843109190651,3.481384368956128,5.157843109190651,3.231384368956128,0.5283825229218979,0.2740187736507135,1.4194262063250669,0,,0.0,none,P11,1
E0009350,N0009598,N0009599,main,6.613951602285931,auto_block,provisional,s5c_flows,80.243,109.266,0.00991,3.5959,merrimack,3.349598,1.1892,0.0,0.0,,200,PVC-U,0.65,0.5,table11,minimum,tractive,1.0,399.2774657287001,399.2344750432853,3.481384368956128,3.506003472339728,3.231384368956128,3.256003472339728,0.5844395720858345,0.2594176399513144,0.1886123595487406,0,,0.0,none,P11,1
E0009351,N0009599,N0009600,main,13.892443989449804,auto_block,provisional,s5c_flows,81.3228,110.722,0.009965,3.5901,merrimack,3.389124,1.1958,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,399.2344750432853,399.16501282333803,3.506003472339728,3.5452532899432185,3.256003472339728,3.2952532899432185,0.5339079943422248,0.2790320150067499,0.43367159812385875,0,,0.0,none,P11,1
E0009352,N0009600,N0009601,main,14.317821063276353,auto_block,provisional,s5c_flows,82.4025,112.178,0.010081,3.5844,merrimack,3.428647,1.2097,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,399.16501282333803,399.09342371802165,3.5452532899432185,3.680318957759596,3.2952532899432185,3.430318957759596,0.5357091732475822,0.2806802025035441,0.44544757299558324,0,,0.0,none,P11,1
E0009353,N0009601,N0009602,main,50.21951811795888,auto_block,provisional,s5c_flows,85.6419,116.546,0.0102,3.5677,merrimack,3.546616,1.224,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,399.09342371802165,398.8423261274319,3.680318957759596,3.8917742143650003,3.430318957759596,3.6417742143650003,0.540990655074513,0.285553385486753,1.5471468144257783,0,,0.0,none,P11,1
E0009354,N0009602,N0009058,main,15.811388300841896,auto_block,provisional,s5c_flows,87.8015,119.458,0.010619,3.557,merrimack,3.625301,1.2742,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,398.8423261274319,398.76326918592764,3.8917742143650003,3.7404844761817344,3.6417742143650003,3.4904844761817344,0.5444374364328947,0.28876658783718245,0.4840283211858923,0,,0.0,none,P11,1
E0009355,N0009603,N0009066,lateral,13.179625759416309,auto_block,provisional,s5c_flows,0.7416,1.0,0.0,3.6221,held,0.03109,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,393.793994140625,393.7280960118279,1.5500000000000114,1.7928695643439596,1.3000000000000114,1.5428695643439596,0.11845872128933585,0.03156792542268341,1.8543204496280503,0,,0.0,none,P41,1
E0009356,N0009604,N0009605,trunk main,43.709238677622515,main_pipe,drafted,s5c_flows,52045.168,68748.0,9.748113,1.6427,merrimack,999.281646,1169.7736,0.0,0.0,,1200,GRP,0.1,0.075,table11,dod,velocity,1.0,329.26829719556906,329.2245879568914,12.013715743884063,11.423330744280463,10.763715743884063,10.173330744280463,1.1787557207896218,0.7016165555177365,0.6180138076494012,0,,0.0,none,P268,1
E0009357,N0009605,N0009606,trunk main,21.29076132220836,main_pipe,drafted,s5c_flows,52045.168,68748.0,9.748478,1.6427,merrimack,999.28201,1169.8173,0.0,0.0,,1200,GRP,0.2,0.075,table11,dod,velocity,1.0,329.2245879568914,329.182006434247,11.423330744280463,11.209106847003,10.173330744280463,9.959106847003,1.558586532745163,0.5526388121790664,0.22767168494123335,0,,0.0,none,P268,1
E0009358,N0009606,N0009607,trunk main,60.00000000022855,main_pipe,drafted,s5c_flows,52045.168,68748.0,9.748655,1.6427,merrimack,999.282188,1169.8386,0.0,0.0,,1200,GRP,0.1,0.075,table11,dod,velocity,1.0,329.182006434247,329.12200643424677,11.209106847003,11.70068643684698,9.959106847003,10.45068643684698,1.1787558195362244,0.7016168505606581,0.8483521213046942,0,,0.0,none,P268,1
E0009359,N0009607,N0009608,trunk main,59.99999999978217,main_pipe,drafted,s5c_flows,52045.168,68748.0,9.749155,1.6427,merrimack,999.282688,1169.8986,0.0,0.0,,1200,GRP,0.1,0.075,table11,dod,velocity,1.0,329.12200643424677,329.062006434247,11.70068643684698,12.552648106768629,10.45068643684698,11.302648106768629,1.17875591063071,0.7016171227405967,0.848352055737566,0,,0.0,none,P268,1
