EDGE_UID,US_NODE,DS_NODE,TIER,LEN_M,SRC,CONFIDENCE,STAGE,QADF_M3D,N_PROP,QINF_LS,PF,PF_METH,QPK_LS,UPSTR_KM,ON_WADI_M,ON_DUAL_M,CROSS_ID,DN,MATERIAL,SLOPE_LAID,SLOPE_MIN,GRAD_BY,SIZED_BY,CLEAN_BY,TAU_PA,INV_UP,INV_DN,US_DEPTH,DS_DEPTH,COVER_US,COVER_DN,V_PK_MS,DOD_PK,RET_MIN,PAST_CAP,CAP_EXIT,CAP_LEN_M,TIE_TYPE,PACKAGE,PHASE
E0009360,N0009608,N0009067,trunk main,9.0469599743207,main_pipe,drafted,s5c_flows,52045.168,68748.0,9.749655,1.6427,merrimack,999.283188,1169.9586,0.0,0.0,,1200,GRP,0.45,0.075,table11,minimum,velocity,1.0,329.062006434247,329.02129511436254,12.552648106768629,12.65939946571558,11.302648106768629,11.40939946571558,2.1228025005336257,0.43401002547482703,0.07103000217908868,0,,0.0,none,P268,1
E0009361,N0009609,N0009610,trunk main,75.95631818000703,main_pipe,drafted,s5c_flows,13.5354,15.0,0.096488,3.6221,held,0.663927,11.5786,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,395.827134581386,395.44735299048597,12.192976502598356,12.139561072014033,11.942976502598356,11.889561072014033,0.3256449876925912,0.12632223837122242,3.887480797120379,0,,0.0,none,P250,1
E0009362,N0009610,N0009611,trunk main,39.99999999998425,main_pipe,drafted,s5c_flows,13.5354,15.0,0.097121,3.6221,held,0.66456,11.6546,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,395.44735299048597,395.24735299048604,12.139561072014033,11.969016638420214,11.889561072014033,11.719016638420214,0.3257423354515079,0.12637889530244778,2.0466073767855346,0,,0.0,none,P250,1
E0009363,N0009611,N0009612,trunk main,39.99999999998425,main_pipe,drafted,s5c_flows,13.5354,15.0,0.097455,3.6221,held,0.664894,11.6946,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,395.24735299048604,395.0473529904861,11.969016638420214,12.051890173576396,11.719016638420214,11.801890173576396,0.325793673653464,0.12640877926512845,2.0462848746888667,0,,0.0,none,P250,1
E0009364,N0009612,N0009613,trunk main,16.49312821235009,main_pipe,drafted,s5c_flows,13.5354,15.0,0.097788,3.6221,held,0.665227,11.7346,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,395.0473529904861,394.9648873494244,12.051890173576396,12.034563334169377,11.801890173576396,11.784563334169377,0.3258448396241339,0.1264385663024044,0.8436084810271006,0,,0.0,none,P250,1
E0009365,N0009613,N0009614,trunk main,49.99999999680542,main_pipe,drafted,s5c_flows,13.5354,15.0,0.097925,3.6221,held,0.665364,11.751,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,394.9648873494244,394.71488734944035,12.034563334169377,11.994341166184654,11.784563334169377,11.744341166184654,0.32586588452187987,0.12645081887033077,2.557289280228834,0,,0.0,none,P250,1
E0009366,N0009614,N0009615,trunk main,49.999999998431605,main_pipe,drafted,s5c_flows,13.5354,15.0,0.098342,3.6221,held,0.665781,11.801,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,394.71488734944035,394.4648873494482,11.994341166184654,12.00099399820806,11.744341166184654,11.75099399820806,0.32592992165023316,0.12648810544177586,2.5567868365319115,0,,0.0,none,P250,1
E0009367,N0009615,N0009616,trunk main,9.083457453370196,main_pipe,drafted,s5c_flows,13.5354,15.0,0.098759,3.6221,held,0.666198,11.851,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,394.4648873494482,394.41947006218135,12.00099399820806,11.967584381178028,11.75099399820806,11.717584381178028,0.3259939298394452,0.12652538036835387,0.4643980875065105,0,,0.0,none,P250,1
E0009368,N0009616,N0009617,trunk main,59.9999999998716,main_pipe,drafted,s5c_flows,13.5354,15.0,0.098834,3.6221,held,0.666273,11.8601,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,394.41947006218135,394.11947006218196,11.967584381178028,12.04172378547429,11.717584381178028,11.79172378547429,0.32600543903555773,0.1265320832571642,3.067433485024736,0,,0.0,none,P250,1
E0009369,N0009617,N0009618,trunk main,59.999999993409865,main_pipe,drafted,s5c_flows,13.5354,15.0,0.099334,3.6221,held,0.666773,11.9201,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,404.61119384765624,404.3111938476892,1.5500000000000114,1.8806701659826786,1.3000000000000114,1.6306701659826786,0.3260821431249371,0.12657675957020303,3.066711934320851,0,,0.0,none,P250,1
E0009370,N0009618,N0009619,trunk main,3.8889497385186726,main_pipe,drafted,s5c_flows,13.5354,15.0,0.099834,3.6221,held,0.667273,11.9801,0.0,0.0,,200,PVC-U,1.05,0.5,table11,minimum,tractive,1.0,404.3111938476892,404.27035987543474,1.8806701659826786,1.9212905151902646,1.6306701659826786,1.6712905151902646,0.42216109823819503,0.10614037802816581,0.15353340050944325,0,,0.0,none,P05,1
E0009371,N0009619,N0009620,trunk main,60.000000000059686,main_pipe,drafted,s5c_flows,13.5354,15.0,0.099867,3.6221,held,0.667306,11.984,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,404.27035987543474,403.97035987543444,1.9212905151902646,1.9825209839405602,1.6712905151902646,1.7325209839405602,0.326163863985808,0.12662436612713285,3.0659435652396696,0,,0.0,none,P05,1
E0009372,N0009620,N0009621,trunk main,59.99996271465151,main_pipe,drafted,s5c_flows,13.5354,15.0,0.100367,3.6221,held,0.667806,12.044,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,403.97035987543444,403.6703600618612,1.9825209839405602,2.0980115201700755,1.7325209839405602,1.8480115201700755,0.3262404823928108,0.12666900795262676,3.06522161579406,0,,0.0,none,P05,1
E0009373,N0009621,N0009073,trunk main,10.34845380955079,main_pipe,drafted,s5c_flows,13.5354,15.0,0.100867,3.6221,held,0.668306,12.104,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,403.6703600618612,403.61861779281344,2.0980115201700755,2.1333353321865616,1.8480115201700755,1.8833353321865616,0.32631705940802636,0.12671363311489375,0.5285480031968489,0,,0.0,none,P05,1
E0009374,N0009622,N0009077,trunk main,12.6224954625883,main_pipe,drafted,s5c_flows,50.2638,73.988,0.00695,3.6221,held,2.114138,0.834,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,342.9884993175096,342.92538684019667,3.143641795771657,3.1949134527720844,2.893641795771657,2.9449134527720844,0.4645318249841444,0.2203992728401875,0.45287515959461394,0,,0.0,none,P01,1
E0009375,N0009623,N0009067,sub main,12.679588912774609,draft,drafted,s5c_flows,611.6322,799.336,0.072671,2.8124,merrimack,19.982022,8.7205,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,331.0616337501331,331.010915394482,10.58543045885125,10.669779185596099,10.285430458851248,10.369779185596098,0.7835832211734838,0.5681209811776833,0.269692454061353,0,,0.0,none,P268,1
E0009376,N0009624,N0009625,lateral,39.99999999999808,draft,drafted,s5c_flows,10.7978,14.56,0.00203,3.6221,held,0.454702,0.2436,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,335.7634590644164,335.5634590644164,4.30322184378673,4.775408123083594,4.05322184378673,4.525408123083594,0.2889633830341825,0.10581719710130369,2.3070973895255524,0,,0.0,none,P268,1
E0009377,N0009625,N0009626,lateral,40.00000000001867,draft,drafted,s5c_flows,10.7978,14.56,0.002363,3.6221,held,0.455035,0.2836,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,335.5634590644164,335.3634590644163,4.775408123083594,5.052495525427446,4.525408123083594,4.802495525427446,0.28903060902926053,0.10585325815837734,2.3065607788256317,0,,0.0,none,P268,1
E0009378,N0009626,N0009627,lateral,17.392058028121998,draft,drafted,s5c_flows,10.7978,14.56,0.002697,3.6221,held,0.455369,0.3236,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,335.3634590644163,335.2764987742757,5.052495525427446,5.089895268693056,4.802495525427446,4.839895268693056,0.28909800153968684,0.10588941406177951,1.002662184651044,0,,0.0,none,P268,1
E0009379,N0009627,N0009628,lateral,47.60794197190812,draft,drafted,s5c_flows,12.6665,17.56,0.002842,3.6221,held,0.533854,0.341,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,335.2764987742757,335.03845906441614,5.089895268693056,5.136589763708855,4.839895268693056,4.886589763708855,0.30403881826986856,0.11404236509731477,2.6097512944137025,0,,0.0,none,P268,1
E0009380,N0009628,N0009067,lateral,67.14122008553947,draft,drafted,s5c_flows,12.6665,17.56,0.003238,3.6221,held,0.534251,0.3886,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,335.03845906441614,334.7027529639885,5.136589763708855,6.977941616089652,4.886589763708855,6.727941616089652,0.30411025372097433,0.11408200599320997,3.6796534186765997,0,,0.0,none,P268,1
E0009381,N0009629,N0009077,lateral,40.93677559660305,auto_road,derived,s5c_flows,4.6098,6.456,0.0,3.6221,held,0.193253,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,344.2583801269531,344.0536962489701,1.5500000000000114,2.066604043998666,1.3000000000000114,1.816604043998666,0.2193237308764272,0.0713644949669823,3.110833426689845,0,,0.0,none,P01,1
E0009382,N0009630,N0009631,lateral,14.999999999926883,draft,provisional,s5c_flows,3.2393,4.368,0.0,3.6221,held,0.135802,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,346.8679127305865,346.79291273058686,1.5759654432416141,3.2605235487100117,1.3259654432416141,3.0105235487100117,0.19530982006149752,0.060806644196143594,1.280017563479724,0,,0.0,none,P249,1
E0009383,N0009631,N0009632,lateral,10.000000000097184,draft,provisional,s5c_flows,4.3191,5.824,0.000125,3.6221,held,0.181194,0.015,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,346.79291273058686,346.7429127305864,3.2605235487100117,2.666541615116728,3.0105235487100117,2.416541615116728,0.21474917905026694,0.06930141071255849,0.7760992028252377,0,,0.0,none,P249,1
E0009384,N0009632,N0009633,lateral,25.000000000024066,draft,provisional,s5c_flows,6.4787,8.736,0.000208,3.6221,held,0.271811,0.025,0.0,0.0,,200,PVC-U,24.75,0.5,cover_min,minimum,velocity,1.0,346.7296894175177,340.54218941751174,2.6797649281854206,1.5716411488945141,2.4297649281854206,1.3216411488945141,0.9208865529168684,0.03415707819672689,0.4524625377005388,0,,0.0,none,P249,1
E0009385,N0009633,N0009634,lateral,4.999999999882707,draft,provisional,s5c_flows,17.2874,26.192,0.000417,3.6221,held,0.725148,0.05,0.0,0.0,,200,PVC-U,12.35,0.5,cover_min,minimum,velocity,1.0,340.5353658217562,339.9178658217707,1.5784647446500344,1.5569266586980461,1.3284647446500344,1.3069266586980461,1.0091646464227373,0.06217221637921569,0.08257654846191498,0,,0.0,none,P249,1
E0009386,N0009634,N0009635,lateral,32.276231559099784,draft,provisional,s5c_flows,22.1518,34.192,0.000458,3.6221,held,0.92912,0.055,0.0,0.0,,200,PVC-U,3.05,0.5,cover_min,minimum,tractive,1.0,339.859758238757,338.8753331762045,1.6150342417117258,1.6145349878580078,1.3650342417117258,1.3645349878580078,0.6775683943181561,0.09634543435262696,0.7939230890381106,0,,0.0,none,P249,1
E0009387,N0009635,N0009080,lateral,73.86399240262563,draft,provisional,s5c_flows,22.1518,34.192,0.000727,3.6221,held,0.929389,0.0873,0.0,0.0,,200,PVC-U,2.7,0.5,ground,minimum,tractive,1.0,338.8753331762045,336.8810053813336,1.6145349878580078,1.5680912983539201,1.3645349878580078,1.3180912983539201,0.6497659302984887,0.09915313400965584,1.8946307933969924,0,,0.0,none,P249,1
E0009388,N0009636,N0009637,lateral,83.06658816021825,draft,drafted,s5c_flows,4.3191,5.824,0.0,3.6221,held,0.181069,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,338.38328857421874,337.96795563341766,1.5500000000000114,1.5810250794729654,1.3000000000000114,1.3310250794729654,0.214700651244523,0.06927965601494754,6.448248423927192,0,,0.0,none,P249,1
E0009389,N0009637,N0009638,lateral,46.933411839712974,draft,drafted,s5c_flows,7.5585,10.192,0.000692,3.6221,held,0.317563,0.0831,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,337.96795563341766,337.7332885742191,1.5810250794729654,2.0685913085933976,1.3310250794729654,1.8185913085933976,0.2576377410575842,0.08960703161594588,3.036137203543674,0,,0.0,none,P249,1
E0009390,N0009638,N0009639,lateral,59.99999999997701,draft,drafted,s5c_flows,9.718,13.104,0.001083,3.6221,held,0.408488,0.13,0.0,0.0,,200,PVC-U,1.3,0.5,ground,minimum,tractive,1.0,337.7332885742191,336.9532885742194,2.0685913085933976,1.569294433593086,1.8185913085933976,1.319294433593086,0.38853862524840227,0.08043552988138122,2.573746688274022,0,,0.0,none,P249,1
E0009391,N0009639,N0009080,lateral,56.074286929101895,draft,drafted,s5c_flows,11.8776,16.016,0.001583,3.6221,held,0.499522,0.19,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,336.9532885742194,336.6729171395739,1.569294433593086,1.776179540113617,1.319294433593086,1.526179540113617,0.29771141841683985,0.11055615487567214,3.1391857718733083,0,,0.0,none,P249,1
E0009392,N0009640,N0009641,lateral,19.4164878389476,auto_block,provisional,s5c_flows,8.4306,11.368,0.00205,3.6221,held,0.355483,0.246,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,402.6226318793044,402.5255494401096,2.926928667570621,2.8404173567653856,2.676928667570621,2.5904173567653856,0.2671362017988533,0.09439787738558933,1.2113975135904465,0,,0.0,none,P05,1
E0009393,N0009641,N0009642,lateral,22.825424421026653,auto_block,provisional,s5c_flows,8.4306,11.368,0.002212,3.6221,held,0.355644,0.2655,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,402.5255494401096,402.4114223180045,2.8404173567653856,3.0379490198861276,2.5904173567653856,2.7879490198861276,0.26717495518561485,0.09441764430537644,1.423875003875838,0,,0.0,none,P05,1
E0009394,N0009642,N0009643,lateral,37.75808774011498,auto_block,provisional,s5c_flows,8.4306,11.368,0.002402,3.6221,held,0.355835,0.2883,0.0,8.864,W11a-XD00015,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,402.4114223180045,402.22263187930395,3.0379490198861276,4.286492876555428,2.7879490198861276,4.036492876555428,0.2672209134919089,0.09444108856202013,2.354985820951862,0,,0.0,none,P05,1
E0009395,N0009643,N0009073,lateral,24.06484532955972,auto_block,provisional,s5c_flows,8.4306,11.368,0.002717,3.6221,held,0.356149,0.326,0.0,15.136,W11a-XD00016,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,402.22263187930395,402.1023076526561,4.286492876555428,3.6496454723438774,4.036492876555428,3.3996454723438774,0.2672964297969916,0.09447961643240252,1.500509212926181,0,,0.0,none,P05,1
E0009396,N0009644,N0009082,lateral,45.550705082816044,draft,drafted,s5c_flows,73.1995,99.184,0.007526,3.6221,held,3.076237,0.9031,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,331.50972532145613,331.28197179604206,3.4835913289344944,3.1399642391141924,3.2335913289344944,2.8899642391141924,0.5190403100587745,0.2656866702597971,1.4626579156462185,0,,0.0,none,P249,1
E0009397,N0009645,N0009646,lateral,60.25645698661449,auto_road,derived,s5c_flows,0.7416,1.0,0.0,3.6221,held,0.03109,0.0,1.506,0.0,W11a-XG01465,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,404.38719482421874,404.0859125392857,1.5500000000000114,2.0467168552455632,1.3000000000000114,1.7967168552455632,0.11845872128933585,0.03156792542268341,8.477841666527008,0,,0.0,none,P05,1
E0009398,N0009646,N0009647,lateral,43.64751185611241,auto_road,derived,s5c_flows,0.7416,1.0,0.000502,3.6221,held,0.031592,0.0603,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,404.0859125392857,403.8676749800051,2.0467168552455632,1.9841316606198802,1.7967168552455632,1.7341316606198802,0.11912134982264116,0.031789835636622826,6.1068694404346,0,,0.0,none,P05,1
E0009399,N0009647,N0009648,lateral,23.85654065657729,auto_road,derived,s5c_flows,1.4832,2.0,0.000866,3.6221,held,0.063046,0.1039,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,403.8676749800051,403.74839227672226,1.9841316606198802,1.9403589439808684,1.7341316606198802,1.6903589439808684,0.15104842588149783,0.04311209493053256,2.6323280671252505,0,,0.0,none,P05,1
E0009400,N0009648,N0009649,lateral,18.965169638165513,auto_road,derived,s5c_flows,1.4832,2.0,0.001065,3.6221,held,0.063245,0.1278,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,403.74839227672226,403.6535664285314,1.9403589439808684,1.9493693624842194,1.6903589439808684,1.6993693624842194,0.15121004501166874,0.043172514277035307,2.090378060609001,0,,0.0,none,P05,1
E0009401,N0009649,N0009650,lateral,17.71880242091323,auto_road,derived,s5c_flows,1.4832,2.0,0.001223,3.6221,held,0.063403,0.1467,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,403.6535664285314,403.5649724164268,1.9493693624842194,2.2441096148231736,1.6993693624842194,1.9941096148231736,0.15133811382764634,0.04322041324391532,1.951348316777684,0,,0.0,none,P05,1
E0009402,N0009650,N0009651,lateral,49.13651123841325,auto_road,derived,s5c_flows,1.4832,2.0,0.00137,3.6221,held,0.063551,0.1644,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,403.5649724164268,403.31928986023473,2.2441096148231736,2.5313571124215173,1.9941096148231736,2.2813571124215173,0.1514578756771652,0.043265222922091645,5.4070602159978876,0,,0.0,none,P05,1
E0009403,N0009651,N0009652,lateral,59.99999999999565,auto_road,derived,s5c_flows,1.4832,2.0,0.00178,3.6221,held,0.06396,0.2136,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,403.31928986023473,403.0192898602348,2.5313571124215173,2.612881770624597,2.2813571124215173,2.362881770624597,0.1517878327130112,0.04338876646306786,6.588143345393506,0,,0.0,none,P05,1
E0009404,N0009652,N0009653,lateral,59.99999999999565,auto_road,derived,s5c_flows,1.4832,2.0,0.00228,3.6221,held,0.06446,0.2736,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,403.0192898602348,402.7192898602348,2.612881770624597,2.6279391436714263,2.362881770624597,2.3779391436714263,0.15218921380751976,0.043539226793612856,6.570767894659541,0,,0.0,none,P05,1
E0009405,N0009653,N0009073,lateral,12.961706311880855,auto_road,derived,s5c_flows,1.4832,2.0,0.00278,3.6221,held,0.06496,0.3336,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,402.7192898602348,402.65448132867544,2.6279391436714263,3.0974717963245553,2.3779391436714263,2.8474717963245553,0.15258843317154,0.043689066155230355,1.415758940839823,0,,0.0,none,P05,1
E0009406,N0009654,N0009085,lateral,78.64746373543059,draft,provisional,s5c_flows,71.4,111.35,0.001825,3.6471,merrimack,3.015753,0.219,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,330.03363838095913,329.64040106228197,3.3782878885721175,4.290079894749283,3.1282878885721175,4.040079894749283,0.51603230918559,0.26304157239234904,2.5401337066004395,0,,0.0,none,P249,1
E0009407,N0009655,N0009656,lateral,91.14637174291717,draft,provisional,s5c_flows,3.2393,4.368,0.0,3.6221,held,0.135802,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,331.6700927734375,331.2143609147229,1.5500000000000114,2.3155768294177506,1.3000000000000114,2.0655768294177506,0.19530982006149752,0.060806644196143594,7.777930445263646,0,,0.0,none,P249,1
E0009408,N0009656,N0009085,lateral,36.950375059446976,draft,provisional,s5c_flows,9.718,13.104,0.00076,3.6221,held,0.408164,0.0911,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,331.2143609147229,331.0296090394256,2.3155768294177506,2.9008719176056275,2.0655768294177506,2.6508719176056275,0.2792001974863632,0.10063834321562468,2.205727610039371,0,,0.0,none,P249,1
E0009409,N0009657,N0009658,lateral,60.00000000002994,draft,drafted,s5c_flows,84.4015,110.972,0.007412,3.574,merrimack,3.498765,0.8894,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,330.7799423825201,330.47994238252,4.001582275683006,3.8595351565425062,3.751582275683006,3.6095351565425062,0.5388651638213745,0.2835849343566158,1.8557518042342471,0,,0.0,none,P249,1
E0009410,N0009658,N0009659,lateral,59.999999999940755,draft,drafted,s5c_flows,95.2359,121.304,0.007912,3.5222,merrimack,3.890292,0.9494,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,330.47994238252,330.17994238252027,3.8595351565425062,3.7357985842766084,3.6095351565425062,3.4857985842766084,0.5556289564682731,0.2993837995458557,1.7997622124578985,0,,0.0,none,P249,1
E0009411,N0009659,N0009660,lateral,11.80029118373194,draft,drafted,s5c_flows,95.2359,121.304,0.008412,3.5222,merrimack,3.890792,1.0094,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,330.17994238252027,330.12094092660163,3.7357985842766084,3.8379213780858663,3.4857985842766084,3.5879213780858663,0.5556494969588333,0.2994035502533269,0.35394888469310826,0,,0.0,none,P249,1
E0009412,N0009660,N0009082,lateral,82.5650189615475,draft,drafted,s5c_flows,98.4753,125.672,0.00851,3.5079,merrimack,4.006731,1.0212,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,330.12094092660163,329.7081158317939,3.8379213780858663,4.7138202033623315,3.5879213780858663,4.4638202033623315,0.5603569503822556,0.3039561422666829,2.45572692267029,0,,0.0,none,P249,1
E0009413,N0009661,N0009662,sub main,25.08849409086886,auto_road,derived,s5c_flows,72.3844,95.658,0.041058,3.6221,held,3.075598,4.927,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,399.4892649673996,399.36382249694526,7.072594163459769,7.066780530398489,6.822594163459769,6.816780530398489,0.519008770894741,0.2656588420841355,0.8056541461915874,0,,0.0,none,P05,1
E0009414,N0009662,N0009663,sub main,17.46879956933877,auto_road,derived,s5c_flows,73.4642,97.114,0.041267,3.6221,held,3.121074,4.9521,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,399.36382249694526,399.2764784990986,7.066780530398489,7.060801774338927,6.816780530398489,6.810801774338927,0.5212407964976836,0.26763319517104245,0.5585646047762367,0,,0.0,none,P05,1
E0009415,N0009663,N0009664,sub main,8.884331350715854,auto_road,derived,s5c_flows,73.4642,97.114,0.041413,3.6221,held,3.12122,4.9696,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,399.2764784990986,399.232056842345,7.060801774338927,7.074126018983122,6.810801774338927,6.824126018983122,0.5212479217626007,0.2676395140079837,0.284072478750402,0,,0.0,none,P05,1
E0009416,N0009664,N0009665,sub main,13.376959122217723,auto_road,derived,s5c_flows,73.4642,97.114,0.041487,3.6221,held,3.121294,4.9784,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,399.232056842345,399.1651720467339,7.074126018983122,7.119434886859835,6.824126018983122,6.869434886859835,0.5212515330997836,0.26764271665816763,0.42771925749127604,0,,0.0,none,P05,1
E0009417,N0009665,N0009666,sub main,13.336304849219006,auto_road,derived,s5c_flows,73.4642,97.114,0.041598,3.6221,held,3.121405,4.9918,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,399.1651720467339,399.0984905224878,7.119434886859835,7.231282426730957,6.869434886859835,6.981282426730957,0.5212569499813715,0.2676475205729123,0.4264149331628612,0,,0.0,none,P05,1
E0009418,N0009666,N0009667,sub main,19.254765613234973,auto_road,derived,s5c_flows,73.4642,97.114,0.04171,3.6221,held,3.121516,5.0052,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,399.0984905224878,399.00221669442163,7.231282426730957,7.428020121984616,6.981282426730957,7.178020121984616,0.5212623667139435,0.26765232441502296,0.6156453653917667,0,,0.0,none,P05,1
E0009419,N0009667,N0009668,sub main,17.055650845561697,auto_road,derived,s5c_flows,73.4642,97.114,0.04187,3.6221,held,3.121677,5.0244,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,399.00221669442163,398.9169384401938,7.428020121984616,7.498344762931197,7.178020121984616,7.248344762931197,0.5212702231513406,0.267659292020905,0.5453233942800886,0,,0.0,none,P05,1
E0009420,N0009668,N0009669,sub main,13.617358016029536,auto_road,derived,s5c_flows,73.4642,97.114,0.042012,3.6221,held,3.121819,5.0415,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,398.9169384401938,398.84885165011366,7.498344762931197,7.560938388948841,7.248344762931197,7.310938388948841,0.5212771521713788,0.2676654372359346,0.4353844514159906,0,,0.0,none,P05,1
E0009421,N0009669,N0009670,sub main,26.917336542800545,auto_road,derived,s5c_flows,73.4642,97.114,0.042126,3.6221,held,3.121932,5.0551,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,398.84885165011366,398.71426496739963,7.560938388948841,7.617369554084746,7.310938388948841,7.367369554084746,0.5212826659356473,0.26767032735734475,0.8606123031313785,0,,0.0,none,P05,1
E0009422,N0009670,N0009671,sub main,14.992674258038416,auto_road,derived,s5c_flows,73.4642,97.114,0.04235,3.6221,held,3.122157,5.082,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,398.71426496739963,398.6393015961094,7.617369554084746,7.606425942953081,7.367369554084746,7.356425942953081,0.5212936442100585,0.26768006410065825,0.4793419353487272,0,,0.0,none,P05,1
E0009423,N0009671,N0009672,sub main,12.000156247372853,auto_road,derived,s5c_flows,73.4642,97.114,0.042475,3.6221,held,3.122282,5.097,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,398.6393015961094,398.57930081487257,7.606425942953081,7.591628140205557,7.356425942953081,7.341628140205557,0.5212997429869347,0.2676854732735915,0.38366142859942587,0,,0.0,none,P05,1
E0009424,N0009672,N0009673,sub main,14.313133151916006,auto_road,derived,s5c_flows,73.4642,97.114,0.042575,3.6221,held,3.122382,5.109,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,398.57930081487257,398.507735149113,7.591628140205557,7.608170612605761,7.341628140205557,7.358170612605761,0.5213046218724366,0.26768980054564795,0.45760618492458693,0,,0.0,none,P05,1
E0009425,N0009673,N0009674,sub main,35.99987308122579,auto_road,derived,s5c_flows,73.4642,97.114,0.042694,3.6221,held,3.122501,5.1233,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,398.507735149113,398.3277357837069,7.608170612605761,7.41033184324624,7.358170612605761,7.16033184324624,0.5213104275886712,0.2676949499226182,1.1509416519105427,0,,0.0,none,P05,1
E0009426,N0009674,N0009675,sub main,24.747905927410653,auto_road,derived,s5c_flows,73.4642,97.114,0.042994,3.6221,held,3.122801,5.1593,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,398.3277357837069,398.2039962540698,7.41033184324624,7.224501060383318,7.16033184324624,6.974501060383318,0.5213250630884242,0.2677079311749473,0.7911860142435115,0,,0.0,none,P05,1
E0009427,N0009675,N0009123,sub main,21.838772471311504,auto_road,derived,s5c_flows,73.4642,97.114,0.0432,3.6221,held,3.123007,5.1841,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,398.2039962540698,398.09480239171324,7.224501060383318,7.10090683680238,6.974501060383318,6.85090683680238,0.5213351121683805,0.26771684466119006,0.6981680932148058,0,,0.0,none,P05,1
E0009428,N0009676,N0009677,sub main,65.00000000005656,draft,provisional,s5c_flows,141.1381,180.598,0.040681,3.3585,merrimack,5.526854,4.8818,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,330.90655931458747,330.5815593145872,2.2040058709594064,2.083296642444054,1.9540058709594064,1.8332966424440542,0.6137362646501169,0.3595851287375694,1.7651447302887833,0,,0.0,none,P249,1
E0009429,N0009677,N0009678,sub main,49.99999999986469,draft,provisional,s5c_flows,141.1381,180.598,0.041223,3.3585,merrimack,5.527396,4.9468,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,330.5815593145872,330.3315593145879,2.083296642444054,2.423933849474622,1.8332966424440542,2.173933849474622,0.613753019436051,0.359603867845364,1.357766572125037,0,,0.0,none,P249,1
E0009430,N0009678,N0009679,sub main,49.99999999986469,draft,provisional,s5c_flows,141.1381,180.598,0.04164,3.3585,merrimack,5.527812,4.9968,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,330.3315593145879,330.08155931458856,2.423933849474622,3.178725109239565,2.173933849474622,2.928725109239565,0.6137658782693968,0.35961825019068916,1.3577381259459784,0,,0.0,none,P249,1
E0009431,N0009679,N0009115,sub main,11.937237210596193,draft,provisional,s5c_flows,146.3294,187.598,0.042056,3.3438,merrimack,5.705212,5.0468,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,330.08155931458856,330.02187312853556,3.178725109239565,3.3059161781050648,2.928725109239565,3.0559161781050648,0.6191771990791706,0.3657174688478204,0.3213198964784514,0,,0.0,none,P249,1
E0009432,N0009680,N0009681,sub main,60.000000000045624,draft,provisional,s5c_flows,763.9863,992.666,0.133713,2.7377,merrimack,24.342017,16.0456,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,324.33849958232463,324.09849958232445,9.260590993847245,9.221599294628675,8.960590993847244,8.921599294628674,0.8174557716974591,0.647322346197647,1.2233077734887667,0,,0.0,none,P249,1
E0009433,N0009681,N0009682,sub main,62.06579631909985,draft,provisional,s5c_flows,769.0827,994.196,0.134213,2.7355,merrimack,24.484408,16.1056,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,324.09849958232445,323.85023639704804,9.221599294628675,9.584700126389464,8.921599294628674,9.284700126389463,0.8183870296993635,0.6499728387104531,1.2639862328117109,0,,0.0,none,P249,1
E0009434,N0009682,N0009115,sub main,38.24518355126733,draft,provisional,s5c_flows,769.0827,994.196,0.13473,2.7355,merrimack,24.484925,16.1677,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,323.85023639704804,323.69725566284296,9.584700126389464,9.630533643797662,9.284700126389463,9.330533643797661,0.8183903907411268,0.6499824736197257,0.778870002710093,0,,0.0,none,P249,1
E0009435,N0009683,N0009684,sub main,50.000000000004,draft,drafted,s5c_flows,878.0049,1158.256,0.133184,2.692,merrimack,27.490024,15.982,0.0,0.0,,315,HDPE,0.3,0.27,table11,minimum,velocity,1.0,329.6010228298101,329.4510228298101,6.65611828347113,7.245876584252414,6.29111828347113,6.880876584252414,0.7616639810201945,0.5179326791409857,1.0940957615157403,0,,0.0,none,P249,1
E0009436,N0009684,N0009685,sub main,50.00000000000425,draft,drafted,s5c_flows,880.1645,1161.168,0.1336,2.6912,merrimack,27.549578,16.032,0.0,0.0,,315,HDPE,0.3,0.27,table11,minimum,velocity,1.0,329.4510228298101,329.30102282981005,7.245876584252414,6.5531641819086985,6.880876584252414,6.188164181908698,0.7620638221883806,0.5186067920576518,1.0935217091665137,0,,0.0,none,P249,1
E0009437,N0009685,N0009686,sub main,50.000000000004,draft,drafted,s5c_flows,882.324,1164.08,0.134017,2.6904,merrimack,27.609114,16.082,0.0,0.0,,315,HDPE,0.3,0.27,table11,minimum,velocity,1.0,329.30102282981005,329.15102282981,6.5531641819086985,6.208779416283733,6.188164181908698,5.843779416283732,0.7624625935279042,0.5192805414628614,1.0929497924318854,0,,0.0,none,P249,1
E0009438,N0009686,N0009687,sub main,25.000000000002,draft,drafted,s5c_flows,882.324,1164.08,0.134434,2.6904,merrimack,27.609531,16.132,0.0,0.0,,315,HDPE,0.3,0.27,table11,minimum,velocity,1.0,329.15102282981,329.07602282981003,6.208779416283733,7.037960324486846,5.843779416283732,6.672960324486846,0.7624653832481526,0.5192852599581737,0.5464728967650605,0,,0.0,none,P249,1
E0009439,N0009687,N0009688,sub main,39.999999999910216,draft,drafted,s5c_flows,884.4836,1166.992,0.134642,2.6897,merrimack,27.668841,16.157,0.0,0.0,,315,HDPE,0.3,0.27,table11,minimum,velocity,1.0,329.07602282981003,328.9560228298103,7.037960324486846,9.870942502220942,6.672960324486846,9.505942502220941,0.7628616933057754,0.5199562945197158,0.8739024026442397,0,,0.0,none,P249,1
E0009440,N0009688,N0009689,sub main,35.00000000009603,draft,drafted,s5c_flows,885.5634,1168.448,0.134975,2.6893,merrimack,27.698719,16.197,0.0,0.0,,315,HDPE,0.3,0.27,table11,minimum,velocity,1.0,328.9560228298103,328.85102282981,9.870942502220942,8.740926633080619,9.505942502220941,8.375926633080619,0.7630609834905177,0.5202942766188565,0.7644648933124003,0,,0.0,none,P249,1
E0009441,N0009689,N0009690,sub main,4.171807726438356,draft,drafted,s5c_flows,886.6431,1169.904,0.135267,2.6889,merrimack,27.72855,16.232,0.0,0.0,,315,HDPE,1.0,0.27,table11,minimum,velocity,1.0,328.85102282981,328.80930475254564,8.740926633080619,8.841299495501232,8.375926633080619,8.476299495501232,1.1952645296373154,0.3697491554538095,0.05817133115718781,0,,0.0,none,P249,1
E0009442,N0009690,N0009100,sub main,20.737165655663116,draft,drafted,s5c_flows,886.6431,1169.904,0.135302,2.6889,merrimack,27.728585,16.2362,0.0,0.0,,315,HDPE,0.3,0.27,table11,minimum,velocity,1.0,328.80930475254564,328.74709325557865,8.841299495501232,9.150794928015102,8.476299495501232,8.785794928015102,0.7632599563882689,0.5206320844423455,0.4528200709360538,0,,0.0,none,P249,1
E0009443,N0009691,N0009692,sub main,50.00000000012183,draft,provisional,s5c_flows,549.4219,750.434,0.069063,2.8492,merrimack,18.18703,8.2875,0.0,0.0,,250,PVC-U,0.4,0.375,table11,dod,velocity,1.0,328.943212935533,328.7432129355325,9.524774125013892,8.714642289076892,9.22477412501389,8.414642289076891,0.7664871966671871,0.5359146260860013,1.0872110283887777,0,,0.0,none,P249,1
E0009444,N0009692,N0009693,sub main,49.99999999979141,draft,provisional,s5c_flows,551.5814,753.346,0.069479,2.8478,merrimack,18.250029,8.3375,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,328.7432129355325,328.5432129355333,8.714642289076892,8.431549027357335,8.414642289076891,8.131549027357334,0.767120943054698,0.5370469402571412,1.086312843984547,0,,0.0,none,P249,1
E0009445,N0009693,N0009694,sub main,5.000000000156655,draft,provisional,s5c_flows,551.5814,753.346,0.069896,2.8478,merrimack,18.250446,8.3875,0.0,0.0,,250,PVC-U,0.8,0.375,table11,minimum,velocity,1.0,328.5432129355333,328.503212935532,8.431549027357335,8.45888423243673,8.131549027357334,8.15888423243673,0.9959759631312272,0.43812317205439877,0.08367002459974476,0,,0.0,none,P249,1
E0009446,N0009694,N0009695,sub main,39.999999999849535,draft,provisional,s5c_flows,552.6612,754.802,0.069938,2.8471,merrimack,18.281768,8.3925,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,328.503212935532,328.3432129355326,8.45888423243673,8.970843460951755,8.15888423243673,8.670843460951755,0.7674392660151758,0.5376173049748507,0.868689805417092,0,,0.0,none,P249,1
E0009447,N0009695,N0009696,sub main,20.000000000255188,draft,provisional,s5c_flows,553.741,756.258,0.070271,2.8465,merrimack,18.313374,8.4325,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,328.3432129355326,328.2632129355316,8.970843460951755,11.227662308609013,8.670843460951755,10.927662308609012,0.7677556178318284,0.5381852171364816,0.4341659319653468,0,,0.0,none,P249,1
E0009448,N0009696,N0009697,sub main,19.99999999988375,draft,provisional,s5c_flows,554.8208,757.714,0.070438,2.8458,merrimack,18.344806,8.4525,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,328.2632129355316,328.1832129355321,11.227662308609013,10.070479691421042,10.927662308609012,9.770479691421041,0.7680695985939445,0.5387499425155027,0.43398844836666844,0,,0.0,none,P249,1
E0009449,N0009697,N0009698,sub main,35.000000000023306,draft,provisional,s5c_flows,554.8208,757.714,0.070604,2.8458,merrimack,18.344973,8.4725,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,328.1832129355321,328.043212935532,10.070479691421042,11.121337845718017,9.770479691421041,10.821337845718016,0.7680712651172954,0.538752942775786,0.759478136764612,0,,0.0,none,P249,1
E0009450,N0009698,N0009100,sub main,22.093431730482635,draft,provisional,s5c_flows,555.9006,759.17,0.070896,2.8451,merrimack,18.376523,8.5075,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,328.043212935532,327.95483920861005,11.121337845718017,9.943048974983697,10.821337845718016,9.643048974983696,0.768385791217204,0.5393197290397642,0.4792174274740365,0,,0.0,none,P249,1
E0009451,N0009699,N0009133,lateral,77.73912343275629,draft,drafted,s5c_flows,34.8497,41.65,0.002264,3.6221,held,1.463252,0.2716,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,341.7134082044495,341.3247125872857,3.449708250628646,2.534052061151783,3.199708250628646,2.284052061151783,0.41573189279127926,0.18414714616063504,3.116556799415663,0,,0.0,none,P01,1
E0009452,N0009700,N0009701,lateral,17.204650534085253,auto_block,provisional,s5c_flows,1.4832,2.0,0.0,3.6221,held,0.06218,0.0,0.0,0.0,,200,PVC-U,0.6,0.5,ground,minimum,tractive,1.0,404.61107177734374,404.5078438741392,1.5500000000000114,1.552947141485788,1.3000000000000114,1.302947141485788,0.15999841246296287,0.041091095630705315,1.7921688793910022,0,,0.0,none,P05,1
E0009453,N0009701,N0009702,lateral,6.708203932499369,auto_block,provisional,s5c_flows,2.9664,4.0,0.000143,3.6221,held,0.124504,0.0172,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,404.5078438741392,404.46759465054424,1.552947141485788,1.5540728299245075,1.302947141485788,1.3040728299245075,0.20203365962795314,0.056049657949986426,0.5533899602713552,0,,0.0,none,P05,1
E0009454,N0009702,N0009703,lateral,20.615528128088304,auto_block,provisional,s5c_flows,3.708,5.0,0.000199,3.6221,held,0.15565,0.0239,0.0,0.0,,200,PVC-U,0.6,0.5,ground,minimum,tractive,1.0,404.46759465054424,404.34390148177573,1.5540728299245075,1.558167610021144,1.3040728299245075,1.308167610021144,0.21752265933027243,0.06199648952016354,1.5795693953265355,0,,0.0,none,P05,1
E0009455,N0009703,N0009704,lateral,9.899494936611665,auto_block,provisional,s5c_flows,4.4496,6.0,0.000371,3.6221,held,0.186912,0.0445,0.0,0.0,,200,PVC-U,0.6,0.5,uniform,minimum,tractive,1.0,404.34390148177573,404.28450451215605,1.558167610021144,1.5553697554220776,1.308167610021144,1.3053697554220776,0.23100908247688692,0.06736429523447171,0.714221192118578,0,,0.0,none,P05,1
E0009456,N0009704,N0009705,lateral,7.0,auto_block,provisional,s5c_flows,4.4496,6.0,0.000454,3.6221,held,0.186994,0.0544,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,404.28450451215605,404.2425045121561,1.5553697554220776,1.5708804976095507,1.3053697554220776,1.3208804976095507,0.2310422869300703,0.0673777291996833,0.5049580672735386,0,,0.0,none,P05,1
E0009457,N0009705,N0009706,lateral,70.00000000011474,auto_block,provisional,s5c_flows,7.4161,10.0,0.000512,3.6221,held,0.311413,0.0614,0.0,0.0,,200,PVC-U,0.95,0.5,cover_min,minimum,tractive,1.0,404.2045162914989,403.5395162914978,1.6088687182667059,1.6170388842834313,1.3588687182667059,1.3670388842834313,0.3195319367842638,0.07640652789086791,3.65117389644926,0,,0.0,none,P05,1
E0009458,N0009706,N0009707,lateral,69.99999999965995,auto_block,provisional,s5c_flows,8.1577,11.0,0.001095,3.6221,held,0.343086,0.1314,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,403.5395162914978,403.1895162914995,1.6170388842834313,2.015958562016124,1.3670388842834313,1.7659585620161238,0.26411388022624555,0.09286180965655752,4.417286458635221,0,,0.0,none,P05,1
E0009459,N0009707,N0009123,lateral,19.288463982599268,auto_block,provisional,s5c_flows,8.8993,12.0,0.001679,3.6221,held,0.37476,0.2014,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,403.1895162914995,403.0930739715865,2.015958562016124,2.1026352569291475,1.7659585620161238,1.8526352569291475,0.27168999750646544,0.0967329341999745,1.1832397315338692,0,,0.0,none,P05,1
E0009460,N0009708,N0009709,lateral,37.9722787902179,auto_road,derived,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,1.6,0.5,ground,minimum,tractive,1.0,343.4329406738281,342.82538421318463,1.5500000000000114,1.562524722362241,1.3000000000000114,1.312524722362241,0.19992910153279222,0.028590177643174813,3.16547870379188,0,,0.0,none,P01,1
E0009461,N0009709,N0009133,lateral,28.0126245641829,auto_road,derived,s5c_flows,2.1596,2.912,0.000316,3.6221,held,0.090851,0.038,0.0,0.0,,200,PVC-U,1.85,0.5,cover_min,minimum,tractive,1.0,342.75538456522673,342.2371510107894,1.6325243703201409,1.6216136376481245,1.3825243703201409,1.3716136376481245,0.26660705260229456,0.03761721582864849,1.7511805164665655,0,,0.0,none,P01,1
E0009462,N0009710,N0009711,main,47.2178849217205,draft,drafted,s5c_flows,31.8486,44.01,0.010131,3.6221,held,1.345306,1.2157,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,326.98864612394885,326.7289477568794,5.052430536207396,5.001154782183107,4.802430536207396,4.751154782183107,0.4190471975908383,0.1727468864427369,1.8779859481693553,0,,0.0,none,P249,1
E0009463,N0009711,N0009113,main,30.482808445409997,draft,drafted,s5c_flows,31.8486,44.01,0.010524,3.6221,held,1.3457,1.2629,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,326.7289477568794,326.5612923104296,5.001154782183107,5.0518668692578785,4.751154782183107,4.8018668692578785,0.41908471928786556,0.17277125060386184,1.2122770982602378,0,,0.0,none,P249,1
E0009464,N0009712,N0009713,lateral,80.00000000001927,draft,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.65,0.5,cover_min,minimum,tractive,1.0,330.86307005494467,330.3430700549445,1.5812048473990785,1.6124047985711059,1.3312048473990785,1.3624047985711059,0.14749918747267127,0.03506296930500222,9.039597818670664,0,,0.0,none,P249,1
E0009465,N0009713,N0009113,lateral,82.44881322172978,draft,provisional,s5c_flows,3.2393,4.368,0.000667,3.6221,held,0.136468,0.08,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,330.3430700549445,329.93082598883586,1.6124047985711059,1.6823331908516366,1.3624047985711059,1.4323331908516366,0.19562593492349256,0.06094125927148422,7.024359462186061,0,,0.0,none,P249,1
E0009466,N0009714,N0009715,sub main,37.377564192147254,auto_road,derived,s5c_flows,139.1155,176.676,0.138657,3.3643,merrimack,5.555662,16.6389,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,395.3667736055386,395.17988578457783,7.767412185477042,8.09718330721904,7.517412185477042,7.847183307219041,0.614624911113927,0.36058024334206984,1.0135602900855776,0,,0.0,none,P258,1
E0009467,N0009715,N0009716,sub main,16.477686616854868,auto_road,derived,s5c_flows,139.1155,176.676,0.138969,3.3643,merrimack,5.555973,16.6763,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,395.17988578457783,395.0974973514936,8.09718330721904,8.255285851631413,7.847183307219041,8.005285851631413,0.6146344836136112,0.3605909763122467,0.4468153310668442,0,,0.0,none,P258,1
E0009468,N0009716,N0009717,sub main,39.492286410681096,auto_road,derived,s5c_flows,139.1155,176.676,0.139106,3.3643,merrimack,5.55611,16.6927,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,395.0974973514936,394.9000359194402,8.255285851631413,8.70817941259105,8.005285851631413,8.45817941259105,0.6146387002964301,0.36059570427402654,1.0708807844249155,0,,0.0,none,P258,1
E0009469,N0009717,N0009718,sub main,75.51172454153294,auto_road,derived,s5c_flows,139.1155,176.676,0.139435,3.3643,merrimack,5.556439,16.7322,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,394.9000359194402,394.5224772967325,8.70817941259105,9.919295164204982,8.45817941259105,9.669295164204982,0.6146488261367525,0.3606070581173759,2.0475573837325993,0,,0.0,none,P258,1
E0009470,N0009718,N0009719,sub main,39.321237168399556,auto_road,derived,s5c_flows,142.8235,181.676,0.140065,3.3536,merrimack,5.683782,16.8077,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,394.5224772967325,394.32587111089055,9.919295164204982,10.407344221140704,9.669295164204982,10.157344221140704,0.6185310469662989,0.36498422256470275,1.0595328335108887,0,,0.0,none,P258,1
E0009471,N0009719,N0009124,sub main,21.854094758660544,auto_road,derived,s5c_flows,142.8235,181.676,0.140392,3.3536,merrimack,5.68411,16.8471,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,394.32587111089055,394.21660063709726,10.407344221140704,10.568738718371492,10.157344221140704,10.318738718371492,0.6185409521167309,0.3649954525799065,0.5888614349589647,0,,0.0,none,P258,1
E0009472,N0009720,N0009721,lateral,5.617140994253825,auto_road,derived,s5c_flows,1.8214,2.456,0.0,3.6221,held,0.076357,0.0,0.0,0.0,,200,PVC-U,0.75,0.5,table11,minimum,tractive,1.0,403.7959777832031,403.7538492257462,1.5500000000000114,1.557491106285056,1.3000000000000114,1.307491106285056,0.18509428157343194,0.04277387299669924,0.5057909719039908,0,,0.0,none,P258,1
E0009473,N0009721,N0009722,lateral,5.1195161387751655,auto_road,derived,s5c_flows,1.8214,2.456,4.7e-05,3.6221,held,0.076404,0.0056,0.0,0.0,,200,PVC-U,0.8,0.5,table11,minimum,tractive,1.0,403.7538492257462,403.712893096636,1.557491106285056,1.5553564150827697,1.307491106285056,1.3053564150827697,0.18924600005838094,0.04215792471981336,0.45086960333779263,0,,0.0,none,P258,1
E0009474,N0009722,N0009723,lateral,5.399953725883108,auto_road,derived,s5c_flows,1.8214,2.456,8.9e-05,3.6221,held,0.076447,0.0107,0.0,0.0,,200,PVC-U,1.6,0.5,ground,minimum,tractive,1.0,403.712893096636,403.6264938370218,1.5553564150827697,1.551484678603174,1.3053564150827697,1.301484678603174,0.23939537038068864,0.03601096405857282,0.3759438982533409,0,,0.0,none,P258,1
E0009475,N0009723,N0009724,lateral,11.274500606529571,auto_road,derived,s5c_flows,1.8214,2.456,0.000134,3.6221,held,0.076492,0.0161,0.0,0.0,,200,PVC-U,0.75,0.5,ground,minimum,tractive,1.0,403.6264938370218,403.54193508247283,1.551484678603174,1.5544089116677924,1.301484678603174,1.3044089116677924,0.18520489548235594,0.042807518059039734,1.0145970653354632,0,,0.0,none,P258,1
E0009476,N0009724,N0009725,lateral,32.84346624466495,auto_road,derived,s5c_flows,2.563,3.456,0.000228,3.6221,held,0.107676,0.0274,0.0,0.0,,200,PVC-U,0.65,0.5,cover_min,minimum,tractive,1.0,403.5085615817514,403.29507905116105,1.587782412389231,1.5833999527451965,1.337782412389231,1.3333999527451965,0.19784939273114988,0.05154466306908215,2.7667060106753953,0,,0.0,none,P258,1
E0009477,N0009725,N0009726,lateral,10.640937065731581,auto_road,derived,s5c_flows,2.563,3.456,0.000502,3.6221,held,0.10795,0.0603,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,403.29507905116105,403.2418743658324,1.5833999527451965,1.574348778698834,1.3333999527451965,1.324348778698834,0.18098517146037243,0.0548289128471022,0.9799087387353043,0,,0.0,none,P258,1
E0009478,N0009726,N0009727,lateral,5.82423023692533,auto_road,derived,s5c_flows,2.563,3.456,0.000591,3.6221,held,0.108038,0.0709,0.0,0.0,,200,PVC-U,1.25,0.5,ground,minimum,tractive,1.0,403.2418743658324,403.16907148787084,1.574348778698834,1.5516316371291623,1.324348778698834,1.3016316371291623,0.24753369799015656,0.04442737722257947,0.3921506636749539,0,,0.0,none,P258,1
E0009479,N0009727,N0009728,lateral,4.5401815927498435,auto_road,derived,s5c_flows,2.563,3.456,0.000639,3.6221,held,0.108087,0.0767,0.0,0.0,,200,PVC-U,0.9,0.5,table11,minimum,tractive,1.0,403.16907148787084,403.1282098535361,1.5516316371291623,1.5743353124795476,1.3016316371291623,1.3243353124795476,0.22139137599088612,0.04790816425691327,0.3417915123108157,0,,0.0,none,P258,1
E0009480,N0009728,N0009729,lateral,6.125806039835339,auto_road,derived,s5c_flows,2.563,3.456,0.000677,3.6221,held,0.108125,0.0813,0.0,0.0,,200,PVC-U,0.7,0.5,table11,minimum,tractive,1.0,403.1282098535361,403.0853292112572,1.5743353124795476,1.5909708375709215,1.3243353124795476,1.3409708375709215,0.20321149073706027,0.05076637946959636,0.5024163100239947,0,,0.0,none,P258,1
E0009481,N0009729,N0009730,lateral,17.27973804315008,auto_road,derived,s5c_flows,2.563,3.456,0.000728,3.6221,held,0.108176,0.0874,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,403.0853292112572,402.9989305210415,1.5909708375709215,1.6333936977085273,1.3409708375709215,1.3833936977085273,0.18111130496071698,0.05488050355978405,1.5901582406187595,0,,0.0,none,P258,1
E0009482,N0009730,N0009731,lateral,26.610066717606777,auto_road,derived,s5c_flows,2.563,3.456,0.000872,3.6221,held,0.10832,0.1047,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,402.9989305210415,402.86588018745346,1.6333936977085273,1.686854187546544,1.3833936977085273,1.436854187546544,0.18119157696355426,0.05491334583267457,2.4476916609060746,0,,0.0,none,P258,1
E0009483,N0009731,N0009732,lateral,69.70022243941104,auto_road,derived,s5c_flows,5.126,6.912,0.001094,3.6221,held,0.215989,0.1313,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,402.86588018745346,402.51737907525643,1.686854187546544,1.7733924091185713,1.436854187546544,1.5233924091185713,0.22742750432611777,0.07507924669469782,5.107871088117893,0,,0.0,none,P258,1
E0009484,N0009732,N0009733,lateral,15.329996750229876,auto_road,derived,s5c_flows,5.126,6.912,0.001675,3.6221,held,0.21657,0.201,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,402.51737907525643,402.44072909150526,1.7733924091185713,1.7989559670884887,1.5233924091185713,1.5489559670884887,0.22762651498743294,0.07517143904916748,1.12245247813626,0,,0.0,none,P258,1
E0009485,N0009733,N0009734,lateral,15.948695924049309,auto_road,derived,s5c_flows,5.126,6.912,0.001803,3.6221,held,0.216697,0.2163,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,402.44072909150526,402.36098561188504,1.7989559670884887,1.9441901693649584,1.5489559670884887,1.6941901693649584,0.22766996617643803,0.07519157412401248,1.1675303651082303,0,,0.0,none,P258,1
E0009486,N0009734,N0009124,lateral,55.425798687211675,auto_road,derived,s5c_flows,5.126,6.912,0.001935,3.6221,held,0.21683,0.2323,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,402.36098561188504,402.083856618449,1.9441901693649584,2.7014827370197736,1.6941901693649584,2.4514827370197736,0.22771545088279022,0.07521265388886164,4.0566562693587604,0,,0.0,none,P258,1
