EDGE_UID,US_NODE,DS_NODE,TIER,LEN_M,SRC,CONFIDENCE,STAGE,QADF_M3D,N_PROP,QINF_LS,PF,PF_METH,QPK_LS,UPSTR_KM,ON_WADI_M,ON_DUAL_M,CROSS_ID,DN,MATERIAL,SLOPE_LAID,SLOPE_MIN,GRAD_BY,SIZED_BY,CLEAN_BY,TAU_PA,INV_UP,INV_DN,US_DEPTH,DS_DEPTH,COVER_US,COVER_DN,V_PK_MS,DOD_PK,RET_MIN,PAST_CAP,CAP_EXIT,CAP_LEN_M,TIE_TYPE,PACKAGE,PHASE
E0009487,N0009735,N0009736,lateral,12.36931687685298,auto_block,provisional,s5c_flows,6.4787,8.736,0.00048,3.6221,held,0.272084,0.0576,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,341.07724614831073,341.01539956392645,1.61705927161114,1.9027217739641742,1.36705927161114,1.6527217739641742,0.2451152325517683,0.08345458582056184,0.8410545486492483,0,,0.0,none,P01,1
E0009488,N0009736,N0009143,lateral,29.78004733893051,auto_block,provisional,s5c_flows,7.5585,10.192,0.000583,3.6221,held,0.317454,0.07,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,341.01539956392645,340.8664993272318,1.9027217739641742,1.986222840736957,1.6527217739641742,1.736222840736957,0.257609302569773,0.08959284900812195,1.9266933195515226,0,,0.0,none,P01,1
E0009489,N0009737,N0009738,lateral,50.00000000002531,draft,provisional,s5c_flows,3.2393,4.368,0.0,3.6221,held,0.135802,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,327.2155565851162,326.9655565851161,1.5948682195713104,1.716023004727674,1.3448682195713104,1.466023004727674,0.19530982006149752,0.060806644196143594,4.266725211622037,0,,0.0,none,P252,1
E0009490,N0009738,N0009152,lateral,51.591392285095594,draft,provisional,s5c_flows,8.6382,11.648,0.000417,3.6221,held,0.362554,0.05,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,326.9655565851161,326.7075996236906,1.716023004727674,2.430553452481263,1.466023004727674,2.180553452481263,0.268826566360523,0.09526175033692477,3.1985549260476507,0,,0.0,none,P252,1
E0009491,N0009739,N0009152,lateral,24.774742931587827,draft,provisional,s5c_flows,3.2393,4.368,0.0,3.6221,held,0.135802,0.0,0.0,0.0,,200,PVC-U,0.95,0.5,cover_min,minimum,tractive,1.0,327.8167106713129,327.5813506134628,1.551453391187124,1.5568024627090722,1.301453391187124,1.3068024627090722,0.2433587530051541,0.052421881219179206,1.696722953640321,0,,0.0,none,P252,1
E0009492,N0009740,N0009741,main,40.00000000003518,draft,drafted,s5c_flows,72.5115,92.434,0.014043,3.6221,held,3.053911,1.6852,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,323.4739663645773,323.2739663645771,7.926454778000846,7.93983978776663,7.676454778000846,7.68983978776663,0.5179353506918691,0.26471291505526595,1.2871619320378602,0,,0.0,none,P252,1
E0009493,N0009741,N0009742,main,40.00000000003518,draft,drafted,s5c_flows,72.5115,92.434,0.014376,3.6221,held,3.054245,1.7252,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,323.2739663645771,323.07396636457696,7.93983978776663,7.987557072923039,7.68983978776663,7.737557072923039,0.5179519269311829,0.2647275049127691,1.2871207384383936,0,,0.0,none,P252,1
E0009494,N0009742,N0009180,main,18.434669512268393,draft,drafted,s5c_flows,72.5115,92.434,0.01471,3.6221,held,3.054578,1.7652,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,323.07396636457696,322.9817930170156,7.987557072923039,8.03093281306252,7.737557072923039,7.78093281306252,0.517968452147661,0.2647420504097232,0.593172210773083,0,,0.0,none,P252,1
E0009495,N0009743,N0009744,lateral,55.00000000002463,draft,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,1.4,0.5,cover_min,minimum,tractive,1.0,330.25090683836027,329.48090683835994,1.6766749487491097,1.6810194311713076,1.4266749487491097,1.4310194311713076,0.19116117367573734,0.02946309513126258,4.79525548541567,0,,0.0,none,P252,1
E0009496,N0009744,N0009745,lateral,59.999999999903835,draft,provisional,s5c_flows,7.5585,10.192,0.000458,3.6221,held,0.317329,0.055,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,329.48090683835994,329.18090683836044,1.6810194311713076,2.5622877417176824,1.4310194311713076,2.3122877417176824,0.2575766810756258,0.08957658146877664,3.8823390216166045,0,,0.0,none,P252,1
E0009497,N0009745,N0009746,lateral,60.00000000006618,draft,provisional,s5c_flows,14.0372,18.928,0.000958,3.6221,held,0.589432,0.115,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,329.18090683836044,328.8809068383601,2.5622877417176824,3.29932997804616,2.3122877417176824,3.04932997804616,0.3136887471119183,0.11945467301357202,3.18787335920699,0,,0.0,none,P252,1
E0009498,N0009746,N0009747,lateral,59.99999999995839,draft,provisional,s5c_flows,18.3563,24.752,0.001458,3.6221,held,0.771001,0.175,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,328.8809068383601,328.5809068383603,3.29932997804616,3.582392722186569,3.04932997804616,3.332392722186569,0.34123779243566443,0.13555182561682994,2.9305077636963155,0,,0.0,none,P252,1
E0009499,N0009747,N0009748,lateral,10.000000000083114,draft,provisional,s5c_flows,21.5956,29.12,0.001958,3.6221,held,0.907302,0.235,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,328.5809068383603,328.5309068383599,3.582392722186569,3.645637351093228,3.332392722186569,3.395637351093228,0.35896097215016254,0.14642601150217044,0.46430302901656667,0,,0.0,none,P252,1
E0009500,N0009748,N0009180,lateral,82.80740203957673,draft,provisional,s5c_flows,25.9147,34.944,0.002042,3.6221,held,1.088454,0.245,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,328.5309068383599,328.116869828162,3.645637351093228,2.8958560019161155,3.395637351093228,2.6458560019161155,0.37973322599053055,0.15970538853598232,3.634455119712635,0,,0.0,none,P252,1
E0009501,N0009749,N0009750,sub main,79.9999999999514,draft,provisional,s5c_flows,400.5412,604.688,0.228586,2.9602,merrimack,13.951899,27.4303,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,velocity,1.0,324.8690121822344,324.4290121822347,11.046667749406197,11.444156763077785,10.796667749406197,11.194156763077785,0.806896338774062,0.5958847629355724,1.652422088515472,0,,0.0,none,P274,1
E0009502,N0009750,N0009751,sub main,79.99995936920715,draft,provisional,s5c_flows,400.5412,604.688,0.229253,2.9602,merrimack,13.952566,27.5103,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,velocity,1.0,324.4290121822347,323.9890124057041,11.444156763077785,11.892487838436523,11.194156763077785,11.642487838436523,0.8069048468772132,0.5959032907053095,1.6524038259449765,0,,0.0,none,P274,1
E0009503,N0009751,N0009196,sub main,5.419544821083254,draft,provisional,s5c_flows,400.5412,604.688,0.229919,2.9602,merrimack,13.953232,27.5903,0.0,0.0,,200,PVC-U,0.75,0.5,table11,minimum,velocity,1.0,323.9890124057041,323.948365819546,11.892487838436523,11.962522852329016,11.642487838436523,11.712522852329016,0.9099140641347127,0.5401291645132025,0.09926843707372515,0,,0.0,none,P274,1
E0009504,N0009752,N0009196,lateral,59.74578216839002,draft,provisional,s5c_flows,2.9664,4.0,0.001048,3.6221,held,0.125409,0.1258,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,334.0067741018598,333.70804519101785,2.016693915718349,2.2028434808571546,1.7666939157183492,1.9528434808571546,0.190229461188414,0.05865919479394768,5.234536385263552,0,,0.0,none,P274,1
E0009505,N0009753,N0009223,lateral,92.41458026947225,draft,drafted,s5c_flows,3.2393,4.368,0.0,3.6221,held,0.135802,0.0,0.0,0.0,,200,PVC-U,0.55,0.5,cover_min,minimum,tractive,1.0,337.85215807122506,337.343877879743,1.8120570166655625,1.8245791515070096,1.5620570166655625,1.5745791515070096,0.20181564705026842,0.05947624497944179,7.631930561397745,0,,0.0,none,P01,1
E0009506,N0009754,N0009755,lateral,60.000000000043364,draft,drafted,s5c_flows,4.3191,5.824,0.0,3.6221,held,0.181069,0.0,0.0,0.0,,200,PVC-U,1.5,0.5,cover_min,minimum,tractive,1.0,339.81110832780536,338.9111083278047,1.569171213210268,1.5953003636015524,1.319171213210268,1.3453003636015524,0.31284384935966836,0.05372812636629462,3.1964828525397952,0,,0.0,none,P01,1
E0009507,N0009755,N0009756,lateral,60.000000000072006,draft,drafted,s5c_flows,13.5862,18.56,0.0005,3.6221,held,0.570067,0.06,0.0,0.0,,200,PVC-U,0.95,0.5,ground,minimum,tractive,1.0,338.9111083278047,338.341108327804,1.5953003636015524,1.5677661839147277,1.3453003636015524,1.3177661839147277,0.38792318235795487,0.10099601092430896,2.577829955721629,0,,0.0,none,P01,1
E0009508,N0009756,N0009757,lateral,59.99999999969527,draft,drafted,s5c_flows,18.9851,25.84,0.001,3.6221,held,0.796903,0.12,0.0,0.0,,200,PVC-U,1.2,0.5,cover_min,minimum,tractive,1.0,338.3361588563644,337.6161588563681,1.5727156553543296,1.563620196366287,1.3227156553543296,1.313620196366287,0.4676518288451187,0.11173148324386509,2.138342968666355,0,,0.0,none,P01,1
E0009509,N0009757,N0009758,lateral,20.000000000052644,draft,drafted,s5c_flows,22.6279,30.752,0.0015,3.6221,held,0.950118,0.18,0.0,0.0,,200,PVC-U,1.2,0.5,cover_min,minimum,tractive,1.0,337.609913705807,337.36991370580637,1.5698653469273722,1.5700582180217566,1.3198653469273722,1.3200582180217566,0.4942198020297534,0.12133774763422997,0.6744637344865901,0,,0.0,none,P01,1
E0009510,N0009758,N0009759,lateral,4.915758688442157,draft,drafted,s5c_flows,22.6279,30.752,0.001667,3.6221,held,0.950285,0.2,0.0,0.0,,200,PVC-U,0.85,0.5,table11,minimum,tractive,1.0,337.36991370580637,337.32812975695464,1.5700582180217566,1.5941114539828618,1.3200582180217566,1.3441114539828618,0.4383605800789557,0.13175277868752294,0.18689935910587394,0,,0.0,none,P01,1
E0009511,N0009759,N0009223,lateral,67.2116381292585,draft,drafted,s5c_flows,24.7874,33.664,0.001708,3.6221,held,1.04086,0.2049,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,337.32812975695464,336.99207156630837,1.5941114539828618,2.1763854649416317,1.3441114539828618,1.9263854649416317,0.37453626178995336,0.1563279327180152,2.9908825475734573,0,,0.0,none,P01,1
E0009512,N0009760,N0009761,lateral,44.99873305222115,auto_road,derived,s5c_flows,4.3191,5.824,0.0,3.6221,held,0.181069,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,337.8578369140625,337.6328432488014,1.5500000000000114,2.3432309699485927,1.3000000000000114,2.0932309699485927,0.214700651244523,0.06927965601494754,3.4931374444203867,0,,0.0,none,P01,1
E0009513,N0009761,N0009762,lateral,36.79818723119988,auto_road,derived,s5c_flows,8.6382,11.648,0.000375,3.6221,held,0.362513,0.045,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,337.6328432488014,337.4488523126454,2.3432309699485927,2.1839601873546144,2.0932309699485927,1.9339601873546144,0.26881683308261983,0.09525676628880989,2.281490758919482,0,,0.0,none,P01,1
E0009514,N0009762,N0009224,lateral,48.08016299083801,auto_road,derived,s5c_flows,11.8776,16.016,0.000682,3.6221,held,0.498621,0.0818,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,337.4488523126454,337.2084514976912,2.1839601873546144,1.7176349280900354,1.9339601873546144,1.4676349280900354,0.2975412176967732,0.11046306014756516,2.693193420563159,0,,0.0,none,P01,1
E0009515,N0009763,N0009764,main,79.91848677462723,auto_road,derived,s5c_flows,68.222,91.992,0.006477,3.6221,held,2.866518,0.7773,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,336.28765911015677,335.88806667628364,2.145995674999483,3.0839487045757323,1.895995674999483,2.8339487045757323,0.5084064701547437,0.2564159972905399,2.619901314732889,0,,0.0,none,P01,1
E0009516,N0009764,N0009224,main,37.41057651865063,auto_road,derived,s5c_flows,71.4613,96.36,0.007143,3.6221,held,3.002986,0.8572,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,335.88806667628364,335.7010137936904,3.0839487045757323,3.225072632090871,2.8339487045757323,2.975072632090871,0.5153914373610122,0.2624803524459658,1.2097787495981083,0,,0.0,none,P01,1
E0009517,N0009765,N0009766,lateral,39.999999999925436,draft,drafted,s5c_flows,83.5701,106.91,0.006654,3.5783,merrimack,3.46776,0.7985,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,334.3315848375921,334.13158483759247,4.285419556939132,3.900183961235655,4.035419556939132,3.650183961235655,0.5374757880117844,0.28230352140068593,1.2403659504952564,0,,0.0,none,P255,1
E0009518,N0009766,N0009767,lateral,39.99999999989611,draft,drafted,s5c_flows,85.7297,109.822,0.006987,3.5673,merrimack,3.546589,0.8385,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,334.13158483759247,333.931584837593,3.900183961235655,4.038996217094507,3.650183961235655,3.788996217094507,0.5409894621077965,0.28555227789262594,1.2323098939256167,0,,0.0,none,P255,1
E0009519,N0009767,N0009768,lateral,17.338367584215167,draft,drafted,s5c_flows,85.7297,109.822,0.007321,3.5673,merrimack,3.546923,0.8785,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,333.931584837593,333.8448929996719,4.038996217094507,4.031785467124962,3.788996217094507,3.781785467124962,0.5410042190479089,0.28556597899729497,0.5341414778221216,0,,0.0,none,P255,1
E0009520,N0009768,N0009769,lateral,49.99999999980762,draft,drafted,s5c_flows,86.8094,111.278,0.007465,3.5619,merrimack,3.586225,0.8958,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,333.8448929996719,333.5948929996729,4.031785467124962,4.464250066733371,3.781785467124962,4.214250066733371,0.5427331288307099,0.28717449922574867,1.5354384854403489,0,,0.0,none,P255,1
E0009521,N0009769,N0009770,lateral,50.000000000202434,draft,drafted,s5c_flows,90.704,113.278,0.007882,3.543,merrimack,3.727391,0.9458,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,333.5948929996729,333.34489299967186,4.464250066733371,4.845414617515644,4.214250066733371,4.595414617515644,0.5488230225781123,0.29289320534861596,1.5184008306030956,0,,0.0,none,P255,1
E0009522,N0009770,N0009226,lateral,3.7677796355379285,draft,drafted,s5c_flows,90.704,113.278,0.008299,3.543,merrimack,3.727807,0.9958,0.0,0.0,,200,PVC-U,1.1,0.5,table11,minimum,tractive,1.0,333.34489299967186,333.30344742368095,4.845414617515644,4.901600183740925,4.595414617515644,4.651600183740925,0.7273695601489729,0.23964618295859202,0.08633345509551447,0,,0.0,none,P255,1
E0009523,N0009771,N0009772,lateral,90.68234009842341,draft,provisional,s5c_flows,6.4787,8.736,0.0,3.6221,held,0.271603,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,335.8825567060784,335.4291450055863,1.5500909989997353,2.4401787248824576,1.3000909989997353,2.1901787248824576,0.24497510502788622,0.08338678812422098,6.169493568751321,0,,0.0,none,P255,1
E0009524,N0009772,N0009773,lateral,64.31765990156549,draft,provisional,s5c_flows,12.4411,17.016,0.000756,3.6221,held,0.52232,0.0907,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,335.4291450055863,335.10755670607847,2.4401787248824576,3.8581415361090308,2.1901787248824576,3.6081415361090308,0.30194655324722974,0.11288412515472904,3.5501680242122773,0,,0.0,none,P255,1
E0009525,N0009773,N0009226,lateral,50.756157236799694,draft,provisional,s5c_flows,15.6805,21.384,0.001292,3.6221,held,0.658657,0.155,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,335.10755670607847,334.8537759198945,3.8581415361090308,3.351271687527401,3.6081415361090308,3.101271687527401,0.32483191407416173,0.12584949486691516,2.6042267317167846,0,,0.0,none,P255,1
E0009526,N0009774,N0009775,main,60.000000000038405,draft,drafted,s5c_flows,165.9304,207.958,0.017739,3.2933,merrimack,6.342542,2.1286,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,327.00457405244913,326.70457405244895,9.58374381864462,9.643509443644803,9.33374381864462,9.393509443644803,0.6375156983389006,0.38711721438078783,1.5685888247241941,0,,0.0,none,P270,1
E0009527,N0009775,N0009776,main,60.000000000038405,draft,drafted,s5c_flows,171.7327,215.782,0.018239,3.2797,merrimack,6.537044,2.1886,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,326.70457405244895,326.40457405244877,9.643509443644803,10.22356925809811,9.393509443644803,9.97356925809811,0.6427985961998454,0.3935050172447693,1.5556972369145332,0,,0.0,none,P270,1
E0009528,N0009776,N0009777,main,14.999999999878565,draft,drafted,s5c_flows,176.0519,221.606,0.018739,3.2698,merrimack,6.681439,2.2486,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,326.40457405244877,326.32957405244935,10.22356925809811,10.391678388956905,9.97356925809811,10.141678388956905,0.6466332972339766,0.39820831479057317,0.3866178884807977,0,,0.0,none,P270,1
E0009529,N0009777,N0009233,main,41.54479894805406,draft,drafted,s5c_flows,178.2114,224.518,0.018864,3.265,merrimack,6.75335,2.2636,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,326.32957405244935,326.1218500577091,10.391678388956905,9.666815713775293,10.141678388956905,9.416815713775293,0.6485162214420268,0.4005387967356876,1.0676885063279766,0,,0.0,none,P270,1
E0009530,N0009778,N0009779,lateral,49.99999999989699,draft,drafted,s5c_flows,5.3989,7.28,0.0,3.6221,held,0.226336,0.0,0.0,0.0,,200,PVC-U,1.3,0.5,cover_min,minimum,tractive,1.0,336.98138932224583,336.33138932224716,1.5554453945510431,1.555726156268463,1.3054453945510431,1.305726156268463,0.320668122409006,0.06142581309064207,2.598740801147412,0,,0.0,none,P255,1
E0009531,N0009779,N0009234,lateral,52.74064815455096,draft,drafted,s5c_flows,13.3608,18.016,0.000417,3.6221,held,0.560536,0.05,0.0,0.0,,200,PVC-U,1.55,0.5,cover_min,minimum,tractive,1.0,336.27809689411254,335.460616847717,1.6090185844030884,1.6274568827517442,1.3590185844030884,1.3774568827517442,0.4569077266563351,0.0893206871454347,1.9238256463914007,0,,0.0,none,P255,1
E0009532,N0009780,N0009781,main,70.00000000012622,draft,provisional,s5c_flows,212.4534,268.984,0.024679,3.1963,merrimack,7.884214,2.9615,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,332.4700607389301,332.12006073892945,4.542970266929274,4.876399222008047,4.292970266929274,4.626399222008047,0.6760057835568278,0.4362871844986881,1.7258234989208425,0,,0.0,none,P255,1
E0009533,N0009781,N0009782,main,59.99999999983117,draft,provisional,s5c_flows,214.6129,271.896,0.025262,3.1924,merrimack,7.954979,3.0315,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,332.12006073892945,331.8200607389303,4.876399222008047,6.6665115266947055,4.626399222008047,6.4165115266947055,0.6776048934323924,0.43847501977820613,1.4757862726340545,0,,0.0,none,P255,1
E0009534,N0009782,N0009783,main,70.00000000015608,draft,provisional,s5c_flows,218.9321,277.72,0.025762,3.1847,merrimack,8.095586,3.0915,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,331.8200607389303,331.47006073892953,6.6665115266947055,6.577455130211092,6.4165115266947055,6.327455130211092,0.6807436437352359,0.44280735230917145,1.7138120603929192,0,,0.0,none,P255,1
E0009535,N0009783,N0009784,main,69.99999999972646,draft,provisional,s5c_flows,222.5748,282.632,0.026346,3.1783,merrimack,8.214077,3.1615,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,331.47006073892953,331.1200607389309,6.577455130211092,5.934046927084751,6.327455130211092,5.684046927084751,0.6833496352264136,0.44644351301798046,1.7072763436473586,0,,0.0,none,P255,1
E0009536,N0009784,N0009234,main,6.61693486159254,draft,provisional,s5c_flows,223.6546,284.088,0.026929,3.1765,merrimack,8.249565,3.2315,0.0,0.0,,200,PVC-U,0.65,0.5,table11,minimum,velocity,1.0,331.1200607389309,331.0770506623305,5.934046927084751,6.011023068138229,5.684046927084751,5.761023068138229,0.753912937852805,0.4157217744396925,0.1462798184725418,0,,0.0,none,P255,1
E0009537,N0009785,N0009786,lateral,69.9999999999195,draft,provisional,s5c_flows,4.3191,5.824,0.0,3.6221,held,0.181069,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,335.80250854492186,335.45250854492224,1.5500000000000114,4.456427001952761,1.3000000000000114,4.206427001952761,0.214700651244523,0.06927965601494754,5.433922346777634,0,,0.0,none,P270,1
E0009538,N0009786,N0009787,lateral,18.764019842754852,draft,provisional,s5c_flows,8.6382,11.648,0.000583,3.6221,held,0.362721,0.07,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,335.45250854492224,335.3586884457085,4.456427001952761,4.660690216400894,4.206427001952761,4.410690216400894,0.2688662035589366,0.09528204823720696,1.1631572131651782,0,,0.0,none,P270,1
E0009539,N0009787,N0009788,lateral,26.235980157218183,draft,provisional,s5c_flows,12.9574,17.472,0.00074,3.6221,held,0.543946,0.0888,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,335.3586884457085,335.2275085449224,4.660690216400894,4.792846679686988,4.410690216400894,4.542846679686988,0.30584303987554806,0.1150454970768077,1.4297083109413453,0,,0.0,none,P270,1
E0009540,N0009788,N0009789,lateral,64.72845251365507,draft,provisional,s5c_flows,16.1967,21.84,0.000958,3.6221,held,0.679966,0.115,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,335.2275085449224,334.9038662823541,4.792846679686988,2.5003390399115233,4.542846679686988,2.2503390399115233,0.32809122229512155,0.12774961241941768,3.2881328989772616,0,,0.0,none,P270,1
E0009541,N0009789,N0009790,lateral,35.27154748649622,draft,provisional,s5c_flows,20.9193,28.208,0.001498,3.6221,held,0.878487,0.1797,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,334.9038662823541,334.72750854492165,2.5003390399115233,1.5878295898439774,2.2503390399115233,1.3378295898439774,0.35538408047947634,0.14419801702452112,1.6541515421338244,0,,0.0,none,P270,1
E0009542,N0009790,N0009791,lateral,49.99999999989852,draft,provisional,s5c_flows,25.8019,35.032,0.001792,3.6221,held,1.083475,0.215,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,334.72750854492165,334.47750854492216,1.5878295898439774,1.7560729980465908,1.3378295898439774,1.5060729980465908,0.379197427538391,0.15935545722642358,2.1976239099018495,0,,0.0,none,P270,1
E0009543,N0009791,N0009792,lateral,49.99999999992915,draft,provisional,s5c_flows,30.9279,41.944,0.002208,3.6221,held,1.298787,0.265,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,334.47750854492216,334.2275085449225,1.7560729980465908,1.5511169433587497,1.5060729980465908,1.3011169433587497,0.40088713691515837,0.1738425928209057,2.0787230534376433,0,,0.0,none,P270,1
E0009544,N0009792,N0009233,lateral,10.805043318758452,draft,provisional,s5c_flows,33.0875,44.856,0.002625,3.6221,held,1.389738,0.315,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,334.2275085449225,334.1734833283287,1.5511169433587497,1.6151824431556747,1.3011169433587497,1.3651824431556747,0.4092571984079211,0.1796129858016035,0.44002660432900864,0,,0.0,none,P270,1
E0009545,N0009793,N0009794,lateral,59.9999999998034,draft,drafted,s5c_flows,1.0798,1.456,0.000145,3.6221,held,0.045412,0.0174,60.0,0.0,W11a-XG01466,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,328.0495056152344,327.7195056152355,1.611199951171841,1.79199951171762,1.361199951171841,1.54199951171762,0.13950364366800577,0.03647846874832897,7.1682715497850955,0,,0.0,none,P275,1
E0009546,N0009794,N0009795,lateral,60.00000000024252,draft,drafted,s5c_flows,1.0798,1.456,0.000645,3.6221,held,0.045912,0.0774,60.0,0.0,W11a-XG01467,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,327.7195056152355,327.38950561523416,1.79199951171762,2.2035729980470933,1.54199951171762,1.9535729980470933,0.14002947935952817,0.036655016466999896,7.141353410566674,0,,0.0,none,P275,1
E0009547,N0009795,N0009243,lateral,6.386956765459778,draft,drafted,s5c_flows,1.0798,1.456,0.001145,3.6221,held,0.046412,0.1374,6.387,0.0,W11a-XG01468,200,PVC-U,0.65,0.5,table11,minimum,tractive,1.0,327.38950561523416,327.3479903962587,2.2035729980470933,2.3370376799131805,1.9535729980470933,2.0870376799131805,0.14877207300596765,0.035450936543074324,0.7155192320272344,0,,0.0,none,P275,1
E0009548,N0009796,N0009797,lateral,69.99999999984458,draft,drafted,s5c_flows,3.2393,4.368,0.0,3.6221,held,0.135802,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,333.16376905692994,332.8137690569307,1.5528447126013134,2.3287785504911653,1.3028447126013134,2.0787785504911653,0.19530982006149752,0.060806644196143594,5.973415296254566,0,,0.0,none,P270,1
E0009549,N0009797,N0009798,lateral,69.99999999987423,draft,drafted,s5c_flows,15.9238,21.472,0.000583,3.6221,held,0.66815,0.07,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,332.8137690569307,332.4637690569313,2.3287785504911653,2.779578111037438,2.0787785504911653,2.529578111037438,0.32629317181860046,0.12669971185153045,3.575516644011073,0,,0.0,none,P270,1
E0009550,N0009798,N0009254,lateral,14.897402018372821,draft,drafted,s5c_flows,21.3227,28.752,0.001167,3.6221,held,0.895069,0.14,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,332.4637690569313,332.38928204683947,2.779578111037438,2.905975521519906,2.529578111037438,2.655975521519906,0.3574526937453217,0.14548445142681982,0.6946094909455319,0,,0.0,none,P270,1
E0009551,N0009799,N0009800,lateral,92.54006683156759,draft,provisional,s5c_flows,4.3191,5.824,0.0,3.6221,held,0.181069,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,329.66127319335936,329.19857285920153,1.5500000000000114,2.2562916427515916,1.3000000000000114,2.0062916427515916,0.214700651244523,0.06927965601494754,7.183650530413274,0,,0.0,none,P275,1
E0009552,N0009800,N0009801,lateral,52.402336898625165,draft,provisional,s5c_flows,12.9574,17.472,0.000771,3.6221,held,0.543977,0.0925,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,329.19857285920153,328.9365611747084,2.2562916427515916,2.5030750557603483,2.0062916427515916,2.2530750557603483,0.3058485447847739,0.1150485639297886,2.855571152899701,0,,0.0,none,P275,1
E0009553,N0009801,N0009802,lateral,60.00000000004028,draft,provisional,s5c_flows,13.699,18.472,0.001208,3.6221,held,0.575504,0.1449,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,328.9365611747084,328.6365611747082,2.5030750557603483,2.42087290732303,2.2530750557603483,2.17087290732303,0.31133405259258073,0.1181233141811158,3.2119840141910063,0,,0.0,none,P275,1
E0009554,N0009802,N0009803,lateral,60.00000000000657,draft,provisional,s5c_flows,13.699,18.472,0.001708,3.6221,held,0.576004,0.2049,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,328.6365611747082,328.3365611747082,2.42087290732303,2.6339588448230415,2.17087290732303,2.3839588448230415,0.3114192890463981,0.11817138664137525,3.211104883908204,0,,0.0,none,P275,1
E0009555,N0009803,N0009804,lateral,15.057596269782508,draft,provisional,s5c_flows,13.699,18.472,0.002208,3.6221,held,0.576504,0.2649,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,328.3365611747082,328.2612731933593,2.6339588448230415,2.7313415527344773,2.3839588448230415,2.4813415527344773,0.3115044722962898,0.11821943814972471,0.8056383138891374,0,,0.0,none,P275,1
E0009556,N0009804,N0009805,lateral,12.405591425944879,draft,provisional,s5c_flows,13.699,18.472,0.002333,3.6221,held,0.57663,0.28,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,328.2612731933593,328.19924523622956,2.7313415527344773,2.706302859473567,2.4813415527344773,2.456302859473567,0.3115259300915129,0.11823154382795512,0.6637003123250259,0,,0.0,none,P275,1
E0009557,N0009805,N0009243,lateral,57.333817217069914,draft,provisional,s5c_flows,13.699,18.472,0.002437,3.6221,held,0.576733,0.2924,37.72,0.0,W11a-XG01469,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,328.19924523622956,327.9125761501442,2.706302859473567,1.7724519260276566,2.456302859473567,1.5224519260276566,0.31154346848233344,0.11824143875277968,3.0671919553938114,0,,0.0,none,P275,1
E0009558,N0009806,N0009807,main,79.99999999992288,draft,provisional,s5c_flows,115.7994,158.996,0.013411,3.4398,merrimack,4.62372,1.6094,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,327.74908985674875,327.3490898567491,6.652033190126247,7.575501207704008,6.402033190126247,7.325501207704008,0.5837246256341435,0.3273599509991486,2.284182086516478,0,,0.0,none,P270,1
E0009559,N0009807,N0009808,main,80.00000000006077,draft,provisional,s5c_flows,122.2781,167.732,0.014078,3.4172,merrimack,4.850359,1.6894,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,327.3490898567491,326.9490898567488,7.575501207704008,8.247382311219951,7.325501207704008,7.997382311219951,0.5916786547794868,0.3356502344265829,2.2534754677456927,0,,0.0,none,P270,1
E0009560,N0009808,N0009254,main,9.365256708862663,draft,provisional,s5c_flows,123.3579,169.188,0.014745,3.4136,merrimack,4.888546,1.7694,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,326.9490898567488,326.9022635732045,8.247382311219951,8.392993995154882,7.997382311219951,8.142993995154882,0.5929889752554347,0.3370326220284564,0.2632217770105114,0,,0.0,none,P270,1
E0009561,N0009809,N0009810,main,90.0000000000495,draft,drafted,s5c_flows,9.5104,12.824,0.012181,3.6221,held,0.410881,1.4617,90.0,0.0,W11a-XG01470,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,325.3374716117805,324.8874716117802,5.208884589391403,5.6654458686885505,4.958884589391403,5.4154458686885505,0.2797914823503695,0.10094870527762803,5.3611353262085615,0,,0.0,none,P275,1
E0009562,N0009810,N0009811,main,91.43605784593068,draft,drafted,s5c_flows,9.5104,12.824,0.012931,3.6221,held,0.411631,1.5517,91.436,0.0,W11a-XG01471,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,324.8874716117802,324.43029132255054,5.6654458686885505,5.59274944893383,5.4154458686885505,5.34274944893383,0.2799542083523419,0.10103419331546551,5.443512731604306,0,,0.0,none,P275,1
E0009563,N0009811,N0009812,main,43.56394215403374,draft,drafted,s5c_flows,9.5104,12.824,0.013693,3.6221,held,0.412393,1.6432,43.564,0.0,W11a-XG01472,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,324.43029132255054,324.21247161178036,5.59274944893383,5.283133856969641,5.34274944893383,5.033133856969641,0.2801193211814894,0.1011209679647618,2.591987227103163,0,,0.0,none,P275,1
E0009564,N0009812,N0009813,main,60.00000000000559,draft,drafted,s5c_flows,9.5104,12.824,0.014056,3.6221,held,0.412756,1.6867,60.0,0.0,W11a-XG01473,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,324.21247161178036,323.91247161178035,5.283133856969641,5.711979071813403,5.033133856969641,5.461979071813403,0.2801979006501499,0.10116227678186143,3.568906111286949,0,,0.0,none,P275,1
E0009565,N0009813,N0009814,main,60.00000000000559,draft,drafted,s5c_flows,9.5104,12.824,0.014556,3.6221,held,0.413256,1.7467,60.0,0.0,W11a-XG01474,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,323.91247161178035,323.61247161178034,5.711979071813403,6.664902655797789,5.461979071813403,6.414902655797789,0.28030605603011793,0.10121914570193755,3.5675290579260497,0,,0.0,none,P275,1
E0009566,N0009814,N0009815,main,14.999999999972298,draft,drafted,s5c_flows,9.5104,12.824,0.015056,3.6221,held,0.413756,1.8067,15.0,0.0,W11a-XG01475,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,323.61247161178034,323.53747161178046,6.664902655797789,6.814853827672664,6.414902655797789,6.564853827672664,0.2804141179544887,0.10127597959818582,0.8915385638326291,0,,0.0,none,P275,1
E0009567,N0009815,N0009816,main,15.519530071157439,draft,drafted,s5c_flows,9.5104,12.824,0.015181,3.6221,held,0.413881,1.8217,15.52,0.0,W11a-XG01476,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,323.53747161178046,323.45987396142465,6.814853827672664,6.752864075684727,6.564853827672664,6.502864075684727,0.28044111885559264,0.10129018260744846,0.9223284929642634,0,,0.0,none,P275,1
E0009568,N0009816,N0009817,main,59.999999999981945,draft,drafted,s5c_flows,9.5104,12.824,0.01531,3.6221,held,0.41401,1.8372,60.0,0.0,W11a-XG01477,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,323.45987396142465,323.15987396142475,6.752864075684727,7.128395081543999,6.502864075684727,6.878395081543999,0.2804689776769116,0.1013048378231973,3.5654567156858854,0,,0.0,none,P275,1
E0009569,N0009817,N0009818,main,60.70526848252853,draft,drafted,s5c_flows,9.5104,12.824,0.01581,3.6221,held,0.41451,1.8972,60.705,0.0,W11a-XG01478,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,323.15987396142475,322.8563476190121,7.128395081543999,7.450445593878499,6.878395081543999,7.200445593878499,0.28057689903206323,0.10136161902720606,3.605979245615618,0,,0.0,none,P275,1
E0009570,N0009818,N0009819,main,69.99999999997482,draft,drafted,s5c_flows,9.5104,12.824,0.016316,3.6221,held,0.415016,1.9579,70.0,0.0,W11a-XG01479,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,322.8563476190121,322.5063476190123,7.450445593878499,7.175476111456476,7.200445593878499,6.925476111456476,0.28068602078733745,0.10141904611586303,4.156482974797577,0,,0.0,none,P275,1
E0009571,N0009819,N0009820,main,70.000000000033,draft,drafted,s5c_flows,9.5104,12.824,0.0169,3.6221,held,0.415599,2.0279,70.0,0.0,W11a-XG01480,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,322.5063476190123,322.1563476190121,7.175476111456476,7.495782507941044,6.925476111456476,7.245782507941044,0.2808116302241343,0.10148516793257231,4.154623744522343,0,,0.0,none,P275,1
E0009572,N0009820,N0009821,main,69.99999999996022,draft,drafted,s5c_flows,9.5104,12.824,0.017483,3.6221,held,0.416182,2.0979,70.0,0.0,W11a-XG01481,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,322.1563476190121,321.8063476190123,7.495782507941044,7.798053015753339,7.245782507941044,7.548053015753339,0.28093711381515907,0.10155124254700507,4.152768037026269,0,,0.0,none,P275,1
E0009573,N0009821,N0009243,main,19.702351570252233,draft,drafted,s5c_flows,9.5104,12.824,0.018066,3.6221,held,0.416766,2.1679,19.702,0.0,W11a-XG01482,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,321.8063476190123,321.707835861161,7.798053015753339,7.977192215010859,7.548053015753339,7.727192215010859,0.28106268677391544,0.10161738327573541,1.1683248670963242,0,,0.0,none,P275,1
E0009574,N0009822,N0009291,lateral,35.11409973215888,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.65,0.5,ground,minimum,tractive,1.0,330.7762939453125,330.54805229705346,1.5500000000000114,1.5638251443527906,1.3000000000000114,1.3138251443527906,0.0,0.0,0.0,0,,0.0,none,P257,1
E0009575,N0009823,N0009824,lateral,65.00000000016671,draft,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,1.3,0.5,cover_min,minimum,tractive,1.0,328.23676507999147,327.3917650799893,1.7917688555554037,1.815815486416966,1.5417688555554037,1.565815486416966,0.2363458393811446,0.040694097380138156,4.583678461075287,0,,0.0,none,P297,1
E0009576,N0009824,N0009825,lateral,54.99999999996194,draft,provisional,s5c_flows,5.3989,7.28,0.000542,3.6221,held,0.226878,0.065,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,327.3917650799893,327.1167650799895,1.815815486416966,4.729212703213648,1.565815486416966,4.479212703213648,0.23109617413993652,0.07678622326814252,3.9666025198277834,0,,0.0,none,P297,1
E0009577,N0009825,N0009826,lateral,19.039385349553932,draft,provisional,s5c_flows,7.5585,10.192,0.001,3.6221,held,0.31787,0.12,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,327.1167650799895,327.02156815324173,4.729212703213648,4.752144004961394,4.479212703213648,4.502144004961394,0.25771780115713755,0.0896469636862667,1.2312812220749614,0,,0.0,none,P297,1
E0009578,N0009826,N0009268,lateral,39.98678528426785,draft,provisional,s5c_flows,7.5585,10.192,0.001159,3.6221,held,0.318029,0.139,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,327.02156815324173,326.8216342268204,4.752144004961394,4.995840138413996,4.502144004961394,4.745840138413996,0.25775924389455374,0.08966763732680214,2.585538393637978,0,,0.0,none,P297,1
E0009579,N0009827,N0009828,lateral,10.0,auto_block,provisional,s5c_flows,5.0964,1.53,0.002429,3.6221,held,0.216082,0.2915,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,328.4541873889978,328.4041873889978,3.386938099283441,3.464648060220952,3.136938099283441,3.214648060220952,0.22745938515254985,0.07509401247566191,0.7327315448201382,0,,0.0,none,P257,1
E0009580,N0009828,N0009829,lateral,23.53720459187964,auto_block,provisional,s5c_flows,5.0964,1.53,0.002512,3.6221,held,0.216165,0.3015,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,328.4041873889978,328.2865013660384,3.464648060220952,3.505643409352217,3.214648060220952,3.255643409352217,0.22748782974260764,0.07510718774904315,1.7244295821972058,0,,0.0,none,P257,1
E0009581,N0009829,N0009830,lateral,12.727922061357855,auto_block,provisional,s5c_flows,5.0964,1.53,0.002708,3.6221,held,0.216361,0.325,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,328.2865013660384,328.2228617557316,3.505643409352217,3.6177449337214966,3.255643409352217,3.3677449337214966,0.22755496946897608,0.07513829001090108,0.9322232551150041,0,,0.0,none,P257,1
E0009582,N0009830,N0009831,lateral,27.313000567495326,auto_block,provisional,s5c_flows,5.0964,1.53,0.002814,3.6221,held,0.216468,0.3377,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,328.2228617557316,328.08629675289416,3.6177449337214966,3.8877327881214683,3.3677449337214966,3.6377327881214683,0.22759160413664814,0.07515526312774226,2.000147052224324,0,,0.0,none,P257,1
E0009583,N0009831,N0009832,lateral,14.212670403551895,auto_block,provisional,s5c_flows,5.0964,1.53,0.003042,3.6221,held,0.216695,0.365,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,328.08629675289416,328.0152334008764,3.8877327881214683,4.2535349096704635,3.6377327881214683,4.0035349096704635,0.22766928204528755,0.07519125708375787,1.0404470815350442,0,,0.0,none,P257,1
E0009584,N0009832,N0009291,lateral,40.311288741492746,auto_block,provisional,s5c_flows,5.0964,1.53,0.00316,3.6221,held,0.216814,0.3792,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,328.0152334008764,327.8136769571689,4.2535349096704635,4.298200484237327,4.0035349096704635,4.048200484237327,0.22770998008228055,0.07521011833294625,2.9504847003870665,0,,0.0,none,P257,1
E0009585,N0009833,N0009296,lateral,82.63679896241123,draft,provisional,s5c_flows,0.0,0.0,0.001749,3.6221,held,0.001749,0.2099,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,324.8387939862991,324.425609991487,2.2762878008102803,2.460162713591103,2.0262878008102803,2.210162713591103,0.0405223219873912,0.009433184543265999,33.98818022164189,0,,0.0,none,P281,1
E0009586,N0009834,N0009296,lateral,88.2407905426648,draft,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,325.09125722733137,324.650053274618,1.5516871086061315,2.235719430460108,1.3016871086061315,1.985719430460108,0.0,0.0,0.0,0,,0.0,none,P281,1
E0009587,N0009835,N0009298,lateral,27.59506089171168,draft,provisional,s5c_flows,0.7416,1.0,0.004976,3.6221,held,0.036067,0.5972,10.731,0.0,W11a-XG01483,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,321.5785989260066,321.42682609110216,4.565138866962172,4.627006916710343,4.315138866962172,4.377006916710343,0.12884038980274803,0.03296396692157752,3.5696700563592865,0,,0.0,none,P281,1
E0009588,N0009836,N0009837,main,70.00000000002761,draft,drafted,s5c_flows,18.5402,25.0,0.024746,3.6221,held,0.801999,2.9696,70.0,0.0,W11a-XG01484,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,315.2342860451075,314.8842860451074,9.452359462704976,10.146323085751987,9.202359462704976,9.896323085751987,0.3454570146785639,0.13810318185283227,3.3771688432862503,0,,0.0,none,P299,1
E0009589,N0009837,N0009838,main,70.00000000002761,draft,drafted,s5c_flows,18.5402,25.0,0.02533,3.6221,held,0.802582,3.0396,63.913,0.0,W11a-XG01485,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,314.8842860451074,314.53428604510725,10.146323085751987,10.854294277158374,9.896323085751987,10.604294277158374,0.3455352269322906,0.13815069565472843,3.3764044176478167,0,,0.0,none,P299,1
E0009590,N0009838,N0009839,main,70.00000000002761,draft,drafted,s5c_flows,18.5402,25.0,0.025913,3.6221,held,0.803166,3.1096,18.261,0.0,W11a-XG01486,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,314.53428604510725,314.1842860451071,10.854294277158374,11.541971279111635,10.604294277158374,11.291971279111635,0.34561353205085404,0.13819827387465672,3.375639430968409,0,,0.0,none,P299,1
E0009591,N0009839,N0009840,main,69.99999499697964,draft,drafted,s5c_flows,18.5402,25.0,0.026496,3.6221,held,0.803749,3.1796,15.217,0.0,W11a-XG01487,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,314.1842860451071,313.83428607012223,11.541971279111635,12.201022767768393,11.291971279111635,11.951022767768393,0.3456916619168747,0.1382457535927148,3.374876260577935,0,,0.0,none,P299,1
E0009592,N0009840,N0009298,main,8.898978147666902,draft,drafted,s5c_flows,18.5402,25.0,0.02708,3.6221,held,0.804332,3.2496,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,324.4853088378906,324.44081394715226,1.5500000000000114,1.6130190606602355,1.3000000000000114,1.3630190606602355,0.345769750700429,0.13829321631220742,0.4289452798015712,0,,0.0,none,P299,1
E0009593,N0009841,N0009842,main,59.99999999991954,draft,drafted,s5c_flows,0.0,0.0,0.011774,3.6221,held,0.011774,1.4129,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,312.102499113563,311.8024991135634,4.841043366905751,5.01247281026474,4.591043366905751,4.76247281026474,0.08388841947557525,0.02075243476018443,11.920596504858654,0,,0.0,none,P298,1
E0009594,N0009842,N0009843,main,59.9999999999639,draft,drafted,s5c_flows,1.4832,2.0,0.012274,3.6221,held,0.074455,1.4729,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,311.8024991135634,311.50249911356354,5.01247281026474,5.11831997823333,4.76247281026474,4.86831997823333,0.15979331632594437,0.046425682682606856,6.258084023737331,0,,0.0,none,P298,1
E0009595,N0009843,N0009325,main,13.782734090156008,draft,drafted,s5c_flows,2.2248,3.0,0.012774,3.6221,held,0.106045,1.5329,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,311.50249911356354,311.43358544311275,5.11831997823333,5.114693365481003,4.86831997823333,4.864693365481003,0.17991454536285625,0.05439175753389755,1.2767852336376915,0,,0.0,none,P298,1
E0009596,N0009844,N0009326,sub main,8.06225774829855,auto_block,provisional,s5c_flows,122.3653,165.0,0.050696,3.417,merrimack,4.89001,6.0835,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,319.65297977255,319.6126684838085,6.0522509403406275,6.137423068925898,5.8022509403406275,5.887423068925898,0.5930390435833277,0.33708553919887807,0.22658029673684052,0,,0.0,none,P316,1
E0009597,N0009845,N0009326,lateral,16.72121424085145,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.85,0.5,ground,minimum,tractive,1.0,324.3395568847656,324.19742656371835,1.5500000000000114,1.552664989016023,1.3000000000000114,1.302664989016023,0.0,0.0,0.0,0,,0.0,none,P316,1
E0009598,N0009846,N0009847,lateral,13.601470508735444,auto_link,provisional,s5c_flows,3.708,5.0,0.000549,3.6221,held,0.156,0.0659,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,322.35443058989483,322.28642323735113,1.9284063241676677,1.974349467726995,1.6784063241676677,1.724349467726995,0.20444979757906825,0.06474583539442955,1.108786498347698,0,,0.0,none,P314,1
E0009599,N0009847,N0009387,lateral,37.0,auto_link,provisional,s5c_flows,4.4496,6.0,0.000663,3.6221,held,0.187203,0.0795,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,322.28642323735113,322.1014232373511,1.974349467726995,2.1602955126488723,1.724349467726995,1.9102955126488723,0.21705466814486607,0.07033811330244635,2.8410661329573093,0,,0.0,none,P314,1
E0009600,N0009848,N0009849,lateral,70.20541289654317,auto_link,provisional,s5c_flows,0.0,0.0,0.000281,3.6221,held,0.000281,0.0337,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,322.5306415192244,322.1796144547417,1.685209310853736,2.0415464339301934,1.435209310853736,1.7915464339301934,0.018322709784646136,0.004727829481239038,63.86010741287216,0,,0.0,none,P314,1
E0009601,N0009849,N0009387,lateral,17.08800749063506,auto_link,provisional,s5c_flows,0.0,0.0,0.000866,3.6221,held,0.000866,0.1039,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,322.1796144547417,322.0941744172885,2.0415464339301934,2.1675443327114863,1.7915464339301934,1.9175443327114863,0.03029078635844227,0.007164756831411961,9.402203081615996,0,,0.0,none,P314,1
E0009602,N0009850,N0009423,lateral,65.18920005473852,draft,drafted,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,323.3628764189409,323.0369304186672,1.641426559574711,2.1192585461765248,1.391426559574711,1.8692585461765248,0.0,0.0,0.0,0,,0.0,none,P349,0
E0009603,N0009851,N0009852,lateral,80.00000000000173,draft,drafted,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,1.15,0.5,cover_min,minimum,tractive,1.0,325.260525022674,324.340525022674,1.8483006609197332,1.8828026140447491,1.5983006609197332,1.6328026140447491,0.0,0.0,0.0,0,,0.0,none,P349,0
E0009604,N0009852,N0009853,lateral,80.00000000000173,draft,drafted,s5c_flows,0.0,0.0,0.000667,3.6221,held,0.000667,0.08,0.0,0.0,,200,PVC-U,1.3,0.5,ground,minimum,tractive,1.0,324.340525022674,323.300525022674,1.8828026140447491,1.5883604753728946,1.6328026140447491,1.3383604753728946,0.03686227495459703,0.0052795219974007546,36.17067408280195,0,,0.0,none,P349,0
E0009605,N0009853,N0009423,lateral,19.353740201093398,draft,drafted,s5c_flows,0.0,0.0,0.001333,3.6221,held,0.001333,0.16,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,323.300525022674,323.2037563216685,1.5883604753728946,1.952432643175257,1.3383604753728946,1.702432643175257,0.03627664604823133,0.008471871530691982,8.891735367597922,0,,0.0,none,P349,0
E0009606,N0009854,N0009855,lateral,70.00000000002197,draft,drafted,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,313.46819431804636,313.1181943180462,1.5511843440630173,2.3729861018756537,1.3011843440630173,2.1229861018756537,0.0,0.0,0.0,0,,0.0,none,P341,0
E0009607,N0009855,N0009856,lateral,69.99999999997856,draft,drafted,s5c_flows,0.0,0.0,0.000583,3.6221,held,0.000583,0.07,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,313.1181943180462,312.7681943180463,2.3729861018756537,3.082757830391188,2.1229861018756537,2.832757830391188,0.025530390765142158,0.006166662961199304,45.69717233859241,0,,0.0,none,P341,0
E0009608,N0009856,N0009857,lateral,70.00000000002197,draft,drafted,s5c_flows,0.0,0.0,0.001167,3.6221,held,0.001167,0.14,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,312.7681943180463,312.4181943180462,3.082757830391188,3.326770281563199,2.832757830391188,3.076770281563199,0.034335901580504376,0.008041826953189918,33.978040854166935,0,,0.0,none,P341,0
E0009609,N0009857,N0009858,lateral,9.489220722952702,draft,drafted,s5c_flows,0.0,0.0,0.00175,3.6221,held,0.00175,0.21,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,312.4181943180462,312.3707482144314,3.326770281563199,3.412607498459238,3.076770281563199,3.162607498459238,0.04053167265986828,0.00943533249312914,3.901977597694146,0,,0.0,none,P341,0
E0009610,N0009858,N0009859,lateral,59.9999999999841,draft,drafted,s5c_flows,0.0,0.0,0.001829,3.6221,held,0.001829,0.2195,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,312.3707482144314,312.0707482144315,3.412607498459238,3.8717261508028855,3.162607498459238,3.6217261508028855,0.041259428502795306,0.009602916965509661,24.236884423447247,0,,0.0,none,P341,0
E0009611,N0009859,N0009860,lateral,60.0000000000135,draft,drafted,s5c_flows,0.0,0.0,0.002329,3.6221,held,0.002329,0.2795,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,312.0707482144315,311.7707482144314,3.8717261508028855,4.334415359787329,3.6217261508028855,4.084415359787329,0.04543880912867397,0.010580918992791538,22.00761901942494,0,,0.0,none,P341,0
E0009612,N0009860,N0009861,lateral,59.9999999999841,draft,drafted,s5c_flows,0.0,0.0,0.002829,3.6221,held,0.002829,0.3395,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,311.7707482144314,311.4707482144315,4.334415359787329,4.813095779709101,4.084415359787329,4.563095779709101,0.04905482036277587,0.011448231760508382,20.385356476782903,0,,0.0,none,P341,0
E0009613,N0009861,N0009433,lateral,18.589031067956878,draft,drafted,s5c_flows,0.0,0.0,0.003329,3.6221,held,0.003329,0.3995,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,311.4707482144315,311.3778030590917,4.813095779709101,4.927738933095782,4.563095779709101,4.677738933095782,0.05226453726066988,0.012234254392286953,5.927866211093227,0,,0.0,none,P341,0
E0009614,N0009862,N0009433,main,4.000000000188041,auto_road,derived,s5c_flows,0.0,0.0,0.00966,3.6221,held,0.00966,1.1592,0.0,0.0,,200,PVC-U,1.0,0.5,table11,minimum,tractive,1.0,305.6354671991044,305.59546719910253,10.626251550895574,10.71007479308497,10.376251550895574,10.46007479308497,0.09843397757460685,0.016333800088285805,0.6772729123871021,0,,0.0,none,P341,0
E0009615,N0009863,N0009864,lateral,89.99999999984708,draft,drafted,s5c_flows,0.0,0.0,0.006995,3.6221,held,0.006995,0.8394,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,317.1262096404348,316.67620964043556,4.6054798126901915,5.392485427923816,4.3554798126901915,5.142485427923816,0.06928099600267915,0.016647247244159086,21.650958943191945,0,,0.0,none,P349,0
