EDGE_UID,US_NODE,DS_NODE,TIER,LEN_M,SRC,CONFIDENCE,STAGE,QADF_M3D,N_PROP,QINF_LS,PF,PF_METH,QPK_LS,UPSTR_KM,ON_WADI_M,ON_DUAL_M,CROSS_ID,DN,MATERIAL,SLOPE_LAID,SLOPE_MIN,GRAD_BY,SIZED_BY,CLEAN_BY,TAU_PA,INV_UP,INV_DN,US_DEPTH,DS_DEPTH,COVER_US,COVER_DN,V_PK_MS,DOD_PK,RET_MIN,PAST_CAP,CAP_EXIT,CAP_LEN_M,TIE_TYPE,PACKAGE,PHASE
E0009616,N0009864,N0009865,lateral,90.00000000011212,draft,drafted,s5c_flows,0.0,0.0,0.007745,3.6221,held,0.007745,0.9294,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,316.67620964043556,316.226209640435,5.392485427923816,6.407030105658748,5.142485427923816,6.157030105658748,0.07195030497611049,0.017376003790853828,20.847722612154467,0,,0.0,none,P349,0
E0009617,N0009865,N0009866,lateral,90.00000000011212,draft,drafted,s5c_flows,0.0,0.0,0.008495,3.6221,held,0.008495,1.0194,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,316.226209640435,315.77620964043444,6.407030105658748,7.027013015815555,6.157030105658748,6.777013015815555,0.07444931078455733,0.01806702215996439,20.147936685976774,0,,0.0,none,P349,0
E0009618,N0009866,N0009867,lateral,89.99999999984708,draft,drafted,s5c_flows,0.0,0.0,0.009245,3.6221,held,0.009245,1.1094,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,315.77620964043444,315.3262096404352,7.027013015815555,7.697044754096055,6.777013015815555,7.447044754096055,0.0768024198011954,0.01872538125459719,19.530634632088823,0,,0.0,none,P349,0
E0009619,N0009867,N0009868,lateral,90.00000000011212,draft,drafted,s5c_flows,0.0,0.0,0.009995,3.6221,held,0.009995,1.1994,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,315.3262096404352,314.87620964043464,7.697044754096055,8.833873367377862,7.447044754096055,8.583873367377862,0.0790288922266211,0.01935512540034426,18.98040017694427,0,,0.0,none,P349,0
E0009620,N0009868,N0009869,lateral,90.00000000011212,draft,drafted,s5c_flows,0.0,0.0,0.010745,3.6221,held,0.010745,1.2894,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,314.87620964043464,314.4262096404341,8.833873367377862,9.588621902534669,8.583873367377862,9.338621902534669,0.0811442248102545,0.01995953605242204,18.485603917092423,0,,0.0,none,P349,0
E0009621,N0009869,N0009870,lateral,14.999999999724583,draft,drafted,s5c_flows,0.0,0.0,0.011495,3.6221,held,0.011495,1.3794,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,314.4262096404341,314.35120964043546,9.588621902534669,9.592302322455168,9.338621902534669,9.342302322455168,0.08316109286352917,0.02054131832841191,3.00621349945064,0,,0.0,none,P349,0
E0009622,N0009870,N0009423,lateral,71.50086139090654,draft,drafted,s5c_flows,0.0,0.0,0.01162,3.6221,held,0.01162,1.3944,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,314.35120964043546,313.99370533348093,9.592302322455168,11.162483631362818,9.342302322455168,10.912483631362818,0.08348842970029528,0.020636246328418123,14.273606863365893,0,,0.0,none,P349,0
E0009623,N0009871,N0009872,sub main,40.00000000002224,draft,provisional,s5c_flows,20.5891,19.208,0.031606,3.6221,held,0.894755,3.7927,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,313.9758404470084,313.7758404470083,6.421742560804091,7.5842974924448185,6.171742560804091,7.3342974924448185,0.35741378200069723,0.1454602004094075,1.8652517061184195,0,,0.0,none,P376,0
E0009624,N0009872,N0009873,sub main,80.00000000008629,draft,provisional,s5c_flows,20.5891,19.208,0.031939,3.6221,held,0.895088,3.8327,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,313.7758404470083,313.3758404470079,7.5842974924448185,8.22575257057025,7.3342974924448185,7.9757525705702506,0.35745504795908695,0.14548591871116962,3.7300727488603833,0,,0.0,none,P376,0
E0009625,N0009873,N0009874,sub main,79.99999999976238,draft,provisional,s5c_flows,20.5891,19.208,0.032606,3.6221,held,0.895755,3.9127,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,313.3758404470079,312.9758404470091,8.22575257057025,8.912068488537784,7.9757525705702506,8.662068488537784,0.35753767023001365,0.14553741843639617,3.729210777906573,0,,0.0,none,P376,0
E0009626,N0009874,N0009875,sub main,10.000000000096993,draft,provisional,s5c_flows,20.5891,19.208,0.033273,3.6221,held,0.896422,3.9927,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,312.9758404470091,312.9258404470086,8.912068488537784,8.846254279553875,8.662068488537784,8.596254279553875,0.3576202477688696,0.14558889935642877,0.4660437089568823,0,,0.0,none,P376,0
E0009627,N0009875,N0009876,sub main,85.00000000013479,draft,provisional,s5c_flows,20.5891,19.208,0.033356,3.6221,held,0.896505,4.0027,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,312.9258404470086,312.50084044700793,8.846254279553875,10.303267219007694,8.596254279553875,10.053267219007694,0.35763052040786353,0.1455953042133285,3.9612577390018635,0,,0.0,none,P376,0
E0009628,N0009876,N0009877,sub main,89.99999999985937,draft,provisional,s5c_flows,20.5891,19.208,0.034064,3.6221,held,0.897213,4.0877,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,312.50084044700793,312.0508404470086,10.303267219007694,10.793764045178875,10.053267219007694,10.543764045178875,0.3577181191527943,0.14564992659796344,4.193245797976904,0,,0.0,none,P376,0
E0009629,N0009877,N0009878,sub main,90.00000000018328,draft,provisional,s5c_flows,20.5891,19.208,0.034814,3.6221,held,0.897963,4.1777,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,312.0508404470086,311.6008404470077,10.793764045178875,11.442982795179773,10.543764045178875,11.192982795179773,0.3578108596127157,0.14570776624160003,4.192158956904248,0,,0.0,none,P376,0
E0009630,N0009878,N0009879,sub main,89.99999999985937,draft,provisional,s5c_flows,25.6855,20.738,0.035564,3.6221,held,1.112367,4.2677,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,321.4938232421875,321.0438232421882,1.5500000000000114,2.388580322264943,1.3000000000000114,2.138580322264943,0.3822818404152742,0.1613753384660102,3.923806577807098,0,,0.0,none,P376,0
E0009631,N0009879,N0009880,sub main,10.000000000096993,draft,provisional,s5c_flows,25.6855,20.738,0.036314,3.6221,held,1.113117,4.3577,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,321.0438232421882,320.9938232421877,2.388580322264943,2.392468261718534,2.138580322264943,2.142468261718534,0.38236112302923786,0.16142743203334292,0.4358881084663484,0,,0.0,none,P357,0
E0009632,N0009880,N0009881,sub main,6.694755434991811,draft,provisional,s5c_flows,25.6855,20.738,0.036398,3.6221,held,1.1132,4.3677,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,320.9938232421877,320.9536547095778,2.392468261718534,2.5425000755784595,2.142468261718534,2.2925000755784595,0.4076347850052403,0.15445093375750157,0.27372359120046424,0,,0.0,none,P357,0
E0009633,N0009881,N0009882,sub main,79.99999999986234,draft,provisional,s5c_flows,25.6855,20.738,0.036453,3.6221,held,1.113256,4.3744,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,320.9536547095778,320.5536547095785,2.5425000755784595,3.6729993431558796,2.2925000755784595,3.4229993431558796,0.38237581244407054,0.1614370848442403,3.486970906471924,0,,0.0,none,P357,0
E0009634,N0009882,N0009883,sub main,80.00000000021497,draft,provisional,s5c_flows,25.6855,20.738,0.03712,3.6221,held,1.113922,4.4544,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,320.5536547095785,320.15365470957744,3.6729993431558796,4.795350417375687,3.4229993431558796,4.545350417375687,0.3824461761948691,0.1614833269233789,3.4863293616969995,0,,0.0,none,P357,0
E0009635,N0009883,N0009884,sub main,18.305244564741436,draft,provisional,s5c_flows,25.6855,20.738,0.037787,3.6221,held,1.114589,4.5344,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,320.15365470957744,320.06212848675375,4.795350417375687,5.22876506793375,4.545350417375687,4.97876506793375,0.382516614732091,0.16152962504523666,0.7975794976279292,0,,0.0,none,P357,0
E0009636,N0009884,N0009885,sub main,30.000000000086605,draft,provisional,s5c_flows,25.6855,20.738,0.037939,3.6221,held,1.114742,4.5527,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,320.06212848675375,319.9121284867533,5.22876506793375,4.209819755434182,4.97876506793375,3.9598197554341823,0.382532767945635,0.16154024326605382,1.3070775679862874,0,,0.0,none,P357,0
E0009637,N0009885,N0009886,sub main,70.00000000008308,draft,provisional,s5c_flows,25.6855,20.738,0.038189,3.6221,held,1.114992,4.5827,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,319.9121284867533,319.5621284867529,4.209819755434182,4.403844413637728,3.9598197554341823,4.153844413637728,0.38255915859248923,0.16155759178459933,3.0496372664569016,0,,0.0,none,P357,0
E0009638,N0009886,N0009887,sub main,70.00000000003953,draft,provisional,s5c_flows,25.6855,20.738,0.038773,3.6221,held,1.115575,4.6527,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,319.5621284867529,319.2121284867527,4.403844413637728,4.880522880434796,4.153844413637728,4.630522880434796,0.38262068475265937,0.16159804122827565,3.049146878772389,0,,0.0,none,P357,0
E0009639,N0009887,N0009888,sub main,69.99999999973043,draft,provisional,s5c_flows,25.6855,20.738,0.039356,3.6221,held,1.116158,4.7227,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,319.2121284867527,318.86212848675405,4.880522880434796,5.672417411683455,4.630522880434796,5.422417411683455,0.3826821873741877,0.1616384804582361,3.048656836283326,0,,0.0,none,P357,0
E0009640,N0009888,N0009889,sub main,15.000000000197852,draft,provisional,s5c_flows,25.6855,20.738,0.039939,3.6221,held,1.116742,4.7927,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,318.86212848675405,318.78712848675303,5.672417411683455,5.6874198530907165,5.422417411683455,5.4374198530907165,0.3827437719107758,0.16167897882054888,0.6531784926380901,0,,0.0,none,P357,0
E0009641,N0009889,N0009890,sub main,50.00000000008484,draft,provisional,s5c_flows,25.6855,20.738,0.040064,3.6221,held,1.116867,4.8077,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,318.78712848675303,318.53712848675264,5.6874198530907165,6.922954521059864,5.4374198530907165,6.672954521059864,0.3827569504683968,0.16168764580468514,2.177186677642196,0,,0.0,none,P357,0
E0009642,N0009890,N0009891,sub main,74.99999999979639,draft,provisional,s5c_flows,25.6855,20.738,0.040481,3.6221,held,1.117283,4.8577,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,318.53712848675264,318.16212848675366,6.922954521059864,6.010753593324466,6.672954521059864,5.760753593324466,0.38280080093161434,0.16171648615295225,3.265405915960749,0,,0.0,none,P357,0
E0009643,N0009891,N0009892,sub main,55.000000000150784,draft,provisional,s5c_flows,25.6855,20.738,0.041106,3.6221,held,1.117908,4.9327,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,318.16212848675366,317.8871284867529,6.010753593324466,7.946306571840864,5.760753593324466,7.696306571840864,0.38286665956791044,0.16175980625162828,2.3942190936753196,0,,0.0,none,P357,0
E0009644,N0009892,N0009893,sub main,8.760898683470772,draft,provisional,s5c_flows,25.6855,20.738,0.041564,3.6221,held,1.118367,4.9877,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,317.8871284867529,317.84332399333556,7.946306571840864,7.910399151195691,7.696306571840864,7.660399151195691,0.3829150089811586,0.16179161307998263,0.3813247708580441,0,,0.0,none,P357,0
E0009645,N0009893,N0009894,sub main,79.999999999887,draft,provisional,s5c_flows,25.6855,20.738,0.041637,3.6221,held,1.11844,4.9965,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,317.84332399333556,317.44332399333615,7.910399151195691,7.610936260570099,7.660399151195691,7.360936260570099,0.38292269719992184,0.16179667110096213,3.4819908641647426,0,,0.0,none,P357,0
E0009646,N0009894,N0009895,sub main,80.00000000017144,draft,provisional,s5c_flows,25.6855,20.738,0.042304,3.6221,held,1.119106,5.0765,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,317.44332399333615,317.0433239933353,7.610936260570099,7.841166973461554,7.360936260570099,7.591166973461554,0.3829928220680924,0.16184280951795343,3.481353321810133,0,,0.0,none,P357,0
E0009647,N0009895,N0009452,sub main,7.039715482958775,draft,provisional,s5c_flows,25.6855,20.738,0.042971,3.6221,held,1.119773,5.1565,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,317.0433239933353,317.00108570043756,7.841166973461554,7.914502678468693,7.591166973461554,7.664502678468693,0.4083757586935419,0.15488570090267045,0.2873054751290792,0,,0.0,none,P357,0
E0009648,N0009896,N0009897,sub main,49.999999999967635,draft,provisional,s5c_flows,81.2565,36.7,0.038312,3.6221,held,3.444793,4.5974,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,314.2517380738528,314.00173807385295,3.6010756468503473,4.302094933959552,3.3510756468503473,4.052094933959552,0.5364403358761353,0.28135124345866025,1.5534501744201643,0,,0.0,none,P377,0
E0009649,N0009897,N0009898,sub main,49.999999999967635,draft,provisional,s5c_flows,81.2565,36.7,0.038729,3.6221,held,3.44521,4.6474,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,314.00173807385295,313.7517380738531,4.302094933959552,5.817994592162506,4.052094933959552,5.567994592162506,0.5364591840248658,0.28136855696261454,1.5533955949464506,0,,0.0,none,P377,0
E0009650,N0009898,N0009899,sub main,5.000000000029962,draft,provisional,s5c_flows,81.2565,36.7,0.039145,3.6221,held,3.445626,4.6974,0.0,0.0,,200,PVC-U,0.8,0.5,table11,minimum,tractive,1.0,313.7517380738531,313.71173807385287,5.817994592162506,5.940147912475254,5.567994592162506,5.690147912475254,0.6345914836294408,0.24964618595311,0.13131807703630297,0,,0.0,none,P377,0
E0009651,N0009899,N0009900,sub main,49.999999999967635,draft,provisional,s5c_flows,81.2565,36.7,0.039187,3.6221,held,3.445668,4.7024,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,313.71173807385287,313.46173807385304,5.940147912475254,5.892540490600084,5.690147912475254,5.642540490600084,0.5364798832968608,0.28138757174918105,1.5533356595063035,0,,0.0,none,P377,0
E0009652,N0009900,N0009901,sub main,49.99999999993661,draft,provisional,s5c_flows,81.2565,36.7,0.039604,3.6221,held,3.446085,4.7524,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,313.46173807385304,313.2117380738534,5.892540490600084,5.4225697874747425,5.642540490600084,5.1725697874747425,0.5364987277093175,0.28140488342444725,1.5532810988953332,0,,0.0,none,P377,0
E0009653,N0009901,N0009902,sub main,75.00000000014846,draft,provisional,s5c_flows,81.2565,36.7,0.04002,3.6221,held,3.446501,4.8024,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,313.2117380738534,312.83673807385264,5.4225697874747425,7.3420949339598565,5.1725697874747425,7.0920949339598565,0.5365175251576946,0.2814221527168057,2.329840017127253,0,,0.0,none,P377,0
E0009654,N0009902,N0009903,sub main,59.99999999999654,draft,provisional,s5c_flows,81.2565,36.7,0.040645,3.6221,held,3.447126,4.8774,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,312.83673807385264,312.5367380738527,7.3420949339598565,7.870671594116061,7.0920949339598565,7.620671594116061,0.536545763187116,0.28144809653854264,1.8637739194134693,0,,0.0,none,P377,0
E0009655,N0009903,N0009904,sub main,59.99999999999654,draft,provisional,s5c_flows,81.2565,36.7,0.041145,3.6221,held,3.447626,4.9374,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,312.5367380738527,312.23673807385273,7.870671594116061,7.9693776488035155,7.620671594116061,7.7193776488035155,0.536568350733002,0.28146885018747037,1.8636954614148409,0,,0.0,none,P377,0
E0009656,N0009904,N0009905,sub main,5.000000000060982,draft,provisional,s5c_flows,81.2565,36.7,0.041645,3.6221,held,3.448126,4.9974,0.0,0.0,,200,PVC-U,0.8,0.5,table11,minimum,tractive,1.0,312.23673807385273,312.19673807385226,7.9693776488035155,7.857918908569616,7.7193776488035155,7.607918908569616,0.6347269499878869,0.24973681582173785,0.13129005052635628,0,,0.0,none,P377,0
E0009657,N0009905,N0009906,sub main,70.00000000005646,draft,provisional,s5c_flows,81.2565,36.7,0.041687,3.6221,held,3.448168,5.0024,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,312.19673807385226,311.84673807385195,7.857918908569616,9.179293420288673,7.607918908569616,8.929293420288673,0.5365928327442928,0.281491345729154,2.174212168844919,0,,0.0,none,P377,0
E0009658,N0009906,N0009907,sub main,69.99999999969346,draft,provisional,s5c_flows,81.2565,36.7,0.04227,3.6221,held,3.448751,5.0724,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,311.84673807385195,311.49673807385346,9.179293420288673,9.58251607653716,8.929293420288673,9.33251607653716,0.5366191633623031,0.2815155413217033,2.1741054854462445,0,,0.0,none,P377,0
E0009659,N0009907,N0009908,sub main,70.00000000005646,draft,provisional,s5c_flows,81.2565,36.7,0.042854,3.6221,held,3.449335,5.1424,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,311.49673807385346,311.14673807385316,9.58251607653716,10.227987267943718,9.33251607653716,9.977987267943718,0.5366455356605826,0.28153977671099095,2.1739986436885235,0,,0.0,none,P377,0
E0009660,N0009908,N0009909,sub main,70.00000000008748,draft,provisional,s5c_flows,81.2565,36.7,0.043437,3.6221,held,3.449918,5.2124,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,311.14673807385316,310.79673807385274,10.227987267943718,11.225661828491013,9.977987267943718,10.975661828491013,0.5366718593240308,0.28156396889958457,2.173892009425664,0,,0.0,none,P377,0
E0009661,N0009909,N0009910,sub main,10.000000000059924,draft,provisional,s5c_flows,81.2565,36.7,0.04402,3.6221,held,3.450501,5.2824,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,310.79673807385274,310.74673807385244,11.225661828491013,11.187099816772559,10.975661828491013,10.937099816772559,0.5366981795146609,0.28158815938837245,0.31054077138547953,0,,0.0,none,P377,0
E0009662,N0009910,N0009911,sub main,89.99999999981331,draft,provisional,s5c_flows,81.2565,36.7,0.044104,3.6221,held,3.450585,5.2924,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,320.383837890625,319.9338378906259,1.5500000000000114,3.3119812011709655,1.3000000000000114,3.0619812011709655,0.5367019715029505,0.2815916446703558,2.794847195728332,0,,0.0,none,P377,0
E0009663,N0009911,N0009912,sub main,70.00000000005646,draft,provisional,s5c_flows,81.2565,36.7,0.044854,3.6221,held,3.451335,5.3824,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,319.9338378906259,319.5838378906256,3.3119812011709655,3.8816162109368975,3.0619812011709655,3.6316162109368975,0.5367358253471111,0.28162276169607825,2.173632933693434,0,,0.0,none,P357,0
E0009664,N0009912,N0009913,sub main,70.00000000008748,draft,provisional,s5c_flows,81.2565,36.7,0.045437,3.6221,held,3.451918,5.4524,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,319.5838378906256,319.2338378906252,3.8816162109368975,4.594470214843568,3.6316162109368975,4.344470214843568,0.5367621371010625,0.28164694805541446,2.1735263835281713,0,,0.0,none,P357,0
E0009665,N0009913,N0009914,sub main,70.00000000005646,draft,provisional,s5c_flows,81.2565,36.7,0.04602,3.6221,held,3.452501,5.5224,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,319.2338378906252,318.8838378906249,4.594470214843568,5.494061279297,4.344470214843568,5.244061279297,0.5367884453855818,0.28167113271657396,2.1734198578540127,0,,0.0,none,P357,0
E0009666,N0009914,N0009915,sub main,10.000000000059924,draft,provisional,s5c_flows,81.2565,36.7,0.046604,3.6221,held,3.453085,5.5924,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,318.8838378906249,318.8338378906246,5.494061279297,5.414819335937921,5.244061279297,5.164819335937921,0.5368147953184286,0.28169535715878447,0.31047331057409067,0,,0.0,none,P357,0
E0009667,N0009915,N0009916,sub main,39.99999999987669,draft,provisional,s5c_flows,81.2565,36.7,0.046687,3.6221,held,3.453168,5.6024,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,318.8338378906246,318.6338378906252,5.414819335937921,6.406414794921659,5.164819335937921,6.156414794921659,0.5368185399751025,0.28169879987792057,1.2418845792761393,0,,0.0,none,P357,0
E0009668,N0009916,N0009917,sub main,39.99999999987669,draft,provisional,s5c_flows,81.2565,36.7,0.04702,3.6221,held,3.453501,5.6424,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,318.6338378906252,318.43383789062585,6.406414794921659,6.958740234374147,6.156414794921659,6.708740234374147,0.5368335630115875,0.2817126118871679,1.241849825716321,0,,0.0,none,P357,0
E0009669,N0009917,N0009918,sub main,15.000000000089885,draft,provisional,s5c_flows,81.2565,36.7,0.047354,3.6221,held,3.453835,5.6824,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,318.43383789062585,318.3588378906254,6.958740234374147,7.158496093749591,6.708740234374147,6.908496093749591,0.5368486300261652,0.28172646481781327,0.4656806146442312,0,,0.0,none,P357,0
E0009670,N0009918,N0009452,sub main,35.54994562503105,draft,provisional,s5c_flows,81.2565,36.7,0.047479,3.6221,held,3.45396,5.6974,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,318.3588378906254,318.18108816250026,7.158496093749591,6.734500216405991,6.908496093749591,6.484500216405991,0.5368542685863609,0.28173164915464155,1.1036497768950966,0,,0.0,none,P357,0
E0009671,N0009919,N0009920,main,14.999999999952403,draft,provisional,s5c_flows,84.4742,117.082,0.013301,3.5737,merrimack,3.5073,1.5962,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,340.3543759134067,340.27937591340697,4.658105776046398,4.830823061202409,4.408105776046398,4.580823061202409,0.5392459388034148,0.2839368519975435,0.46361035291977537,0,,0.0,none,P248,1
E0009672,N0009920,N0009921,main,34.99999999990966,draft,provisional,s5c_flows,84.4742,117.082,0.013426,3.5737,merrimack,3.507425,1.6112,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,340.27937591340697,340.1043759134074,4.830823061202409,10.67980377409259,4.580823061202409,10.42980377409259,0.5392515100866802,0.28394200339710096,1.0817463139566579,0,,0.0,none,P248,1
E0009673,N0009921,N0009922,main,9.999999999988995,draft,provisional,s5c_flows,84.4742,117.082,0.013718,3.5737,merrimack,3.507717,1.6462,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,340.1043759134074,340.05437591340745,10.67980377409259,11.020086977217545,10.42980377409259,10.770086977217545,0.539264523999408,0.28395403677022424,0.3090629167118477,0,,0.0,none,P248,1
E0009674,N0009922,N0009923,main,9.999999999968267,draft,provisional,s5c_flows,84.4742,117.082,0.013801,3.5737,merrimack,3.5078,1.6562,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,340.05437591340745,340.0043759134076,11.020086977217545,9.782031557295511,10.770086977217545,9.532031557295511,0.5392682230049018,0.2839574571396055,0.3090607967542393,0,,0.0,none,P248,1
E0009675,N0009923,N0009924,main,20.0000000003924,draft,provisional,s5c_flows,84.4742,117.082,0.013885,3.5737,merrimack,3.507884,1.6662,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,340.0043759134076,339.90437591340566,9.782031557295511,5.293713686203716,9.532031557295511,5.043713686203716,0.5392719665070399,0.2839609186841324,0.6181173026644281,0,,0.0,none,P248,1
E0009676,N0009924,N0009925,main,9.999999999968267,draft,provisional,s5c_flows,84.4742,117.082,0.014051,3.5737,merrimack,3.50805,1.6862,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,339.90437591340566,339.8543759134058,5.293713686203716,4.017480776047307,5.043713686203716,3.7674807760473072,0.5392793641741646,0.2839677592545138,0.3090544117544084,0,,0.0,none,P248,1
E0009677,N0009925,N0009926,main,34.99999999990966,draft,provisional,s5c_flows,84.4742,117.082,0.014135,3.5737,merrimack,3.508134,1.6962,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,339.8543759134058,339.67937591340626,4.017480776047307,2.748358461593739,3.7674807760473072,2.498358461593739,0.539283107467676,0.2839712206968814,1.0816829328680428,0,,0.0,none,P248,1
E0009678,N0009926,N0009457,main,68.71829182491676,draft,provisional,s5c_flows,84.4742,117.082,0.014426,3.5737,merrimack,3.508425,1.7312,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,339.67937591340626,339.3357844542817,2.748358461593739,2.9165653992339458,2.498358461593739,2.6665653992339458,0.5392960747639176,0.2839832118568242,2.1237033187196506,0,,0.0,none,P248,1
E0009679,N0009927,N0009472,lateral,85.57769002886681,draft,provisional,s5c_flows,3.2393,4.368,0.0,3.6221,held,0.135802,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,341.09703367350903,340.6691452233647,1.6237915218034686,1.6871780188228058,1.3737915218034686,1.4371780188228058,0.19530982006149752,0.060806644196143594,7.302729751967141,0,,0.0,none,P248,1
E0009680,N0009928,N0009929,main,54.03456169231033,draft,provisional,s5c_flows,53.4631,80.608,0.009311,3.6221,held,2.250621,1.1173,0.0,0.0,,200,PVC-U,2.0,0.5,ground,minimum,velocity,1.0,342.4801209832768,341.39942974943057,1.6922728155513482,1.557784606038183,1.4422728155513482,1.307784606038183,0.7712958292797027,0.16168842111778586,1.16761428497053,0,,0.0,none,P248,1
E0009681,N0009929,N0009457,main,93.63230949965238,draft,provisional,s5c_flows,53.4631,80.608,0.009761,3.6221,held,2.251072,1.1714,0.0,0.0,,200,PVC-U,0.75,0.5,cover_min,minimum,tractive,1.0,341.340690777472,340.6384484562246,1.6165235779967588,1.6139013972910448,1.3665235779967588,1.3639013972910448,0.546442384676435,0.20552114648395509,2.8558152431475734,0,,0.0,none,P248,1
E0009682,N0009930,N0009931,sub main,72.4072955783555,draft,provisional,s5c_flows,245.7236,312.1,0.04762,3.1405,merrimack,8.979337,5.7143,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,339.0602736663117,338.6982371884199,4.382444839547702,5.16016124908009,4.132444839547702,4.91016124908009,0.6993704816708443,0.46963774934387303,1.7255350222333634,0,,0.0,none,P248,1
E0009683,N0009931,N0009932,sub main,7.592704421711581,draft,provisional,s5c_flows,245.7236,312.1,0.048223,3.1405,merrimack,8.97994,5.7868,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,338.6982371884199,338.65647731410047,5.16016124908009,5.160234111680779,4.91016124908009,4.910234111680779,0.7247311723945539,0.45694664781253025,0.17460967392513385,0,,0.0,none,P248,1
E0009684,N0009932,N0009933,sub main,39.999999999983366,draft,provisional,s5c_flows,245.7236,312.1,0.048286,3.1405,merrimack,8.980003,5.7943,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,338.65647731410047,338.43647731410056,5.160234111680779,4.921005596055693,4.910234111680779,4.671005596055693,0.7247324959064364,0.45694846931125876,0.91987963894537,0,,0.0,none,P248,1
E0009685,N0009933,N0009934,sub main,39.999999999983366,draft,provisional,s5c_flows,247.8832,315.012,0.04862,3.1372,merrimack,9.049299,5.8343,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,338.43647731410056,338.21647731410064,4.921005596055693,4.6189719046493565,4.671005596055693,4.3689719046493565,0.7261829408764474,0.45895023260764445,0.9180423129490946,0,,0.0,none,P248,1
E0009686,N0009934,N0009935,sub main,16.37898217676096,draft,provisional,s5c_flows,251.1225,319.38,0.048953,3.1323,merrimack,9.15294,5.8743,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,338.21647731410064,338.12639291212844,4.6189719046493565,4.519999910137187,4.3689719046493565,4.269999910137187,0.7283325604783677,0.46193765330058256,0.37480548185303497,0,,0.0,none,P248,1
E0009687,N0009935,N0009472,sub main,23.197975842897506,draft,provisional,s5c_flows,251.1225,319.38,0.049089,3.1323,merrimack,9.153077,5.8907,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,338.12639291212844,337.9988040449925,4.519999910137187,4.357519197195018,4.269999910137187,4.107519197195018,0.7283353865114279,0.4619415972516101,0.5308446326723849,0,,0.0,none,P248,1
E0009688,N0009936,N0009937,sub main,3.9347113229146586,draft,provisional,s5c_flows,165.1809,221.65,0.034446,3.2951,merrimack,6.334131,4.1335,0.0,0.0,,200,PVC-U,1.05,0.5,table11,minimum,velocity,1.0,336.65876381723496,336.61744934834434,13.00844199331192,13.035504753218163,12.75844199331192,12.785504753218163,0.834365273922131,0.31741131925911725,0.07859689766366991,1,recovers_500m,201.83,none,P248,1
E0009689,N0009937,N0009938,sub main,3.9999999999070086,draft,provisional,s5c_flows,165.1809,221.65,0.034478,3.2951,merrimack,6.334164,4.1374,0.0,0.0,,200,PVC-U,1.0,0.5,cover_max,minimum,velocity,1.0,336.61744934834434,336.5774493483453,13.035504753218163,13.230564567670342,12.785504753218163,12.980564567670342,0.8198187442944985,0.3214892518921969,0.08131878799927578,1,recovers_500m,201.83,none,P248,1
E0009690,N0009938,N0009939,sub main,22.06528867712954,draft,provisional,s5c_flows,165.1809,221.65,0.034512,3.2951,merrimack,6.334197,4.1414,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,336.5774493483453,336.46712290495964,13.230564567670342,13.848215229805987,12.980564567670342,13.598215229805987,0.6372859333962207,0.38684175308630797,0.5770640649883098,1,recovers_500m,201.83,none,P248,1
E0009691,N0009939,N0009940,sub main,19.756142403957387,draft,provisional,s5c_flows,166.2607,223.106,0.034696,3.2925,merrimack,6.370565,4.1635,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,336.46712290495964,336.36834219293985,13.848215229805987,12.994115082450776,13.598215229805987,12.744115082450776,0.6382853668884859,0.38804137400553784,0.51586493619786,1,recovers_500m,201.83,none,P248,1
E0009692,N0009940,N0009941,sub main,41.99102149944004,draft,provisional,s5c_flows,166.2607,223.106,0.03486,3.2925,merrimack,6.370729,4.1832,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,336.36834219293985,336.15838708544266,12.994115082450776,10.583983520026095,12.744115082450776,10.333983520026095,0.6382898626753636,0.3880467786321795,1.0964459867662772,1,recovers_500m,201.83,none,P248,1
E0009693,N0009941,N0009942,sub main,13.252836096740578,draft,provisional,s5c_flows,166.2607,223.106,0.03521,3.2925,merrimack,6.371079,4.2252,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,336.15838708544266,336.09212290495896,10.583983520026095,10.034647114572294,10.333983520026095,9.784647114572294,0.6382994570096955,0.38805831274637503,0.34604541675019457,0,,0.0,none,P248,1
E0009694,N0009942,N0009943,sub main,59.99999999992187,draft,provisional,s5c_flows,166.2607,223.106,0.035321,3.2925,merrimack,6.37119,4.2385,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,336.09212290495896,335.79212290495934,10.034647114572294,8.842703755196908,9.784647114572294,8.592703755196908,0.638302499689645,0.3880619706656485,1.5666553091753785,0,,0.0,none,P248,1
E0009695,N0009943,N0009944,sub main,60.05210582719289,draft,provisional,s5c_flows,166.2607,223.106,0.035821,3.2925,merrimack,6.37169,4.2985,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,335.79212290495934,335.49186237582336,8.842703755196908,7.165303151520391,8.592703755196908,6.915303151520391,0.6383162048901361,0.3880784475248471,1.5679821737025768,0,,0.0,none,P248,1
E0009696,N0009944,N0009460,sub main,14.190667304470228,draft,provisional,s5c_flows,167.3405,224.562,0.036321,3.29,merrimack,6.408345,4.3585,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,335.49186237582336,335.420909039301,7.165303151520391,7.175007708745852,6.915303151520391,6.925007708745852,0.6393184220275241,0.3892852353773719,0.3699426038610039,0,,0.0,none,P248,1
E0009697,N0009945,N0009946,main,74.98529827170626,auto_block,provisional,s5c_flows,6.4787,8.736,0.001705,3.6221,held,0.273309,0.2046,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,338.36518788678836,337.99026139542985,3.2161414589147626,3.7850071592576455,2.9661414589147626,3.5350071592576455,0.2454713142098138,0.08362697246902864,5.091246507634251,0,,0.0,none,P248,1
E0009698,N0009946,N0009947,main,4.418783645380447,auto_block,provisional,s5c_flows,7.5585,10.192,0.00233,3.6221,held,0.319201,0.2796,0.0,0.0,,200,PVC-U,0.95,0.5,table11,minimum,tractive,1.0,337.99026139542985,337.9482829507987,3.7850071592576455,3.9511311117012724,3.5350071592576455,3.7011311117012724,0.32209722287436054,0.0772763461329681,0.228646473361247,0,,0.0,none,P248,1
E0009699,N0009947,N0009948,main,55.58121635480677,auto_block,provisional,s5c_flows,9.718,13.104,0.002367,3.6221,held,0.409772,0.284,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,337.9482829507987,337.6703768690247,3.9511311117012724,5.306124595819028,3.7011311117012724,5.056124595819028,0.27955047551589457,0.10082215119423674,3.313725738451752,0,,0.0,none,P248,1
E0009700,N0009948,N0009460,main,32.348489657156435,auto_block,provisional,s5c_flows,10.7978,14.56,0.00283,3.6221,held,0.455502,0.3396,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,337.6703768690247,337.50863442073893,5.306124595819028,5.087282327307946,5.056124595819028,4.837282327307946,0.28912482762955644,0.10590380772727889,1.8647360681757847,0,,0.0,none,P248,1
E0009701,N0009949,N0009950,sub main,59.999999999954454,draft,drafted,s5c_flows,788.8034,1041.15,0.157802,2.7272,merrimack,25.055988,18.9363,0.0,0.0,,315,HDPE,0.3,0.27,table11,minimum,tractive,1.0,336.05017888417086,335.870178884171,8.071525217391638,7.9438164771571,7.706525217391638,7.578816477157099,0.74447609571935,0.49021103017988577,1.3432264726149346,0,,0.0,none,P248,1
E0009702,N0009950,N0009461,sub main,61.67195640728548,draft,drafted,s5c_flows,788.8034,1041.15,0.158302,2.7272,merrimack,25.056488,18.9963,0.0,0.0,,315,HDPE,0.3,0.27,table11,minimum,tractive,1.0,335.870178884171,335.6851630149492,7.9438164771571,8.103868967472692,7.578816477157099,7.738868967472692,0.744479803191779,0.49021676546634807,1.380649865469413,0,,0.0,none,P248,1
E0009703,N0009951,N0009952,lateral,60.598765472424795,draft,drafted,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,33.329,0.0,W11a-XG01488,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,341.2764465332031,340.973452705841,1.5500000000000114,1.604367118377752,1.3000000000000114,1.354367118377752,0.0,0.0,0.0,0,,0.0,none,P248,1
E0009704,N0009952,N0009953,lateral,53.07406681099349,draft,drafted,s5c_flows,0.0,0.0,0.000505,3.6221,held,0.000505,0.0606,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,340.973452705841,340.708082371786,1.604367118377752,1.6382005871983552,1.354367118377752,1.3882005871983552,0.023959445558815167,0.005845538933250877,36.91937603530122,0,,0.0,none,P248,1
E0009705,N0009953,N0009954,lateral,27.883129496982864,draft,drafted,s5c_flows,0.0,0.0,0.000947,3.6221,held,0.000947,0.1137,26.334,0.0,W11a-XG01489,200,PVC-U,0.7,0.5,ground,minimum,tractive,1.0,340.708082371786,340.51290046530715,1.6382005871983552,1.5547264878178453,1.3882005871983552,1.3047264878178453,0.03513295012371392,0.0068885745927667885,13.227435308258958,0,,0.0,none,P248,1
E0009706,N0009954,N0009955,lateral,22.97490922519251,draft,drafted,s5c_flows,0.0,0.0,0.00118,3.6221,held,0.00118,0.1416,22.975,0.0,W11a-XG01490,200,PVC-U,1.5,0.5,ground,minimum,tractive,1.0,340.51290046530715,340.1682768269293,1.5547264878178453,1.5592317179925885,1.3047264878178453,1.3092317179925885,0.049293740960379834,0.006363853432119676,7.768027873173169,0,,0.0,none,P248,1
E0009707,N0009955,N0009956,lateral,20.0044300034797,draft,drafted,s5c_flows,0.0,0.0,0.001371,3.6221,held,0.001371,0.1645,20.004,0.0,W11a-XG01491,200,PVC-U,0.95,0.5,cover_min,minimum,tractive,1.0,340.1566805568688,339.9666384718358,1.570827988053054,1.568029496914221,1.320827988053054,1.318029496914221,0.04529858602660728,0.007442565720360145,7.360211343657095,0,,0.0,none,P248,1
E0009708,N0009956,N0009957,lateral,58.98145183133376,draft,drafted,s5c_flows,0.0,0.0,0.001538,3.6221,held,0.001538,0.1845,58.981,0.0,W11a-XG01492,200,PVC-U,0.7,0.5,ground,minimum,tractive,1.0,339.9666384718358,339.55376830901645,1.568029496914221,1.5672644058273022,1.318029496914221,1.3172644058273022,0.04298179449575727,0.008322980375481431,22.870710930552935,0,,0.0,none,P248,1
E0009709,N0009957,N0009958,lateral,25.93446220895463,draft,drafted,s5c_flows,0.0,0.0,0.002029,3.6221,held,0.002029,0.2435,25.934,0.0,W11a-XG01493,200,PVC-U,1.25,0.5,cover_min,minimum,tractive,1.0,339.4957137405581,339.1715329629461,1.6253189742856762,1.6202761190851334,1.3753189742856762,1.3702761190851334,0.05810909973075523,0.008187999754452974,7.438439742117353,0,,0.0,none,P248,1
E0009710,N0009958,N0009959,lateral,50.00000000022998,draft,drafted,s5c_flows,0.0,0.0,0.002245,3.6221,held,0.002245,0.2695,50.0,0.0,W11a-XG01494,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,339.1715329629461,338.921532962945,1.6202761190851334,2.2134768026800202,1.3702761190851334,1.9634768026800202,0.04478164215752064,0.010425389943576308,18.608815871599656,0,,0.0,none,P248,1
E0009711,N0009959,N0009960,lateral,49.99999999976306,draft,drafted,s5c_flows,0.0,0.0,0.002662,3.6221,held,0.002662,0.3195,50.0,0.0,W11a-XG01495,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,338.921532962945,338.6715329629462,2.2134768026800202,2.5245424765069515,1.9634768026800202,2.2745424765069515,0.04789839741001138,0.011168748089616959,17.397937684554076,0,,0.0,none,P248,1
E0009712,N0009960,N0009961,lateral,10.009043905384434,draft,drafted,s5c_flows,0.0,0.0,0.003079,3.6221,held,0.003079,0.3695,10.009,0.0,W11a-XG01496,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,338.6715329629462,338.62148774341927,2.5245424765069515,2.533358447986984,2.2745424765069515,2.283358447986984,0.050703426117678134,0.011850072355697655,3.290061662419135,0,,0.0,none,P248,1
E0009713,N0009961,N0009962,lateral,60.83832536793102,draft,drafted,s5c_flows,0.0,0.0,0.003162,3.6221,held,0.003162,0.3795,60.838,0.0,W11a-XG01497,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,338.62148774341927,338.3172961165796,2.533358447986984,2.958704859982902,2.283358447986984,2.708704859982902,0.05123084794141939,0.011979470513101914,19.79221758392438,0,,0.0,none,P248,1
E0009714,N0009962,N0009479,lateral,77.31851793765225,draft,drafted,s5c_flows,0.0,0.0,0.003669,3.6221,held,0.003669,0.4403,77.319,0.0,W11a-XG01498,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,338.3172961165796,337.93070352689136,2.958704859982902,3.0650240121711363,2.708704859982902,2.8150240121711363,0.054266029800480634,0.012731993719996143,23.746752256715194,0,,0.0,none,P248,1
E0009715,N0009963,N0009964,main,19.999999999952745,auto_block,provisional,s5c_flows,2.1596,2.912,0.00398,3.6221,held,0.094515,0.4776,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,438.9681500640234,438.86815006402367,6.80208309027347,7.555128744570084,6.55208309027347,7.305128744570084,0.17312934910222572,0.05165241444213356,1.9253427282033286,0,,0.0,none,P07,1
E0009716,N0009964,N0009490,main,21.10960958223619,auto_block,provisional,s5c_flows,2.1596,2.912,0.004147,3.6221,held,0.094681,0.4976,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,438.86815006402367,438.7626020161125,7.555128744570084,7.081849888184365,7.305128744570084,6.831849888184365,0.17323103954286964,0.051693071478113056,2.0309687415085693,0,,0.0,none,P07,1
E0009717,N0009965,N0009966,lateral,31.76476034853718,auto_link,provisional,s5c_flows,1.0798,1.456,0.000576,3.6221,held,0.045843,0.0691,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,436.61703064244335,436.45820684070065,7.486637570447272,9.02387934093997,7.236637570447272,8.77387934093997,0.1354831451589482,0.03743897033311519,3.907590659004227,0,,0.0,none,P07,1
E0009718,N0009966,N0009967,lateral,18.23523965140339,auto_link,provisional,s5c_flows,1.0798,1.456,0.000841,3.6221,held,0.046108,0.1009,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,436.45820684070065,436.36703064244364,9.02387934093997,10.566074826306362,8.77387934093997,10.316074826306362,0.13575145601656952,0.03753430725594195,2.238802218221713,0,,0.0,none,P07,1
E0009719,N0009967,N0009968,lateral,6.76476034859661,auto_link,provisional,s5c_flows,2.1596,2.912,0.000993,3.6221,held,0.091527,0.1191,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,436.36703064244364,436.3264420803521,10.566074826306362,10.52212969699167,10.316074826306362,10.27212969699167,0.18231430690345166,0.04881667326564995,0.6184155688321845,0,,0.0,none,P07,1
E0009720,N0009968,N0009490,lateral,18.384776310850235,auto_link,provisional,s5c_flows,2.1596,2.912,0.001049,3.6221,held,0.091583,0.1259,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,436.3264420803521,436.23451819879784,10.52212969699167,9.609933705499031,10.27212969699167,9.359933705499031,0.1713122819662455,0.050927972295737894,1.7886221291159066,0,,0.0,none,P07,1
E0009721,N0009969,N0009970,lateral,4.3532539175694085,auto_block,provisional,s5c_flows,0.0,0.0,0.001028,3.6221,held,0.001028,0.1233,0.0,0.0,,200,PVC-U,3.25,0.5,ground,minimum,tractive,1.0,434.5878396754723,434.4463589231513,1.5543722385901901,1.5515963991143167,1.3043722385901901,1.3015963991143167,0.05927757732790386,0.00513201275049055,1.2239743125489801,0,,0.0,none,P07,1
E0009722,N0009970,N0009971,lateral,13.152946437965905,auto_block,provisional,s5c_flows,0.0,0.0,0.001064,3.6221,held,0.001064,0.1277,0.0,0.0,,200,PVC-U,9.2,0.5,cover_min,minimum,tractive,1.0,434.40243261351645,433.1923615412236,1.5955227087491721,1.5974028630732846,1.3455227087491721,1.3474028630732846,0.08256315641301487,0.004209615945270445,2.6551283101325605,0,,0.0,none,P07,1
E0009723,N0009971,N0009972,lateral,13.892443989449804,auto_block,provisional,s5c_flows,0.0,0.0,0.001174,3.6221,held,0.001174,0.1409,0.0,0.0,,200,PVC-U,8.5,0.5,ground,minimum,tractive,1.0,433.1923615412236,432.01150380212033,1.5974028630732846,1.5560926334265446,1.3474028630732846,1.3060926334265446,0.08418215070153866,0.0044373546422519505,2.7504730067827157,0,,0.0,none,P07,1
E0009724,N0009972,N0009973,lateral,8.602325267042627,auto_block,provisional,s5c_flows,0.0,0.0,0.00129,3.6221,held,0.00129,0.1547,0.0,0.0,,200,PVC-U,7.2,0.5,ground,minimum,tractive,1.0,432.01150380212033,431.3921363828933,1.5560926334265446,1.551284027262966,1.3060926334265446,1.301284027262966,0.08340554076222698,0.004754624964321802,1.7189755797252102,0,,0.0,none,P07,1
E0009725,N0009973,N0009495,lateral,22.47220505424423,auto_block,provisional,s5c_flows,1.0798,1.456,0.001361,3.6221,held,0.046628,0.1634,0.0,0.0,,200,PVC-U,3.9,0.5,cover_min,minimum,tractive,1.0,431.3460411095595,430.46962511244396,1.5973793005967423,1.596781137556036,1.3473793005967423,1.346781137556036,0.2719238373818221,0.023731031075869685,1.3773590226963603,0,,0.0,none,P07,1
E0009726,N0009974,N0009491,lateral,19.025013638420823,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,7.1,0.5,cover_min,minimum,tractive,1.0,442.26083926403027,440.9100632957024,1.5850774840166082,1.5939955421882246,1.3350774840166082,1.3439955421882246,0.0,0.0,0.0,0,,0.0,none,P07,1
E0009727,N0009975,N0009976,lateral,49.99999999997185,auto_block,provisional,s5c_flows,2.1596,2.912,0.001312,3.6221,held,0.091846,0.1574,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,427.1770730797174,426.9270730797175,2.4220785316107367,3.154195230829373,2.1720785316107367,2.904195230829373,0.17147691911927684,0.05099345166039357,4.859740527255505,0,,0.0,none,P07,1
E0009728,N0009976,N0009977,lateral,45.00000000004619,auto_block,provisional,s5c_flows,4.3191,5.824,0.001728,3.6221,held,0.182797,0.2074,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,426.9270730797175,426.70207307971725,3.154195230829373,5.014693277704623,2.904195230829373,4.764693277704623,0.2153694171465623,0.06957970141186895,3.4823885857962043,0,,0.0,none,P07,1
E0009729,N0009977,N0009978,lateral,10.000000000041451,auto_block,provisional,s5c_flows,5.3989,7.28,0.002103,3.6221,held,0.228439,0.2524,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,426.70207307971725,426.65207307971707,5.014693277704623,6.16122037731418,4.764693277704623,5.91122037731418,0.23161182475339895,0.07702741159968982,0.7195948084464615,0,,0.0,none,P07,1
E0009730,N0009978,N0009496,lateral,23.576825283503958,auto_block,provisional,s5c_flows,6.4787,8.736,0.002187,3.6221,held,0.27379,0.2624,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,426.65207307971707,426.5341889532996,6.16122037731418,10.357809337716049,5.91122037731418,10.107809337716049,0.24561082119689745,0.083694551515099,1.5998769359733853,0,,0.0,none,P07,1
E0009731,N0009979,N0009980,main,12.36931687685298,auto_block,provisional,s5c_flows,0.0,0.0,0.00294,3.6221,held,0.00294,0.3528,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,438.76506558407954,438.70321899969525,5.406015958889213,6.4196752874141225,5.156015958889213,6.1696752874141225,0.04979837752189593,0.011628976288232146,4.139799156915068,0,,0.0,none,P07,1
E0009732,N0009980,N0009981,main,7.63068312312688,auto_block,provisional,s5c_flows,0.0,0.0,0.003043,3.6221,held,0.003043,0.3652,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,438.70321899969525,438.66125024251807,6.4196752874141225,5.99478613443506,6.1696752874141225,5.74478613443506,0.05210150805208739,0.011545529681885963,2.4409668128026367,0,,0.0,none,P07,1
E0009733,N0009981,N0009982,main,44.99999999981877,auto_block,provisional,s5c_flows,0.0,0.0,0.003107,3.6221,held,0.003107,0.3728,0.0,0.0,,200,PVC-U,2.15,0.5,ground,minimum,tractive,1.0,438.66125024251807,437.69375024252196,5.99478613443506,1.5574094254467923,5.74478613443506,1.3074094254467923,0.08206743291301712,0.0086424960011727,9.138826125972539,0,,0.0,none,P07,1
E0009734,N0009982,N0009983,main,35.00000000031716,auto_block,provisional,s5c_flows,0.0,0.0,0.003482,3.6221,held,0.003482,0.4178,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,437.69375024252196,437.51875024252035,1.5574094254467923,2.7706174332608953,1.3074094254467923,2.5206174332608953,0.053181432181959594,0.012461551388184527,10.968740581162834,0,,0.0,none,P07,1
E0009735,N0009983,N0009984,main,9.018165809355118,auto_block,provisional,s5c_flows,0.0,0.0,0.003774,3.6221,held,0.003774,0.4528,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,437.51875024252035,437.47365941347357,2.7706174332608953,2.6919289654326803,2.5206174332608953,2.4419289654326803,0.05485880524955489,0.012880518666851276,2.7398110987929596,0,,0.0,none,P07,1
E0009736,N0009984,N0009985,main,21.095023109728988,auto_block,provisional,s5c_flows,0.0,0.0,0.003849,3.6221,held,0.003849,0.4618,0.0,0.0,,200,PVC-U,1.15,0.5,ground,minimum,tractive,1.0,437.47365941347357,437.2310666477117,2.6919289654326803,1.5586672390070362,2.4419289654326803,1.3086672390070362,0.07283181260703489,0.010799375990687615,4.827337202116034,0,,0.0,none,P07,1
E0009737,N0009985,N0009986,main,14.886811080662607,auto_block,provisional,s5c_flows,0.0,0.0,0.004025,3.6221,held,0.004025,0.4829,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,437.2310666477117,437.1566325923084,1.5586672390070362,3.3193500737071986,1.3086672390070362,3.0693500737071986,0.056232182948261905,0.01322657086202858,4.412304573687415,0,,0.0,none,P07,1
E0009738,N0009986,N0009987,main,15.000000000300881,auto_block,provisional,s5c_flows,0.0,0.0,0.004149,3.6221,held,0.004149,0.4978,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,437.1566325923084,437.0816325923069,3.3193500737071986,3.605348608864972,3.0693500737071986,3.355348608864972,0.05688944804706788,0.013393138938114474,4.394488056874369,0,,0.0,none,P07,1
E0009739,N0009987,N0009988,main,44.99999999969171,auto_block,provisional,s5c_flows,0.0,0.0,0.004274,3.6221,held,0.004274,0.5128,0.0,0.0,,200,PVC-U,8.35,0.5,cover_min,minimum,tractive,1.0,437.0680268596673,433.3105268596931,3.6189543415045478,1.5650224567131659,3.3689543415045478,1.3150224567131659,0.14320971809675886,0.007373201509660227,5.2370747597459015,0,,0.0,none,P07,1
E0009740,N0009988,N0009989,main,22.211077670851655,auto_block,provisional,s5c_flows,0.0,0.0,0.004649,3.6221,held,0.004649,0.5578,0.0,0.0,,200,PVC-U,6.95,0.5,cover_min,minimum,tractive,1.0,433.090751197934,431.54708129980986,1.7847981184722244,1.7744824208932641,1.5347981184722244,1.5244824208932641,0.13976008965204592,0.007927094255364281,2.6487148710991724,0,,0.0,none,P07,1
E0009741,N0009989,N0009990,main,7.615773105863909,auto_block,provisional,s5c_flows,0.0,0.0,0.004834,3.6221,held,0.004834,0.58,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,431.54708129980986,431.5051945477276,1.7744824208932641,1.8655329913348737,1.5244824208932641,1.6155329913348737,0.06225546215702846,0.013966178211416297,2.0388500441012067,0,,0.0,none,P07,1
E0009742,N0009990,N0009991,main,15.556349186104045,auto_block,provisional,s5c_flows,0.0,0.0,0.004897,3.6221,held,0.004897,0.5877,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,431.5051945477276,431.41963462720406,1.8655329913348737,2.9340946208428136,1.6155329913348737,2.6840946208428136,0.0625621912120857,0.014041391610194937,4.1442360219790615,0,,0.0,none,P07,1
