EDGE_UID,US_NODE,DS_NODE,TIER,LEN_M,SRC,CONFIDENCE,STAGE,QADF_M3D,N_PROP,QINF_LS,PF,PF_METH,QPK_LS,UPSTR_KM,ON_WADI_M,ON_DUAL_M,CROSS_ID,DN,MATERIAL,SLOPE_LAID,SLOPE_MIN,GRAD_BY,SIZED_BY,CLEAN_BY,TAU_PA,INV_UP,INV_DN,US_DEPTH,DS_DEPTH,COVER_US,COVER_DN,V_PK_MS,DOD_PK,RET_MIN,PAST_CAP,CAP_EXIT,CAP_LEN_M,TIE_TYPE,PACKAGE,PHASE
E0009743,N0009991,N0009992,main,6.324555320336759,auto_block,provisional,s5c_flows,0.0,0.0,0.005027,3.6221,held,0.005027,0.6032,0.0,0.0,,200,PVC-U,0.65,0.5,table11,minimum,tractive,1.0,431.41963462720406,431.3785250176219,2.9340946208428136,3.5765836249562426,2.6840946208428136,3.3265836249562426,0.06681176515393762,0.013675291258336358,1.5777049909709442,0,,0.0,none,P07,1
E0009744,N0009992,N0009993,main,38.292244716900264,auto_block,provisional,s5c_flows,0.0,0.0,0.005079,3.6221,held,0.005079,0.6095,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,431.3785250176219,431.1870637940374,3.5765836249562426,4.369698901275115,3.3265836249562426,4.119698901275115,0.06144040403477225,0.014563303926273558,10.387367867141828,0,,0.0,none,P07,1
E0009745,N0009993,N0009994,main,8.803402640366203,auto_block,provisional,s5c_flows,0.0,0.0,0.005399,3.6221,held,0.005399,0.6478,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,431.1870637940374,431.14304678083556,4.369698901275115,4.3089795863519385,4.119698901275115,4.0589795863519385,0.06287510650327138,0.01493825133499585,2.333568649013783,0,,0.0,none,P07,1
E0009746,N0009994,N0009995,main,5.385164807134504,auto_block,provisional,s5c_flows,0.0,0.0,0.005472,3.6221,held,0.005472,0.6566,0.0,0.0,,200,PVC-U,0.75,0.5,table11,minimum,tractive,1.0,431.14304678083556,431.10265804478206,4.3089795863519385,3.6302215938898144,4.0589795863519385,3.3802215938898144,0.07235924770247915,0.013721598719180522,1.2403770027379648,0,,0.0,none,P07,1
E0009747,N0009995,N0009996,main,18.439088914585774,auto_block,provisional,s5c_flows,0.0,0.0,0.005517,3.6221,held,0.005517,0.662,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,431.10265804478206,431.0104626002091,3.6302215938898144,1.7877856908065155,3.3802215938898144,1.5377856908065155,0.06338962769356364,0.015073418103136366,4.848082561110129,0,,0.0,none,P07,1
E0009748,N0009996,N0009997,main,32.38826948140329,auto_block,provisional,s5c_flows,1.0798,1.456,0.00567,3.6221,held,0.050938,0.6805,0.0,0.0,,200,PVC-U,2.0,0.5,ground,minimum,tractive,1.0,431.0104626002091,430.362697210581,1.7877856908065155,1.5567058655908568,1.5377856908065155,1.3067058655908568,0.2244591565045794,0.028634306505838564,2.404911876899566,0,,0.0,none,P07,1
E0009749,N0009997,N0009495,main,28.653097563788805,auto_block,provisional,s5c_flows,3.2393,4.368,0.00594,3.6221,held,0.141742,0.7128,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,430.34092923420724,430.1976637463883,1.5784738419646374,1.8687425036117133,1.3284738419646374,1.6187425036117133,0.19809172374275869,0.0619952944135658,2.4107601117313404,0,,0.0,none,P07,1
E0009750,N0009998,N0009999,sub main,3.0508510793194796,auto_block,provisional,s5c_flows,675.1548,896.66,0.088556,2.779,merrimack,21.804448,10.6267,0.0,0.0,,250,PVC-U,1.35,0.375,table11,minimum,velocity,1.0,434.9833766638306,434.9421901742598,2.2441318810912776,2.2508945425370825,1.9441318810912775,1.9508945425370825,1.266838292310656,0.41781577854746144,0.0401373389936883,0,,0.0,none,P07,1
E0009751,N0009999,N0010000,sub main,7.0710678118654755,auto_block,provisional,s5c_flows,675.1548,896.66,0.088582,2.779,merrimack,21.804474,10.6298,0.0,0.0,,250,PVC-U,0.6,0.375,table11,minimum,velocity,1.0,434.9421901742598,434.8997637673886,2.2508945425370825,2.116654689642644,1.9508945425370825,1.8166546896426439,0.9349557690763317,0.5285591753958718,0.12604995241024747,0,,0.0,none,P07,1
E0009752,N0010000,N0010001,sub main,15.556349186104045,auto_block,provisional,s5c_flows,675.1548,896.66,0.088641,2.779,merrimack,21.804533,10.6369,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,434.8997637673886,434.8375383706442,2.116654689642644,2.0447248129495392,1.8166546896426439,1.7447248129495392,0.7990141826557007,0.6009029272390174,0.3244904684586672,0,,0.0,none,P07,1
E0009753,N0010001,N0010002,sub main,4.123105625617661,auto_block,provisional,s5c_flows,675.1548,896.66,0.08877,2.779,merrimack,21.804662,10.6524,0.0,0.0,,250,PVC-U,1.0,0.375,table11,minimum,velocity,1.0,434.8375383706442,434.79630731438806,2.0447248129495392,2.1006653418619408,1.7447248129495392,1.8006653418619407,1.1334602240902105,0.4547118139420385,0.060627118299440626,0,,0.0,none,P07,1
E0009754,N0010002,N0010003,sub main,55.19862629714634,auto_block,provisional,s5c_flows,675.1548,896.66,0.088805,2.779,merrimack,21.804697,10.6565,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,434.79630731438806,434.5755128091995,2.1006653418619408,3.5077391439255052,1.8006653418619407,3.2077391439255054,0.7990154877326467,0.6009058904805256,1.1513883261049709,0,,0.0,none,P07,1
E0009755,N0010003,N0010004,sub main,5.875099641263541,auto_block,provisional,s5c_flows,675.1548,896.66,0.089265,2.779,merrimack,21.805157,10.7117,0.0,0.0,,250,PVC-U,0.7,0.375,table11,minimum,velocity,1.0,434.5755128091995,434.53438711171066,3.5077391439255052,4.096289157820593,3.2077391439255054,3.796289157820593,0.991396395949609,0.5045746154779223,0.09876808888396378,0,,0.0,none,P07,1
E0009756,N0010004,N0010005,sub main,20.12461179749811,auto_block,provisional,s5c_flows,675.1548,896.66,0.089313,2.779,merrimack,21.805206,10.7176,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,434.53438711171066,434.45388866452066,4.096289157820593,4.842467536651213,3.796289157820593,4.5424675366512135,0.799019538151721,0.6009150873915021,0.4197772152115753,0,,0.0,none,P07,1
E0009757,N0010005,N0009491,sub main,19.235384061671343,auto_block,provisional,s5c_flows,675.1548,896.66,0.089481,2.779,merrimack,21.805373,10.7377,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,434.45388866452066,434.37694712827397,4.842467536651213,8.127111709616656,4.5424675366512135,7.8271117096166565,0.7990208670401215,0.6009181048525738,0.4012282376914334,0,,0.0,none,P07,1
E0009758,N0010006,N0010007,main,10.00000000019646,auto_block,provisional,s5c_flows,41.8089,51.034,0.007279,3.6221,held,1.760017,0.8735,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,425.30209266163064,425.25209266162966,7.280365834463112,8.367749867667214,7.030365834463112,8.117749867667214,0.4396499172672909,0.20144530143640443,0.3790894985398435,0,,0.0,none,P07,1
E0009759,N0010007,N0010008,main,3.0384048102088372,auto_block,provisional,s5c_flows,41.8089,51.034,0.007363,3.6221,held,1.760101,0.8835,0.0,0.0,,200,PVC-U,1.35,0.5,table11,minimum,tractive,1.0,425.25209266162966,425.21107419669187,8.367749867667214,8.342758811120632,8.117749867667214,8.092758811120632,0.62345664283384,0.15803652830987097,0.0812247022342556,0,,0.0,none,P07,1
E0009760,N0010008,N0010009,main,41.961595189717734,auto_block,provisional,s5c_flows,43.9685,53.946,0.007388,3.6221,held,1.85066,0.8866,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,425.21107419669187,425.0012662207433,8.342758811120632,8.3406222069911,8.092758811120632,8.0906222069911,0.4463522875114705,0.20645215816624668,1.5668339546947132,0,,0.0,none,P07,1
E0009761,N0010009,N0010010,main,6.546136152821879,auto_block,provisional,s5c_flows,45.0483,55.402,0.007738,3.6221,held,1.896277,0.9285,0.0,0.0,,200,PVC-U,0.65,0.5,table11,minimum,tractive,1.0,425.0012662207433,424.95871633574995,8.3406222069911,8.977929172062545,8.0906222069911,8.727929172062545,0.4933397976830499,0.19580482157065887,0.22115035058207813,0,,0.0,none,P07,1
E0009762,N0010010,N0010011,main,24.515301344262525,auto_block,provisional,s5c_flows,45.0483,55.402,0.007792,3.6221,held,1.896332,0.9351,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,424.95871633574995,424.83613982902864,8.977929172062545,12.241771547924486,8.727929172062545,11.991771547924486,0.449636823580901,0.20893202428182894,0.9087075041668454,0,,0.0,none,P07,1
E0009763,N0010011,N0010012,main,3.938562502796657,auto_block,provisional,s5c_flows,45.0483,55.402,0.007997,3.6221,held,1.896536,0.9596,0.0,0.0,,200,PVC-U,1.05,0.5,table11,minimum,tractive,1.0,424.83613982902864,424.7947849227493,12.241771547924486,12.407485585063228,11.991771547924486,12.157485585063228,0.5840912587541203,0.17411074110036467,0.11238433617370282,1,recovers_500m,21.93,none,P07,1
E0009764,N0010012,N0010013,main,17.993149696664652,auto_block,provisional,s5c_flows,45.0483,55.402,0.008029,3.6221,held,1.896569,0.9635,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,424.7947849227493,424.70481917426594,12.407485585063228,10.950332192921564,12.157485585063228,10.700332192921564,0.4496537125024251,0.20894482059929403,0.6669261699382207,1,recovers_500m,21.93,none,P07,1
E0009765,N0010013,N0010014,main,12.006850303269916,auto_block,provisional,s5c_flows,46.1281,56.858,0.008179,3.6221,held,1.941986,0.9815,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,424.70481917426594,424.6447849227496,10.950332192921564,10.40624046787542,10.700332192921564,10.15624046787542,0.4528614210195231,0.21138361220087948,0.4418883182202845,0,,0.0,none,P07,1
E0009766,N0010014,N0010015,main,3.257487219203832,auto_block,provisional,s5c_flows,47.2078,58.314,0.008279,3.6221,held,1.987353,0.9935,0.0,0.0,,200,PVC-U,1.25,0.5,table11,minimum,tractive,1.0,424.6447849227496,424.60406633250955,10.40624046787542,10.566587964365453,10.15624046787542,10.316587964365453,0.6298583419391702,0.17068314244068178,0.08619629214760882,0,,0.0,none,P07,1
E0009767,N0010015,N0009496,main,18.867962264113206,auto_block,provisional,s5c_flows,47.2078,58.314,0.008307,3.6221,held,1.98738,0.9968,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,424.60406633250955,424.50972652118895,10.566587964365453,12.382271769826673,10.316587964365453,12.132271769826673,0.45601181862049645,0.21379517185042446,0.6896006307172621,1,recovers_500m,163.74,none,P07,1
E0009768,N0010016,N0010017,lateral,23.600847442411894,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.85,0.5,cover_min,minimum,tractive,1.0,422.6317476996145,422.431140496354,1.6450162164011317,1.6509517888022742,1.3950162164011317,1.4009517888022742,0.16154770133926477,0.032985520674333385,2.434868797962444,0,,0.0,none,P03,1
E0009769,N0010017,N0009511,lateral,18.867962264113206,auto_block,provisional,s5c_flows,6.1762,2.986,0.000197,3.6221,held,0.259117,0.0236,0.0,0.0,,200,PVC-U,1.05,0.5,cover_min,minimum,tractive,1.0,422.4310650193534,422.2329514155802,1.6510272658028384,1.551686035591672,1.4010272658028384,1.301686035591672,0.3115328127977838,0.06863323687754011,1.0094154606415096,0,,0.0,none,P03,1
E0009770,N0010018,N0010019,lateral,5.0990195135927845,auto_block,provisional,s5c_flows,3.2393,4.368,0.0,3.6221,held,0.135802,0.0,0.0,0.0,,200,PVC-U,0.8,0.5,cover_min,minimum,tractive,1.0,422.1362556597739,422.09546350366514,1.5516105511636056,1.560023556881731,1.3016105511636056,1.310023556881731,0.22947880606828783,0.05453886821278095,0.3703333654899289,0,,0.0,none,P03,1
E0009771,N0010019,N0010020,lateral,28.178005607210743,auto_block,provisional,s5c_flows,5.3989,7.28,4.2e-05,3.6221,held,0.226378,0.0051,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,422.09546350366514,421.9545734756291,1.560023556881731,1.766160166949021,1.310023556881731,1.516160166949021,0.2309304767690393,0.07670878681009688,2.033657200026225,0,,0.0,none,P03,1
E0009772,N0010020,N0009511,lateral,16.278820596099706,auto_block,provisional,s5c_flows,6.4787,8.736,0.000277,3.6221,held,0.27188,0.0333,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,421.9545734756291,421.8731793726486,1.766160166949021,1.9114580785232533,1.516160166949021,1.6614580785232533,0.2450558236453052,0.08342583926846867,1.1071504956126335,0,,0.0,none,P03,1
E0009773,N0010021,N0009514,main,47.75981574503821,auto_block,provisional,s5c_flows,65.9972,88.992,0.011055,3.6221,held,2.777826,1.3266,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,415.3828653347021,415.1440662559769,8.114418600844772,8.707618314335605,7.864418600844772,8.457618314335605,0.5037286379921048,0.252407667566225,1.5802097975943277,0,,0.0,none,P256,1
E0009774,N0010022,N0009516,lateral,4.0,auto_block,provisional,s5c_flows,2.1596,2.912,0.000569,3.6221,held,0.091103,0.0682,0.0,0.0,,200,PVC-U,1.0,0.5,table11,minimum,tractive,1.0,422.8544567812849,422.8144567812849,1.7971850644182155,1.848293462855736,1.5471850644182155,1.598293462855736,0.21666894146048346,0.043325944013949264,0.30768907724979805,0,,0.0,none,P256,1
E0009775,N0010023,N0009516,lateral,29.410882339705484,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,422.95964417354656,422.812589761848,1.5510064612190604,1.8501604822926083,1.3010064612190604,1.6001604822926083,0.13489621704043256,0.037230723305707175,3.6337666324734834,0,,0.0,none,P256,1
E0009776,N0010024,N0010025,lateral,34.40930106817051,auto_block,provisional,s5c_flows,4.3191,5.824,0.0,3.6221,held,0.181069,0.0,0.0,0.0,,200,PVC-U,1.0,0.5,cover_min,minimum,tractive,1.0,422.80846869616073,422.464375685479,1.5506621632142696,1.5545146953803624,1.3006621632142696,1.3045146953803624,0.27240755485658014,0.05898591287505303,2.1052586131031172,0,,0.0,none,P256,1
E0009777,N0010025,N0010026,lateral,27.459060435491963,auto_block,provisional,s5c_flows,6.4787,8.736,0.000287,3.6221,held,0.27189,0.0344,0.0,0.0,,200,PVC-U,0.6,0.5,cover_min,minimum,tractive,1.0,422.4587014692133,422.29394710660034,1.5601889116460939,1.559507483243408,1.3101889116460939,1.309507483243408,0.2610002070075752,0.07993560495383398,1.753450744370163,0,,0.0,none,P256,1
E0009778,N0010026,N0010027,lateral,45.0,auto_block,provisional,s5c_flows,8.6382,11.648,0.000516,3.6221,held,0.362653,0.0619,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,422.29394710660034,422.0689471066003,1.559507483243408,1.7199017703528057,1.309507483243408,1.4699017703528057,0.2688500654316809,0.09527378380107501,2.789658982584801,0,,0.0,none,P256,1
E0009779,N0010027,N0010028,lateral,7.280109889280518,auto_block,provisional,s5c_flows,9.718,13.104,0.000891,3.6221,held,0.408295,0.1069,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,422.0689471066003,422.0289065022093,1.7199017703528057,1.7611935954469686,1.4699017703528057,1.5111935954469686,0.288622275585918,0.09841013421002417,0.42039431840465313,0,,0.0,none,P256,1
E0009780,N0010028,N0009514,lateral,14.317821063276353,auto_block,provisional,s5c_flows,9.718,13.104,0.000951,3.6221,held,0.408356,0.1141,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,422.0289065022093,421.95015848636126,1.7611935954469686,1.9015260839512393,1.5111935954469686,1.6515260839512393,0.288636039844199,0.09841695027265365,0.826751750001194,0,,0.0,none,P256,1
E0009781,N0010029,N0010030,lateral,81.28782990643496,auto_block,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.6,0.5,cover_min,minimum,tractive,1.0,426.04035913488565,425.55263215544704,1.550857906129977,1.5723068093967072,1.300857906129977,1.3223068093967072,0.18164817206695247,0.048578971547175304,7.458358373173685,0,,0.0,none,P03,1
E0009782,N0010030,N0009532,lateral,12.36931687685298,auto_block,provisional,s5c_flows,2.1596,2.912,0.000677,3.6221,held,0.091212,0.0813,0.0,0.0,,200,PVC-U,0.6,0.5,ground,minimum,tractive,1.0,425.55263215544704,425.4784162541859,1.5723068093967072,1.5510637262828482,1.3223068093967072,1.3010637262828482,0.18210354419142416,0.048741418271737585,1.1320772596505648,0,,0.0,none,P03,1
E0009783,N0010031,N0010032,main,28.0178514522438,auto_link,provisional,s5c_flows,26.3182,35.488,0.005474,3.6221,held,1.108799,0.6568,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,425.06053672000405,424.9064385370167,2.197733543667823,2.1219733282176776,1.9477335436678231,1.8719733282176776,0.3948998044142884,0.15744285359967275,1.1824877744959301,0,,0.0,none,P03,1
E0009784,N0010032,N0010033,main,6.708203932499369,auto_link,provisional,s5c_flows,27.398,36.944,0.005707,3.6221,held,1.1543,0.6849,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,424.9064385370167,424.8661893134217,2.1219733282176776,2.140646624078272,1.8719733282176776,1.890646624078272,0.4122166600064051,0.15714937751145003,0.27122484295819643,0,,0.0,none,P03,1
E0009785,N0010033,N0009532,main,22.67156809750927,auto_link,provisional,s5c_flows,28.4777,38.4,0.005763,3.6221,held,1.199623,0.6916,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,424.8661893134217,424.7528314729342,2.140646624078272,2.27664850753456,1.890646624078272,2.02664850753456,0.39125421312764985,0.16732650865354454,0.9657645991112725,0,,0.0,none,P03,1
E0009786,N0010034,N0010035,lateral,63.13477647065839,auto_block,provisional,s5c_flows,28.0743,37.856,0.002621,3.6221,held,1.179568,0.3145,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,422.9627282309985,422.6470543486452,2.2362463783765065,2.328897799792287,1.9862463783765065,2.078897799792287,0.389235446697437,0.16597765242729418,2.7033670325737624,0,,0.0,none,P03,1
E0009787,N0010035,N0009533,lateral,19.4164878389476,auto_block,provisional,s5c_flows,32.3934,43.68,0.003147,3.6221,held,1.361163,0.3776,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,422.6470543486452,422.54997190945045,2.328897799792287,2.6621862936745515,2.078897799792287,2.4121862936745515,0.40667215303831217,0.1778199432575977,0.7957469628333265,0,,0.0,none,P03,1
E0009788,N0010036,N0010037,lateral,13.601470508735444,auto_block,provisional,s5c_flows,3.2393,4.368,0.0,3.6221,held,0.135802,0.0,0.0,0.0,,200,PVC-U,0.85,0.5,cover_min,minimum,tractive,1.0,422.91763291021397,422.8020204108897,1.5686646972079075,1.5735594230946504,1.3186646972079075,1.3235594230946504,0.23428567261003308,0.053781862338443315,0.9675844562758077,0,,0.0,none,P03,1
E0009789,N0010037,N0010038,lateral,8.94427190999916,auto_block,provisional,s5c_flows,4.3191,5.824,0.000113,3.6221,held,0.181182,0.0136,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,422.8020204108897,422.7572990513397,1.5735594230946504,1.6383003138946606,1.3235594230946504,1.3883003138946606,0.2147445214054801,0.06929932260167557,0.6941792858059,0,,0.0,none,P03,1
E0009790,N0010038,N0010039,lateral,32.2490309931942,auto_block,provisional,s5c_flows,5.3989,7.28,0.000188,3.6221,held,0.226524,0.0225,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,422.7572990513397,422.59605389637375,1.6383003138946606,1.8157197852668787,1.3883003138946606,1.5657197852668787,0.23097888714074524,0.07673140742505782,2.326982593690731,0,,0.0,none,P03,1
E0009791,N0010039,N0010040,lateral,8.06225774829855,auto_block,provisional,s5c_flows,7.5585,10.192,0.000457,3.6221,held,0.317327,0.0548,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,422.59605389637375,422.5557426076322,1.8157197852668787,1.8553291697115242,1.5657197852668787,1.6053291697115242,0.257576159057447,0.08957632116138362,0.5216746882294873,0,,0.0,none,P03,1
E0009792,N0010040,N0010041,lateral,74.67261881037788,auto_block,provisional,s5c_flows,10.7978,14.56,0.000524,3.6221,held,0.453196,0.0629,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,422.5557426076322,422.1823795135803,1.8553291697115242,2.7864620391540598,1.6053291697115242,2.5364620391540598,0.2886589111219826,0.1056539425984532,4.311467960584482,0,,0.0,none,P03,1
E0009793,N0010041,N0010042,lateral,15.620499351813308,auto_block,provisional,s5c_flows,14.0372,18.928,0.001146,3.6221,held,0.58962,0.1375,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,422.1823795135803,422.10427701682124,2.7864620391540598,2.914094565210007,2.5364620391540598,2.664094565210007,0.3137202555610979,0.11947253506366148,0.8298528744914045,0,,0.0,none,P03,1
E0009794,N0010042,N0010043,lateral,6.708203932499369,auto_block,provisional,s5c_flows,15.1169,20.384,0.001276,3.6221,held,0.635017,0.1532,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,422.10427701682124,422.0640277932263,2.914094565210007,3.0380840231799766,2.664094565210007,2.7880840231799766,0.34219671632285054,0.11843783300136604,0.32672259417447747,0,,0.0,none,P03,1
E0009795,N0010043,N0010044,lateral,48.373546489791295,auto_block,provisional,s5c_flows,18.3563,24.752,0.001332,3.6221,held,0.770874,0.1599,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,422.0640277932263,421.8221600607773,3.0380840231799766,3.402937595472679,2.7880840231799766,3.152937595472679,0.3412202553974704,0.13554126930680294,2.3627723210356395,0,,0.0,none,P03,1
E0009796,N0010044,N0009533,lateral,15.0,auto_block,provisional,s5c_flows,20.5158,27.664,0.001735,3.6221,held,0.861812,0.2082,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,421.8221600607773,421.74716006077733,3.402937595472679,3.4649981423476675,3.152937595472679,3.2149981423476675,0.3532750428587887,0.1428922854803542,0.7076639152795465,0,,0.0,none,P03,1
E0009797,N0010045,N0009552,lateral,67.11929677819934,auto_block,provisional,s5c_flows,4.3191,5.824,0.0,3.6221,held,0.181069,0.0,0.0,0.0,,200,PVC-U,0.7,0.5,cover_min,minimum,tractive,1.0,429.6012500712974,429.13141499385,1.635993581046364,1.6583188928687491,1.385993581046364,1.4083188928687491,0.24105798210049875,0.0640628618546035,4.640605287390763,0,,0.0,none,P03,1
E0009798,N0010046,N0010047,lateral,6.0,auto_block,provisional,s5c_flows,5.3989,7.28,0.0,3.6221,held,0.226336,0.0,0.0,0.0,,200,PVC-U,0.7,0.5,cover_min,minimum,tractive,1.0,428.8115232955368,428.7695232955368,1.5562745560256985,1.5603717239944217,1.3062745560256985,1.3103717239944217,0.2593230958452707,0.07090687942977505,0.38561933588694547,0,,0.0,none,P03,1
E0009799,N0010047,N0010048,lateral,65.29931086925804,auto_block,provisional,s5c_flows,10.7978,14.56,5e-05,3.6221,held,0.452722,0.006,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,428.7695232955368,428.4430267411905,1.5603717239944217,2.245724479512603,1.3103717239944217,1.995724479512603,0.2885629314987322,0.10560250277614927,3.771523397577311,0,,0.0,none,P03,1
E0009800,N0010048,N0009552,lateral,14.317821063276353,auto_block,provisional,s5c_flows,14.0372,18.928,0.000594,3.6221,held,0.589068,0.0713,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,428.4430267411905,428.37143763587414,2.245724479512603,2.4182962508446053,1.995724479512603,2.1682962508446053,0.3136277208275401,0.11942008091845671,0.7608713618329219,0,,0.0,none,P03,1
E0009801,N0010049,N0010050,lateral,7.0710678118654755,auto_block,provisional,s5c_flows,3.2393,4.368,0.0,3.6221,held,0.135802,0.0,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,428.99159545898436,428.9491690521132,1.5500000000000114,1.6365548248399477,1.3000000000000114,1.3865548248399477,0.20793717646385057,0.05828874373921197,0.5667631551121215,0,,0.0,none,P03,1
E0009802,N0010050,N0010051,lateral,90.00000000005262,auto_block,provisional,s5c_flows,6.4787,8.736,5.9e-05,3.6221,held,0.271662,0.0071,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,428.9491690521132,428.4991690521129,1.6365548248399477,2.4249337310902206,1.3865548248399477,2.1749337310902206,0.24499230269494277,0.08339510760011651,6.122641338118418,0,,0.0,none,P03,1
E0009803,N0010051,N0010052,lateral,90.00000000005262,auto_block,provisional,s5c_flows,17.2765,23.296,0.000809,3.6221,held,0.725084,0.0971,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,428.4991690521129,428.04916905211263,2.4249337310902206,3.6290230865592434,2.1749337310902206,3.3790230865592434,0.3347560822069425,0.1316772995949051,4.480874522463774,0,,0.0,none,P03,1
E0009804,N0010052,N0010053,lateral,90.00000000000387,auto_block,provisional,s5c_flows,28.1396,37.944,0.001559,3.6221,held,1.181242,0.1871,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,428.04916905211263,427.5991690521126,3.6290230865592434,4.521131240856164,3.3790230865592434,4.271131240856164,0.3894049131853164,0.16609066190600547,3.8520315209433935,0,,0.0,none,P03,1
E0009805,N0010053,N0009540,lateral,4.590604354810516,auto_block,provisional,s5c_flows,32.4587,43.768,0.002309,3.6221,held,1.363061,0.2771,0.0,0.0,,200,PVC-U,0.9,0.5,table11,minimum,tractive,1.0,427.5991690521126,427.5578536129193,4.521131240856164,4.575416650752572,4.271131240856164,4.325416650752572,0.5001035906345667,0.15424319543808124,0.15298844881936138,0,,0.0,none,P03,1
E0009806,N0010054,N0010055,main,76.05918747922567,auto_link,provisional,s5c_flows,33.4732,45.136,0.002921,3.6221,held,1.406204,0.3505,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,430.0543013881608,429.6740054507647,2.659382693870441,2.684392986735304,2.409382693870441,2.434392986735304,0.41072903077160866,0.18063825887976243,3.086348978722803,0,,0.0,none,P03,1
E0009807,N0010055,N0010056,main,10.04987562112089,auto_link,provisional,s5c_flows,34.553,46.592,0.003555,3.6221,held,1.452105,0.4266,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,429.6740054507647,429.6237560726591,2.684392986735304,2.6846850894502836,2.434392986735304,2.4346850894502836,0.4147658268397015,0.18346668016136897,0.40383733707024044,0,,0.0,none,P03,1
E0009808,N0010056,N0010057,main,45.48626166217664,auto_link,provisional,s5c_flows,36.7126,49.504,0.003639,3.6221,held,1.542723,0.4366,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,429.6237560726591,429.3963247643482,2.6846850894502836,2.9130624426830423,2.4346850894502836,2.6630624426830423,0.4224660568529464,0.18892925045363157,1.7944740145127474,0,,0.0,none,P03,1
E0009809,N0010057,N0009540,main,18.439088914585774,auto_link,provisional,s5c_flows,38.8721,52.416,0.004018,3.6221,held,1.633637,0.4821,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,429.3963247643482,429.30412931977526,2.9130624426830423,2.8291409438966184,2.6630624426830423,2.5791409438966184,0.4298615690819586,0.1942600436591712,0.7149235258056656,0,,0.0,none,P03,1
E0009810,N0010058,N0010059,main,37.81232429883479,auto_road,derived,s5c_flows,2.1596,2.912,0.009701,3.6221,held,0.100235,1.1641,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,438.05995948810914,437.870897866615,8.484474105640857,8.353192709556879,8.234474105640857,8.103192709556879,0.17656376460269094,0.05303223584542274,3.5692793841289396,0,,0.0,none,P03,1
E0009811,N0010059,N0010060,main,30.08336703676012,auto_road,derived,s5c_flows,2.1596,2.912,0.010016,3.6221,held,0.10055,1.2019,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,437.870897866615,437.7204810314312,8.353192709556879,8.236092454896948,8.103192709556879,7.986092454896948,0.17674887046998164,0.05310699667181526,2.8367335490148027,0,,0.0,none,P03,1
E0009812,N0010060,N0010061,main,25.734753956789287,auto_road,derived,s5c_flows,2.1596,2.912,0.010267,3.6221,held,0.100801,1.232,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,437.7204810314312,437.5918072616472,8.236092454896948,8.184010609446545,7.986092454896948,7.9340106094465455,0.17689607721311829,0.0531664793627408,2.4246584362057337,0,,0.0,none,P03,1
E0009813,N0010061,N0010062,main,19.10284564844403,auto_road,derived,s5c_flows,2.1596,2.912,0.010481,3.6221,held,0.101015,1.2577,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,437.5918072616472,437.496293033405,8.184010609446545,8.182051693157518,7.9340106094465455,7.9320516931575185,0.17702138169272333,0.05321713185296015,1.7985440954248746,0,,0.0,none,P03,1
E0009814,N0010062,N0010063,main,21.713113104255775,auto_road,derived,s5c_flows,2.1596,2.912,0.01064,3.6221,held,0.101175,1.2768,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,437.496293033405,437.3877274678837,8.182051693157518,8.108946116100697,7.9320516931575185,7.858946116100697,0.17711494595712002,0.05325496580759323,2.043222363017722,0,,0.0,none,P03,1
E0009815,N0010063,N0010064,main,27.532447146399303,auto_road,derived,s5c_flows,2.1596,2.912,0.010821,3.6221,held,0.101356,1.2985,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,437.3877274678837,437.25006523215166,8.108946116100697,8.049983595973345,7.858946116100697,7.799983595973345,0.17722066577554624,0.05329772734573776,2.5892810925777074,0,,0.0,none,P03,1
E0009816,N0010064,N0010065,main,35.75617852018297,auto_road,derived,s5c_flows,2.1596,2.912,0.011051,3.6221,held,0.101585,1.3261,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,437.25006523215166,437.07128433955074,8.049983595973345,7.962559654589882,7.799983595973345,7.712559654589882,0.17735423261041364,0.053351771135716014,3.3601470903645345,0,,0.0,none,P03,1
E0009817,N0010065,N0010066,main,35.728201740839694,auto_road,derived,s5c_flows,2.1596,2.912,0.011349,3.6221,held,0.101883,1.3618,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,437.07128433955074,436.89264333084657,7.962559654589882,8.104610087122182,7.712559654589882,7.8546100871221824,0.1775277292820555,0.05342200248910953,3.35423672359327,0,,0.0,none,P03,1
E0009818,N0010066,N0010067,main,41.66376014920955,auto_road,derived,s5c_flows,2.1596,2.912,0.011646,3.6221,held,0.102181,1.3976,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,436.89264333084657,436.6843245301005,8.104610087122182,8.189454766774475,7.8546100871221824,7.939454766774475,0.17770087111575272,0.053492125306165234,3.907667971050646,0,,0.0,none,P03,1
E0009819,N0010067,N0010068,main,32.42319125138485,auto_road,derived,s5c_flows,2.1596,2.912,0.011993,3.6221,held,0.102528,1.4392,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,436.6843245301005,436.5222085738436,8.189454766774475,8.129952070687636,7.939454766774475,7.8799520706876365,0.17790203774484437,0.053573642262369575,3.0375510461069726,0,,0.0,none,P03,1
E0009820,N0010068,N0010069,main,54.75932276328383,auto_road,derived,s5c_flows,2.1596,2.912,0.012264,3.6221,held,0.102798,1.4716,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,436.5222085738436,436.24841196002717,8.129952070687636,8.02118032512908,7.8799520706876365,7.77118032512908,0.17805823565477935,0.053636969589112266,5.1256004870087954,0,,0.0,none,P03,1
E0009821,N0010069,N0010070,main,18.886527123973547,auto_road,derived,s5c_flows,2.1596,2.912,0.01272,3.6221,held,0.103254,1.5264,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,436.24841196002717,436.1539793244073,8.02118032512908,7.970929122858308,7.77118032512908,7.720929122858308,0.17832138572976658,0.053743723066350085,1.765214255026291,0,,0.0,none,P03,1
E0009822,N0010070,N0010071,main,35.40739816025198,auto_road,derived,s5c_flows,2.1596,2.912,0.012877,3.6221,held,0.103412,1.5453,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,436.1539793244073,435.9769423336061,7.970929122858308,7.888353076550175,7.720929122858308,7.638353076550175,0.17841237512054942,0.053780654053422666,3.3076366046477026,0,,0.0,none,P03,1
E0009823,N0010071,N0010072,main,19.660519961106296,auto_road,derived,s5c_flows,2.1596,2.912,0.013172,3.6221,held,0.103707,1.5807,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,435.9769423336061,435.8786397338005,7.888353076550175,7.820670568933849,7.638353076550175,7.570670568933849,0.1785820002131433,0.05384952773078763,1.8348732363508864,0,,0.0,none,P03,1
E0009824,N0010072,N0010073,main,75.45503988799962,auto_road,derived,s5c_flows,2.1596,2.912,0.013336,3.6221,held,0.103871,1.6004,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,435.8786397338005,435.5013645343605,7.820670568933849,7.99463766290512,7.570670568933849,7.74463766290512,0.17867615420674665,0.05388777204229675,7.038342658070496,0,,0.0,none,P03,1
E0009825,N0010073,N0010074,main,75.52662981570646,auto_road,derived,s5c_flows,2.1596,2.912,0.013965,3.6221,held,0.104499,1.6758,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,435.5013645343605,435.123731385282,7.99463766290512,7.933336485811765,7.74463766290512,7.683336485811765,0.17903573571440404,0.054033925462615234,7.0308710078031345,0,,0.0,none,P03,1
E0009826,N0010074,N0010075,main,8.640729915674877,auto_road,derived,s5c_flows,2.1596,2.912,0.014594,3.6221,held,0.105129,1.7513,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,435.123731385282,435.0805277357036,7.933336485811765,7.829384373671417,7.683336485811765,7.579384373671417,0.17939494532078923,0.05418007866132776,0.8027660144143373,0,,0.0,none,P03,1
E0009827,N0010075,N0009556,main,12.601658897784882,auto_road,derived,s5c_flows,2.1596,2.912,0.014666,3.6221,held,0.105201,1.76,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,435.0805277357036,435.01751944121463,7.829384373671417,8.261106047066619,7.579384373671417,8.011106047066619,0.17943590178658603,0.05419675237978258,1.170488437404312,0,,0.0,none,P03,1
E0009828,N0010076,N0010077,lateral,89.15434646888465,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,441.59485795375707,441.14908622141263,1.5503752005398042,1.556175009056119,1.3003752005398042,1.306175009056119,0.0,0.0,0.0,0,,0.0,none,P03,1
E0009829,N0010077,N0010078,lateral,55.56352693569036,auto_road,derived,s5c_flows,0.0,0.0,0.000743,3.6221,held,0.000743,0.0892,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,441.14908622141263,440.8712685867342,1.556175009056119,1.7731405929533253,1.306175009056119,1.5231405929533253,0.02836964154384864,0.0067574731777626795,32.64259722246305,0,,0.0,none,P03,1
E0009830,N0010078,N0010079,lateral,13.600215554727356,auto_road,derived,s5c_flows,0.0,0.0,0.001206,3.6221,held,0.001206,0.1447,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,440.8712685867342,440.8032675089605,1.7731405929533253,1.8429116902582336,1.5231405929533253,1.5929116902582336,0.03480745816765292,0.008145771034507504,6.512117551177694,0,,0.0,none,P03,1
E0009831,N0010079,N0010080,lateral,4.497731901009487,auto_road,derived,s5c_flows,0.0,0.0,0.001319,3.6221,held,0.001319,0.1583,0.0,0.0,,200,PVC-U,0.9,0.5,table11,minimum,tractive,1.0,440.8032675089605,440.76278792185144,1.8429116902582336,1.8801258965079342,1.5929116902582336,1.6301258965079342,0.04380348680438324,0.007417245798667066,1.7113294812562034,0,,0.0,none,P03,1
E0009832,N0010080,N0010081,lateral,11.59025061628624,auto_road,derived,s5c_flows,0.0,0.0,0.001357,3.6221,held,0.001357,0.1628,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,440.76278792185144,440.70483666877,1.8801258965079342,1.9855014659956396,1.6301258965079342,1.7355014659956396,0.036543776336651124,0.008531528385243986,5.286012092051703,0,,0.0,none,P03,1
E0009833,N0010081,N0010082,lateral,15.284479503492726,auto_road,derived,s5c_flows,0.0,0.0,0.001453,3.6221,held,0.001453,0.1744,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,440.70483666877,440.6284142712525,1.9855014659956396,2.1930578967162546,1.7355014659956396,1.9430578967162546,0.03758210920297499,0.008764474523363236,6.778260466500023,0,,0.0,none,P03,1
E0009834,N0010082,N0009556,lateral,21.86776419905194,auto_road,derived,s5c_flows,0.0,0.0,0.001581,3.6221,held,0.001581,0.1897,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,440.6284142712525,440.5190754502572,2.1930578967162546,2.759550038024031,1.9430578967162546,2.509550038024031,0.038898164713094735,0.009062139710942024,9.3696640789886,0,,0.0,none,P03,1
E0009835,N0010083,N0010084,lateral,49.99999999993773,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,444.9245178222656,444.6745178222659,1.5500000000000114,1.6385925292966022,1.3000000000000114,1.3885925292966022,0.0,0.0,0.0,0,,0.0,none,P03,1
E0009836,N0010084,N0010085,lateral,49.999999999917215,auto_road,derived,s5c_flows,0.0,0.0,0.000417,3.6221,held,0.000417,0.05,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,444.6745178222659,444.4245178222663,1.6385925292966022,1.6815917968743292,1.3885925292966022,1.4315917968743292,0.021985998312083907,0.005448037260941702,37.90291082092635,0,,0.0,none,P03,1
E0009837,N0010085,N0010086,lateral,15.762685024973571,auto_road,derived,s5c_flows,0.0,0.0,0.000833,3.6221,held,0.000833,0.1,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,444.4245178222663,444.34570439714145,1.6815917968743292,1.6554247532491786,1.4315917968743292,1.4054247532491786,0.029793860143789975,0.007058831251338965,8.817636110762592,0,,0.0,none,P03,1
E0009838,N0010086,N0010087,lateral,36.78184119279564,auto_road,derived,s5c_flows,0.0,0.0,0.000965,3.6221,held,0.000965,0.1158,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,444.34570439714145,444.1617951911775,1.6554247532491786,1.5850614982756497,1.4054247532491786,1.3350614982756497,0.03171092759188495,0.007469681497331876,19.331843408562822,0,,0.0,none,P03,1
E0009839,N0010087,N0010088,lateral,59.999999999850125,auto_road,derived,s5c_flows,0.0,0.0,0.001271,3.6221,held,0.001271,0.1525,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,444.1617951911775,443.8617951911782,1.5850614982756497,1.580587621321797,1.3350614982756497,1.330587621321797,0.035571523231896315,0.008314938321193927,28.112374988227124,0,,0.0,none,P03,1
E0009840,N0010088,N0010089,lateral,60.00000000028688,auto_road,derived,s5c_flows,0.0,0.0,0.001771,3.6221,held,0.001771,0.2125,0.0,0.0,,200,PVC-U,0.55,0.5,ground,minimum,tractive,1.0,443.8617951911782,443.5317951911766,1.580587621321797,1.5722697502296228,1.330587621321797,1.3222697502296228,0.04203546646088949,0.009282178927753931,23.7894350699117,0,,0.0,none,P03,1
E0009841,N0010089,N0010090,lateral,6.887564615517713,auto_road,derived,s5c_flows,0.0,0.0,0.002271,3.6221,held,0.002271,0.2725,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,443.5317951911766,443.4904698034835,1.5722697502296228,1.5661708215164936,1.3222697502296228,1.3161708215164936,0.04779513733116062,0.010058617529645014,2.4017661628753464,0,,0.0,none,P03,1
E0009842,N0010090,N0010091,lateral,60.000000000052346,auto_road,derived,s5c_flows,0.0,0.0,0.002329,3.6221,held,0.002329,0.2794,0.0,0.0,,200,PVC-U,0.7,0.5,ground,minimum,tractive,1.0,443.4904698034835,443.07046980348315,1.5661708215164936,1.5605116418293505,1.3161708215164936,1.3105116418293505,0.05080073578313879,0.009821132610295408,19.684754257688947,0,,0.0,none,P03,1
E0009843,N0010091,N0010092,lateral,60.00000000007341,auto_road,derived,s5c_flows,0.0,0.0,0.002829,3.6221,held,0.002829,0.3394,0.0,0.0,,200,PVC-U,0.6,0.5,ground,minimum,tractive,1.0,443.07046980348315,442.7104698034827,1.5605116418293505,1.566111007064194,1.3105116418293505,1.316111007064194,0.05212386901131178,0.010993314066672116,19.185068548618414,0,,0.0,none,P03,1
E0009844,N0010092,N0010093,lateral,16.795819032306753,auto_road,derived,s5c_flows,0.0,0.0,0.003329,3.6221,held,0.003329,0.3994,0.0,0.0,,200,PVC-U,0.6,0.5,ground,minimum,tractive,1.0,442.7104698034827,442.60969488928885,1.566111007064194,1.5508275716486537,1.316111007064194,1.3008275716486537,0.055539573480839634,0.011747296224225962,5.040195659797145,0,,0.0,none,P03,1
E0009845,N0010093,N0010094,lateral,45.01324153660084,auto_road,derived,s5c_flows,0.0,0.0,0.003469,3.6221,held,0.003469,0.4162,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,442.58786110334904,442.362794895666,1.5726613575884585,1.5993327898808616,1.3226613575884585,1.3493327898808616,0.05310459086176504,0.012442455709233774,14.127228552227386,0,,0.0,none,P03,1
E0009846,N0010094,N0010095,lateral,34.578414703035996,auto_road,derived,s5c_flows,0.0,0.0,0.003844,3.6221,held,0.003844,0.4612,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,442.362794895666,442.1899028221508,1.5993327898808616,1.6093830665210476,1.3493327898808616,1.3593830665210476,0.05524785045152438,0.012978272144658937,10.431300168373616,0,,0.0,none,P03,1
E0009847,N0010095,N0010096,lateral,18.2483760314395,auto_road,derived,s5c_flows,0.0,0.0,0.004132,3.6221,held,0.004132,0.4958,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,442.1899028221508,442.0986609419936,1.6093830665210476,1.6087365189438856,1.3593830665210476,1.3587365189438856,0.056800128808565865,0.013370466877832027,5.354558288926366,0,,0.0,none,P03,1
E0009848,N0010096,N0010097,lateral,23.53801056538786,auto_road,derived,s5c_flows,0.0,0.0,0.004284,3.6221,held,0.004284,0.5141,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,442.0986609419936,441.98097088916666,1.6087365189438856,1.602830380364594,1.3587365189438856,1.352830380364594,0.05759014169105244,0.013571392026469703,6.811932816458895,0,,0.0,none,P03,1
E0009849,N0010097,N0010098,lateral,35.368926288976944,auto_road,derived,s5c_flows,0.0,0.0,0.00448,3.6221,held,0.00448,0.5376,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,441.98097088916666,441.80412625772175,1.602830380364594,1.663677697356377,1.352830380364594,1.413677697356377,0.05858143127265571,0.013824764774197501,10.062610148131313,0,,0.0,none,P03,1
E0009850,N0010098,N0010099,lateral,18.914476270067166,auto_road,derived,s5c_flows,0.0,0.0,0.004775,3.6221,held,0.004775,0.573,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,441.80412625772175,441.7095538763714,1.663677697356377,1.6957500787067374,1.413677697356377,1.4457500787067374,0.06001970351359241,0.014194862565049954,5.252296374579637,0,,0.0,none,P03,1
E0009851,N0010099,N0009556,lateral,15.279494499923533,auto_road,derived,s5c_flows,0.0,0.0,0.004932,3.6221,held,0.004932,0.5919,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,441.7095538763714,441.6331564038718,1.6957500787067374,1.6454690844094557,1.4457500787067374,1.3954690844094557,0.060760809349463527,0.014386704997729177,4.191159472559604,0,,0.0,none,P03,1
E0009852,N0010100,N0010101,main,16.492422502470642,auto_block,provisional,s5c_flows,65.8667,88.816,0.00828,3.6221,held,2.769579,0.9936,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,400.2624508968816,400.17998878436924,3.365051544524647,3.231082992974507,3.115051544524647,2.981082992974507,0.5032878780884552,0.25203214993429957,0.5461560278751645,0,,0.0,none,P11,1
E0009853,N0010101,N0010102,main,8.5075774976071,auto_block,provisional,s5c_flows,68.0262,91.728,0.008417,3.6221,held,2.860251,1.0101,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,400.17998878436924,400.1374508968812,3.231082992974507,3.37753323397817,2.981082992974507,3.12753323397817,0.5080796090971137,0.2561345484152847,0.2790762623704301,0,,0.0,none,P11,1
E0009854,N0010102,N0010103,main,40.898899810535404,auto_block,provisional,s5c_flows,70.1858,94.64,0.008488,3.6221,held,2.950856,1.0186,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,400.1374508968812,399.93295639782855,3.37753323397817,5.488949119749577,3.12753323397817,5.238949119749577,0.5127526386888588,0.26017809131662806,1.3293901946923343,0,,0.0,none,P11,1
E0009855,N0010103,N0010104,main,7.0,auto_block,provisional,s5c_flows,72.3453,97.552,0.008829,3.6221,held,3.041731,1.0595,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,399.93295639782855,399.8909563978286,5.488949119749577,5.6101117174058,5.238949119749577,5.3601117174058,0.552129861328757,0.2522308489287418,0.21130294671238464,0,,0.0,none,P11,1
E0009856,N0010104,N0009597,main,77.69813382572325,auto_block,provisional,s5c_flows,73.4251,99.008,0.008887,3.6221,held,3.087057,1.0665,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,399.8909563978286,399.5024657287,5.6101117174058,5.407843109190651,5.3601117174058,5.157843109190651,0.519573586475652,0.2661575030282479,2.492368609188473,0,,0.0,none,P11,1
E0009857,N0010105,N0010106,main,13.45362404707371,auto_block,provisional,s5c_flows,6.1762,2.986,0.00708,3.6221,held,0.266001,0.8496,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,396.69229661578163,396.6183016835227,5.762903579530871,5.738204664133548,5.512903579530871,5.488204664133548,0.2514826609091844,0.08076658283573115,0.8916203870301879,0,,0.0,none,P11,1
E0009858,N0010106,N0010107,main,19.6468827043885,auto_block,provisional,s5c_flows,6.1762,2.986,0.007192,3.6221,held,0.266113,0.8631,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,396.6183016835227,396.5102438286486,5.738204664133548,5.8060098334607915,5.488204664133548,5.5560098334607915,0.251516932314792,0.08078217964774723,1.3018926481789157,0,,0.0,none,P11,1
E0009859,N0010107,N0010108,main,18.601075237738275,auto_block,provisional,s5c_flows,6.1762,2.986,0.007356,3.6221,held,0.266276,0.8827,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,396.5102438286486,396.407937914841,5.8060098334607915,6.061513989455875,5.5560098334607915,5.811513989455875,0.2515667911912049,0.08080487251242965,1.2323483523440906,0,,0.0,none,P11,1
E0009860,N0010108,N0010109,main,7.280109889280518,auto_block,provisional,s5c_flows,6.1762,2.986,0.007511,3.6221,held,0.266431,0.9013,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,396.407937914841,396.36789731044996,6.061513989455875,6.059287748143788,5.811513989455875,5.809287748143788,0.2516141829472371,0.08082644495100297,0.4822270485713664,0,,0.0,none,P11,1
E0009861,N0010109,N0010110,main,9.899494936611665,auto_block,provisional,s5c_flows,6.1762,2.986,0.007572,3.6221,held,0.266492,0.9086,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,396.36789731044996,396.3134500882986,6.059287748143788,6.109157333576377,5.809287748143788,5.859157333576377,0.25163282853861146,0.08083493296882052,0.6556838518847876,0,,0.0,none,P11,1
E0009862,N0010110,N0010111,main,10.44030650891055,auto_block,provisional,s5c_flows,6.1762,2.986,0.007654,3.6221,held,0.266575,0.9185,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,396.3134500882986,396.2560284024996,6.109157333576377,6.1545856111722514,5.859157333576377,5.9045856111722514,0.2516581939125188,0.08084648062472075,0.6914343053035261,0,,0.0,none,P11,1
E0009863,N0010111,N0009588,main,36.014613724686996,auto_block,provisional,s5c_flows,6.1762,2.986,0.007741,3.6221,held,0.266662,0.9289,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,396.2560284024996,396.0579480270138,6.1545856111722514,7.915959443689303,5.9045856111722514,7.665959443689303,0.2516847757067553,0.08085858279750344,2.384902147508026,0,,0.0,none,P11,1
E0009864,N0010112,N0010113,trunk main,70.00000000009558,main_pipe,drafted,s5c_flows,51169.1943,67598.72,9.632725,1.6461,merrimack,984.511629,1155.927,0.0,0.0,,1200,GRP,0.1,0.075,table11,dod,velocity,1.0,329.9230663324743,329.8530663324742,12.348326489791305,13.687003247603911,11.098326489791305,12.437003247603911,1.1759958415111809,0.6936254664897645,0.9920670001426766,1,recovers_500m,462.63,none,P268,1
E0009865,N0010113,N0010114,trunk main,30.362588079873767,main_pipe,drafted,s5c_flows,51169.1943,67598.72,9.633308,1.6461,merrimack,984.512212,1155.997,0.0,0.0,,1200,GRP,0.15,0.075,table11,dod,velocity,1.0,329.8530663324742,329.8075224503544,13.687003247603911,13.667300547692491,12.437003247603911,12.417300547692491,1.3874836196822204,0.6007414073476105,0.36472007848313437,1,recovers_500m,462.63,none,P268,1
E0009866,N0010114,N0010115,trunk main,48.769279245616744,main_pipe,drafted,s5c_flows,51174.6405,67606.544,9.634934,1.6461,merrimack,984.605044,1156.1921,0.0,0.0,,1200,GRP,0.1,0.075,cover_max,dod,velocity,1.0,329.8075224503544,329.75875317110876,13.667300547692491,13.362096438266235,12.417300547692491,12.112096438266235,1.1760137253306964,0.693675708992624,0.6911665257407713,1,recovers_500m,462.63,none,P268,1
E0009867,N0010115,N0010116,trunk main,59.99935886059583,main_pipe,drafted,s5c_flows,51174.6405,67606.544,9.635341,1.6461,merrimack,984.60545,1156.2409,0.0,0.0,,1200,GRP,0.1,0.075,table11,dod,velocity,1.0,329.75875317110876,329.6987538122482,13.362096438266235,13.36902572876744,12.112096438266235,12.11902572876744,1.1760138030455167,0.6936759273644479,0.850321069152077,1,recovers_500m,462.63,none,P268,1
E0009868,N0010116,N0010117,trunk main,60.000000000308056,main_pipe,drafted,s5c_flows,51174.6405,67606.544,9.635841,1.6461,merrimack,984.60595,1156.3009,0.0,0.0,,1200,GRP,0.1,0.075,table11,dod,velocity,1.0,329.6987538122482,329.6387538122479,13.36902572876744,13.608133394783351,12.11902572876744,12.358133394783351,1.1760138987532833,0.6936761962953613,0.8503300862900132,1,recovers_500m,462.63,none,P268,1
E0009869,N0010117,N0010118,trunk main,15.868132674207134,main_pipe,drafted,s5c_flows,51174.6405,67606.544,9.636341,1.6461,merrimack,984.60645,1156.3609,0.0,0.0,,1200,GRP,0.3,0.075,table11,minimum,velocity,1.0,329.6387538122479,329.5911494142253,13.608133394783351,13.697394286946576,12.358133394783351,12.447394286946576,1.8150106067551475,0.4840202269648357,0.14571202885489815,1,recovers_500m,462.63,none,P268,1
