EDGE_UID,US_NODE,DS_NODE,TIER,LEN_M,SRC,CONFIDENCE,STAGE,QADF_M3D,N_PROP,QINF_LS,PF,PF_METH,QPK_LS,UPSTR_KM,ON_WADI_M,ON_DUAL_M,CROSS_ID,DN,MATERIAL,SLOPE_LAID,SLOPE_MIN,GRAD_BY,SIZED_BY,CLEAN_BY,TAU_PA,INV_UP,INV_DN,US_DEPTH,DS_DEPTH,COVER_US,COVER_DN,V_PK_MS,DOD_PK,RET_MIN,PAST_CAP,CAP_EXIT,CAP_LEN_M,TIE_TYPE,PACKAGE,PHASE
E0009870,N0010118,N0010119,trunk main,49.99999999992384,main_pipe,drafted,s5c_flows,51174.6405,67606.544,9.636473,1.6461,merrimack,984.606583,1156.3768,0.0,0.0,,1200,GRP,0.1,0.075,table11,dod,velocity,1.0,329.5911494142253,329.5411494142254,13.697394286946576,13.366412841633974,12.447394286946576,12.116412841633974,1.176014019919094,0.6936765367620483,0.7086083322283816,1,recovers_500m,462.63,none,P268,1
E0009871,N0010119,N0010120,trunk main,49.9999999998986,main_pipe,drafted,s5c_flows,51174.6405,67606.544,9.63689,1.6461,merrimack,984.606999,1156.4268,0.0,0.0,,1200,GRP,0.1,0.075,table11,dod,velocity,1.0,329.5411494142254,329.4911494142255,13.366412841633974,13.246857177571371,12.116412841633974,11.996857177571371,1.1760140995476749,0.6936767605127587,0.7086082842477524,1,recovers_500m,462.63,none,P268,1
E0009872,N0010120,N0010121,trunk main,7.634803756194617,main_pipe,drafted,s5c_flows,51174.6405,67606.544,9.637306,1.6461,merrimack,984.607416,1156.4768,0.0,0.0,,1200,GRP,0.55,0.075,table11,minimum,velocity,1.0,329.4911494142255,329.4491579935664,13.246857177571371,13.373565395105459,11.996857177571371,12.123565395105459,2.2794339406265087,0.4067241168945538,0.055823828452311354,1,recovers_500m,462.63,none,P268,1
E0009873,N0010121,N0010122,trunk main,70.00000000015324,main_pipe,drafted,s5c_flows,51341.2842,67829.958,9.661011,1.6454,merrimack,987.421278,1159.3213,0.0,0.0,,1200,GRP,0.1,0.075,table11,dod,velocity,1.0,329.4491579935664,329.37915799356625,13.373565395105459,12.756340053308747,12.123565395105459,11.506340053308747,1.1765503389299978,0.6951921310886859,0.9915994480357162,1,recovers_500m,462.63,none,P268,1
E0009874,N0010122,N0010123,trunk main,69.99999999973116,main_pipe,drafted,s5c_flows,51341.2842,67829.958,9.661594,1.6454,merrimack,987.421861,1159.3913,0.0,0.0,,1200,GRP,0.1,0.075,table11,dod,velocity,1.0,329.37915799356625,329.30915799356654,12.756340053308747,12.223190639245956,11.506340053308747,10.973190639245956,1.1765504495065124,0.6951924453591107,0.991599354835594,0,,0.0,none,P268,1
E0009875,N0010123,N0009604,trunk main,16.344319198994754,main_pipe,drafted,s5c_flows,51341.2842,67829.958,9.662177,1.6454,merrimack,987.422444,1159.4613,0.0,0.0,,1200,GRP,0.25,0.075,table11,dod,velocity,1.0,329.30915799356654,329.26829719556906,12.223190639245956,12.013715743884063,10.973190639245956,10.763715743884063,1.6941571004708873,0.5120520524870746,0.16079106235633722,0,,0.0,none,P268,1
E0009876,N0010124,N0010125,trunk main,58.64195253150424,main_pipe,drafted,s5c_flows,6.8609,6.0,0.088483,3.6221,held,0.376111,10.6179,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,396.939936950636,396.6467271879785,12.243595764207726,12.351350204599612,11.993595764207726,12.101350204599612,0.2720028230590373,0.09689425445136216,3.593219601669122,1,recovers_500m,482.73,none,P250,1
E0009877,N0010125,N0010126,trunk main,39.99999999922718,main_pipe,drafted,s5c_flows,6.8609,6.0,0.088972,3.6221,held,0.3766,10.6766,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,396.6467271879785,396.4467271879824,12.351350204599612,12.420368759283235,12.101350204599612,12.170368759283235,0.2721158540010281,0.09695257198329862,2.4499368811170683,1,recovers_500m,482.73,none,P250,1
E0009878,N0010126,N0010127,trunk main,39.999999998579256,main_pipe,drafted,s5c_flows,6.8609,6.0,0.089305,3.6221,held,0.376933,10.7166,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,396.4467271879824,396.2467271879895,12.420368759283235,12.436347763182368,12.170368759283235,12.186347763182368,0.272192766088734,0.0969922630084327,2.4492446152138236,1,recovers_500m,482.73,none,P250,1
E0009879,N0010127,N0010128,trunk main,19.941396472225705,main_pipe,drafted,s5c_flows,6.8609,6.0,0.089638,3.6221,held,0.377266,10.7566,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,396.2467271879895,396.1470202056284,12.436347763182368,12.470960751402856,12.186347763182368,12.220960751402856,0.27226962972553986,0.09703193612301406,1.2206892417838118,1,recovers_500m,482.73,none,P250,1
E0009880,N0010128,N0009609,trunk main,63.97712484847774,main_pipe,drafted,s5c_flows,6.8609,6.0,0.089804,3.6221,held,0.377432,10.7765,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,396.1470202056284,395.827134581386,12.470960751402856,12.192976502598356,12.220960751402856,11.942976502598356,0.27230792805923654,0.09705170642908453,3.915734006500689,1,recovers_500m,482.73,none,P250,1
E0009881,N0010129,N0010130,trunk main,59.99999999997903,main_pipe,drafted,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.85,0.5,cover_min,minimum,tractive,1.0,344.7454818294456,344.2354818294458,1.7790237857887519,1.7813333561010722,1.5290237857887519,1.5313333561010722,0.0,0.0,0.0,0,,0.0,none,P01,1
E0009882,N0010130,N0010131,trunk main,59.99999999997903,main_pipe,drafted,s5c_flows,0.0,0.0,0.0005,3.6221,held,0.0005,0.06,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,344.2354818294458,343.9354818294459,1.7813333561010722,2.243900494772845,1.5313333561010722,1.993900494772845,0.023853542561543952,0.005824040037637895,41.92249421315825,0,,0.0,none,P01,1
E0009883,N0010131,N0009622,trunk main,6.130290523445627,main_pipe,drafted,s5c_flows,0.0,0.0,0.001,3.6221,held,0.001,0.12,0.0,0.0,,200,PVC-U,0.7,0.5,table11,minimum,tractive,1.0,343.9354818294459,343.8925697957818,2.243900494772845,2.23957131749944,1.993900494772845,1.9895713174994398,0.03595079001283338,0.007034710856948373,2.841982295455025,0,,0.0,none,P01,1
E0009884,N0010132,N0009604,sub main,38.767060864634864,draft,drafted,s5c_flows,703.8837,918.042,0.085477,2.765,merrimack,22.611548,10.2572,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,330.6995314681325,330.54446322467396,10.780723658820648,10.737549714779163,10.480723658820647,10.437549714779163,0.8052581866277272,0.6155300273808193,0.8023733155487304,0,,0.0,none,P268,1
E0009885,N0010133,N0009609,lateral,8.868373509395022,auto_link,provisional,s5c_flows,6.6745,9.0,0.005821,3.6221,held,0.285632,0.6985,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,403.8564699831658,403.81212811561886,3.398504382068552,4.207982968365513,3.148504382068552,3.9579829683655134,0.24899186358722816,0.0853393971677621,0.5936186951137198,0,,0.0,none,P250,1
E0009886,N0010134,N0009609,lateral,30.69140900232579,auto_link,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,21.532,W11a-XD00017,200,PVC-U,3.1,0.5,cover_min,minimum,tractive,1.0,407.41578953053255,406.4643558514604,1.5517702839205754,1.5557552325239499,1.3017702839205754,1.3057552325239499,0.0,0.0,0.0,0,,0.0,none,P250,1
E0009887,N0010135,N0010136,sub main,59.99999999995317,draft,drafted,s5c_flows,546.9533,705.73,0.066743,2.8507,merrimack,18.113136,8.0091,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,331.883269953028,331.64326995302815,11.594787908300134,12.111094060643723,11.294787908300133,11.811094060643722,0.7657406115342438,0.5345861496308006,1.3059252505827161,0,,0.0,none,P268,1
E0009888,N0010136,N0010137,sub main,56.13364360849844,draft,drafted,s5c_flows,546.9533,705.73,0.067243,2.8507,merrimack,18.113636,8.0691,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,331.64326995302815,331.41873537859414,12.111094060643723,11.179836398749615,11.811094060643722,10.879836398749614,0.7657456750485782,0.5345951399773334,1.221764297590001,0,,0.0,none,P268,1
E0009889,N0010137,N0010138,sub main,38.86635639165604,draft,drafted,s5c_flows,551.6397,713.73,0.06771,2.8478,merrimack,18.249948,8.1252,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,331.41873537859414,331.26326995302753,11.179836398749615,10.470311589941218,10.879836398749614,10.170311589941218,0.7671201298523094,0.5370454845673371,0.8444213380925276,0,,0.0,none,P268,1
E0009890,N0010138,N0009623,sub main,50.409050723608466,draft,drafted,s5c_flows,553.283,716.186,0.068034,2.8467,merrimack,18.297874,8.1641,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,331.26326995302753,331.0616337501331,10.470311589941218,10.58543045885125,10.170311589941218,10.285430458851248,0.7676005541019479,0.5379067131998811,1.0945156838460162,0,,0.0,none,P268,1
E0009891,N0010139,N0010140,lateral,36.09074155324729,draft,provisional,s5c_flows,7.2559,4.442,0.0,3.6221,held,0.304188,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,341.0049021254021,340.8244484176359,1.5544545640510137,1.8702232132234826,1.3044545640510137,1.6202232132234826,0.25409504682323214,0.08784763629165035,2.3672730607741674,0,,0.0,none,P268,1
E0009892,N0010140,N0010141,lateral,60.835705289454076,draft,provisional,s5c_flows,20.47,25.59,0.000301,3.6221,held,0.858456,0.0361,0.0,0.0,,200,PVC-U,1.3,0.5,cover_min,minimum,tractive,1.0,340.76382657339576,339.9729624046329,1.930845057463614,1.6240834938046191,1.680845057463614,1.3740834938046191,0.49220861447378084,0.11351866485702208,2.059956676245681,0,,0.0,none,P268,1
E0009893,N0010141,N0010142,lateral,4.16429471052061,draft,provisional,s5c_flows,26.6103,34.59,0.000808,3.6221,held,1.116379,0.0969,0.0,0.0,,200,PVC-U,1.0,0.5,table11,minimum,tractive,1.0,339.9729624046329,339.93131945752765,1.6240834938046191,1.6667335209879752,1.3740834938046191,1.4167335209879752,0.4877722097898708,0.13675766018164154,0.1422895984006743,0,,0.0,none,P268,1
E0009894,N0010142,N0010143,lateral,50.00000000012924,draft,provisional,s5c_flows,31.6348,43.046,0.000842,3.6221,held,1.327056,0.1011,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,339.93131945752765,339.681319457527,1.6667335209879752,2.2752235112229755,1.4167335209879752,2.0252235112229755,0.4035337266810905,0.17565616876234064,2.065089677111584,0,,0.0,none,P268,1
E0009895,N0010143,N0010144,lateral,50.00000000012924,draft,provisional,s5c_flows,42.7997,60.502,0.001259,3.6221,held,1.795531,0.1511,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,339.681319457527,339.4313194575264,2.2752235112229755,2.449204224114226,2.0252235112229755,2.199204224114226,0.4423059391385754,0.20342088507431427,1.8840654388644829,0,,0.0,none,P268,1
E0009896,N0010144,N0009623,lateral,11.420917754137715,draft,provisional,s5c_flows,42.7997,60.502,0.001676,3.6221,held,1.795948,0.2011,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,339.4313194575264,339.3742148687557,2.449204224114226,2.2728493402286745,2.199204224114226,2.0228493402286745,0.4423368919872083,0.20344397405611975,0.43032501399664663,0,,0.0,none,P268,1
E0009897,N0010145,N0010146,main,40.00000000002862,draft,drafted,s5c_flows,156.7364,208.134,0.022501,3.3161,merrimack,6.038207,2.7002,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,337.3719632152263,337.1719632152261,4.8007357593830875,5.848910808211372,4.5507357593830875,5.598910808211372,0.62896394555724,0.3769929835104744,1.0599441690993916,0,,0.0,none,P268,1
E0009898,N0010146,N0010147,main,73.73590221037291,draft,drafted,s5c_flows,166.6437,223.414,0.022835,3.2916,merrimack,6.371531,2.7402,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,337.1719632152261,336.80328370417425,5.848910808211372,5.921447741138252,5.598910808211372,5.671447741138252,0.6383118467366585,0.38807320792881306,1.9252841848213769,0,,0.0,none,P268,1
E0009899,N0010147,N0010121,main,22.95954099400322,draft,drafted,s5c_flows,166.6437,223.414,0.023449,3.2916,merrimack,6.372145,2.8139,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,336.80328370417425,336.6884859992042,5.921447741138252,6.134237389467671,5.671447741138252,5.884237389467671,0.638328675818964,0.38809344110456656,0.5994701962523865,0,,0.0,none,P268,1
E0009900,N0010148,N0010149,lateral,40.00000000000445,draft,drafted,s5c_flows,5.3989,7.28,0.0,3.6221,held,0.226336,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,343.6311250253423,343.4311250253423,1.5500578359857968,1.9310575918452173,1.3000578359857968,1.6810575918452173,0.23091654640710862,0.07670227810735178,2.8870458918582624,0,,0.0,none,P01,1
E0009901,N0010149,N0010150,lateral,39.998729240299745,draft,drafted,s5c_flows,9.718,13.104,0.000333,3.6221,held,0.407738,0.04,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,343.4311250253423,343.2311313791408,1.9310575918452173,2.491982634531098,1.6810575918452173,2.241982634531098,0.2791072348220212,0.10058958604010573,2.388492321825445,0,,0.0,none,P01,1
E0009902,N0010150,N0010151,lateral,16.8463761260754,draft,drafted,s5c_flows,9.718,13.104,0.000667,3.6221,held,0.408071,0.08,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,343.2311313791408,343.1468994985104,2.491982634531098,2.791821204614621,2.241982634531098,2.541821204614621,0.27917990873589593,0.10062770125626194,1.005706093629399,0,,0.0,none,P01,1
E0009903,N0010151,N0009622,lateral,31.680036200160014,draft,drafted,s5c_flows,9.718,13.104,0.000807,3.6221,held,0.408212,0.0968,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,343.1468994985104,342.9884993175096,2.791821204614621,3.143641795771657,2.541821204614621,2.893641795771657,0.2792106678075344,0.10064383535652296,1.8910473854099366,0,,0.0,none,P01,1
E0009904,N0010152,N0010153,lateral,8.874343605545961,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.8,0.5,ground,minimum,tractive,1.0,339.46434326171874,339.39334851287435,1.5500000000000114,1.5532762429850209,1.3000000000000114,1.3032762429850209,0.0,0.0,0.0,0,,0.0,none,P268,1
E0009905,N0010153,N0010154,lateral,76.12565639438637,auto_road,derived,s5c_flows,4.3191,5.824,7.4e-05,3.6221,held,0.181143,0.0089,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,339.37439248544615,338.9937642034742,1.5722322704132239,2.4935404840258,1.3222322704132239,2.2435404840258,0.21472938255742288,0.06929253574256569,5.908650808731998,0,,0.0,none,P268,1
E0009906,N0010154,N0010155,lateral,20.68931974410151,auto_road,derived,s5c_flows,5.3989,7.28,0.000708,3.6221,held,0.227044,0.085,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,338.9937642034742,338.8903176047537,2.4935404840258,2.2626670143869205,2.2435404840258,2.0126670143869205,0.23115112854341904,0.0768119125817475,1.4917599490337525,0,,0.0,none,P268,1
E0009907,N0010155,N0010156,lateral,59.307185346514444,auto_road,derived,s5c_flows,5.3989,7.28,0.000881,3.6221,held,0.227217,0.1057,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,338.8903176047537,338.5937816780211,2.2626670143869205,1.6633289176820085,2.0126670143869205,1.4133289176820085,0.23120837006186748,0.0768386748072388,4.275161357022156,0,,0.0,none,P268,1
E0009908,N0010156,N0010157,lateral,60.00000000024499,auto_road,derived,s5c_flows,7.5585,10.192,0.001375,3.6221,held,0.318245,0.165,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,338.5937816780211,338.2937816780199,1.6633289176820085,2.7899890739332136,1.4133289176820085,2.5399890739332136,0.25781551986262297,0.08969571376574911,3.8787424455165977,0,,0.0,none,P268,1
E0009909,N0010157,N0010158,lateral,59.9999999998002,auto_road,derived,s5c_flows,15.5495,22.648,0.001875,3.6221,held,0.653748,0.225,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,338.2937816780199,337.9937816780209,2.7899890739332136,3.493156798541577,2.5399890739332136,3.243156798541577,0.32407030336916687,0.12540743393774384,3.0857501893887305,0,,0.0,none,P268,1
E0009910,N0010158,N0009623,lateral,8.437006458626605,auto_road,derived,s5c_flows,15.5495,22.648,0.002375,3.6221,held,0.654248,0.285,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,337.9937816780209,337.9515966457278,3.493156798541577,3.695467563256557,3.243156798541577,3.445467563256557,0.3241480645941571,0.12545253510298976,0.43380414591245436,0,,0.0,none,P268,1
E0009911,N0010159,N0009640,lateral,26.570660511172846,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,403.8177667264692,403.6849134239133,1.5511297579058123,1.864647122961685,1.3011297579058123,1.614647122961685,0.0,0.0,0.0,0,,0.0,none,P05,1
E0009912,N0010160,N0009640,lateral,31.38470965295043,auto_block,provisional,s5c_flows,8.4306,11.368,0.001567,3.6221,held,0.355,0.1881,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,402.7795554275691,402.6226318793044,2.8586586837590175,2.926928667570621,2.6086586837590175,2.676928667570621,0.2670198665498789,0.09433854911067277,1.9589497252562302,0,,0.0,none,P05,1
E0009913,N0010161,N0010162,lateral,50.000000000106134,draft,drafted,s5c_flows,3.2393,4.368,0.0,3.6221,held,0.135802,0.0,0.0,0.0,,200,PVC-U,0.7,0.5,ground,minimum,tractive,1.0,334.1048156738281,333.75481567382735,1.5500000000000114,1.563726806641398,1.3000000000000114,1.313726806641398,0.21922481484447864,0.056246474371886485,3.801272834584357,0,,0.0,none,P249,1
E0009914,N0010162,N0010163,lateral,49.99999999969143,draft,drafted,s5c_flows,8.6382,11.648,0.000417,3.6221,held,0.362554,0.05,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,333.75481567382735,333.5048156738289,1.563726806641398,1.5898803710929883,1.313726806641398,1.3398803710929883,0.268826566360523,0.09526175033692477,3.099892040471209,0,,0.0,none,P249,1
E0009915,N0010163,N0010164,lateral,19.97189031132869,draft,drafted,s5c_flows,12.9574,17.472,0.000833,3.6221,held,0.54404,0.1,0.0,0.0,,200,PVC-U,1.35,0.5,ground,minimum,tractive,1.0,333.5048156738289,333.23519515462596,1.5898803710929883,1.5582008414677944,1.3398803710929883,1.3082008414677944,0.43152439113534596,0.09099275008385485,0.7713696962676277,0,,0.0,none,P249,1
E0009916,N0010164,N0009644,lateral,39.48299373969195,draft,drafted,s5c_flows,12.9574,17.472,0.001,3.6221,held,0.544206,0.12,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,333.23519515462596,333.0377801859275,1.5582008414677944,1.9555364644631368,1.3082008414677944,1.7055364644631368,0.3058892031018812,0.11507121634408476,2.1512687894458264,0,,0.0,none,P249,1
E0009917,N0010165,N0010166,lateral,40.00000000007685,draft,drafted,s5c_flows,0.7416,1.0,0.0,3.6221,held,0.03109,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,346.08442142582845,345.88442142582807,1.6561791601090476,1.7481774511250592,1.4061791601090476,1.4981774511250592,0.11845872128933585,0.03156792542268341,5.62783946518899,0,,0.0,none,P01,1
E0009918,N0010166,N0010167,lateral,40.00000000006931,draft,drafted,s5c_flows,15.1174,22.89,0.000333,3.6221,held,0.634095,0.04,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,345.88442142582807,345.68442142582774,1.7481774511250592,1.8524132909691389,1.4981774511250592,1.6024132909691389,0.32097925145478395,0.12362083532108012,2.0769774483748353,0,,0.0,none,P01,1
E0009919,N0010167,N0010168,lateral,14.068163762515258,draft,drafted,s5c_flows,16.6007,24.89,0.000667,3.6221,held,0.696609,0.08,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,345.68442142582774,345.6140806070152,1.8524132909691389,1.9373720297035675,1.6024132909691389,1.6873720297035675,0.3305859205810238,0.12921311620342807,0.7092540288159505,0,,0.0,none,P01,1
E0009920,N0010168,N0010169,lateral,59.99999999998699,draft,drafted,s5c_flows,16.6007,24.89,0.000784,3.6221,held,0.696726,0.0941,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,345.6140806070152,345.3140806070152,1.9373720297035675,1.761755574625397,1.6873720297035675,1.511755574625397,0.33060330510402025,0.12922334263622698,3.024773148245283,0,,0.0,none,P01,1
E0009921,N0010169,N0010170,lateral,59.99999999998699,draft,drafted,s5c_flows,17.3423,25.89,0.001284,3.6221,held,0.728316,0.1541,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,345.3140806070152,345.0140806070153,1.761755574625397,1.8305849203284765,1.511755574625397,1.5805849203284765,0.33522188186063506,0.1319539301834634,2.983098819353095,0,,0.0,none,P01,1
E0009922,N0010170,N0010171,lateral,60.00000000004517,draft,drafted,s5c_flows,17.3423,25.89,0.001784,3.6221,held,0.728816,0.2141,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,345.0140806070153,344.71408060701503,1.8305849203284765,1.8948366293130903,1.5805849203284765,1.6448366293130903,0.335293808847976,0.13199667128577924,2.9824588871372755,0,,0.0,none,P01,1
E0009923,N0010171,N0010172,lateral,13.35090711118543,draft,drafted,s5c_flows,17.3423,25.89,0.002284,3.6221,held,0.729316,0.2741,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,344.71408060701503,344.64732607145913,1.8948366293130903,1.8773016140877417,1.6448366293130903,1.6273016140877417,0.3353657001537974,0.13203939783612945,0.6634999298309654,0,,0.0,none,P01,1
E0009924,N0010172,N0010173,lateral,72.58092912595656,draft,drafted,s5c_flows,17.3423,25.89,0.002395,3.6221,held,0.729427,0.2874,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,344.64732607145913,344.28442142582935,1.8773016140877417,1.5646691503425245,1.6273016140877417,1.3146691503425245,0.3353816551879513,0.13204888115800345,3.6068822888400307,0,,0.0,none,P01,1
E0009925,N0010173,N0010174,lateral,50.00000000003569,draft,drafted,s5c_flows,27.9256,42.802,0.003,3.6221,held,1.173712,0.36,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,344.28442142582935,344.0344214258292,1.5646691503425245,2.20544673823332,1.3146691503425245,1.95544673823332,0.3886412260526473,0.16558171324815768,2.14422268527179,0,,0.0,none,P01,1
E0009926,N0010174,N0010175,lateral,50.00000000003825,draft,drafted,s5c_flows,32.5839,50.148,0.003417,3.6221,held,1.369417,0.41,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,344.0344214258292,343.784421425829,2.20544673823332,2.4673485937022406,1.95544673823332,2.2173485937022406,0.40742293295543736,0.17833969270898314,2.0453765999105364,0,,0.0,none,P01,1
E0009927,N0010175,N0010176,lateral,19.158155842177617,draft,drafted,s5c_flows,35.1469,53.604,0.003833,3.6221,held,1.477281,0.46,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,343.784421425829,343.6886306466181,2.4673485937022406,2.472471648303781,2.2173485937022406,2.222471648303781,0.41694002490956955,0.1850000717705666,0.7658238074861744,0,,0.0,none,P01,1
E0009928,N0010176,N0010177,lateral,85.86805057324742,draft,drafted,s5c_flows,38.3862,57.972,0.003993,3.6221,held,1.613242,0.4792,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,343.6886306466181,343.2592903937519,2.472471648303781,2.8705008660137423,2.222471648303781,2.6205008660137423,0.42822960942928906,0.1930765184018955,3.341978566423966,0,,0.0,none,P01,1
E0009929,N0010177,N0009622,lateral,14.317014335153424,draft,drafted,s5c_flows,40.5458,60.884,0.004709,3.6221,held,1.704492,0.565,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,343.2592903937519,343.1877053220761,2.8705008660137423,2.9444357912051373,2.6205008660137423,2.6944357912051373,0.4354160896316264,0.1983190869311116,0.5480204137329115,0,,0.0,none,P01,1
E0009930,N0010178,N0009624,lateral,42.41320238582367,draft,drafted,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,338.5751525878906,338.3630865759615,1.5500000000000114,1.7035943322416074,1.3000000000000114,1.4535943322416074,0.13489621704043256,0.037230723305707175,5.240226315749973,0,,0.0,none,P268,1
E0009931,N0010179,N0010180,lateral,82.67068895287282,draft,provisional,s5c_flows,3.2393,4.368,0.0,3.6221,held,0.135802,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,336.7694580078125,336.3561045630481,1.5500000000000114,2.3558705346081297,1.3000000000000114,2.1058705346081297,0.19530982006149752,0.060806644196143594,7.054662256344148,0,,0.0,none,P268,1
E0009932,N0010180,N0010181,lateral,42.32931104696278,draft,provisional,s5c_flows,5.3989,7.28,0.000689,3.6221,held,0.227025,0.0827,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,336.3561045630481,336.1444580078133,2.3558705346081297,2.5089233398429656,2.1058705346081297,2.2589233398429656,0.23114484002238062,0.07680897273281481,3.0521491086760606,0,,0.0,none,P268,1
E0009933,N0010181,N0009624,lateral,76.19978867938251,draft,provisional,s5c_flows,8.6382,11.648,0.001042,3.6221,held,0.363179,0.125,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,336.1444580078133,335.7634590644164,2.5089233398429656,4.30322184378673,2.2589233398429656,4.05322184378673,0.2689748424531351,0.0953376910097665,4.721618075530564,0,,0.0,none,P268,1
E0009934,N0010182,N0010183,lateral,50.000000000203315,draft,provisional,s5c_flows,3.2393,4.368,0.0,3.6221,held,0.135802,0.0,0.0,0.0,,200,PVC-U,0.8,0.5,cover_min,minimum,tractive,1.0,332.96670829259335,332.5667082925917,1.6297577718597722,1.640750203502023,1.3797577718597722,1.390750203502023,0.22947880606828783,0.05453886821278095,3.6314174176448364,0,,0.0,none,P249,1
E0009935,N0010183,N0010184,lateral,49.999999999739664,draft,provisional,s5c_flows,6.4787,8.736,0.000417,3.6221,held,0.27202,0.05,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,332.5667082925917,332.31670829259303,1.640750203502023,2.3980133870944655,1.390750203502023,2.1480133870944655,0.24509659786608656,0.08344556849289722,3.4000199945015264,0,,0.0,none,P249,1
E0009936,N0010184,N0009657,lateral,15.252289862768446,draft,provisional,s5c_flows,9.718,13.104,0.000833,3.6221,held,0.408238,0.1,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,332.31670829259303,332.2404468432792,2.3980133870944655,2.5410778149239377,2.1480133870944655,2.2910778149239377,0.27921633886430614,0.10064681012881624,0.9104224777106598,0,,0.0,none,P249,1
E0009937,N0010185,N0010186,lateral,60.00000000013423,draft,provisional,s5c_flows,12.8951,20.582,0.0,3.6221,held,0.540596,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,330.7056457519531,330.4056457519524,1.5500000000000114,2.860437011719455,1.3000000000000114,2.610437011719455,0.30524682169154743,0.11471355884320603,3.276037386599685,0,,0.0,none,P249,1
E0009938,N0010186,N0010187,lateral,59.99999999969803,draft,provisional,s5c_flows,34.027,54.4,0.0005,3.6221,held,1.427001,0.06,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,330.4056457519524,330.10564575195394,2.860437011719455,3.1525329589835565,2.610437011719455,2.9025329589835565,0.41256991720214153,0.18192510501318965,2.4238315938702097,0,,0.0,none,P249,1
E0009939,N0010187,N0009654,lateral,14.40147419895953,draft,provisional,s5c_flows,41.1841,66.18,0.001,3.6221,held,1.727542,0.12,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,330.10564575195394,330.03363838095913,3.1525329589835565,3.3782878885721175,2.9025329589835565,3.1282878885721175,0.43718596566632606,0.19962252710475464,0.5490216723147354,0,,0.0,none,P249,1
E0009940,N0010188,N0009654,lateral,84.56063885299164,draft,provisional,s5c_flows,3.2393,4.368,0.0,3.6221,held,0.135802,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,331.29188842773436,330.8690852334694,1.5500000000000114,2.5428410360618727,1.3000000000000114,2.2928410360618727,0.19530982006149752,0.060806644196143594,7.215940194094856,0,,0.0,none,P249,1
E0009941,N0010189,N0010190,lateral,47.734296253855966,draft,drafted,s5c_flows,60.4677,81.536,0.005676,3.6221,held,2.540639,0.6811,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,331.2452959491108,331.0066244678415,4.086613230576688,3.9188516063772454,3.8366132305766882,3.6688516063772454,0.4906311956286396,0.2414044723922923,1.6215267421215989,0,,0.0,none,P249,1
E0009942,N0010190,N0009657,lateral,45.336417064278756,draft,drafted,s5c_flows,62.6273,84.448,0.006074,3.6221,held,2.631571,0.7288,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,331.0066244678415,330.7799423825201,3.9188516063772454,4.001582275683006,3.6688516063772454,3.751582275683006,0.49575858993146155,0.24567398815500158,1.5241429325022386,0,,0.0,none,P249,1
E0009943,N0010191,N0010192,lateral,77.05173976314616,draft,provisional,s5c_flows,20.2429,27.296,0.002009,3.6221,held,0.850645,0.2411,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,334.04622401372006,333.66096531490433,2.965464218701811,4.581893571814419,2.715464218701811,4.331893571814419,0.35184601959113715,0.14201090170251002,3.6498797519761705,0,,0.0,none,P249,1
E0009944,N0010192,N0010193,lateral,12.948260236736253,draft,provisional,s5c_flows,25.6418,34.576,0.002651,3.6221,held,1.077623,0.3181,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,333.66096531490433,333.59622401372064,4.581893571814419,4.675809677685606,4.331893571814419,4.425809677685606,0.3785653766548105,0.15894317317617762,0.5700583058754359,0,,0.0,none,P249,1
E0009945,N0010193,N0010194,lateral,68.92490616112782,draft,provisional,s5c_flows,31.0407,41.856,0.002759,3.6221,held,1.304066,0.3311,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,333.59622401372064,333.251599482915,4.675809677685606,4.704699345209974,4.425809677685606,4.454699345209974,0.4013845643771274,0.1741826825916078,2.8619646542747263,0,,0.0,none,P249,1
E0009946,N0010194,N0010195,lateral,92.9475216136503,draft,provisional,s5c_flows,38.5992,52.048,0.003333,3.6221,held,1.621511,0.4,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,333.251599482915,332.78686187484675,4.704699345209974,4.085605166168875,4.454699345209974,3.8356051661688753,0.4288931121431456,0.19355720865099074,3.6119147553726045,0,,0.0,none,P249,1
E0009947,N0010195,N0010196,lateral,39.76436384834841,draft,provisional,s5c_flows,45.0779,60.784,0.004108,3.6221,held,1.893889,0.493,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,332.78686187484675,332.588040055605,4.085605166168875,3.7801240068949937,3.8356051661688753,3.5301240068949937,0.449462640163642,0.2088000767369363,1.4745149835616613,0,,0.0,none,P249,1
E0009948,N0010196,N0010197,lateral,3.3632083770032413,draft,provisional,s5c_flows,48.3172,65.152,0.004439,3.6221,held,2.030022,0.5327,0.0,0.0,,200,PVC-U,1.2,0.5,table11,minimum,tractive,1.0,332.588040055605,332.54768155508094,3.7801240068949937,3.717882409762808,3.5301240068949937,3.467882409762808,0.6249378023047332,0.17416182052742307,0.08969448278425816,0,,0.0,none,P249,1
E0009949,N0010197,N0010198,lateral,39.999999999983686,draft,provisional,s5c_flows,48.3172,65.152,0.004467,3.6221,held,2.03005,0.5361,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,332.54768155508094,332.347681555081,3.717882409762808,5.28592440195024,3.467882409762808,5.03592440195024,0.45892432115487614,0.21603915500900256,1.4526723381945377,0,,0.0,none,P249,1
E0009950,N0010198,N0010199,lateral,15.000000000037407,draft,provisional,s5c_flows,52.6364,70.976,0.004801,3.6221,held,2.211452,0.5761,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,332.347681555081,332.27268155508085,5.28592440195024,5.159905114841024,5.03592440195024,4.909905114841024,0.47081548098503817,0.22534813945747728,0.5309935847427415,0,,0.0,none,P249,1
E0009951,N0010199,N0010200,lateral,13.585918504165301,draft,provisional,s5c_flows,54.7959,73.888,0.004926,3.6221,held,2.302111,0.5911,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,332.27268155508085,332.20475196256,5.159905114841024,6.50423241243999,4.909905114841024,6.25423241243999,0.4764843439887566,0.22987091913160113,0.47521388252530855,0,,0.0,none,P249,1
E0009952,N0010200,N0010201,lateral,11.414081495865569,draft,provisional,s5c_flows,55.8757,75.344,0.005039,3.6221,held,2.347492,0.6047,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,332.20475196256,332.1476815550807,6.50423241243999,6.9118887574193195,6.25423241243999,6.6618887574193195,0.47925879020993334,0.232104835281097,0.3969352163878508,0,,0.0,none,P249,1
E0009953,N0010201,N0010202,lateral,36.556975743160876,draft,provisional,s5c_flows,58.0353,78.256,0.005134,3.6221,held,2.438121,0.6161,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,332.1476815550807,331.9648966763649,6.9118887574193195,3.8176350619163486,6.6618887574193195,3.5676350619163486,0.4846801196868807,0.23650916636138647,1.2570825670471033,0,,0.0,none,P249,1
E0009954,N0010202,N0009644,lateral,91.03427098175528,draft,provisional,s5c_flows,58.0353,78.256,0.005439,3.6221,held,2.438426,0.6526,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,331.9648966763649,331.50972532145613,3.8176350619163486,3.4835913289344944,3.5676350619163486,3.2335913289344944,0.4846981043066795,0.23652386426605182,3.1302739503514347,0,,0.0,none,P249,1
E0009955,N0010203,N0010204,lateral,24.094945720902263,draft,provisional,s5c_flows,36.41,43.754,0.002763,3.6221,held,1.529165,0.3315,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,331.16144367570513,331.0409689471006,2.0796757090604956,2.298630662274377,1.8296757090604956,2.048630662274377,0.42133565926929706,0.18812176557949595,0.9531175912766325,0,,0.0,none,P249,1
E0009956,N0010204,N0009680,lateral,59.885013381546976,draft,provisional,s5c_flows,36.41,43.754,0.002964,3.6221,held,1.529365,0.3556,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,331.0409689471006,330.74154388019286,2.298630662274377,2.8575466959790106,2.048630662274377,2.6075466959790106,0.4213523881247784,0.18813370155998083,2.3687620730027663,0,,0.0,none,P249,1
E0009957,N0010205,N0010206,lateral,24.550285486298492,draft,provisional,s5c_flows,10.4953,8.81,0.0,3.6221,held,0.439989,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,342.5206787109375,342.397927283506,1.5500000000000114,1.8214635856346035,1.3000000000000114,1.5714635856346035,0.28595729635979866,0.10421030665947348,1.4308829674232608,0,,0.0,none,P01,1
E0009958,N0010206,N0009699,lateral,63.398377198489435,draft,provisional,s5c_flows,13.0583,12.266,0.000205,3.6221,held,0.547641,0.0246,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,342.397927283506,342.0809353975136,1.8214635856346035,3.082181057564526,1.5714635856346035,2.832181057564526,0.30649760802142056,0.1154104284472793,3.4474644901665177,0,,0.0,none,P01,1
E0009959,N0010207,N0010208,sub main,8.06186849241235,auto_road,derived,s5c_flows,43.3276,58.664,0.027269,3.6221,held,1.843674,3.2723,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,404.4192719457905,404.37896260332843,5.134927272959487,5.261113080265318,4.884927272959487,5.011113080265318,0.4458445552056149,0.20607036160051756,0.30137067573152904,0,,0.0,none,P05,1
E0009960,N0010208,N0010209,sub main,26.248175755158737,auto_road,derived,s5c_flows,43.3276,58.664,0.027336,3.6221,held,1.843741,3.2803,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,404.37896260332843,404.24772172455266,5.261113080265318,5.385884232478588,5.011113080265318,5.135884232478588,0.4458494314912797,0.20607402642871603,0.9812047857862273,0,,0.0,none,P05,1
E0009961,N0010209,N0010210,sub main,24.20473904951054,auto_road,derived,s5c_flows,44.4074,60.12,0.027555,3.6221,held,1.889227,3.3066,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,404.24772172455266,404.1266980293051,5.385884232478588,5.427958953116786,5.135884232478588,5.177958953116786,0.4491297771821296,0.20854806256674302,0.898208798407619,0,,0.0,none,P05,1
E0009962,N0010210,N0010211,sub main,53.29412059900962,auto_road,derived,s5c_flows,49.8063,67.4,0.027757,3.6221,held,2.115765,3.3308,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,404.1266980293051,403.86022742631,5.427958953116786,5.5447103178306065,5.177958953116786,5.2947103178306065,0.46463865563546103,0.22048285081826918,1.9116690627086026,0,,0.0,none,P05,1
E0009963,N0010211,N0010212,sub main,20.559469248771347,auto_road,derived,s5c_flows,49.8063,67.4,0.028201,3.6221,held,2.116209,3.3841,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,403.86022742631,403.7574300800662,5.5447103178306065,5.514817234386953,5.2947103178306065,5.264817234386953,0.46466779843351125,0.22050565375828884,0.737425364890841,0,,0.0,none,P05,1
E0009964,N0010212,N0010213,sub main,54.01949497716552,auto_road,derived,s5c_flows,50.5479,68.4,0.028372,3.6221,held,2.14747,3.4046,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,403.7574300800662,403.48733260518037,5.514817234386953,5.816897131147755,5.264817234386953,5.566897131147755,0.46670819848066886,0.2221057422199159,1.929095994492978,0,,0.0,none,P05,1
E0009965,N0010213,N0010214,sub main,37.50305026734676,auto_road,derived,s5c_flows,50.5479,68.4,0.028822,3.6221,held,2.14792,3.4587,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,403.48733260518037,403.29981735384365,5.816897131147755,5.989214628578225,5.566897131147755,5.739214628578225,0.46673740607652037,0.22212869806890806,1.3391916517756821,0,,0.0,none,P05,1
E0009966,N0010214,N0010215,sub main,20.42834443324649,auto_road,derived,s5c_flows,50.5479,68.4,0.029135,3.6221,held,2.148233,3.4962,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,403.29981735384365,403.19767563167744,5.989214628578225,6.066759182775684,5.739214628578225,5.816759182775684,0.4667577188634625,0.2221446638534647,0.7294414070961962,0,,0.0,none,P05,1
E0009967,N0010215,N0010216,sub main,27.950425200896404,auto_road,derived,s5c_flows,50.5479,68.4,0.029305,3.6221,held,2.148403,3.5166,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,403.19767563167744,403.05792350567293,6.066759182775684,6.199888994327068,5.816759182775684,5.949888994327068,0.4667687504330758,0.22215333492457295,0.9980111555941258,0,,0.0,none,P05,1
E0009968,N0010216,N0010217,sub main,24.087519698718747,auto_road,derived,s5c_flows,50.5479,68.4,0.029538,3.6221,held,2.148636,3.5445,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,403.05792350567293,402.93748590717934,6.199888994327068,6.290480401414413,5.949888994327068,6.040480401414413,0.4667838691041606,0.22216521888808344,0.8600525601190577,0,,0.0,none,P05,1
E0009969,N0010217,N0010218,sub main,29.251597430666372,auto_road,derived,s5c_flows,50.5479,68.4,0.029739,3.6221,held,2.148837,3.5686,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,402.93748590717934,402.791227920026,6.290480401414413,6.297028915911483,6.040480401414413,6.047028915911483,0.46679691039878646,0.22217547025061074,1.0444084204155155,0,,0.0,none,P05,1
E0009970,N0010218,N0010219,sub main,64.19096951466545,auto_road,derived,s5c_flows,50.5479,68.4,0.029982,3.6221,held,2.149081,3.5979,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,402.791227920026,402.4702730724527,6.297028915911483,6.121523802547301,6.047028915911483,5.871523802547301,0.46681274038703646,0.22218791410745625,2.2918172520828675,0,,0.0,none,P05,1
E0009971,N0010219,N0010220,sub main,74.4424782315327,auto_road,derived,s5c_flows,50.5479,68.4,0.030517,3.6221,held,2.149615,3.6621,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,402.4702730724527,402.098060681295,6.121523802547301,6.45558922104874,5.871523802547301,6.20558922104874,0.4668473799811119,0.2222151455630968,2.657630788408286,0,,0.0,none,P05,1
E0009972,N0010220,N0010221,sub main,58.486763925338224,auto_road,derived,s5c_flows,50.5479,68.4,0.031138,3.6221,held,2.150236,3.7365,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,402.098060681295,401.8056268616683,6.45558922104874,6.2932806090348095,6.20558922104874,6.0432806090348095,0.4668876549510199,0.22224680975372696,2.0878243158044065,0,,0.0,none,P05,1
E0009973,N0010221,N0010222,sub main,14.92374322903976,auto_road,derived,s5c_flows,52.0311,70.4,0.031625,3.6221,held,2.212903,3.795,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,401.8056268616683,401.7310081455231,6.2932806090348095,6.218851473617519,6.0432806090348095,5.968851473617519,0.4709075815747594,0.22542117667827005,0.5281908033537194,0,,0.0,none,P05,1
E0009974,N0010222,N0010223,sub main,3.6243969472125173,auto_road,derived,s5c_flows,52.0311,70.4,0.031749,3.6221,held,2.213028,3.8099,0.0,0.0,,200,PVC-U,1.15,0.5,table11,minimum,tractive,1.0,401.7310081455231,401.68932758063016,6.218851473617519,6.223178522885462,5.968851473617519,5.973178522885462,0.6320338189880101,0.18348182824901776,0.09557497395249544,0,,0.0,none,P05,1
E0009975,N0010223,N0010224,sub main,3.163113531232097,auto_road,derived,s5c_flows,52.0311,70.4,0.03178,3.6221,held,2.213058,3.8135,0.0,0.0,,200,PVC-U,1.3,0.5,table11,minimum,tractive,1.0,401.68932758063016,401.6482071047241,6.223178522885462,6.235429369885253,5.973178522885462,5.985429369885253,0.6598546057810953,0.1780700969545817,0.07989420455959885,0,,0.0,none,P05,1
E0009976,N0010224,N0010225,sub main,25.76687409203018,auto_road,derived,s5c_flows,52.0311,70.4,0.031806,3.6221,held,2.213084,3.8167,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,401.6482071047241,401.519372734264,6.235429369885253,6.144201484486018,5.985429369885253,5.894201484486018,0.4709190671479484,0.22543028594012232,0.9119356838420748,0,,0.0,none,P05,1
E0009977,N0010225,N0010226,sub main,4.685315327623873,auto_road,derived,s5c_flows,52.0311,70.4,0.032021,3.6221,held,2.213299,3.8425,0.0,0.0,,200,PVC-U,0.9,0.5,table11,minimum,tractive,1.0,401.519372734264,401.47720489631536,6.144201484486018,6.175962828294018,5.894201484486018,5.925962828294018,0.5798016791047795,0.19486457178697675,0.13468154992979822,0,,0.0,none,P05,1
E0009978,N0010226,N0010227,sub main,3.1089235059452,auto_road,derived,s5c_flows,52.0311,70.4,0.03206,3.6221,held,2.213338,3.8472,0.0,0.0,,200,PVC-U,1.3,0.5,table11,minimum,tractive,1.0,401.47720489631536,401.43678889073806,6.175962828294018,6.2179657479338175,5.925962828294018,5.9679657479338175,0.6598799845472578,0.17808099025174035,0.07852244798924118,0,,0.0,none,P05,1
E0009979,N0010227,N0010228,sub main,5.232918522780475,auto_road,derived,s5c_flows,52.0311,70.4,0.032086,3.6221,held,2.213364,3.8503,0.0,0.0,,200,PVC-U,0.8,0.5,table11,minimum,tractive,1.0,401.43678889073806,401.3949255425558,6.2179657479338175,6.24566893986605,5.9679657479338175,5.99566893986605,0.5562081506568277,0.20060576896914023,0.15680336329126984,0,,0.0,none,P05,1
E0009980,N0010228,N0010229,sub main,80.28641013146142,auto_road,derived,s5c_flows,53.5144,72.4,0.032129,3.6221,held,2.275588,3.8555,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,401.3949255425558,400.9934934918985,6.24566893986605,6.91034561942962,5.99566893986605,6.66034561942962,0.47484359980715035,0.22855616117457206,2.8179948851954757,0,,0.0,none,P05,1
E0009981,N0010229,N0010230,sub main,54.697369204676235,auto_road,derived,s5c_flows,53.5144,72.4,0.032798,3.6221,held,2.276257,3.9358,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,400.9934934918985,400.7200066458751,6.91034561942962,6.938623725218633,6.66034561942962,6.688623725218633,0.4748851622702456,0.22858940811219602,1.9196700434265304,0,,0.0,none,P05,1
E0009982,N0010230,N0010231,sub main,51.460299718133825,auto_road,derived,s5c_flows,53.5144,72.4,0.033254,3.6221,held,2.276713,3.9905,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,400.7200066458751,400.46270514728445,6.938623725218633,6.871492850762422,6.688623725218633,6.621492850762422,0.47491348654884524,0.2286120671873742,1.8059534762879068,0,,0.0,none,P05,1
E0009983,N0010231,N0010232,sub main,70.0000000000346,auto_road,derived,s5c_flows,54.256,73.4,0.033683,3.6221,held,2.308232,4.0419,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,400.46270514728445,400.11270514728426,6.871492850762422,6.9424401163876155,6.621492850762422,6.6924401163876155,0.47686096378469345,0.2301733735769051,2.446555191701543,0,,0.0,none,P05,1
E0009984,N0010232,N0010233,sub main,69.9999999999777,auto_road,derived,s5c_flows,54.256,73.4,0.034266,3.6221,held,2.308815,4.1119,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,400.11270514728426,399.76270514728435,6.9424401163876155,7.0487877726375245,6.6924401163876155,6.7987877726375245,0.4768967958338596,0.23020216235505347,2.446371367680013,0,,0.0,none,P05,1
E0009985,N0010233,N0010234,sub main,15.137503325299596,auto_road,derived,s5c_flows,55.7392,75.4,0.03485,3.6221,held,2.371579,4.1819,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,399.76270514728435,399.68701763065786,7.0487877726375245,7.034967232623387,6.7987877726375245,6.784967232623387,0.48071492103174374,0.23328269027825504,0.5248260685290164,0,,0.0,none,P05,1
E0009986,N0010234,N0010235,sub main,7.621257280265736,auto_road,derived,s5c_flows,55.7392,75.4,0.034976,3.6221,held,2.371705,4.1971,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,399.68701763065786,399.6451007156164,7.034967232623387,7.024149772664828,6.784967232623387,6.774149772664828,0.4972856775858402,0.2277831391573713,0.2554285401657673,0,,0.0,none,P05,1
E0009987,N0010235,N0010236,sub main,4.514376980313223,auto_road,derived,s5c_flows,55.7392,75.4,0.035039,3.6221,held,2.371768,4.2047,0.0,0.0,,200,PVC-U,0.9,0.5,table11,minimum,tractive,1.0,399.6451007156164,399.6044713227936,7.024149772664828,7.028066519003289,6.774149772664828,6.778066519003289,0.5920142220273035,0.20155241868841828,0.127090893324998,0,,0.0,none,P05,1
E0009988,N0010236,N0010237,sub main,6.5697293907797105,auto_road,derived,s5c_flows,55.7392,75.4,0.035077,3.6221,held,2.371806,4.2092,0.0,0.0,,200,PVC-U,0.65,0.5,table11,minimum,tractive,1.0,399.6044713227936,399.56176808175354,7.028066519003289,7.0282282561370835,6.778066519003289,6.7782282561370835,0.5276564080941667,0.2184853302331889,0.20751285906261127,0,,0.0,none,P05,1
E0009989,N0010237,N0009661,sub main,14.500622870791814,auto_road,derived,s5c_flows,55.7392,75.4,0.035132,3.6221,held,2.371861,4.2158,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,399.56176808175354,399.4892649673996,7.0282282561370835,7.072594163459769,6.7782282561370835,6.822594163459769,0.48073190225890217,0.23329644836586433,0.5027272929275516,0,,0.0,none,P05,1
E0009990,N0010238,N0010239,main,67.88679167049894,auto_road,derived,s5c_flows,16.6452,20.258,0.00426,3.6221,held,0.702071,0.5112,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,403.56686408836345,403.22743013001093,2.7590331284334297,2.968767379754695,2.5090331284334297,2.718767379754695,0.3313952560390228,0.12968961697137887,3.4141904786603754,0,,0.0,none,P05,1
E0009991,N0010239,N0010240,main,40.00000000000125,auto_road,derived,s5c_flows,16.6452,20.258,0.004826,3.6221,held,0.702637,0.5791,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,403.22743013001093,403.02743013001094,2.968767379754695,3.3591665496765586,2.718767379754695,3.1091665496765586,0.3314788629943414,0.12973888878219136,2.0111890714373186,0,,0.0,none,P05,1
E0009992,N0010240,N0010241,main,40.00000000000125,auto_road,derived,s5c_flows,16.6452,20.258,0.005159,3.6221,held,0.70297,0.6191,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,403.02743013001094,402.82743013001095,3.3591665496765586,3.655113815301547,3.1091665496765586,3.405113815301547,0.3315280295082459,0.12976786809846214,2.010890806595,0,,0.0,none,P05,1
E0009993,N0010241,N0010242,main,19.957404055237618,auto_road,derived,s5c_flows,16.6452,20.258,0.005493,3.6221,held,0.703304,0.6591,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,402.82743013001095,402.72764310973474,3.655113815301547,3.7977780328433823,3.405113815301547,3.5477780328433823,0.33157732676594576,0.12979692758280242,1.0031548422350953,0,,0.0,none,P05,1
E0009994,N0010242,N0009661,main,17.611663832151265,auto_road,derived,s5c_flows,16.6452,20.258,0.005659,3.6221,held,0.70347,0.6791,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,402.72764310973474,402.63958479057396,3.7977780328433823,3.922274340285412,3.5477780328433823,3.672274340285412,0.3316018215047709,0.12981136776742702,0.885181297267486,0,,0.0,none,P05,1
E0009995,N0010243,N0009676,lateral,44.864414041951946,draft,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,331.4963860869155,331.2720640167057,1.5515265107407572,1.8385011688411623,1.3015265107407572,1.5885011688411623,0.13489621704043256,0.037230723305707175,5.5430778596883234,0,,0.0,none,P249,1
E0009996,N0010244,N0010245,sub main,56.58956786384284,draft,drafted,s5c_flows,699.502,911.056,0.127668,2.7671,merrimack,22.530433,15.3201,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,325.57822132284684,325.3518630513915,9.420435903715656,9.37964329626476,9.120435903715656,9.07964329626476,0.8046466260405052,0.6140552701203486,1.172141203199307,0,,0.0,none,P249,1
E0009997,N0010245,N0010246,sub main,79.99999999999226,draft,drafted,s5c_flows,705.9807,919.792,0.128139,2.764,merrimack,22.713187,15.3767,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,325.3518630513915,325.0318630513915,9.37964329626476,9.175900620483503,9.07964329626476,8.875900620483502,0.806019446029966,0.6173795461607758,1.6542198080958384,0,,0.0,none,P249,1
