EDGE_UID,US_NODE,DS_NODE,TIER,LEN_M,SRC,CONFIDENCE,STAGE,QADF_M3D,N_PROP,QINF_LS,PF,PF_METH,QPK_LS,UPSTR_KM,ON_WADI_M,ON_DUAL_M,CROSS_ID,DN,MATERIAL,SLOPE_LAID,SLOPE_MIN,GRAD_BY,SIZED_BY,CLEAN_BY,TAU_PA,INV_UP,INV_DN,US_DEPTH,DS_DEPTH,COVER_US,COVER_DN,V_PK_MS,DOD_PK,RET_MIN,PAST_CAP,CAP_EXIT,CAP_LEN_M,TIE_TYPE,PACKAGE,PHASE
E0009998,N0010246,N0010247,sub main,79.99999999999226,draft,drafted,s5c_flows,713.5391,929.984,0.128806,2.7605,merrimack,22.926262,15.4567,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,325.0318630513915,324.7118630513915,9.175900620483503,9.192464341186621,8.875900620483502,8.89246434118662,0.8075971671946254,0.6212629714915545,1.650988125633036,0,,0.0,none,P249,1
E0009999,N0010247,N0010248,sub main,80.00000000003718,draft,drafted,s5c_flows,721.0976,940.176,0.129473,2.7569,merrimack,23.139064,15.5367,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,324.7118630513915,324.39186305139134,9.192464341186621,9.20939427282741,8.89246434118662,8.90939427282741,0.8091483306328688,0.6251502113613947,1.6478231281662499,0,,0.0,none,P249,1
E0010000,N0010248,N0009680,sub main,13.340867266674076,draft,drafted,s5c_flows,726.4965,947.456,0.130139,2.7545,merrimack,23.291091,15.6167,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,324.39186305139134,324.33849958232463,9.20939427282741,9.260590993847245,8.90939427282741,8.960590993847244,0.8102414859152808,0.6279330210877083,0.27442162817265325,0,,0.0,none,P249,1
E0010001,N0010249,N0010250,lateral,69.99999999998717,draft,drafted,s5c_flows,7.5585,10.192,0.00204,3.6221,held,0.318911,0.2448,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,329.2087194743461,328.8587194743462,2.1815087971382923,3.0705407795600763,1.9315087971382923,2.8205407795600763,0.2579888666013428,0.08978222119925036,4.52215896769392,0,,0.0,none,P249,1
E0010002,N0010250,N0010251,lateral,69.99999999998717,draft,drafted,s5c_flows,7.5585,10.192,0.002624,3.6221,held,0.319494,0.3148,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,328.8587194743462,328.50871947434626,3.0705407795600763,3.8790979084662354,2.8205407795600763,3.6290979084662354,0.25814039885344015,0.08985787151310262,4.519504393145494,0,,0.0,none,P249,1
E0010003,N0010251,N0010252,lateral,69.99999999998717,draft,drafted,s5c_flows,9.718,13.104,0.003207,3.6221,held,0.410612,0.3848,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,328.50871947434626,328.15871947434636,3.8790979084662354,4.159731453388019,3.6290979084662354,3.9097314533880194,0.27973306625423794,0.10091802420697035,4.170642685502604,0,,0.0,none,P249,1
E0010004,N0010252,N0010253,lateral,69.99999999998717,draft,drafted,s5c_flows,9.718,13.104,0.00379,3.6221,held,0.411195,0.4548,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,328.15871947434636,327.80871947434645,4.159731453388019,5.1456262287785535,3.9097314533880194,4.8956262287785535,0.2798596361056326,0.10098450593224215,4.1687564627079565,0,,0.0,none,P249,1
E0010005,N0010253,N0010254,lateral,7.642980449309474,draft,drafted,s5c_flows,14.7798,20.994,0.004374,3.6221,held,0.623979,0.5248,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,327.80871947434645,327.76668308187527,5.1456262287785535,5.2275796134372285,4.8956262287785535,4.9775796134372285,0.33015255663898696,0.11993014199816529,0.38583074680769824,0,,0.0,none,P249,1
E0010006,N0010254,N0010255,lateral,59.999999999992625,draft,drafted,s5c_flows,15.8595,22.45,0.004437,3.6221,held,0.66931,0.5325,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,327.76668308187527,327.4366830818753,5.2275796134372285,5.123039818515338,4.9775796134372285,4.873039818515338,0.3375109636382728,0.12394540091180464,2.9628667146695316,0,,0.0,none,P249,1
E0010007,N0010255,N0010256,lateral,60.00000000001416,draft,drafted,s5c_flows,18.0191,25.362,0.004937,3.6221,held,0.760344,0.5925,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,327.4366830818753,327.1066830818752,5.123039818515338,4.973547631015435,4.873039818515338,4.723547631015435,0.3512654314363485,0.1316179666126917,2.846850018549128,0,,0.0,none,P249,1
E0010008,N0010256,N0009710,lateral,8.33647019340743,draft,drafted,s5c_flows,19.0989,26.818,0.005437,3.6221,held,0.806112,0.6525,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,327.1066830818752,327.06083249581144,4.973547631015435,4.9802441643448105,4.723547631015435,4.7302441643448105,0.35773428099955606,0.13530264016393562,0.38839210349621556,0,,0.0,none,P249,1
E0010009,N0010257,N0010258,sub main,63.09230961647151,draft,drafted,s5c_flows,135.3358,172.774,0.038018,3.3756,merrimack,5.325438,4.5622,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,321.6589897704863,321.34352822240396,11.80969919435745,12.002846289314789,11.55969919435745,11.752846289314789,0.60741319290057,0.3525755637931951,1.7311749331397697,0,,0.0,none,P271,1
E0010010,N0010258,N0010259,sub main,70.00000000001823,draft,drafted,s5c_flows,136.4156,174.23,0.038544,3.3723,merrimack,5.363027,4.6252,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,321.34352822240396,320.9935282224039,12.002846289314789,12.171266699471118,11.752846289314789,11.921266699471118,0.6086081144857789,0.35389078093182336,1.9169423458192023,0,,0.0,none,P271,1
E0010011,N0010259,N0010260,sub main,69.99999999996002,draft,drafted,s5c_flows,137.4953,175.686,0.039127,3.3691,merrimack,5.400639,4.6952,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,331.614794921875,331.2647949218752,1.5500000000000114,1.9596008300779317,1.3000000000000114,1.7096008300779317,0.6097968422620452,0.35520351030343067,1.9132054904355411,0,,0.0,none,P271,1
E0010012,N0010260,N0010261,sub main,9.6729327281085,draft,drafted,s5c_flows,138.9785,177.686,0.03971,3.3647,merrimack,5.452027,4.7652,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,331.2647949218752,331.21643025823465,1.9596008300779317,2.0041813140309728,1.7096008300779317,1.7541813140309728,0.6114099064516323,0.3569918008359353,0.26367833390875633,0,,0.0,none,P249,1
E0010013,N0010261,N0009676,sub main,61.974188729439895,draft,drafted,s5c_flows,140.0583,179.142,0.039791,3.3616,merrimack,5.489053,4.7749,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,331.21643025823465,330.90655931458747,2.0041813140309728,2.2040058709594064,1.7541813140309728,1.9540058709594064,0.6125643364841898,0.3582765951078558,1.6861953658925164,0,,0.0,none,P249,1
E0010014,N0010262,N0009735,lateral,26.019223662515376,auto_link,provisional,s5c_flows,4.3191,5.824,0.000264,3.6221,held,0.181332,0.0316,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,341.2073422666233,341.07724614831073,1.7350405458767,1.61705927161114,1.4850405458767,1.36705927161114,0.2148027263376347,0.06932541879999085,2.0188464788242815,0,,0.0,none,P01,1
E0010015,N0010263,N0010264,lateral,4.000000000217588,auto_road,derived,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,3.95,0.5,ground,minimum,tractive,1.0,342.76982421875,342.6118242187414,1.5500000000000114,1.5513532714929852,1.3000000000000114,1.3013532714929852,0.27025477935066344,0.023360914301150643,0.2466808055364349,0,,0.0,none,P01,1
E0010016,N0010264,N0010265,lateral,35.300938732712865,auto_road,derived,s5c_flows,3.6428,4.912,3.3e-05,3.6221,held,0.152748,0.004,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,342.6118242187414,342.43531952507783,1.5513532714929852,2.063734430000295,1.3013532714929852,1.813734430000295,0.20303680476186542,0.06413049420101599,2.897745458359637,0,,0.0,none,P01,1
E0010017,N0010265,N0010266,lateral,49.307663110830035,auto_road,derived,s5c_flows,9.5104,12.824,0.000328,3.6221,held,0.399027,0.0393,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,342.43531952507783,342.18878120952365,2.063734430000295,3.168701700632596,1.813734430000295,2.918701700632596,0.27719090399714563,0.09958682906419122,2.9647234931957325,0,,0.0,none,P01,1
E0010018,N0010266,N0010267,lateral,16.39139815632503,auto_road,derived,s5c_flows,9.5104,12.824,0.000738,3.6221,held,0.399438,0.0886,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,342.18878120952365,342.106824218742,3.168701700632596,3.4770380859454804,2.918701700632596,3.2270380859454804,0.2772819878154856,0.09963439019565914,0.9852423932198413,0,,0.0,none,P01,1
E0010019,N0010267,N0009699,lateral,78.68320285850471,auto_road,derived,s5c_flows,16.3925,22.104,0.000875,3.6221,held,0.688091,0.105,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,342.106824218742,341.7134082044495,3.4770380859454804,3.449708250628646,3.2270380859454804,3.199708250628646,0.32931456118264457,0.1284662865080481,3.982170450036948,0,,0.0,none,P01,1
E0010020,N0010268,N0010269,lateral,81.76801621258572,draft,provisional,s5c_flows,12.7497,17.192,0.003113,3.6221,held,0.537615,0.3736,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,327.89496575239934,327.4861256713364,3.2931751167412813,4.041004455616701,3.0431751167412813,3.791004455616701,0.3047140408226094,0.11441731120907497,4.472390791480207,0,,0.0,none,P249,1
E0010021,N0010269,N0010270,lateral,40.00000000001113,draft,provisional,s5c_flows,12.7497,17.192,0.003795,3.6221,held,0.538296,0.4554,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,327.4861256713364,327.2861256713364,4.041004455616701,4.427619445851121,3.791004455616701,4.177619445851121,0.3048359395680914,0.11448506081544377,2.1869687268877245,0,,0.0,none,P249,1
E0010022,N0010270,N0010271,lateral,39.999999999953175,draft,provisional,s5c_flows,12.7497,17.192,0.004128,3.6221,held,0.538629,0.4954,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,327.2861256713364,327.0861256713366,4.427619445851121,4.941767395069633,4.177619445851121,4.691767395069633,0.30489550612372407,0.11451817375957199,2.186541465112177,0,,0.0,none,P249,1
E0010023,N0010271,N0009710,lateral,19.495909477548892,draft,provisional,s5c_flows,12.7497,17.192,0.004461,3.6221,held,0.538963,0.5354,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,327.0861256713366,326.98864612394885,4.941767395069633,5.052430536207396,4.691767395069633,4.802430536207396,0.3049552249938396,0.11455137578514205,1.065506664568147,0,,0.0,none,P249,1
E0010024,N0010272,N0010273,sub main,34.99999999989876,draft,provisional,s5c_flows,287.561,388.818,0.034506,3.0813,merrimack,10.289981,4.1408,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,323.71402497907246,323.53902497907296,12.070124190849413,11.268805831473912,11.820124190849413,11.018805831473912,0.7239134290181433,0.5084689006793457,0.8058053766495691,0,,0.0,none,P272,1
E0010025,N0010273,N0010274,sub main,24.99999999997674,draft,provisional,s5c_flows,289.7205,391.73,0.034798,3.0786,merrimack,10.357941,4.1758,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,333.2564190686139,333.13141906861404,1.5514117419329523,3.5959979235734636,1.3014117419329523,3.3459979235734636,0.725096390014949,0.5104599542274308,0.5746362447862812,0,,0.0,none,P272,1
E0010026,N0010274,N0010275,sub main,29.651052376021372,draft,provisional,s5c_flows,290.8003,393.186,0.035006,3.0772,merrimack,10.39196,4.2008,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,333.13141906861404,332.98316380673396,3.5959979235734636,4.729482677641045,3.3459979235734636,4.479482677641045,0.7256854334232868,0.5114559815843993,0.6809895631166252,0,,0.0,none,P249,1
E0010027,N0010275,N0010276,sub main,75.34894762410384,draft,provisional,s5c_flows,292.9599,396.098,0.035253,3.0744,merrimack,10.459784,4.2304,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,332.98316380673396,332.60641906861343,4.729482677641045,3.405269163808441,4.479482677641045,3.155269163808441,0.7268536536817759,0.513440535884782,1.7277422867366823,0,,0.0,none,P249,1
E0010028,N0010276,N0010277,sub main,20.800744807811157,draft,provisional,s5c_flows,294.0397,397.554,0.035881,3.073,merrimack,10.494178,4.3058,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,332.60641906861343,332.5024153445744,3.405269163808441,4.370173766753737,3.155269163808441,4.120173766753737,0.7274429472883649,0.514446305731131,0.4765721922557306,0,,0.0,none,P249,1
E0010029,N0010277,N0010278,sub main,19.19925519209565,draft,provisional,s5c_flows,295.1195,399.01,0.036055,3.0717,merrimack,10.528102,4.3266,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,332.5024153445744,332.4064190686139,4.370173766753737,5.883345335682975,4.120173766753737,5.633345335682975,0.7280221434042007,0.5154379405216898,0.43953001901656324,0,,0.0,none,P249,1
E0010030,N0010278,N0010279,sub main,34.99999999997965,draft,provisional,s5c_flows,296.1992,400.466,0.036215,3.0703,merrimack,10.561998,4.3458,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,332.4064190686139,332.231419068614,5.883345335682975,5.025294798573498,5.633345335682975,4.775294798573498,0.7285988415626198,0.5164283775998961,0.800623470772921,0,,0.0,none,P249,1
E0010031,N0010279,N0009691,sub main,38.103454280652755,draft,provisional,s5c_flows,304.7752,415.224,0.036506,3.0597,merrimack,10.829707,4.3808,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,332.231419068614,332.0409017972107,5.025294798573498,6.427085263336153,4.775294798573498,6.177085263336153,0.7330835476324499,0.5242384704923868,0.8662826677739259,0,,0.0,none,P249,1
E0010032,N0010280,N0010281,main,34.999999999900254,draft,provisional,s5c_flows,240.3275,329.386,0.030269,3.149,merrimack,8.789348,3.6323,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,330.17208159539814,329.99708159539864,5.12491547491436,6.616779488585735,4.87491547491436,6.366779488585735,0.6955186914773361,0.46392247253027064,0.8387025977585523,0,,0.0,none,P249,1
E0010033,N0010281,N0010282,main,20.000000000173156,draft,provisional,s5c_flows,241.4073,330.842,0.030561,3.1473,merrimack,8.824222,3.6673,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,329.99708159539864,329.89708159539776,6.616779488585735,9.539380806945985,6.366779488585735,9.289380806945985,0.6962317261990716,0.4649735354786976,0.4787678021453883,0,,0.0,none,P249,1
E0010034,N0010282,N0010283,main,9.999999999900862,draft,provisional,s5c_flows,241.4073,330.842,0.030728,3.1473,merrimack,8.824389,3.6873,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,329.89708159539776,329.84708159539827,9.539380806945985,9.971399849914235,9.289380806945985,9.721399849914235,0.696235134131195,0.4649785664887822,0.23938272933179575,0,,0.0,none,P249,1
E0010035,N0010283,N0010284,main,15.000000000057517,draft,provisional,s5c_flows,243.5669,333.754,0.030811,3.1439,merrimack,8.893582,3.6973,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,329.84708159539827,329.772081595398,9.971399849914235,9.843793648742633,9.721399849914235,9.593793648742633,0.6976417957446529,0.4670612955790232,0.35835008958159137,0,,0.0,none,P249,1
E0010036,N0010284,N0010285,main,29.99999999982563,draft,provisional,s5c_flows,243.5669,333.754,0.030936,3.1439,merrimack,8.893707,3.7123,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,329.772081595398,329.62208159539887,9.843793648742633,6.701526803038632,9.593793648742633,6.451526803038632,0.6976443273237583,0.46706505495369566,0.7166975784281796,0,,0.0,none,P249,1
E0010037,N0010285,N0010286,main,35.00000000006431,draft,provisional,s5c_flows,244.6466,335.21,0.031186,3.1422,merrimack,8.928484,3.7423,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,329.62208159539887,329.4470815953986,6.701526803038632,6.962220162413928,6.451526803038632,6.712220162413928,0.6983473141258922,0.46811053603471864,0.8353054726995723,0,,0.0,none,P249,1
E0010038,N0010286,N0009691,main,91.36196726722726,draft,provisional,s5c_flows,244.6466,335.21,0.031478,3.1422,merrimack,8.928776,3.7773,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,329.4470815953986,328.9902717590624,6.962220162413928,9.477715301484466,6.712220162413928,9.227715301484466,0.6983532053767744,0.4681193105924658,2.1804144990388687,0,,0.0,none,P249,1
E0010039,N0010287,N0010288,sub main,45.00000000019006,draft,drafted,s5c_flows,789.801,1039.32,0.121317,2.7268,merrimack,25.047178,14.558,0.0,0.0,,315,HDPE,0.3,0.27,table11,dod,tractive,1.0,329.84636443465547,329.7113644346549,5.53040558487578,6.919647528235714,5.16540558487578,6.554647528235714,0.7444107576303652,0.49010997123953826,1.0075082772723414,0,,0.0,none,P249,1
E0010040,N0010288,N0009683,sub main,36.78053494826704,draft,drafted,s5c_flows,791.9606,1042.232,0.121692,2.7259,merrimack,25.107451,14.603,0.0,0.0,,315,HDPE,0.3,0.27,table11,minimum,tractive,1.0,329.7113644346549,329.6010228298101,6.919647528235714,6.65611828347113,6.554647528235714,6.29111828347113,0.7448572941658226,0.4908012385425553,0.8229884040955375,0,,0.0,none,P249,1
E0010041,N0010289,N0009683,main,79.96378633477296,draft,provisional,s5c_flows,84.9645,114.568,0.010519,3.5712,merrimack,3.522338,1.2623,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,330.2306398466936,329.7908390218523,4.7438169404157975,6.466302091428929,4.4938169404157975,6.216302091428929,0.5586876038763935,0.27767489964950487,2.3854650846004364,0,,0.0,none,P249,1
E0010042,N0010290,N0009714,sub main,59.71476555988622,auto_road,derived,s5c_flows,123.3061,159.22,0.136497,3.4138,merrimack,5.008501,16.3796,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,395.665347433338,395.3667736055386,7.140469217052612,7.767412185477042,6.890469217052612,7.517412185477042,0.5970513977548625,0.34134917344939075,1.666935370065742,0,,0.0,none,P258,1
E0010043,N0010291,N0010292,lateral,24.999999999997836,draft,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,329.6696044921875,329.5446044921875,1.5500000000000114,3.2863891601562614,1.3000000000000114,3.0363891601562614,0.13489621704043256,0.037230723305707175,3.0887943028212774,0,,0.0,none,P252,1
E0010044,N0010292,N0010293,lateral,34.99999999993664,draft,provisional,s5c_flows,5.3989,7.28,0.000208,3.6221,held,0.226544,0.025,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,329.5446044921875,329.3696044921878,3.2863891601562614,3.3017211914059317,3.0363891601562614,3.0517211914059317,0.23098551697943856,0.07673450554999026,2.525410861080972,0,,0.0,none,P252,1
E0010045,N0010293,N0010294,lateral,39.999999999956316,draft,provisional,s5c_flows,7.5585,10.192,0.0005,3.6221,held,0.31737,0.06,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,329.3696044921878,329.16960449218806,3.3017211914059317,4.563305664061943,3.0517211914059317,4.313305664061943,0.2575873819326899,0.08958191758454373,2.588118492699092,0,,0.0,none,P252,1
E0010046,N0010294,N0010295,lateral,20.000000000133586,draft,provisional,s5c_flows,11.8776,16.016,0.000833,3.6221,held,0.498772,0.1,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,329.16960449218806,329.0696044921874,4.563305664061943,4.252905273437591,4.313305664061943,4.002905273437591,0.29756975727701296,0.11047866796518505,1.1201855201476467,0,,0.0,none,P252,1
E0010047,N0010295,N0010296,lateral,14.999999999903611,draft,provisional,s5c_flows,14.0372,18.928,0.001,3.6221,held,0.589474,0.12,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,329.0696044921874,328.9946044921879,4.252905273437591,2.681390380859,4.002905273437591,2.431390380859,0.31369578686086774,0.11945866371946876,0.7969504547706121,0,,0.0,none,P252,1
E0010048,N0010296,N0010297,lateral,14.999999999958481,draft,provisional,s5c_flows,14.0372,18.928,0.001125,3.6221,held,0.589599,0.135,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,328.9946044921879,328.91960449218806,2.681390380859,2.290020751952568,2.431390380859,2.040020751952568,0.3137167363590201,0.11947053997642385,0.796897235706309,0,,0.0,none,P252,1
E0010049,N0010297,N0010298,lateral,70.0000000000287,draft,provisional,s5c_flows,21.2931,23.37,0.00125,3.6221,held,0.893911,0.15,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,328.91960449218806,328.5696044921879,2.290020751952568,2.4818786621089544,2.040020751952568,2.2318786621089544,0.35730914195213465,0.14539499544779794,3.2651464227675215,0,,0.0,none,P252,1
E0010050,N0010298,N0010299,lateral,69.99999999997384,draft,provisional,s5c_flows,29.9313,35.018,0.001833,3.6221,held,1.256632,0.22,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,328.5696044921879,328.21960449218807,2.4818786621089544,2.9908752441400566,2.2318786621089544,2.7408752441400566,0.3968606181100349,0.17110277444232752,2.9397390757042983,0,,0.0,none,P252,1
E0010051,N0010299,N0010300,lateral,5.0000000000196785,draft,provisional,s5c_flows,33.1707,39.386,0.002417,3.6221,held,1.393017,0.29,0.0,0.0,,200,PVC-U,0.8,0.5,table11,minimum,tractive,1.0,328.21960449218807,328.17960449218793,2.9908752441400566,3.0152197265620657,2.7408752441400566,2.7652197265620657,0.4831118789278428,0.16036201615076967,0.17249282613087621,0,,0.0,none,P252,1
E0010052,N0010300,N0010301,lateral,50.00000000005055,draft,provisional,s5c_flows,36.41,43.754,0.002458,3.6221,held,1.52886,0.295,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,328.17960449218793,327.9296044921877,3.0152197265620657,3.658835449218543,2.7652197265620657,3.408835449218543,0.4213101446432805,0.1881035617948777,1.9779569609930747,0,,0.0,none,P252,1
E0010053,N0010301,N0010302,lateral,49.99999999999567,draft,provisional,s5c_flows,41.4708,50.578,0.002875,3.6221,held,1.741436,0.345,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,327.9296044921877,327.6796044921877,3.658835449218543,4.179251708984168,3.408835449218543,3.929251708984168,0.4382443239464716,0.2004043073318475,1.9015268146063813,0,,0.0,none,P252,1
E0010054,N0010302,N0010303,lateral,4.5122407613467255,draft,provisional,s5c_flows,42.5505,52.034,0.003292,3.6221,held,1.78712,0.395,0.0,0.0,,200,PVC-U,0.9,0.5,table11,minimum,tractive,1.0,327.6796044921877,327.6389943253356,4.179251708984168,4.440046202008148,3.929251708984168,4.190046202008148,0.5433801384076156,0.17566755397889638,0.1384003708885987,0,,0.0,none,P252,1
E0010055,N0010303,N0009740,lateral,30.536232629397382,draft,provisional,s5c_flows,43.6303,53.49,0.003329,3.6221,held,1.832424,0.3995,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,327.6389943253356,327.4863131621886,4.440046202008148,3.914107980389531,4.190046202008148,3.664107980389531,0.4450238914266445,0.20545412451996176,1.1436177254628295,0,,0.0,none,P252,1
E0010056,N0010304,N0010305,lateral,50.00000000018936,draft,provisional,s5c_flows,1.4832,2.0,0.0,3.6221,held,0.06218,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,334.55702514648436,334.3070251464834,1.5500000000000114,1.8646057128916027,1.3000000000000114,1.6146057128916027,0.15034093436683285,0.042847972501074055,5.542956992026872,0,,0.0,none,P274,1
E0010057,N0010305,N0010306,lateral,49.99999999976192,draft,provisional,s5c_flows,1.4832,2.0,0.000417,3.6221,held,0.062597,0.05,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,334.3070251464834,334.0570251464846,1.8646057128916027,1.979077148437284,1.6146057128916027,1.729077148437284,0.1506824589330221,0.04297539713619633,5.530393777949824,0,,0.0,none,P274,1
E0010058,N0010306,N0009752,lateral,10.050208924966753,draft,provisional,s5c_flows,1.4832,2.0,0.000833,3.6221,held,0.063014,0.1,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,334.0570251464846,334.0067741018598,1.979077148437284,2.016693915718349,1.729077148437284,1.7666939157183492,0.15102240374981102,0.04310236976838891,1.1091300225910279,0,,0.0,none,P274,1
E0010059,N0010307,N0009749,sub main,38.820852585607874,draft,provisional,s5c_flows,399.7996,603.688,0.227555,2.9609,merrimack,13.928531,27.3066,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,velocity,1.0,325.0825268714553,324.8690121822344,10.653038314091589,11.046667749406197,10.403038314091589,10.796667749406197,0.8065978856563072,0.5952357230046652,0.8021521271825217,0,,0.0,none,P274,1
E0010060,N0010308,N0010309,lateral,9.08454821797199,auto_road,derived,s5c_flows,15.0677,16.456,0.0,3.6221,held,0.631678,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,401.61650390625,401.57108116516014,1.5500000000000114,1.5954532586679875,1.3000000000000114,1.3454532586679875,0.32059435298837613,0.12339921292984726,0.47227636904661735,0,,0.0,none,P258,1
E0010061,N0010309,N0010310,lateral,49.49572079101272,auto_road,derived,s5c_flows,15.8093,17.456,7.6e-05,3.6221,held,0.662844,0.0091,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,401.57108116516014,401.32360256120506,1.5954532586679875,1.850195046216811,1.3454532586679875,1.600195046216811,0.32547827992945794,0.12622524148251663,2.5345122262198316,0,,0.0,none,P258,1
E0010062,N0010310,N0010311,lateral,70.00000000001371,auto_road,derived,s5c_flows,15.8093,17.456,0.000488,3.6221,held,0.663256,0.0586,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,401.32360256120506,400.973602561205,1.850195046216811,2.2350461204356407,1.600195046216811,1.9850461204356407,0.325541722835689,0.12626215080866182,3.5837700203354523,0,,0.0,none,P258,1
E0010063,N0010311,N0009714,lateral,70.98240015263893,auto_road,derived,s5c_flows,15.8093,17.456,0.001072,3.6221,held,0.66384,0.1286,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,400.973602561205,400.6186905604418,2.2350461204356407,2.5154952305738334,1.9850461204356407,2.2654952305738334,0.3256316029081161,0.12631444929403163,3.633062614250626,0,,0.0,none,P258,1
E0010064,N0010312,N0010313,main,70.00000000005761,draft,drafted,s5c_flows,19.4361,26.208,0.001773,3.6221,held,0.816582,0.2127,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,328.71946774452493,328.3694677445246,3.023665800396941,2.942818632428498,2.773665800396941,2.692818632428498,0.3474011409265127,0.13928660582993574,3.3582695311712203,0,,0.0,none,P252,1
E0010065,N0010313,N0010314,main,70.00000000005761,draft,drafted,s5c_flows,21.5956,29.12,0.002356,3.6221,held,0.9077,0.2827,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,328.3694677445246,328.0194677445243,2.942818632428498,3.116915312116305,2.692818632428498,2.866915312116305,0.3590097947728278,0.14645654024470905,3.249679211136464,0,,0.0,none,P252,1
E0010066,N0010314,N0010315,main,3.3560609549671687,draft,drafted,s5c_flows,22.6754,30.576,0.002939,3.6221,held,0.95355,0.3527,0.0,0.0,,200,PVC-U,1.2,0.5,table11,minimum,tractive,1.0,328.0194677445243,327.9791950130647,3.116915312116305,3.1575542545134,2.866915312116305,2.9075542545134,0.49477837546673925,0.12154365110064422,0.11304930050083185,0,,0.0,none,P252,1
E0010067,N0010315,N0010316,main,79.99999999990733,draft,drafted,s5c_flows,22.6754,30.576,0.002967,3.6221,held,0.953578,0.3561,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,327.9791950130647,327.5791950130652,3.1575542545134,3.2506389713097974,2.9075542545134,3.0006389713097974,0.36453615059731503,0.14993277808633348,3.657616209385653,0,,0.0,none,P252,1
E0010068,N0010316,N0010317,main,80.00000000018548,draft,drafted,s5c_flows,23.417,31.576,0.003634,3.6221,held,0.985335,0.4361,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,327.5791950130652,327.17919501306426,3.2506389713097974,3.919498834591991,3.0006389713097974,3.669498834591991,0.3682490594820709,0.1522913751610932,3.6207379190912543,0,,0.0,none,P252,1
E0010069,N0010317,N0010318,main,6.643939044836105,draft,drafted,s5c_flows,23.417,31.576,0.004301,3.6221,held,0.986002,0.5161,0.0,0.0,,200,PVC-U,0.65,0.5,table11,minimum,tractive,1.0,327.17919501306426,327.13600940927284,3.919498834591991,3.9881971336959054,3.669498834591991,3.7381971336959054,0.40377434881587204,0.14299186453934637,0.2742430710090276,0,,0.0,none,P252,1
E0010070,N0010318,N0010319,main,35.237366094892415,draft,drafted,s5c_flows,23.417,31.576,0.004356,3.6221,held,0.986057,0.5227,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,327.13600940927284,326.95982257879837,3.9881971336959054,4.4936991497172585,3.7381971336959054,4.2436991497172585,0.3683324520595733,0.15234456369320254,1.5944547694100184,0,,0.0,none,P252,1
E0010071,N0010319,N0010320,main,64.7626339050552,draft,drafted,s5c_flows,23.417,31.576,0.00465,3.6221,held,0.986351,0.558,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,326.95982257879837,326.6360094092731,4.4936991497172585,5.445899770414428,4.2436991497172585,5.195899770414428,0.3683663969427803,0.15236621674218237,2.9301728950010157,0,,0.0,none,P252,1
E0010072,N0010320,N0010321,main,40.00000000013705,draft,drafted,s5c_flows,23.417,31.576,0.005189,3.6221,held,0.986891,0.6227,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,326.6360094092731,326.4360094092724,5.445899770414428,7.059290883696349,5.195899770414428,6.809290883696349,0.36842872546748,0.15240597945447315,1.8094861246854521,0,,0.0,none,P252,1
E0010073,N0010321,N0010322,main,12.420772584376952,draft,drafted,s5c_flows,23.417,31.576,0.005523,3.6221,held,0.987224,0.6627,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,326.4360094092724,326.3739055463505,7.059290883696349,7.51629220755575,6.809290883696349,7.26629220755575,0.36846714899279476,0.1524304945077039,0.5618217986926444,0,,0.0,none,P252,1
E0010074,N0010322,N0010323,main,42.57922741545733,draft,drafted,s5c_flows,23.417,31.576,0.005626,3.6221,held,0.987327,0.6751,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,326.3739055463505,326.1610094092732,7.51629220755575,7.27923717275803,7.26629220755575,7.02923717275803,0.3684790318326928,0.15243807642573431,1.9259000620144897,0,,0.0,none,P252,1
E0010075,N0010323,N0010324,main,60.00000000000091,draft,drafted,s5c_flows,23.417,31.576,0.005981,3.6221,held,0.987682,0.7177,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,326.1610094092732,325.8610094092732,7.27923717275803,9.585127065336167,7.02923717275803,9.335127065336167,0.3685199803245947,0.15246420532547705,2.713557075302156,0,,0.0,none,P252,1
E0010076,N0010324,N0010325,main,50.00000000012204,draft,drafted,s5c_flows,23.417,31.576,0.006481,3.6221,held,0.988182,0.7777,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,325.8610094092732,325.6110094092726,9.585127065336167,8.694685170805542,9.335127065336167,8.444685170805542,0.36857763605317073,0.1525009988305182,2.260943833323494,0,,0.0,none,P252,1
E0010077,N0010325,N0010326,main,50.00000000012204,draft,drafted,s5c_flows,23.417,31.576,0.006898,3.6221,held,0.988599,0.8277,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,325.6110094092726,325.36100940927196,8.694685170805542,8.000501821196792,8.444685170805542,7.750501821196792,0.36862570465989414,0.15253167767523984,2.260649007383322,0,,0.0,none,P252,1
E0010078,N0010326,N0010327,main,17.977679039777836,draft,drafted,s5c_flows,23.417,31.576,0.007314,3.6221,held,0.989016,0.8777,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,325.36100940927196,325.27112101407306,8.000501821196792,7.83184529452069,7.750501821196792,7.58184529452069,0.36867375847973666,0.15256235021391035,0.8127185000414552,0,,0.0,none,P252,1
E0010079,N0010327,N0010328,main,62.02232096006305,draft,drafted,s5c_flows,24.9002,33.576,0.007464,3.6221,held,1.051346,0.8957,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,325.27112101407306,324.9610094092727,7.83184529452069,7.0334058739304055,7.58184529452069,6.7834058739304055,0.37569596063703004,0.15707838973099525,2.751441212148338,0,,0.0,none,P252,1
E0010080,N0010328,N0010329,main,29.461264128551985,draft,drafted,s5c_flows,24.9002,33.576,0.007981,3.6221,held,1.051862,0.9577,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,324.9610094092727,324.81370308862995,7.0334058739304055,7.024706335198175,6.7834058739304055,6.774706335198175,0.3757528090501443,0.1571152245639204,1.3067661957083943,0,,0.0,none,P252,1
E0010081,N0010329,N0010330,main,60.00000000003879,draft,drafted,s5c_flows,25.98,35.032,0.008226,3.6221,held,1.097375,0.9872,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,324.81370308862995,324.51370308862977,7.024706335198175,7.528472204338982,6.774706335198175,7.278472204338982,0.3806887615380943,0.16033043699836863,2.6268177604202263,0,,0.0,none,P252,1
E0010082,N0010330,N0010331,main,59.999999999937586,draft,drafted,s5c_flows,25.98,35.032,0.008726,3.6221,held,1.097875,1.0472,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,324.51370308862977,324.2137030886301,7.528472204338982,7.608532018791777,7.278472204338982,7.358532018791777,0.3807421484777241,0.16036539651772935,2.626449433027419,0,,0.0,none,P252,1
E0010083,N0010331,N0010332,main,11.574172861697788,draft,drafted,s5c_flows,27.0598,36.488,0.009226,3.6221,held,1.143642,1.1072,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,324.2137030886301,324.1558322243216,7.608532018791777,7.632711476850261,7.358532018791777,7.382711476850261,0.38555523755719057,0.16353344329185676,0.5003248879473012,0,,0.0,none,P252,1
E0010084,N0010332,N0010333,main,59.999999999996334,draft,drafted,s5c_flows,28.1396,37.944,0.009323,3.6221,held,1.189006,1.1188,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,324.1558322243216,323.85583222432166,7.632711476850261,7.695467824506466,7.382711476850261,7.445467824506466,0.39018860185921656,0.16661379460442088,2.562863177537789,0,,0.0,none,P252,1
E0010085,N0010333,N0010334,main,60.00000000005418,draft,drafted,s5c_flows,28.8812,38.944,0.009823,3.6221,held,1.220596,1.1788,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,323.85583222432166,323.55583222432136,7.695467824506466,7.908614797163011,7.445467824506466,7.658614797163011,0.39333905881196324,0.168725565554054,2.542335874350469,0,,0.0,none,P252,1
E0010086,N0010334,N0009740,main,16.37317194882071,draft,drafted,s5c_flows,28.8812,38.944,0.010323,3.6221,held,1.221096,1.2388,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,323.55583222432136,323.4739663645773,7.908614797163011,7.926454778000846,7.658614797163011,7.676454778000846,0.39338843975888144,0.16875877786340582,0.6936812869088661,0,,0.0,none,P252,1
E0010087,N0010335,N0009763,lateral,41.72793034550056,draft,drafted,s5c_flows,4.3191,5.824,0.000378,3.6221,held,0.181446,0.0453,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,336.49629876188425,336.28765911015677,1.6626062674126274,2.145995674999483,1.4126062674126274,1.895995674999483,0.21484693938257868,0.06934524437361858,3.2370277545351707,0,,0.0,none,P01,1
E0010088,N0010336,N0009763,main,35.75604449022274,auto_road,derived,s5c_flows,59.5838,80.344,0.005454,3.6221,held,2.503357,0.6544,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,336.46685128573665,336.28807106328554,2.0102300130914728,2.1455837218707074,1.7602300130914728,1.8955837218707074,0.4884885059053241,0.23963453513964067,1.2199551629829875,0,,0.0,none,P01,1
E0010089,N0010337,N0010338,lateral,39.999999999994216,draft,provisional,s5c_flows,0.7416,1.0,0.0,3.6221,held,0.03109,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,331.73317260742186,331.5331726074219,1.5500000000000114,4.035247802734375,1.3000000000000114,3.785247802734375,0.11845872128933585,0.03156792542268341,5.627839465177363,0,,0.0,none,P274,1
E0010090,N0010338,N0009749,lateral,44.87276064789167,draft,provisional,s5c_flows,0.7416,1.0,0.000333,3.6221,held,0.031423,0.04,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,331.5331726074219,331.30880880418243,4.035247802734375,4.6068711274581915,3.785247802734375,4.3568711274581915,0.11889909091776152,0.03171534244678889,6.290034165600229,0,,0.0,none,P274,1
E0010091,N0010339,N0010340,lateral,15.474429783553658,auto_block,provisional,s5c_flows,22.1402,33.456,0.0,3.6221,held,0.928175,0.0,0.0,0.0,,200,PVC-U,1.6,0.5,ground,minimum,tractive,1.0,337.64329833984374,337.3957074633069,1.5500000000000114,1.5561968335680945,1.3000000000000114,1.3061968335680945,0.5420851794653128,0.11209758063447964,0.47576870357093154,0,,0.0,none,P255,1
E0010092,N0010340,N0010341,lateral,8.54400374531753,auto_block,provisional,s5c_flows,22.1402,33.456,0.000129,3.6221,held,0.928304,0.0155,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,337.3957074633069,337.3529874445803,1.5561968335680945,1.5784090397946784,1.3061968335680945,1.3284090397946784,0.36151627916892515,0.14802812042571883,0.3938966808059556,0,,0.0,none,P255,1
E0010093,N0010341,N0010342,lateral,5.0,auto_block,provisional,s5c_flows,22.1402,33.456,0.0002,3.6221,held,0.928375,0.024,0.0,0.0,,200,PVC-U,0.8,0.5,table11,minimum,tractive,1.0,337.3529874445803,337.3129874445803,1.5784090397946784,1.6877754948728239,1.3284090397946784,1.4377754948728239,0.4260818580012282,0.13221344752832626,0.19558057159310716,0,,0.0,none,P255,1
E0010094,N0010342,N0009765,lateral,77.08545777432731,auto_block,provisional,s5c_flows,27.3621,41.802,0.000242,3.6221,held,1.147329,0.029,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,337.3129874445803,336.92756015570865,1.6877754948728239,1.6894442388226025,1.4377754948728239,1.4394442388226025,0.3859367986822706,0.16378597454783467,3.3289327007913068,0,,0.0,none,P255,1
E0010095,N0010343,N0010344,lateral,80.00000000001583,draft,drafted,s5c_flows,49.6641,56.284,0.004342,3.6221,held,2.086388,0.521,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,335.1885104167116,334.7885104167115,3.7930569661008917,4.589541341100983,3.5430569661008917,4.339541341100983,0.4627001289917242,0.218969249463482,2.8816359663419178,0,,0.0,none,P255,1
E0010096,N0010344,N0010345,lateral,14.170967442097917,draft,drafted,s5c_flows,52.9687,60.74,0.005008,3.6221,held,2.225592,0.601,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,334.7885104167115,334.717655579501,4.589541341100983,4.554072936123987,4.339541341100983,4.304072936123987,0.4717110653574059,0.22605897005824888,0.5006937679587419,0,,0.0,none,P255,1
E0010097,N0010345,N0009765,lateral,77.21414838178437,draft,drafted,s5c_flows,55.1283,63.652,0.005126,3.6221,held,2.316245,0.6152,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,334.717655579501,334.3315848375921,4.554072936123987,4.285419556939132,4.304072936123987,4.035419556939132,0.4773528561103853,0.23056877394788716,2.695914471981603,0,,0.0,none,P255,1
E0010098,N0010346,N0009774,main,86.53057292512487,draft,drafted,s5c_flows,148.0904,183.662,0.016229,3.339,merrimack,5.739247,1.9474,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,327.4372269170748,327.00457405244913,9.096250866128344,9.58374381864462,8.846250866128344,9.33374381864462,0.6201992427680487,0.3668800527028776,2.3253433992954973,0,,0.0,none,P270,1
E0010099,N0010347,N0010348,lateral,35.00000000001214,draft,drafted,s5c_flows,7.0422,9.736,0.0,3.6221,held,0.295228,0.0,0.0,0.0,,200,PVC-U,0.9,0.5,ground,minimum,tractive,1.0,337.7872802734375,337.4722802734374,1.5500000000000114,1.5510351562501228,1.3000000000000114,1.3010351562501228,0.30826518106773904,0.07550724754317598,1.8923101574853258,0,,0.0,none,P270,1
E0010100,N0010348,N0009774,lateral,59.68964321417709,draft,drafted,s5c_flows,11.3614,15.56,0.000292,3.6221,held,0.476589,0.035,0.0,0.0,,200,PVC-U,4.1,0.5,cover_min,minimum,tractive,1.0,337.47213999831683,335.0248646265356,1.551175431370666,1.5634532445581613,1.301175431370666,1.3134532445581613,0.6051489950629806,0.06614567158852089,1.6439379310204678,0,,0.0,none,P270,1
E0010101,N0010349,N0009752,lateral,15.768154619629025,draft,provisional,s5c_flows,0.7416,1.0,0.0,3.6221,held,0.03109,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,334.1393615722656,334.0605207991675,1.5500000000000114,1.9629472184106476,1.3000000000000114,1.7129472184106476,0.11845872128933585,0.03156792542268341,2.2185160715344954,0,,0.0,none,P274,1
E0010102,N0010350,N0009793,lateral,9.999999999986603,draft,drafted,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,8.333,0.0,W11a-XG01499,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,328.09950561523436,328.0495056152344,1.5500000000000114,1.611199951171841,1.3000000000000114,1.361199951171841,0.0,0.0,0.0,0,,0.0,none,P275,1
E0010103,N0010351,N0009793,lateral,7.401795065256308,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,3.701,0.0,W11a-XG01500,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,328.12242431640624,328.08171444354736,1.5500000000000114,1.5789911228588949,1.3000000000000114,1.3289911228588949,0.0,0.0,0.0,0,,0.0,none,P275,1
E0010104,N0010352,N0010353,lateral,50.0000000000679,draft,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,1.15,0.5,cover_min,minimum,tractive,1.0,335.8993970911277,335.3243970911269,1.601945682309804,1.6230211217637134,1.351945682309804,1.3730211217637134,0.22672194496460601,0.04184761193247041,3.675574208154214,0,,0.0,none,P255,1
E0010105,N0010353,N0010354,lateral,50.00000000009745,draft,provisional,s5c_flows,8.6382,11.648,0.000417,3.6221,held,0.362554,0.05,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,335.28769583668105,335.03769583668054,1.6597223762095723,1.753258753163209,1.4097223762095723,1.503258753163209,0.268826566360523,0.09526175033692477,3.0998920404963815,0,,0.0,none,P255,1
E0010106,N0010354,N0010355,lateral,11.594878041755791,draft,provisional,s5c_flows,10.7978,14.56,0.000833,3.6221,held,0.453505,0.1,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,335.03769583668054,334.9797214464718,1.753258753163209,1.8290554089969646,1.503258753163209,1.5790554089969646,0.28872144143666284,0.1056874614569295,0.669323228649056,0,,0.0,none,P255,1
E0010107,N0010355,N0010356,lateral,90.00000000000902,draft,provisional,s5c_flows,12.9574,17.472,0.00093,3.6221,held,0.544136,0.1116,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,334.9797214464718,334.52972144647174,1.8290554089969646,3.57525902227826,1.5790554089969646,3.32525902227826,0.305876776099892,0.1150642925346925,4.903935562307243,0,,0.0,none,P255,1
E0010108,N0010356,N0010357,lateral,27.034449573788176,draft,provisional,s5c_flows,18.3563,24.752,0.00168,3.6221,held,0.771222,0.2016,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,334.52972144647174,334.3945491986028,3.57525902227826,3.4517337603815577,3.32525902227826,3.2017337603815577,0.3412683046560052,0.13557019320748626,1.3202930170069855,0,,0.0,none,P255,1
E0010109,N0010357,N0010358,lateral,62.96555042642746,draft,provisional,s5c_flows,22.6754,30.576,0.001905,3.6221,held,0.952516,0.2286,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,334.3945491986028,334.07972144647067,3.4517337603815577,3.3929042859512037,3.2017337603815577,3.1429042859512037,0.3644104380825064,0.14985324568384134,2.879790836844406,0,,0.0,none,P255,1
E0010110,N0010358,N0010359,lateral,41.396394937903715,draft,provisional,s5c_flows,28.0743,37.856,0.00243,3.6221,held,1.179377,0.2916,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,334.07972144647067,333.87273947178113,3.3929042859512037,4.070467315328244,3.1429042859512037,3.8204673153282442,0.38921609970396837,0.16596475337173128,1.77263971391853,0,,0.0,none,P255,1
E0010111,N0010359,N0010360,lateral,3.6036050619871047,draft,provisional,s5c_flows,30.2339,40.768,0.002775,3.6221,held,1.270256,0.333,0.0,0.0,,200,PVC-U,1.15,0.5,table11,minimum,tractive,1.0,333.87273947178113,333.8312980135683,4.070467315328244,4.097016195416074,3.8204673153282442,3.8470161954160744,0.5330765452420057,0.14060172440306545,0.11266690478603916,0,,0.0,none,P255,1
E0010112,N0010360,N0010361,lateral,70.00000000000799,draft,provisional,s5c_flows,33.4732,45.136,0.002805,3.6221,held,1.406088,0.3366,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,333.8312980135683,333.4812980135683,4.097016195416074,3.425531820416097,3.8470161954160744,3.175531820416097,0.4107187065922957,0.18063105599624657,2.8405491348240535,0,,0.0,none,P255,1
E0010113,N0010361,N0010362,lateral,31.63555235044799,draft,provisional,s5c_flows,38.1958,51.504,0.003388,3.6221,held,1.604653,0.4066,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,333.4812980135683,333.323120251816,3.425531820416097,3.8711241329496033,3.175531820416097,3.6211241329496033,0.4275377504202963,0.19257600338439657,1.2332459655842583,0,,0.0,none,P255,1
E0010114,N0010362,N0009780,lateral,89.55868081597454,draft,provisional,s5c_flows,38.1958,51.504,0.003652,3.6221,held,1.604917,0.4382,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,333.323120251816,332.8753268477362,3.8711241329496033,4.137704158123199,3.6211241329496033,3.8877041581231992,0.42755905699363334,0.19259140636778177,3.491084227666048,0,,0.0,none,P255,1
E0010115,N0010363,N0010364,main,60.000000000053525,draft,drafted,s5c_flows,156.5777,193.64,0.018629,3.3165,merrimack,6.028977,2.2355,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,333.4611835532991,333.1611835532988,1.5512371009977528,2.3039043373261734,1.3012371009977528,2.0539043373261734,0.6286988952923536,0.3766833284550787,1.5905865391029175,0,,0.0,none,P279,1
E0010116,N0010364,N0010365,main,59.999528281670706,draft,drafted,s5c_flows,161.9766,200.92,0.019129,3.303,merrimack,6.211266,2.2955,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,333.1611835532988,332.86118591189046,2.3039043373261734,3.188832398656416,2.0539043373261734,2.938832398656416,0.6338708168363636,0.38277012422867973,1.5775961149604356,0,,0.0,none,P255,1
E0010117,N0010365,N0010366,main,59.99999999985256,draft,drafted,s5c_flows,167.7789,208.744,0.019629,3.2889,merrimack,6.406325,2.3555,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,332.86118591189046,332.5611859118912,3.188832398656416,4.370698853733813,2.938832398656416,4.120698853733813,0.6392633200189424,0.3892187890439418,1.5643006077181327,0,,0.0,none,P255,1
E0010118,N0010366,N0009780,main,18.225034592213465,draft,drafted,s5c_flows,172.098,214.568,0.020129,3.2788,merrimack,6.551121,2.4155,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,332.5611859118912,332.4700607389301,4.370698853733813,4.542970266929274,4.120698853733813,4.292970266929274,0.6431756538935341,0.3939649654689551,0.47226690671219246,0,,0.0,none,P255,1
E0010119,N0010367,N0010368,main,69.99999999989475,draft,provisional,s5c_flows,77.3426,107.14,0.008695,3.612,merrimack,3.242041,1.0434,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,328.49102746310206,328.1410274631026,5.477386843538568,5.955194460725522,5.227386843538568,5.705194460725522,0.5270578531784099,0.272826412935693,2.213545741951015,0,,0.0,none,P270,1
E0010120,N0010368,N0010369,main,70.000000000197,draft,provisional,s5c_flows,85.435,118.052,0.009279,3.5688,merrimack,3.538184,1.1134,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,328.1410274631026,327.7910274631016,5.955194460725522,6.578357302523386,5.705194460725522,6.328357302523386,0.5406177499161048,0.28520731844164526,2.1580250867660156,0,,0.0,none,P270,1
E0010121,N0010369,N0009806,main,6.451939438905907,draft,provisional,s5c_flows,87.5946,120.964,0.009862,3.558,merrimack,3.617056,1.1834,0.0,0.0,,200,PVC-U,0.65,0.5,table11,minimum,tractive,1.0,327.7910274631016,327.74908985674875,6.578357302523386,6.652033190126247,6.328357302523386,6.402033190126247,0.5977159864737657,0.269660650546929,0.17990538385321372,0,,0.0,none,P270,1
E0010122,N0010370,N0010371,lateral,85.24303279928162,draft,provisional,s5c_flows,6.8821,9.28,0.001657,3.6221,held,0.290173,0.1989,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,331.52568432482985,331.09946916083345,2.3114738782951463,2.9719724895571744,2.0614738782951463,2.7219724895571744,0.25026198308893577,0.08596078729619686,5.67691982531953,0,,0.0,none,P270,1
E0010123,N0010371,N0010372,lateral,59.99999999994353,draft,provisional,s5c_flows,14.4406,19.472,0.002367,3.6221,held,0.607754,0.2841,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,331.09946916083345,330.7994691608337,2.9719724895571744,3.6911924602600266,2.7219724895571744,3.4411924602600266,0.31672607391589125,0.1211822417343403,3.1573024210965834,0,,0.0,none,P270,1
E0010124,N0010372,N0010373,lateral,59.99999999994353,draft,provisional,s5c_flows,23.8857,32.208,0.002867,3.6221,held,1.004218,0.3441,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,330.7994691608337,330.499469160834,3.6911924602600266,4.014690995416004,3.4411924602600266,3.7646909954160037,0.37041558726678186,0.1536762675708893,2.699670409060934,0,,0.0,none,P270,1
E0010125,N0010373,N0009806,lateral,15.376706014101012,draft,provisional,s5c_flows,26.0453,35.12,0.003367,3.6221,held,1.095252,0.4041,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,330.499469160834,330.4225856307635,4.014690995416004,3.9785374161115215,3.7646909954160037,3.7285374161115215,0.38046188213654536,0.16018191297391243,0.673598185787173,0,,0.0,none,P270,1
