EDGE_UID,US_NODE,DS_NODE,TIER,LEN_M,SRC,CONFIDENCE,STAGE,QADF_M3D,N_PROP,QINF_LS,PF,PF_METH,QPK_LS,UPSTR_KM,ON_WADI_M,ON_DUAL_M,CROSS_ID,DN,MATERIAL,SLOPE_LAID,SLOPE_MIN,GRAD_BY,SIZED_BY,CLEAN_BY,TAU_PA,INV_UP,INV_DN,US_DEPTH,DS_DEPTH,COVER_US,COVER_DN,V_PK_MS,DOD_PK,RET_MIN,PAST_CAP,CAP_EXIT,CAP_LEN_M,TIE_TYPE,PACKAGE,PHASE
E0010126,N0010374,N0010375,lateral,87.43956091948316,draft,drafted,s5c_flows,8.4306,11.368,0.003437,3.6221,held,0.356869,0.4124,87.44,0.0,W11a-XG01501,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,327.5295819261288,327.0923841215314,3.388875105121201,3.6301195405779936,3.138875105121201,3.3801195405779936,0.2674694092604912,0.09456789499687765,5.448570807981315,0,,0.0,none,P275,1
E0010127,N0010375,N0010376,lateral,47.55541177555891,draft,drafted,s5c_flows,8.4306,11.368,0.004166,3.6221,held,0.357598,0.4999,47.555,0.0,W11a-XG01502,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,327.0923841215314,326.8546070626536,3.6301195405779936,4.007087273283901,3.3801195405779936,3.7570872732839007,0.2676442977783135,0.09465718420672012,2.9613565573356917,0,,0.0,none,P275,1
E0010128,N0010376,N0010377,lateral,42.133080257001296,draft,drafted,s5c_flows,8.4306,11.368,0.004562,3.6221,held,0.357994,0.5474,42.133,0.0,W11a-XG01503,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,326.8546070626536,326.6439416613686,4.007087273283901,4.108621815193885,3.7570872732839007,3.858621815193885,0.2677391924781217,0.0947056479379382,2.6227688138737353,0,,0.0,none,P275,1
E0010129,N0010377,N0009809,lateral,61.49564972251983,draft,drafted,s5c_flows,8.4306,11.368,0.004913,3.6221,held,0.358345,0.5896,61.496,0.0,W11a-XG01504,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,326.6439416613686,326.336463412756,4.108621815193885,4.209892788415857,3.858621815193885,3.959892788415857,0.26782324117261724,0.09474858149344481,3.8268803367768403,0,,0.0,none,P275,1
E0010130,N0010378,N0010379,lateral,30.000000000034767,draft,drafted,s5c_flows,1.0798,1.456,0.002772,3.6221,held,0.048039,0.3326,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,327.7279022011907,327.57790220119057,8.877474996074909,10.578073140606307,8.627474996074909,10.328073140606307,0.13767498928608934,0.03822031482770036,3.631741702638355,0,,0.0,none,P275,1
E0010131,N0010379,N0010380,lateral,9.9999999999239,draft,drafted,s5c_flows,1.0798,1.456,0.003022,3.6221,held,0.048289,0.3626,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,327.57790220119057,327.52790220119095,10.578073140606307,10.30208437107467,10.328073140606307,10.05208437107467,0.13792007710005577,0.0383080417926491,1.2084293321884385,0,,0.0,none,P275,1
E0010132,N0010380,N0010381,lateral,20.000000000003883,draft,drafted,s5c_flows,1.0798,1.456,0.003105,3.6221,held,0.048372,0.3726,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,327.52790220119095,327.42790220119093,10.30208437107467,8.203933736309068,10.05208437107467,7.953933736309068,0.13800125153804002,0.03833711333241355,2.4154370313193487,0,,0.0,none,P275,1
E0010133,N0010381,N0010382,lateral,20.000000000061767,draft,drafted,s5c_flows,1.0798,1.456,0.003272,3.6221,held,0.048539,0.3926,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,327.42790220119093,327.3279022011906,8.203933736309068,7.47712099216875,7.953933736309068,7.22712099216875,0.13816428599428057,0.03839552581890601,2.412586805161512,0,,0.0,none,P275,1
E0010134,N0010382,N0010383,lateral,14.9999999999595,draft,drafted,s5c_flows,1.0798,1.456,0.003438,3.6221,held,0.048705,0.4126,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,327.3279022011906,327.2529022011908,7.47712099216875,5.543179341777943,7.22712099216875,5.293179341777943,0.13832595887735455,0.03845348195310186,1.807325262939151,0,,0.0,none,P275,1
E0010135,N0010383,N0010384,lateral,26.18884976613518,draft,drafted,s5c_flows,1.0798,1.456,0.003563,3.6221,held,0.04883,0.4276,23.108,0.0,W11a-XG01505,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,327.2529022011908,327.1219579523601,5.543179341777943,2.8530176335773945,5.293179341777943,2.6030176335773945,0.1384474482884677,0.03849705382961008,3.152682370325377,0,,0.0,none,P275,1
E0010136,N0010384,N0010385,lateral,13.811150233851212,draft,drafted,s5c_flows,1.0798,1.456,0.003781,3.6221,held,0.049049,0.4538,13.811,0.0,W11a-XG01506,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,327.1219579523601,327.0529022011909,2.8530176335773945,2.6075897421685,2.6030176335773945,2.3575897421685,0.1386597784244778,0.03857324799306763,1.6600764824979592,0,,0.0,none,P275,1
E0010137,N0010385,N0010386,lateral,70.00000000006432,draft,drafted,s5c_flows,1.0798,1.456,0.003897,3.6221,held,0.049164,0.4676,70.0,0.0,W11a-XG01507,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,327.0529022011909,326.70290220119057,2.6075897421685,4.008676167950057,2.3575897421685,3.758676167950057,0.1387710126029631,0.03861318568336322,8.407135213502274,0,,0.0,none,P275,1
E0010138,N0010386,N0010387,lateral,69.9999999999446,draft,drafted,s5c_flows,1.0798,1.456,0.00448,3.6221,held,0.049747,0.5376,70.0,0.0,W11a-XG01508,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,326.70290220119057,326.35290220119083,4.008676167950057,3.9505951132622954,3.758676167950057,3.7005951132622954,0.13933216012889704,0.03881488701463995,8.373276245674028,0,,0.0,none,P275,1
E0010139,N0010387,N0010388,lateral,70.00000000000085,draft,drafted,s5c_flows,1.0798,1.456,0.005063,3.6221,held,0.05033,0.6076,70.0,0.0,W11a-XG01509,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,326.35290220119083,326.0029022011908,3.9505951132622954,3.937802144512318,3.7005951132622954,3.687802144512318,0.13988876107956288,0.03901532671158667,8.33995996292461,0,,0.0,none,P275,1
E0010140,N0010388,N0010389,lateral,13.941886153627099,draft,drafted,s5c_flows,1.0798,1.456,0.005647,3.6221,held,0.050914,0.6776,13.942,0.0,W11a-XG01510,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,326.0029022011908,325.9331927704227,3.937802144512318,3.8950542998898072,3.687802144512318,3.6450542998898072,0.1404418470349133,0.0392148679979589,1.6545265825886877,0,,0.0,none,P275,1
E0010141,N0010389,N0010390,lateral,41.058113846381275,draft,drafted,s5c_flows,1.0798,1.456,0.005763,3.6221,held,0.05103,0.6915,41.058,0.0,W11a-XG01511,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,325.9331927704227,325.7279022011908,3.8950542998898072,3.8954498495904772,3.6450542998898072,3.6454498495904772,0.14055118157997612,0.03925435684138398,4.8687025590767306,0,,0.0,none,P275,1
E0010142,N0010390,N0009809,lateral,78.08611788205876,draft,drafted,s5c_flows,1.0798,1.456,0.006105,3.6221,held,0.051372,0.7326,78.086,0.0,W11a-XG01512,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,325.7279022011908,325.3374716117805,3.8954498495904772,5.208884589391403,3.6454498495904772,4.958884589391403,0.1408725288290052,0.039370502042109984,9.23838954871059,0,,0.0,none,P275,1
E0010143,N0010391,N0009827,lateral,66.2872536767062,auto_block,provisional,s5c_flows,5.0964,1.53,0.001546,3.6221,held,0.215199,0.1855,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,328.78562365738134,328.4541873889978,2.826101196134289,3.386938099283441,2.576101196134289,3.136938099283441,0.22715629659594955,0.07495368344311945,4.863556845371357,0,,0.0,none,P257,1
E0010144,N0010392,N0010393,lateral,21.02379604162864,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,330.06273193359374,329.9576129533856,1.5500000000000114,1.739774741926908,1.3000000000000114,1.489774741926908,0.0,0.0,0.0,0,,0.0,none,P257,1
E0010145,N0010393,N0009827,lateral,18.601075237738275,auto_block,provisional,s5c_flows,0.0,0.0,0.000175,3.6221,held,0.000175,0.021,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,329.9576129533856,329.8646075771969,1.739774741926908,1.9765179110843292,1.489774741926908,1.7265179110843292,0.014575800106812122,0.004015371770384163,21.269358687492,0,,0.0,none,P257,1
E0010146,N0010394,N0010395,lateral,59.99999999999414,draft,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,325.6310191575742,325.33101915757425,1.552788215472674,1.8080189283632535,1.302788215472674,1.5580189283632535,0.0,0.0,0.0,0,,0.0,none,P281,1
E0010147,N0010395,N0010396,lateral,59.999999999973554,draft,provisional,s5c_flows,0.0,0.0,0.0005,3.6221,held,0.0005,0.06,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,325.33101915757425,325.0310191575744,1.8080189283632535,2.1181202467224693,1.5580189283632535,1.8681202467224693,0.023853542561543952,0.005824040037637895,41.92249421315443,0,,0.0,none,P281,1
E0010148,N0010396,N0009833,lateral,3.060948109968504,draft,provisional,s5c_flows,0.0,0.0,0.001,3.6221,held,0.001,0.12,0.0,0.0,,200,PVC-U,1.35,0.5,table11,minimum,tractive,1.0,325.0310191575744,324.9896963580898,2.1181202467224693,2.125385429019559,1.8681202467224693,1.875385429019559,0.04444241097314692,0.0061062203506659085,1.1479080615953368,0,,0.0,none,P281,1
E0010149,N0010397,N0009833,lateral,86.87101574505172,draft,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,325.27314906502437,324.8387939862991,1.582289167397505,2.2762878008102803,1.332289167397505,2.0262878008102803,0.0,0.0,0.0,0,,0.0,none,P281,1
E0010150,N0010398,N0010399,lateral,60.00000000003096,draft,provisional,s5c_flows,0.0,0.0,0.003037,3.6221,held,0.003037,0.3644,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,322.22128360803106,321.9212836080309,3.663359946656442,4.062450522828499,3.413359946656442,3.812450522828499,0.050432898257747875,0.011783858736668679,19.828327035456237,0,,0.0,none,P281,1
E0010151,N0010399,N0010400,lateral,59.99999999995354,draft,provisional,s5c_flows,0.0,0.0,0.003537,3.6221,held,0.003537,0.4244,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,321.9212836080309,321.6212836080311,4.062450522828499,4.480187339234533,3.812450522828499,4.230187339234533,0.05350441381897021,0.012541908399736151,18.690046832074096,0,,0.0,none,P281,1
E0010152,N0010400,N0009835,lateral,7.760851277179646,draft,provisional,s5c_flows,0.0,0.0,0.004037,3.6221,held,0.004037,0.4844,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,321.6212836080311,321.5785989260066,4.480187339234533,4.565138866962172,4.230187339234533,4.315138866962172,0.058118984220342534,0.012963753520545379,2.2255640393841194,0,,0.0,none,P281,1
E0010153,N0010401,N0009835,lateral,23.844055526770877,draft,provisional,s5c_flows,0.7416,1.0,0.000676,3.6221,held,0.031766,0.0811,4.769,0.0,W11a-XG01513,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,324.1827584676708,324.0635381900369,1.7680166788135807,2.0801996029318275,1.5180166788135807,1.8301996029318275,0.11934932812208261,0.03186630871272769,3.3297290541902274,0,,0.0,none,P281,1
E0010154,N0010402,N0009836,main,67.40191519388026,draft,provisional,s5c_flows,2.9664,4.0,0.009518,3.6221,held,0.133878,1.1421,67.402,0.0,W11a-XG01514,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,319.98227885637175,319.6452692804024,4.8341884287845005,5.041376227410126,4.5841884287845005,4.791376227410126,0.19439043911082435,0.06041579499850244,5.7789120615695175,0,,0.0,none,P299,1
E0010155,N0010403,N0010404,main,80.10174623228987,draft,drafted,s5c_flows,15.5738,21.0,0.009141,3.6221,held,0.662033,1.097,80.102,0.0,W11a-XG01515,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,318.54982072988224,318.1493119987208,4.269301584570883,5.190531751279195,4.019301584570883,4.940531751279195,0.325353312772434,0.1261525539954002,4.103321071162027,0,,0.0,none,P299,1
E0010156,N0010404,N0010405,main,68.21571424177773,draft,drafted,s5c_flows,15.5738,21.0,0.009809,3.6221,held,0.662701,1.1771,68.216,0.0,W11a-XG01516,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,318.1493119987208,317.80823342751194,5.190531751279195,5.7896059279568135,4.940531751279195,5.5396059279568135,0.3254562530451253,0.12621242804612648,3.49333761468291,0,,0.0,none,P299,1
E0010157,N0010405,N0010406,main,73.24416158706593,draft,drafted,s5c_flows,15.5738,21.0,0.010377,3.6221,held,0.663269,1.2453,73.244,0.0,W11a-XG01517,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,317.80823342751194,317.4420126195766,5.7896059279568135,6.437351394095288,5.5396059279568135,6.187351394095288,0.32554372421208644,0.12626331523717466,3.749837381769981,0,,0.0,none,P299,1
E0010158,N0010406,N0010407,main,80.00000000016668,draft,drafted,s5c_flows,15.5738,21.0,0.010988,3.6221,held,0.66388,1.3185,80.0,0.0,W11a-XG01518,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,317.4420126195766,317.04201261957576,6.437351394095288,6.8184304956586175,6.187351394095288,6.5684304956586175,0.3256377569892108,0.12631803054217522,4.0945292882001025,0,,0.0,none,P299,1
E0010159,N0010407,N0010408,main,79.99937530595986,draft,drafted,s5c_flows,15.5738,21.0,0.011654,3.6221,held,0.664547,1.3985,79.999,0.0,W11a-XG01519,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,317.04201261957576,316.64201574304593,6.8184304956586175,7.065076542110319,6.5684304956586175,6.815076542110319,0.32574033688158255,0.12637773200276275,4.093207904585379,0,,0.0,none,P299,1
E0010160,N0010408,N0010409,main,80.0000000003598,draft,drafted,s5c_flows,15.5738,21.0,0.012321,3.6221,held,0.665213,1.4785,80.0,0.0,W11a-XG01520,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,316.64201574304593,316.24201574304413,7.065076542110319,7.46937952062774,6.815076542110319,7.21937952062774,0.325842688874502,0.1264373141443021,4.0919541203910885,0,,0.0,none,P299,1
E0010161,N0010409,N0010410,main,79.99991331174932,draft,drafted,s5c_flows,15.5738,21.0,0.012988,3.6221,held,0.66588,1.5585,80.0,0.0,W11a-XG01521,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,316.24201574304413,315.8420161764854,7.46937952062774,8.253046079373973,7.21937952062774,8.003046079373973,0.3259451204575556,0.12649695593848592,4.090663749337463,0,,0.0,none,P299,1
E0010162,N0010410,N0010411,main,79.99999999983332,draft,drafted,s5c_flows,15.5738,21.0,0.013654,3.6221,held,0.666547,1.6385,80.0,0.0,W11a-XG01522,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,315.8420161764854,315.4420161764862,8.253046079373973,9.08441204617003,8.003046079373973,8.83441204617003,0.32604747801948775,0.12655656794653575,4.089383979994664,0,,0.0,none,P299,1
E0010163,N0010411,N0009836,main,41.54602627574081,draft,drafted,s5c_flows,15.5738,21.0,0.014321,3.6221,held,0.667213,1.7185,41.546,0.0,W11a-XG01523,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,315.4420161764862,315.2342860451075,9.08441204617003,9.452359462704976,8.83441204617003,9.202359462704976,0.32614960839244245,0.126616060908116,2.123055657418327,0,,0.0,none,P299,1
E0010164,N0010412,N0009841,main,3.997179457481224,auto_road,derived,s5c_flows,0.0,0.0,0.011741,3.6221,held,0.011741,1.4089,0.0,0.0,,200,PVC-U,1.05,0.5,table11,minimum,tractive,1.0,312.14446949786657,312.102499113563,4.824677230649058,4.841043366905751,4.574677230649058,4.591043366905751,0.10746763766611864,0.01754920808571417,0.6199043644344503,0,,0.0,none,P298,1
E0010165,N0010413,N0010414,lateral,27.202941017470888,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,324.22386474609374,324.0878500410064,1.5500000000000114,1.6409097246186093,1.3000000000000114,1.3909097246186093,0.0,0.0,0.0,0,,0.0,none,P316,1
E0010166,N0010414,N0009844,lateral,11.313708498984761,auto_block,provisional,s5c_flows,0.0,0.0,0.000227,3.6221,held,0.000227,0.0272,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,324.0878500410064,324.0312814985115,1.6409097246186093,1.6739492143791495,1.3909097246186093,1.4239492143791495,0.01655197112943606,0.004388053188882662,11.392105921516137,0,,0.0,none,P316,1
E0010167,N0010415,N0009846,lateral,18.38658073327666,auto_block,provisional,s5c_flows,0.7416,1.0,0.0,3.6221,held,0.03109,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,322.72813720703124,322.6362043033649,1.5500000000000114,1.6466326106976226,1.3000000000000114,1.3966326106976226,0.11845872128933585,0.03156792542268341,2.586918117010477,0,,0.0,none,P314,1
E0010168,N0010416,N0010417,lateral,15.811388300841896,auto_block,provisional,s5c_flows,1.4832,2.0,0.0,3.6221,held,0.06218,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,322.6016977279541,322.52264078644987,1.5508596450927712,1.6939119479251303,1.3008596450927712,1.4439119479251303,0.15034093436683285,0.042847972501074055,1.7528369067094312,0,,0.0,none,P314,1
E0010169,N0010417,N0010418,lateral,6.4031242374328485,auto_block,provisional,s5c_flows,2.2248,3.0,0.000132,3.6221,held,0.093402,0.0158,0.0,0.0,,200,PVC-U,0.65,0.5,table11,minimum,tractive,1.0,322.52264078644987,322.48102047890654,1.6939119479251303,1.7418188765622062,1.4439119479251303,1.4918188765622062,0.18865277656429022,0.04836193938658126,0.5656886648269353,0,,0.0,none,P314,1
E0010170,N0010418,N0009846,lateral,25.317977802344327,auto_block,provisional,s5c_flows,2.2248,3.0,0.000185,3.6221,held,0.093455,0.0222,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,322.48102047890654,322.35443058989483,1.7418188765622062,1.9284063241676677,1.4918188765622062,1.6784063241676677,0.172477037715104,0.05139190078682118,2.446507096224246,0,,0.0,none,P314,1
E0010171,N0010419,N0009848,lateral,10.119288512575627,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,322.62840576171874,322.57780931915585,1.5500000000000114,1.6380415109222781,1.3000000000000114,1.3880415109222781,0.0,0.0,0.0,0,,0.0,none,P314,1
E0010172,N0010420,N0009848,lateral,23.617789905117746,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,322.64873046875,322.5306415192244,1.5500000000000114,1.685209310853736,1.3000000000000114,1.435209310853736,0.0,0.0,0.0,0,,0.0,none,P314,1
E0010173,N0010421,N0010422,sub main,30.0,auto_link,provisional,s5c_flows,117.1741,158.0,0.045788,3.4349,merrimack,4.704169,5.4945,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,322.4119584331525,322.26195843315253,3.100157045363119,3.602238344191221,2.850157045363119,3.352238344191221,0.5865835224026499,0.3303199231278945,0.852393531192279,0,,0.0,none,P316,1
E0010174,N0010422,N0010423,sub main,25.495097567963924,auto_link,provisional,s5c_flows,117.1741,158.0,0.046038,3.4349,merrimack,4.704419,5.5245,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,322.26195843315253,322.1344829453127,3.602238344191221,4.045448695312302,3.352238344191221,3.7954486953123023,0.5865923446656286,0.3303290913569161,0.7243843133370793,0,,0.0,none,P316,1
E0010175,N0010423,N0010424,sub main,69.63476143421474,auto_link,provisional,s5c_flows,117.1741,158.0,0.04625,3.4349,merrimack,4.704631,5.55,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,322.1344829453127,321.78630913814163,4.045448695312302,4.8846808520927425,3.7954486953123023,4.6346808520927425,0.5865998256468612,0.33033686587067657,1.9784856839278917,0,,0.0,none,P316,1
E0010176,N0010424,N0010425,sub main,23.021728866442675,auto_link,provisional,s5c_flows,117.1741,158.0,0.04683,3.4349,merrimack,4.705211,5.6196,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,321.78630913814163,321.6712004938094,4.8846808520927425,4.642581244471842,4.6346808520927425,4.392581244471842,0.5866202910859172,0.33035813508942946,0.6540780926570121,0,,0.0,none,P316,1
E0010177,N0010425,N0010426,sub main,56.859475903318,auto_link,provisional,s5c_flows,118.6573,160.0,0.047022,3.4297,merrimack,4.757196,5.6427,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,321.6712004938094,321.3869031142928,4.642581244471842,4.7432848739884435,4.392581244471842,4.4932848739884435,0.588446338757673,0.3322604773675588,1.6104406966362652,0,,0.0,none,P316,1
E0010178,N0010426,N0010427,sub main,23.769728648009426,auto_link,provisional,s5c_flows,118.6573,160.0,0.047496,3.4297,merrimack,4.757669,5.6995,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,321.3869031142928,321.2680544710528,4.7432848739884435,4.671337618790972,4.4932848739884435,4.421337618790972,0.5884628790623182,0.3322777502485573,0.6732151818390857,0,,0.0,none,P316,1
E0010179,N0010427,N0010428,sub main,17.08800749063506,auto_link,provisional,s5c_flows,119.3989,161.0,0.047694,3.4271,merrimack,4.783734,5.7233,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,321.2680544710528,321.1826144335996,4.671337618790972,4.7648342968691395,4.421337618790972,4.5148342968691395,0.5893722863491072,0.33322858771606,0.4832261907123674,0,,0.0,none,P316,1
E0010180,N0010428,N0010429,sub main,63.00793600809346,auto_link,provisional,s5c_flows,120.1405,162.0,0.047836,3.4245,merrimack,4.809724,5.7404,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,321.1826144335996,320.86757475355915,4.7648342968691395,4.986612258159596,4.5148342968691395,4.736612258159596,0.5902750762294628,0.3341747520823074,1.7790557472112045,0,,0.0,none,P316,1
E0010181,N0010429,N0010430,sub main,10.770329614269007,auto_link,provisional,s5c_flows,120.1405,162.0,0.048361,3.4245,merrimack,4.810249,5.8034,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,320.86757475355915,320.8137231054878,4.986612258159596,5.003690224590343,4.736612258159596,4.753690224590343,0.5902932717401287,0.334193844872823,0.30409544232477004,0,,0.0,none,P316,1
E0010182,N0010430,N0010431,sub main,6.708203932499369,auto_link,provisional,s5c_flows,120.1405,162.0,0.048451,3.4245,merrimack,4.810339,5.8141,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,320.8137231054878,320.7734738818928,5.003690224590343,5.016382075138438,4.753690224590343,4.766382075138438,0.6305289138702055,0.31854756243436655,0.1773168468813537,0,,0.0,none,P316,1
E0010183,N0010431,N0010432,sub main,16.1245154965971,auto_link,provisional,s5c_flows,120.8821,163.0,0.048507,3.422,merrimack,4.836223,5.8209,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,320.7734738818928,320.6928513044098,5.016382075138438,5.025501967074547,4.766382075138438,4.775501967074547,0.5911914708103543,0.33513747423449536,0.4545767965409188,0,,0.0,none,P316,1
E0010184,N0010432,N0010433,sub main,12.083045973594572,auto_link,provisional,s5c_flows,120.8821,163.0,0.048642,3.422,merrimack,4.836357,5.837,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,320.6928513044098,320.63243607454183,5.025501967074547,5.108072958661296,4.775501967074547,4.858072958661296,0.5911960944343558,0.33514233749472344,0.3406384133044547,0,,0.0,none,P316,1
E0010185,N0010433,N0010434,sub main,60.00833275470999,auto_link,provisional,s5c_flows,121.6237,164.0,0.048742,3.4195,merrimack,4.862267,5.8491,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,320.63243607454183,320.3323944107683,5.108072958661296,5.638644407591073,4.858072958661296,5.388644407591073,0.5920881563160385,0.33608174419988324,1.689172243315948,0,,0.0,none,P316,1
E0010186,N0010434,N0010435,sub main,31.0,auto_link,provisional,s5c_flows,121.6237,164.0,0.049242,3.4195,merrimack,4.862767,5.9091,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,320.3323944107683,320.17739441076833,5.638644407591073,5.849857786497296,5.388644407591073,5.599857786497296,0.5921053328238074,0.33609985404084963,0.8725924899251178,0,,0.0,none,P316,1
E0010187,N0010435,N0010436,sub main,47.01063709417264,auto_link,provisional,s5c_flows,121.6237,164.0,0.049501,3.4195,merrimack,4.863025,5.9401,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,320.17739441076833,319.94234122529747,5.849857786497296,5.8723560403275314,5.599857786497296,5.6223560403275314,0.592114195339013,0.33610919844681764,1.3232424157431562,0,,0.0,none,P316,1
E0010188,N0010436,N0010437,sub main,24.6049034522307,auto_link,provisional,s5c_flows,121.6237,164.0,0.049892,3.4195,merrimack,4.863417,5.9871,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,319.94234122529747,319.8193167080363,5.8723560403275314,5.910907901338703,5.6223560403275314,5.660907901338703,0.5921276601328125,0.33612339579460826,0.6925562709093254,0,,0.0,none,P316,1
E0010189,N0010437,N0010438,sub main,15.575581084304005,auto_link,provisional,s5c_flows,122.3653,165.0,0.050097,3.417,merrimack,4.889412,6.0117,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,319.8193167080363,319.74143880261477,5.910907901338703,6.021744791135234,5.660907901338703,5.771744791135234,0.5930185936530876,0.33706392483837444,0.4377485307376278,0,,0.0,none,P316,1
E0010190,N0010438,N0009844,sub main,17.69180601295413,auto_link,provisional,s5c_flows,122.3653,165.0,0.050227,3.417,merrimack,4.889541,6.0273,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,319.74143880261477,319.65297977255,6.021744791135234,6.0522509403406275,5.771744791135234,5.8022509403406275,0.5930230052654135,0.3370685875512932,0.49722090193999535,0,,0.0,none,P316,1
E0010191,N0010439,N0010440,lateral,79.56948156710281,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,311.6494115918657,311.2515641840302,1.6403833300092856,2.039024194876049,1.3903833300092856,1.789024194876049,0.0,0.0,0.0,0,,0.0,none,P341,0
E0010192,N0010440,N0010441,lateral,42.659861564411415,auto_road,derived,s5c_flows,0.0,0.0,0.000663,3.6221,held,0.000663,0.0796,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,311.2515641840302,311.03826487620813,2.039024194876049,2.3029826823856183,1.789024194876049,2.0529826823856183,0.027005849028877774,0.006472020932651507,26.32754452488827,0,,0.0,none,P341,0
E0010193,N0010441,N0010442,lateral,59.99999999998994,auto_road,derived,s5c_flows,0.0,0.0,0.001019,3.6221,held,0.001019,0.1222,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,311.03826487620813,310.7382648762082,2.3029826823856183,3.142502946057448,2.0529826823856183,2.892502946057448,0.03244553696197827,0.0076286881976636856,30.820879961755463,0,,0.0,none,P341,0
E0010194,N0010442,N0010443,lateral,59.99999999998994,auto_road,derived,s5c_flows,0.0,0.0,0.001519,3.6221,held,0.001519,0.1822,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,310.7382648762082,310.4382648762082,3.142502946057448,3.3924541179324024,2.892502946057448,3.1424541179324024,0.038269883048127507,0.008919699584563984,26.13020789068654,0,,0.0,none,P341,0
E0010195,N0010443,N0010444,lateral,8.450099381855127,auto_road,derived,s5c_flows,0.0,0.0,0.002019,3.6221,held,0.002019,0.2422,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,310.4382648762082,310.39601437929895,3.3924541179324024,3.475445581638553,3.1424541179324024,3.225445581638553,0.042927975894253075,0.009990195114034234,3.2807274688308694,0,,0.0,none,P341,0
E0010196,N0010444,N0010445,lateral,32.54472868549423,auto_road,derived,s5c_flows,0.0,0.0,0.002089,3.6221,held,0.002089,0.2507,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,310.39601437929895,310.2332907358715,3.475445581638553,3.743363316862883,3.225445581638553,3.493363316862883,0.043516287119409955,0.010127753690879843,12.464577763030253,0,,0.0,none,P341,0
E0010197,N0010445,N0010446,lateral,20.4294599637874,auto_road,derived,s5c_flows,0.0,0.0,0.00236,3.6221,held,0.00236,0.2832,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,310.2332907358715,310.1311434360526,3.743363316862883,3.8572598842599177,3.493363316862883,3.6072598842599177,0.04567733517601408,0.01063753017895705,7.454265842882491,0,,0.0,none,P341,0
E0010198,N0010446,N0010447,lateral,17.32559965390573,auto_road,derived,s5c_flows,0.0,0.0,0.00253,3.6221,held,0.00253,0.3037,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,310.1311434360526,310.04451543778305,3.8572598842599177,4.015573673545077,3.6072598842599177,3.7655736735450773,0.046949492262687714,0.010940896974643594,6.150439127565371,0,,0.0,none,P341,0
E0010199,N0010447,N0010448,lateral,27.846324030971747,auto_road,derived,s5c_flows,0.0,0.0,0.002675,3.6221,held,0.002675,0.321,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,310.04451543778305,309.9052838176282,4.015573673545077,4.209492793699951,3.7655736735450773,3.959492793699951,0.047990133106535035,0.011190846489736478,9.670850453486166,0,,0.0,none,P341,0
E0010200,N0010448,N0010449,lateral,91.17444515249434,auto_road,derived,s5c_flows,0.0,0.0,0.002907,3.6221,held,0.002907,0.3488,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,309.9052838176282,309.4494115918657,4.209492793699951,4.685201445243649,3.959492793699951,4.435201445243649,0.04957931394930719,0.011575641582620394,30.649356855333007,0,,0.0,none,P341,0
E0010201,N0010449,N0010450,lateral,49.9999999999805,auto_road,derived,s5c_flows,0.0,0.0,0.003667,3.6221,held,0.003667,0.44,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,309.4494115918657,309.19941159186584,4.685201445243649,5.2849939257122855,4.435201445243649,5.0349939257122855,0.054254628769175285,0.012729142057943982,15.359672570581958,0,,0.0,none,P341,0
E0010202,N0010450,N0010451,lateral,50.00000000003808,auto_road,derived,s5c_flows,0.0,0.0,0.004083,3.6221,held,0.004083,0.49,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,309.19941159186584,308.94941159186567,5.2849939257122855,5.657094755790581,5.0349939257122855,5.407094755790581,0.05654128626762702,0.013304828774979044,14.738492672231564,0,,0.0,none,P341,0
E0010203,N0010451,N0010452,lateral,16.15491967174122,auto_road,derived,s5c_flows,0.0,0.0,0.0045,3.6221,held,0.0045,0.54,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,308.94941159186567,308.868636993507,5.657094755790581,5.782455535789893,5.407094755790581,5.532455535789893,0.058680926928119014,0.013850272825572801,4.58835051337042,0,,0.0,none,P341,0
E0010204,N0010452,N0010453,lateral,81.18972383536253,auto_road,derived,s5c_flows,0.0,0.0,0.004635,3.6221,held,0.004635,0.5562,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,308.868636993507,308.4626883743302,5.782455535789893,6.596393656919815,5.532455535789893,6.346393656919815,0.059344841241109704,0.014020841912043197,22.80167973531183,0,,0.0,none,P341,0
E0010205,N0010453,N0010454,lateral,59.99999999998949,auto_road,derived,s5c_flows,0.0,0.0,0.005311,3.6221,held,0.005311,0.6373,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,308.4626883743302,308.16268837433023,6.596393656919815,7.10788047332602,6.346393656919815,6.85788047332602,0.06248642425105283,0.014836388028929032,16.003476146788408,0,,0.0,none,P341,0
E0010206,N0010454,N0010455,lateral,59.99999999998949,auto_road,derived,s5c_flows,0.0,0.0,0.005811,3.6221,held,0.005811,0.6973,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,308.16268837433023,307.8626883743303,7.10788047332602,7.539502787779099,6.85788047332602,7.289502787779099,0.06463997355997603,0.015403425585309799,15.470303357596173,0,,0.0,none,P341,0
E0010207,N0010455,N0010456,lateral,7.516127999614319,auto_road,derived,s5c_flows,0.0,0.0,0.006311,3.6221,held,0.006311,0.7573,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,307.8626883743303,307.8213496703324,7.539502787779099,7.619965026933244,7.289502787779099,7.369965026933244,0.06883844483290213,0.015606784847853522,1.8197505811999155,0,,0.0,none,P341,0
E0010208,N0010456,N0010457,lateral,58.13371927076272,auto_road,derived,s5c_flows,0.0,0.0,0.006374,3.6221,held,0.006374,0.7649,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,307.8213496703324,307.5016142143432,7.619965026933244,8.323733686047433,7.369965026933244,8.073733686047433,0.06909483507233498,0.015671793907596404,14.022688094776518,0,,0.0,none,P341,0
E0010209,N0010457,N0010458,lateral,21.394663810016013,auto_road,derived,s5c_flows,0.0,0.0,0.006858,3.6221,held,0.006858,0.823,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,307.5016142143432,307.38394356338813,8.323733686047433,8.576597208096246,8.073733686047433,8.326597208096246,0.07100948778075208,0.01615987405890837,5.0215505182617015,0,,0.0,none,P341,0
E0010210,N0010458,N0010459,lateral,24.733602355491488,auto_road,derived,s5c_flows,0.0,0.0,0.007037,3.6221,held,0.007037,0.8444,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,307.38394356338813,307.24790875043294,8.576597208096246,8.840805849176434,8.326597208096246,8.590805849176434,0.07169435448097382,0.016335573721594082,5.74977916893379,0,,0.0,none,P341,0
E0010211,N0010459,N0010460,lateral,30.09195280276665,auto_road,derived,s5c_flows,0.0,0.0,0.007243,3.6221,held,0.007243,0.8691,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,307.24790875043294,307.08240301001774,8.840805849176434,8.999506169669758,8.590805849176434,8.749506169669758,0.07246805369378284,0.016534767010949664,6.92073984533967,0,,0.0,none,P341,0
E0010212,N0010460,N0010461,lateral,39.81643750431858,auto_road,derived,s5c_flows,0.0,0.0,0.007493,3.6221,held,0.007493,0.8992,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,307.08240301001774,306.863412603744,8.999506169669758,9.058584466568504,8.749506169669758,8.808584466568504,0.07338720669333185,0.016772376582904452,9.042547354496055,0,,0.0,none,P341,0
E0010213,N0010461,N0010462,lateral,32.04787483400991,auto_road,derived,s5c_flows,0.0,0.0,0.007825,3.6221,held,0.007825,0.939,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,306.863412603744,306.68714929215696,9.058584466568504,9.30351232893679,8.808584466568504,9.05351232893679,0.07457620204786154,0.017081298371088932,7.162221091531364,0,,0.0,none,P341,0
E0010214,N0010462,N0010463,lateral,28.85265207981138,auto_road,derived,s5c_flows,0.0,0.0,0.008092,3.6221,held,0.008092,0.9711,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,306.68714929215696,306.528459705718,9.30351232893679,9.534131847016397,9.05351232893679,9.284131847016397,0.07550778722391206,0.017324562714842423,6.368582001185132,0,,0.0,none,P341,0
E0010215,N0010463,N0010464,lateral,32.43514340623917,auto_road,derived,s5c_flows,0.0,0.0,0.008333,3.6221,held,0.008333,0.9999,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,306.528459705718,306.3500664169837,9.534131847016397,9.62863231348507,9.284131847016397,9.37863231348507,0.07633088485831033,0.01754038876101796,7.082136207916168,0,,0.0,none,P341,0
E0010216,N0010464,N0010465,lateral,22.53506845257874,auto_road,derived,s5c_flows,0.0,0.0,0.008603,3.6221,held,0.008603,1.0324,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,306.3500664169837,306.2261235404945,9.62863231348507,9.685314447786766,9.37863231348507,9.435314447786766,0.0772340274035577,0.017778162885049992,4.8629404271147045,0,,0.0,none,P341,0
E0010217,N0010465,N0010466,lateral,49.997677583066405,auto_road,derived,s5c_flows,0.0,0.0,0.008791,3.6221,held,0.008791,1.0549,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,306.2261235404945,305.95113631378763,9.685314447786766,10.047520912774871,9.435314447786766,9.797520912774871,0.07785155790591274,0.01794131929067236,10.703634568129205,0,,0.0,none,P341,0
E0010218,N0010466,N0010467,lateral,49.9999999999288,auto_road,derived,s5c_flows,0.0,0.0,0.009207,3.6221,held,0.009207,1.1049,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,305.95113631378763,305.676136313788,10.047520912774871,10.535289467462007,9.797520912774871,10.285289467462007,0.07918674755409197,0.018295683394393497,10.523646431657038,0,,0.0,none,P341,0
E0010219,N0010467,N0009862,lateral,4.280959440377476,auto_road,derived,s5c_flows,0.0,0.0,0.009624,3.6221,held,0.009624,1.1549,0.0,0.0,,200,PVC-U,0.95,0.5,table11,minimum,tractive,1.0,305.676136313788,305.6354671991044,10.535289467462007,10.626251550895574,10.285289467462007,10.376251550895574,0.09663563651487005,0.01649524939899974,0.7383334614380297,0,,0.0,none,P341,0
E0010220,N0010468,N0009863,lateral,3.9999999998900555,auto_road,derived,s5c_flows,0.0,0.0,0.002452,3.6221,held,0.002452,0.2942,0.0,0.0,,200,PVC-U,1.0,0.5,table11,minimum,tractive,1.0,319.2575851229196,319.2175851229207,2.479963705205421,2.5141043302043045,2.229963705205421,2.2641043302043045,0.05829484345075903,0.009272015263035865,1.1436117282165241,0,,0.0,none,P349,0
E0010221,N0010469,N0010470,lateral,24.99999999984028,draft,drafted,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,3.65,0.5,cover_min,minimum,tractive,1.0,320.6439189474729,319.73141894747874,1.667177243933338,1.677821775177506,1.417177243933338,1.427821775177506,0.0,0.0,0.0,0,,0.0,none,P349,0
E0010222,N0010470,N0010471,lateral,15.000000000034948,draft,drafted,s5c_flows,0.0,0.0,0.000208,3.6221,held,0.000208,0.025,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,319.73141894747874,319.6564189474786,1.677821775177506,2.609389157990165,1.427821775177506,2.359389157990165,0.015866293115303822,0.0042579612139208856,15.756673482821588,0,,0.0,none,P349,0
E0010223,N0010471,N0010472,lateral,60.000000000178694,draft,drafted,s5c_flows,0.0,0.0,0.000333,3.6221,held,0.000333,0.04,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,319.6564189474786,319.35641894747766,2.609389157990165,3.574611325959836,2.359389157990165,3.324611325959836,0.01983430777179739,0.005022205756186143,50.417690978098506,0,,0.0,none,P349,0
E0010224,N0010472,N0010473,lateral,62.72857969972177,draft,drafted,s5c_flows,0.0,0.0,0.000833,3.6221,held,0.000833,0.1,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,319.35641894747766,319.0427760489791,3.574611325959836,4.4915867439896715,3.324611325959836,4.2415867439896715,0.029793860143789975,0.007058831251338965,35.090328117372465,0,,0.0,none,P349,0
E0010225,N0010473,N0010474,lateral,12.271420300361338,draft,drafted,s5c_flows,0.0,0.0,0.001356,3.6221,held,0.001356,0.1627,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,319.0427760489791,318.98141894747727,4.4915867439896715,4.917720456819609,4.2415867439896715,4.667720456819609,0.03653270852428244,0.008529054445306022,5.598371430269038,0,,0.0,none,P349,0
E0010226,N0010474,N0010475,lateral,64.99999999988007,draft,drafted,s5c_flows,0.0,0.0,0.001458,3.6221,held,0.001458,0.175,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,318.98141894747727,318.65641894747785,4.917720456819609,4.334547849397154,4.667720456819609,4.084547849397154,0.03763492891992614,0.008776369414708524,28.785316311777443,0,,0.0,none,P349,0
E0010227,N0010475,N0010476,lateral,90.00000000006854,draft,drafted,s5c_flows,0.0,0.0,0.002,3.6221,held,0.002,0.24,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,318.65641894747785,318.2064189474775,4.334547849397154,4.884187741975609,4.084547849397154,4.634187741975609,0.04276595273830868,0.009952403082868239,35.07463072738888,0,,0.0,none,P349,0
E0010228,N0010476,N0010477,lateral,49.99999999984685,draft,drafted,s5c_flows,0.0,0.0,0.00275,3.6221,held,0.00275,0.33,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,318.2064189474775,317.95641894747826,4.884187741975609,4.09768871853737,4.634187741975609,3.84768871853737,0.0485136346823027,0.011317192246388302,17.177301572804495,0,,0.0,none,P349,0
E0010229,N0010477,N0010478,lateral,50.00000000019907,draft,drafted,s5c_flows,0.0,0.0,0.003167,3.6221,held,0.003167,0.38,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,317.95641894747826,317.70641894747723,4.09768871853737,4.109651609163393,3.84768871853737,3.859651609163393,0.05126232226206292,0.01198720530692729,16.25625403930181,0,,0.0,none,P349,0
E0010230,N0010478,N0010479,lateral,4.999999999790787,draft,drafted,s5c_flows,0.0,0.0,0.003583,3.6221,held,0.003583,0.43,0.0,0.0,,200,PVC-U,0.8,0.5,table11,minimum,tractive,1.0,317.70641894747723,317.6664189474789,4.109651609163393,3.814049802521083,3.859651609163393,3.564049802521083,0.06286415196841318,0.011358619804795939,1.3256097588291378,0,,0.0,none,P349,0
E0010231,N0010479,N0010480,lateral,50.00000000015549,draft,drafted,s5c_flows,0.0,0.0,0.003625,3.6221,held,0.003625,0.435,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,317.6664189474789,317.4164189474781,3.814049802521083,4.076287351350004,3.564049802521083,3.826287351350004,0.05401423516520967,0.01266905771541002,15.428031717695617,0,,0.0,none,P349,0
E0010232,N0010480,N0010481,lateral,49.99999999984685,draft,drafted,s5c_flows,0.0,0.0,0.004042,3.6221,held,0.004042,0.485,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,317.4164189474781,317.16641894747886,4.076287351350004,4.48140820095864,3.826287351350004,4.23140820095864,0.05632309123504736,0.013249572581364916,14.795589429797392,0,,0.0,none,P349,0
E0010233,N0010481,N0009863,lateral,6.186047237548096,draft,drafted,s5c_flows,0.0,0.0,0.004458,3.6221,held,0.004458,0.535,0.0,0.0,,200,PVC-U,0.65,0.5,table11,minimum,tractive,1.0,317.16641894747886,317.1262096404348,4.48140820095864,4.6054798126901915,4.23140820095864,4.3554798126901915,0.06382549348543673,0.013011830868178448,1.6153543304133342,0,,0.0,none,P349,0
E0010234,N0010482,N0010483,main,59.99999999989231,draft,provisional,s5c_flows,15.5917,10.34,0.023069,3.6221,held,0.676711,2.7682,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,315.37394988262486,315.0739498826254,3.6275149611251436,4.3495120314370865,3.3775149611251436,4.0995120314370865,0.3275981719186184,0.12746130571253672,3.052520086243412,0,,0.0,none,P376,0
E0010235,N0010483,N0010484,main,60.00000000021622,draft,provisional,s5c_flows,15.5917,10.34,0.023569,3.6221,held,0.677211,2.8282,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,315.0739498826254,314.7739498826243,4.3495120314370865,5.602392890813178,4.0995120314370865,5.352392890813178,0.3276740204527832,0.12750563730319392,3.0518135024003237,0,,0.0,none,P376,0
E0010236,N0010484,N0010485,main,9.99999999977308,draft,provisional,s5c_flows,15.5917,10.34,0.024069,3.6221,held,0.677711,2.8882,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,314.7739498826243,314.72394988262545,5.602392890813178,5.732074287296427,5.352392890813178,5.482074287296427,0.32774982856646284,0.1275499525877946,0.5085179369638849,0,,0.0,none,P376,0
E0010237,N0010485,N0010486,main,69.99999999994748,draft,provisional,s5c_flows,15.5917,10.34,0.024152,3.6221,held,0.677794,2.8982,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,314.72394988262545,314.3739498826257,5.732074287296427,5.872693183780541,5.482074287296427,5.622693183780541,0.3277624088050586,0.12755730734827347,3.559488932605701,0,,0.0,none,P376,0
E0010238,N0010486,N0010487,main,70.00000000031322,draft,provisional,s5c_flows,15.5917,10.34,0.024735,3.6221,held,0.678378,2.9682,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,314.3739498826257,314.02394988262415,5.872693183780541,6.2548892287039735,5.622693183780541,6.0048892287039735,0.3278508937519558,0.12760904382477872,3.5585282483767124,0,,0.0,none,P376,0
E0010239,N0010487,N0009871,main,9.621887123150515,draft,provisional,s5c_flows,15.5917,10.34,0.025319,3.6221,held,0.678961,3.0382,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,314.02394988262415,313.9758404470084,6.2548892287039735,6.421742560804091,6.0048892287039735,6.171742560804091,0.3279391723429988,0.12766066958251104,0.48900771518113384,0,,0.0,none,P376,0
E0010240,N0010488,N0010489,main,35.00000000012957,draft,provisional,s5c_flows,4.9975,8.868,0.004116,3.6221,held,0.213623,0.4939,0.0,0.0,,200,PVC-U,1.0,0.5,cover_min,minimum,tractive,1.0,318.32166024238126,317.97166024238,2.032007970509369,1.5730174919950173,1.782007970509369,1.3230174919950173,0.2876230635101663,0.06357651454179677,2.0281173777111734,0,,0.0,none,P376,0
E0010241,N0010489,N0010490,main,39.99999999997901,draft,provisional,s5c_flows,4.9975,8.868,0.004408,3.6221,held,0.213915,0.5289,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,317.97166024238,317.7716602423801,1.5730174919950173,2.4372020623073922,1.3230174919950173,2.1872020623073922,0.2267139927835886,0.07474909112913444,2.9405625055648335,0,,0.0,none,P376,0
E0010242,N0010490,N0010491,main,39.99999999997901,draft,provisional,s5c_flows,4.9975,8.868,0.004741,3.6221,held,0.214248,0.5689,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,317.7716602423801,317.57166024238023,2.4372020623073922,2.701777257619767,2.1872020623073922,2.451777257619767,0.2268288822604344,0.07480221246177157,2.939073102255475,0,,0.0,none,P376,0
E0010243,N0010491,N0010492,main,14.999999999865505,draft,provisional,s5c_flows,4.9975,8.868,0.005075,3.6221,held,0.214581,0.6089,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,317.57166024238023,317.4966602423809,2.701777257619767,3.1299266716815737,2.451777257619767,2.8799266716815737,0.22694364558560037,0.0748552908879784,1.1015950649451494,0,,0.0,none,P376,0
E0010244,N0010492,N0010493,main,59.99999999996852,draft,provisional,s5c_flows,4.9975,8.868,0.0052,3.6221,held,0.214706,0.6239,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,317.4966602423809,317.1966602423811,3.1299266716815737,3.2583263298845395,2.8799266716815737,3.0083263298845395,0.22698669241466507,0.07487520416728247,4.405544613041235,0,,0.0,none,P376,0
E0010245,N0010493,N0009871,main,60.89034699451838,draft,provisional,s5c_flows,4.9975,8.868,0.0057,3.6221,held,0.215206,0.6839,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,317.1966602423811,316.8922085074085,3.2583263298845395,3.5053745004040024,3.0083263298845395,3.2553745004040024,0.2271587027903872,0.07495479708003291,4.467533508992427,0,,0.0,none,P376,0
E0010246,N0010494,N0010495,sub main,49.9999999999056,draft,provisional,s5c_flows,75.0804,33.714,0.036495,3.6221,held,3.184056,4.3794,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,314.8357952297446,314.58579522974503,2.4860126315835487,2.894734555411219,2.2360126315835487,2.644734555411219,0.5242908508779339,0.2703474973307578,1.5894485511931578,0,,0.0,none,P377,0
E0010247,N0010495,N0010496,sub main,49.99999999993661,draft,provisional,s5c_flows,75.0804,33.714,0.036912,3.6221,held,3.184473,4.4294,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,314.58579522974503,314.3357952297454,2.894734555411219,3.441029721426503,2.644734555411219,3.191029721426503,0.5243108887696376,0.2703653923075793,1.589387806321932,0,,0.0,none,P377,0
E0010248,N0010496,N0009896,sub main,16.811431178519225,draft,provisional,s5c_flows,75.0804,33.714,0.037329,3.6221,held,3.184889,4.4794,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,314.3357952297454,314.2517380738528,3.441029721426503,3.6010756468503473,3.191029721426503,3.3510756468503473,0.5243308765828418,0.2703832433822504,0.5343773028741676,0,,0.0,none,P377,0
E0010249,N0010497,N0010498,lateral,27.36191456892571,auto_block,provisional,s5c_flows,5.0964,1.53,0.0,3.6221,held,0.213653,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,316.7947265625,316.65791698965535,1.5500000000000114,2.510845217375902,1.3000000000000114,2.260845217375902,0.22662351037090445,0.07470726573969114,2.012288613549973,0,,0.0,none,P377,0
E0010250,N0010498,N0010499,lateral,17.63808543118043,auto_block,provisional,s5c_flows,6.1762,2.986,0.000228,3.6221,held,0.259148,0.0274,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,316.65791698965535,316.56972656249945,2.510845217375902,1.6806701660161707,2.260845217375902,1.4306701660161707,0.2412837365049533,0.08160913181057691,1.218350207841874,0,,0.0,none,P377,0
E0010251,N0010499,N0009896,lateral,56.18913883301034,auto_block,provisional,s5c_flows,6.1762,2.986,0.000375,3.6221,held,0.259295,0.045,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,316.36930143660567,316.0883557424406,1.8810952919099577,1.7644579782624987,1.6310952919099577,1.5144579782624987,0.2413280297641467,0.08163036704409207,3.880550668449412,0,,0.0,none,P377,0
E0010252,N0010500,N0010501,main,25.000000000040895,draft,provisional,s5c_flows,25.1119,38.12,0.004088,3.6221,held,1.056843,0.4906,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,347.6708510026858,347.5458510026856,4.737046946532928,4.439805735595655,4.487046946532928,4.189805735595655,0.3763005272918279,0.15747034508350338,1.1072710146489262,0,,0.0,none,P248,1
E0010253,N0010501,N0010502,main,64.99999999999838,draft,provisional,s5c_flows,27.2714,41.032,0.004297,3.6221,held,1.147586,0.5156,0.0,0.0,,200,PVC-U,2.45,0.5,ground,minimum,tractive,1.0,347.5458510026856,345.9533510026856,4.439805735595655,1.561419505126878,4.189805735595655,1.311419505126878,0.6715691527771868,0.11194464950538621,1.6131374242746594,0,,0.0,none,P248,1
E0010254,N0010502,N0010503,main,79.99999999990258,draft,provisional,s5c_flows,30.5108,45.4,0.004838,3.6221,held,1.283929,0.5806,0.0,0.0,,200,PVC-U,0.55,0.5,cover_min,minimum,tractive,1.0,345.7241794877633,345.2841794877638,1.7905910200491917,1.7861635298143028,1.5405910200491917,1.5361635298143028,0.4131007334760767,0.1689087936590758,3.227622769178465,0,,0.0,none,P248,1
