EDGE_UID,US_NODE,DS_NODE,TIER,LEN_M,SRC,CONFIDENCE,STAGE,QADF_M3D,N_PROP,QINF_LS,PF,PF_METH,QPK_LS,UPSTR_KM,ON_WADI_M,ON_DUAL_M,CROSS_ID,DN,MATERIAL,SLOPE_LAID,SLOPE_MIN,GRAD_BY,SIZED_BY,CLEAN_BY,TAU_PA,INV_UP,INV_DN,US_DEPTH,DS_DEPTH,COVER_US,COVER_DN,V_PK_MS,DOD_PK,RET_MIN,PAST_CAP,CAP_EXIT,CAP_LEN_M,TIE_TYPE,PACKAGE,PHASE
E0010255,N0010503,N0010504,main,29.9999999999951,draft,provisional,s5c_flows,30.5108,45.4,0.005505,3.6221,held,1.284595,0.6606,0.0,0.0,,200,PVC-U,4.85,0.5,cover_min,minimum,velocity,1.0,345.27626260402013,343.8212626040204,1.7940804135579924,1.5717427670733741,1.5440804135579924,1.3217427670733741,0.8807670896011242,0.10047840058873828,0.5676869695782513,0,,0.0,none,P248,1
E0010256,N0010504,N0010505,main,25.000000000040895,draft,provisional,s5c_flows,34.0893,51.29,0.005755,3.6221,held,1.434866,0.6906,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,343.8212626040204,343.69626260402015,1.5717427670733741,2.3250691830892265,1.3217427670733741,2.0750691830892265,0.41326093853471685,0.18240944623180827,1.0082411082564613,0,,0.0,none,P248,1
E0010257,N0010505,N0010506,main,20.000000000032717,draft,provisional,s5c_flows,34.0893,51.29,0.005963,3.6221,held,1.435074,0.7156,0.0,0.0,,200,PVC-U,0.85,0.5,ground,minimum,tractive,1.0,343.69626260402015,343.52626260401985,2.3250691830892265,1.5553719174645266,2.0750691830892265,1.3053719174645266,0.49801639038692336,0.16029104152494172,0.6693220138295093,0,,0.0,none,P248,1
E0010258,N0010506,N0010507,main,14.999999999970562,draft,provisional,s5c_flows,34.0893,51.29,0.00613,3.6221,held,1.435241,0.7356,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,343.52626260401985,343.45126260402,1.5553719174645266,2.2210091244956516,1.3053719174645266,1.9710091244956516,0.4132938161757008,0.1824325079911932,0.6048965414310205,0,,0.0,none,P248,1
E0010259,N0010507,N0009928,main,27.088256029086743,draft,provisional,s5c_flows,34.0893,51.29,0.006255,3.6221,held,1.435366,0.7506,0.0,0.0,,200,PVC-U,3.1,0.5,ground,minimum,velocity,1.0,343.45126260402,342.6115266671183,2.2210091244956516,1.5608671317098128,1.9710091244956516,1.3108671317098128,0.7814989172367016,0.11760575510582352,0.5776987323468935,0,,0.0,none,P248,1
E0010260,N0010508,N0010509,main,25.000000000014293,auto_block,provisional,s5c_flows,18.294,27.862,0.00236,3.6221,held,0.769293,0.2833,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,343.41036955455337,343.2853695545533,1.6030886973997553,2.492645582165437,1.3530886973997553,2.242645582165437,0.3410017646059735,0.13540978360120565,1.2218900601536826,0,,0.0,none,P248,1
E0010261,N0010509,N0010510,main,5.413812651476804,auto_block,provisional,s5c_flows,18.294,27.862,0.002569,3.6221,held,0.769501,0.3083,0.0,0.0,,200,PVC-U,0.75,0.5,table11,minimum,tractive,1.0,343.2853695545533,343.24476595966723,2.492645582165437,2.509079255176516,2.242645582165437,2.259079255176516,0.3928563059576505,0.12290107269156605,0.229677389645041,0,,0.0,none,P248,1
E0010262,N0010510,N0009928,main,25.958030001273233,auto_block,provisional,s5c_flows,19.3738,29.318,0.002614,3.6221,held,0.814813,0.3137,0.0,0.0,,200,PVC-U,2.4,0.5,cover_min,minimum,tractive,1.0,343.1031137033073,342.4801209832768,2.650731511536435,1.6922728155513482,2.400731511536435,1.4422728155513482,0.5984163250916558,0.09588387232464626,0.7229646238148499,0,,0.0,none,P248,1
E0010263,N0010511,N0010512,lateral,25.000000000040895,draft,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,351.54567339955804,351.4206733995578,1.5519218152857093,2.3416251844265616,1.3019218152857093,2.0916251844265616,0.13489621704043256,0.037230723305707175,3.0887943028265976,0,,0.0,none,P248,1
E0010264,N0010512,N0010513,lateral,35.000000000057256,draft,provisional,s5c_flows,4.6583,7.346,0.000208,3.6221,held,0.195496,0.025,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,351.4206733995578,351.2456733995575,2.3416251844265616,1.6619498914581072,2.0916251844265616,1.4119498914581072,0.22015223019383656,0.07174075462755333,2.6496816898955893,0,,0.0,none,P248,1
E0010265,N0010513,N0010514,lateral,49.99999999990748,draft,provisional,s5c_flows,9.3166,14.692,0.0005,3.6221,held,0.391076,0.06,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,351.2456733995575,350.995673399558,1.6619498914581072,2.7590873426295275,1.4119498914581072,2.5090873426295275,0.27541551156564975,0.09866177017454106,3.025731298119543,0,,0.0,none,P248,1
E0010266,N0010514,N0010515,lateral,50.00000000008179,draft,provisional,s5c_flows,9.3166,14.692,0.000917,3.6221,held,0.391492,0.11,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,350.995673399558,350.7456733995576,2.7590873426295275,3.1982963270049254,2.5090873426295275,2.9482963270049254,0.2755090365804724,0.09871040620546515,3.024704175506386,0,,0.0,none,P248,1
E0010267,N0010515,N0010516,lateral,49.99999999990748,draft,provisional,s5c_flows,9.3166,14.692,0.001333,3.6221,held,0.391909,0.16,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,350.7456733995576,350.49567339955803,3.1982963270049254,2.8394706434107206,2.9482963270049254,2.5894706434107206,0.27560271525135216,0.0987591326944334,3.0236760641918345,0,,0.0,none,P248,1
E0010268,N0010516,N0010517,lateral,35.000000000003276,draft,provisional,s5c_flows,9.3166,14.692,0.00175,3.6221,held,0.392326,0.21,0.0,0.0,,200,PVC-U,2.4,0.5,ground,minimum,tractive,1.0,350.49567339955803,349.65567339955794,2.8394706434107206,1.5525480359889343,2.5894706434107206,1.3025480359889343,0.47319843741826284,0.0684849981471006,1.2327456880796421,0,,0.0,none,P248,1
E0010269,N0010517,N0010518,lateral,40.000000000065434,draft,provisional,s5c_flows,9.3166,14.692,0.002042,3.6221,held,0.392617,0.245,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,349.65567339955794,349.4556733995576,1.5525480359889343,3.740096864114264,1.3025480359889343,3.490096864114264,0.2757616039913985,0.09884180202093809,2.4175471023462416,0,,0.0,none,P248,1
E0010270,N0010518,N0010519,lateral,20.000000000032717,draft,provisional,s5c_flows,10.3964,16.148,0.002375,3.6221,held,0.438218,0.285,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,349.4556733995576,349.3556733995575,3.740096864114264,3.3526701063019004,3.490096864114264,3.1026701063019004,0.2855906280358571,0.10401505728306035,1.16717182082049,0,,0.0,none,P248,1
E0010271,N0010519,N0010520,lateral,29.999999999874767,draft,provisional,s5c_flows,11.4762,17.604,0.002542,3.6221,held,0.483652,0.305,0.0,0.0,,200,PVC-U,3.9,0.5,ground,minimum,tractive,1.0,349.3556733995575,348.18567339956235,3.3526701063019004,1.5649369520001528,3.1026701063019004,1.3149369520001528,0.5977678081598309,0.0673634913389349,0.8364451768272926,0,,0.0,none,P248,1
E0010272,N0010520,N0010521,lateral,40.000000000065434,draft,provisional,s5c_flows,15.0547,23.494,0.002792,3.6221,held,0.633922,0.335,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,348.18567339956235,347.985673399562,1.5649369520001528,4.2813554090317325,1.3149369520001528,4.0313554090317325,0.32095173700670104,0.12360498645097931,2.0771555028344904,0,,0.0,none,P248,1
E0010273,N0010521,N0010522,lateral,25.000000000040895,draft,provisional,s5c_flows,16.1345,24.95,0.003125,3.6221,held,0.679523,0.375,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,347.985673399562,347.8606733995618,4.2813554090317325,2.70701458871946,4.0313554090317325,2.45701458871946,0.32802421929390085,0.12771041484818596,1.2702314102423826,0,,0.0,none,P248,1
E0010274,N0010522,N0010523,lateral,25.000000000040895,draft,provisional,s5c_flows,17.2142,26.406,0.003333,3.6221,held,0.724998,0.4,0.0,0.0,,200,PVC-U,10.05,0.5,cover_min,minimum,velocity,1.0,347.8594767562631,345.346976756259,2.7082112320181295,1.5548787124910177,2.4582112320181295,1.3048787124910177,0.9408835637637246,0.06517678794738915,0.442846153035767,0,,0.0,none,P248,1
E0010275,N0010523,N0009919,lateral,55.467316931880404,draft,provisional,s5c_flows,18.294,27.862,0.003542,3.6221,held,0.770474,0.425,0.0,0.0,,200,PVC-U,3.4,0.5,cover_min,minimum,tractive,1.0,345.3356626910385,343.44977391535457,1.5661927777114784,1.5627077740985555,1.3161927777114784,1.3127077740985555,0.6626407593358563,0.08612461354786463,1.395107785287097,0,,0.0,none,P248,1
E0010276,N0010524,N0010525,main,35.000000000003276,draft,provisional,s5c_flows,78.824,106.288,0.015761,3.6037,merrimack,3.303483,1.8913,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,344.2332756804892,344.0582756804892,6.136231155448286,4.825513382010797,5.886231155448286,4.575513382010797,0.5299482160834372,0.2754328014277999,1.100736478828991,0,,0.0,none,P248,1
E0010277,N0010525,N0010526,main,45.00000000001964,draft,provisional,s5c_flows,83.1432,112.112,0.016053,3.5805,merrimack,3.461611,1.9263,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,344.0582756804892,343.8332756804891,4.825513382010797,6.699469680839002,4.575513382010797,6.449469680839002,0.5371990906064475,0.28204882374234375,1.3961304349075638,0,,0.0,none,P248,1
E0010278,N0010526,N0010527,main,40.000000000011454,draft,provisional,s5c_flows,88.5421,119.392,0.016428,3.5534,merrimack,3.657897,1.9713,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,343.8332756804891,343.6332756804891,6.699469680839002,6.095270462089047,6.449469680839002,5.845270462089047,0.5458481259881647,0.2900892736889267,1.2213409461834674,0,,0.0,none,P248,1
E0010279,N0010527,N0010528,main,80.00000000002291,draft,provisional,s5c_flows,95.0207,128.128,0.016761,3.5231,merrimack,3.89143,2.0113,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,343.6332756804891,343.233275680489,6.095270462089047,9.436005325370388,5.845270462089047,9.186005325370388,0.5556757035942302,0.29942875067091346,2.399481072700188,0,,0.0,none,P248,1
E0010280,N0010528,N0010529,main,50.00000000002781,draft,provisional,s5c_flows,101.4994,136.864,0.017428,3.4951,merrimack,4.123378,2.0913,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,343.233275680489,342.9832756804889,9.436005325370388,6.331757278495502,9.186005325370388,6.081757278495502,0.5649853170784975,0.3084837171557464,1.4749645842885077,0,,0.0,none,P248,1
E0010281,N0010529,N0010530,main,44.99999999984533,draft,provisional,s5c_flows,106.8983,144.144,0.017844,3.4733,merrimack,4.315164,2.1413,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,342.9832756804889,342.75827568048965,6.331757278495502,7.361200637869729,6.081757278495502,7.111200637869729,0.5723731811762452,0.3158191854322774,1.310333930140032,0,,0.0,none,P248,1
E0010282,N0010530,N0010531,main,29.9999999999951,draft,provisional,s5c_flows,109.0579,147.056,0.018219,3.4649,merrimack,4.391756,2.1863,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,342.75827568048965,342.60827568048967,7.361200637869729,6.159760208182206,7.111200637869729,5.909760208182206,0.575250339701561,0.31871288631127137,0.8691867965854964,0,,0.0,none,P248,1
E0010283,N0010531,N0009936,main,24.86842989323406,draft,provisional,s5c_flows,110.1377,148.512,0.018469,3.4608,merrimack,4.430046,2.2163,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,342.60827568048967,342.4839335310235,6.159760208182206,7.183272279523351,5.909760208182206,6.933272279523351,0.576673624571074,0.32015215630827987,0.7187320763320568,0,,0.0,none,P248,1
E0010284,N0010532,N0009936,main,21.079740490400074,draft,provisional,s5c_flows,55.0432,73.138,0.015593,3.6221,held,2.323147,1.8712,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,336.764162519687,336.65876381723496,12.617124101406773,13.00844199331192,12.367124101406773,12.75844199331192,0.477775516302604,0.2309088612814451,0.73534326516392,1,recovers_500m,201.83,none,P248,1
E0010285,N0010533,N0009930,lateral,10.939897924133454,draft,provisional,s5c_flows,1.0798,1.456,0.000278,3.6221,held,0.045545,0.0334,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,341.8398282247482,341.78512873512756,1.604721335798672,1.6575897707318177,1.354721335798672,1.4075897707318177,0.13518013398012782,0.03733140768253626,1.3488049367941493,0,,0.0,none,P248,1
E0010286,N0010534,N0010535,sub main,4.182017716797146,draft,provisional,s5c_flows,242.4843,307.732,0.046797,3.1456,merrimack,8.874933,5.6156,0.0,0.0,,200,PVC-U,1.0,0.5,table11,minimum,velocity,1.0,339.37306780716085,339.3312476299929,4.431833315886024,4.447347340710223,4.181833315886024,4.197347340710223,0.9007232265969821,0.38434225007029654,0.0773825890371305,0,,0.0,none,P248,1
E0010287,N0010535,N0010536,sub main,4.000000000079831,draft,provisional,s5c_flows,242.4843,307.732,0.046832,3.1456,merrimack,8.874968,5.6198,0.0,0.0,,200,PVC-U,1.0,0.5,table11,minimum,velocity,1.0,339.3312476299929,339.2912476299921,4.447347340710223,4.45811150086729,4.197347340710223,4.20811150086729,0.9007241989364879,0.3843430687479318,0.07401451714821532,0,,0.0,none,P248,1
E0010288,N0010536,N0009930,sub main,46.19479273608566,draft,provisional,s5c_flows,242.4843,307.732,0.046865,3.1456,merrimack,8.875001,5.6238,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,339.2912476299921,339.0602736663117,4.45811150086729,4.382444839547702,4.20811150086729,4.132444839547702,0.6972650970251791,0.4665023460469323,1.104190092911379,0,,0.0,none,P248,1
E0010289,N0010537,N0010538,sub main,49.999999999995346,draft,drafted,s5c_flows,786.6439,1038.238,0.151958,2.7281,merrimack,24.990216,18.2349,0.0,0.0,,315,HDPE,0.3,0.27,table11,dod,tractive,1.0,336.4057497259344,336.25574972593444,9.389538360003087,8.706347442034314,9.024538360003087,8.341347442034314,0.7439877389909779,0.48945641740599877,1.1200901435061974,0,,0.0,none,P248,1
E0010290,N0010538,N0010539,sub main,49.999999999995346,draft,drafted,s5c_flows,786.6439,1038.238,0.152374,2.7281,merrimack,24.990633,18.2849,0.0,0.0,,315,HDPE,0.3,0.27,table11,minimum,tractive,1.0,336.25574972593444,336.10574972593446,8.706347442034314,8.080132842424916,8.341347442034314,7.715132842424916,0.7439908393512377,0.4894612027829305,1.1200854758640912,0,,0.0,none,P248,1
E0010291,N0010539,N0009949,sub main,18.523613921206763,draft,drafted,s5c_flows,786.6439,1038.238,0.152791,2.7281,merrimack,24.991049,18.3349,0.0,0.0,,315,HDPE,0.3,0.27,table11,minimum,tractive,1.0,336.10574972593446,336.05017888417086,8.080132842424916,8.071525217391638,7.715132842424916,7.706525217391638,0.7439939322239078,0.48946597667049874,0.41495889323176216,0,,0.0,none,P248,1
E0010292,N0010540,N0010541,lateral,5.656854249492381,auto_block,provisional,s5c_flows,3.2393,4.368,0.00121,3.6221,held,0.137012,0.1452,0.0,0.0,,200,PVC-U,0.75,0.5,table11,minimum,tractive,1.0,338.6764381340528,338.6340117271816,1.9085838386034766,1.928946036490288,1.6585838386034766,1.678946036490288,0.2251277897719744,0.055578967187933176,0.4187883879360288,0,,0.0,none,P248,1
E0010293,N0010541,N0010542,lateral,20.223748416156685,auto_block,provisional,s5c_flows,3.2393,4.368,0.001257,3.6221,held,0.137059,0.1509,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,338.6340117271816,338.53289298510083,1.928946036490288,2.0859119465397953,1.678946036490288,1.8359119465397953,0.1959055449525764,0.06106042613245752,1.7205356473406885,0,,0.0,none,P248,1
E0010294,N0010542,N0009945,lateral,33.54101966249684,auto_block,provisional,s5c_flows,4.3191,5.824,0.001426,3.6221,held,0.182495,0.1711,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,338.53289298510083,338.36518788678836,2.0859119465397953,3.2161414589147626,1.8359119465397953,2.9661414589147626,0.21525286038326,0.06952737004133278,2.59702469634834,0,,0.0,none,P248,1
E0010295,N0010543,N0010544,lateral,35.00000000002246,draft,provisional,s5c_flows,9.4155,7.354,0.00171,3.6221,held,0.396432,0.2053,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,344.9065769972557,344.73157699725556,5.678475492978691,5.203939360166316,5.428475492978691,4.953939360166316,0.276614260659209,0.09928595585334513,2.108833188656094,0,,0.0,none,P248,1
E0010296,N0010544,N0010545,lateral,29.999999999986677,draft,provisional,s5c_flows,9.4155,7.354,0.002002,3.6221,held,0.396724,0.2403,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,344.73157699725556,344.58157699725564,5.203939360166316,6.833401030088112,4.953939360166316,6.583401030088112,0.2766792812420244,0.09931986138122603,1.807146519086134,0,,0.0,none,P248,1
E0010297,N0010545,N0010546,lateral,29.999999999986677,draft,provisional,s5c_flows,11.5751,10.266,0.002252,3.6221,held,0.487509,0.2703,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,344.58157699725564,344.4315769972557,6.833401030088112,7.415316313291157,6.583401030088112,7.165316313291157,0.2954237805908169,0.10930785819294167,1.6924839259718019,0,,0.0,none,P248,1
E0010298,N0010546,N0010547,lateral,75.0000000000267,draft,provisional,s5c_flows,13.7346,13.178,0.002502,3.6221,held,0.578293,0.3003,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,344.4315769972557,344.0565769972556,7.415316313291157,6.045595854306896,7.165316313291157,5.795595854306896,0.3118088234125427,0.11839119527727168,4.008866671314867,0,,0.0,none,P248,1
E0010299,N0010547,N0010548,lateral,45.000000000040025,draft,provisional,s5c_flows,16.974,17.546,0.003127,3.6221,held,0.714719,0.3753,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,344.0565769972556,343.8315769972554,6.045595854306896,7.636318510557089,5.795595854306896,7.386318510557089,0.33325206358920206,0.13078599164491617,2.2505487045541237,0,,0.0,none,P248,1
E0010300,N0010548,N0010549,lateral,44.999999999866006,draft,provisional,s5c_flows,19.1335,20.458,0.003502,3.6221,held,0.805629,0.4203,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,343.8315769972554,343.60657699725607,7.636318510557089,6.805379789853305,7.386318510557089,6.555379789853305,0.34594332769648645,0.13839874573883043,2.167985158123297,0,,0.0,none,P248,1
E0010301,N0010549,N0010550,lateral,50.0000000001298,draft,provisional,s5c_flows,19.1335,20.458,0.003877,3.6221,held,0.806004,0.4653,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,343.60657699725607,343.35657699725544,6.805379789853305,8.101491850400805,6.555379789853305,7.851491850400805,0.3459934760306598,0.13842924169962473,2.4085232556860463,0,,0.0,none,P248,1
E0010302,N0010550,N0010551,lateral,49.99999999990179,draft,provisional,s5c_flows,21.2931,23.37,0.004294,3.6221,held,0.896955,0.5153,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,343.35657699725544,343.10657699725596,8.101491850400805,9.436391752744044,7.851491850400805,9.186391752744044,0.3576862034004273,0.14563002427959576,2.3297888635609056,0,,0.0,none,P248,1
E0010303,N0010551,N0010552,lateral,15.000000000053353,draft,provisional,s5c_flows,27.0312,32.172,0.00471,3.6221,held,1.137927,0.5653,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,343.10657699725596,343.0315769972557,9.436391752744044,9.762948149228691,9.186391752744044,9.512948149228691,0.38496201680955033,0.16314123216051019,0.6494147190749211,0,,0.0,none,P248,1
E0010304,N0010552,N0010553,lateral,84.99999999992424,draft,provisional,s5c_flows,33.849,42.43,0.004835,3.6221,held,1.423874,0.5803,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,343.0315769972557,342.60657699725607,9.762948149228691,7.728780668759555,9.512948149228691,7.478780668759555,0.4122943961279125,0.18173218748124526,3.436056080242938,0,,0.0,none,P248,1
E0010305,N0010553,N0010554,lateral,29.999999999986677,draft,provisional,s5c_flows,37.0884,46.798,0.005544,3.6221,held,1.560384,0.6653,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,342.60657699725607,342.45657699725615,7.728780668759555,9.609554594540725,7.478780668759555,9.359554594540725,0.4239275510753276,0.18997611453717006,1.1794468152199267,0,,0.0,none,P248,1
E0010306,N0010554,N0010555,lateral,35.00000000002246,draft,provisional,s5c_flows,38.1682,48.254,0.005794,3.6221,held,1.605901,0.6953,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,342.45657699725615,342.281576997256,9.609554594540725,10.19336807110335,9.359554594540725,9.94336807110335,0.4276384494852759,0.19264880703710158,1.3640806481171952,0,,0.0,none,P248,1
E0010307,N0010555,N0010556,lateral,25.000000000124913,draft,provisional,s5c_flows,40.3277,51.166,0.006085,3.6221,held,1.696727,0.7303,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,342.281576997256,342.1565769972554,10.19336807110335,9.5984278855571,9.94336807110335,9.3484278855571,0.43481584786304966,0.19787814437207912,0.9582600742739776,0,,0.0,none,P248,1
E0010308,N0010556,N0010557,lateral,79.99999999988847,draft,provisional,s5c_flows,41.4075,52.622,0.006294,3.6221,held,1.742202,0.7553,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,342.1565769972554,341.75657699725593,9.5984278855571,11.783187407040941,9.3484278855571,11.533187407040941,0.4383024897784813,0.20044732380023683,3.042039149732741,0,,0.0,none,P248,1
E0010309,N0010557,N0010558,lateral,55.00000000011159,draft,provisional,s5c_flows,49.3051,64.336,0.00696,3.6221,held,2.073959,0.8353,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,341.75657699725593,341.4815769972554,11.783187407040941,11.272146147275862,11.533187407040941,11.022146147275862,0.46187377987033035,0.21832595343379219,1.9846692031876716,0,,0.0,none,P248,1
E0010310,N0010558,N0010559,lateral,19.999999999915115,draft,provisional,s5c_flows,52.5445,68.704,0.007419,3.6221,held,2.210218,0.8903,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,341.4815769972554,341.3815769972558,11.272146147275862,9.975081938291055,11.022146147275862,9.725081938291055,0.47073711833081383,0.22528600809867044,0.7081093042203361,0,,0.0,none,P248,1
E0010311,N0010559,N0010560,lateral,15.000000000053353,draft,provisional,s5c_flows,53.6243,70.16,0.007585,3.6221,held,2.255652,0.9103,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,341.3815769972558,341.30657699725555,9.975081938291055,10.085207670713203,9.725081938291055,9.835207670713203,0.47360079048035364,0.22756338888453237,0.527870740560472,0,,0.0,none,P248,1
E0010312,N0010560,N0010561,lateral,24.999999999950894,draft,provisional,s5c_flows,55.7838,73.072,0.00771,3.6221,held,2.346312,0.9253,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,341.30657699725555,341.1815769972558,10.085207670713203,8.0558192429786,9.835207670713203,7.8058192429786,0.4791871653600884,0.2320469948293596,0.8695280190836108,0,,0.0,none,P248,1
E0010313,N0010561,N0010562,lateral,24.999999999950894,draft,provisional,s5c_flows,57.9434,75.984,0.007919,3.6221,held,2.437054,0.9503,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,341.1815769972558,341.056576997256,8.0558192429786,10.799135893368998,7.8058192429786,10.549135893368998,0.48461718955505984,0.23645774135841274,0.8597851575351695,0,,0.0,none,P248,1
E0010314,N0010562,N0010563,lateral,31.819666800577725,draft,provisional,s5c_flows,62.6017,83.33,0.008127,3.6221,held,2.632551,0.9753,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,341.056576997256,340.89747866325314,10.799135893368998,9.715405858231236,10.549135893368998,9.465405858231236,0.4958131081262204,0.24571964530982277,1.0696122617932518,0,,0.0,none,P248,1
E0010315,N0010563,N0010564,lateral,13.180333199687853,draft,provisional,s5c_flows,62.6017,83.33,0.008392,3.6221,held,2.632816,1.0071,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,340.89747866325314,340.8315769972547,9.715405858231236,10.319576567198453,9.465405858231236,10.069576567198453,0.49582784763010707,0.24573199009552144,0.443041311706791,0,,0.0,none,P248,1
E0010316,N0010564,N0010565,lateral,14.999999999571802,draft,provisional,s5c_flows,62.6017,83.33,0.008502,3.6221,held,2.632926,1.0203,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,340.8315769972547,340.7565769972568,10.319576567198453,9.486831205868214,10.069576567198453,9.236831205868214,0.4958339655821326,0.24573711418598715,0.5042010377392189,0,,0.0,none,P248,1
E0010317,N0010565,N0010566,lateral,45.000000000022,draft,provisional,s5c_flows,62.6017,83.33,0.008627,3.6221,held,2.633051,1.0353,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,340.7565769972568,340.53157699725665,9.486831205868214,4.69498550274335,9.236831205868214,4.44498550274335,0.4958409175635121,0.24574293690199017,1.5125819056760264,0,,0.0,none,P248,1
E0010318,N0010566,N0009919,lateral,35.440216769988766,draft,provisional,s5c_flows,66.1802,89.22,0.009002,3.6221,held,2.783446,1.0803,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,340.53157699725665,340.3543759134067,4.69498550274335,4.658105776046398,4.44498550274335,4.408105776046398,0.504028424011678,0.2526632900359429,1.1718987488811292,0,,0.0,none,P248,1
E0010319,N0010567,N0010568,lateral,58.8480242478546,draft,drafted,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,2.3,0.5,cover_min,minimum,tractive,1.0,343.42322265884513,342.0697181011445,1.551325680998616,1.560561439871151,1.301325680998616,1.310561439871151,0.22575134108297534,0.026354180305389413,4.344604995150018,0,,0.0,none,P248,1
E0010320,N0010568,N0010569,lateral,6.67790925140964,draft,drafted,s5c_flows,2.1596,2.912,0.00049,3.6221,held,0.091025,0.0588,0.0,0.0,,200,PVC-U,2.35,0.5,cover_min,minimum,tractive,1.0,342.0615809662146,341.9046500988065,1.568698574801033,1.559949510568515,1.318698574801033,1.309949510568515,0.28917576043597376,0.03566481895960935,0.38488180114299914,0,,0.0,none,P248,1
E0010321,N0010569,N0010570,lateral,5.1881862091167585,draft,drafted,s5c_flows,2.1596,2.912,0.000546,3.6221,held,0.09108,0.0655,0.0,0.0,,200,PVC-U,1.9,0.5,ground,minimum,tractive,1.0,341.9046500988065,341.8060745608333,1.559949510568515,1.5507369626042191,1.309949510568515,1.3007369626042191,0.26924638774031556,0.03743233241549568,0.32115480128686025,0,,0.0,none,P248,1
E0010322,N0010570,N0010571,lateral,21.379390656163782,draft,drafted,s5c_flows,2.1596,2.912,0.000589,3.6221,held,0.091124,0.0707,0.0,0.0,,200,PVC-U,1.05,0.5,ground,minimum,tractive,1.0,341.8060745608333,341.58159095894354,1.5507369626042191,1.5526558672283386,1.3007369626042191,1.3026558672283386,0.22030843309035686,0.04284984261799843,1.6173832867150755,0,,0.0,none,P248,1
E0010323,N0010571,N0010572,lateral,6.1368409019800785,draft,drafted,s5c_flows,2.1596,2.912,0.000767,3.6221,held,0.091302,0.0921,0.0,0.0,,200,PVC-U,0.75,0.5,ground,minimum,tractive,1.0,341.58159095894354,341.53556465217866,1.5526558672283386,1.550708541180711,1.3026558672283386,1.300708541180711,0.19659363027315127,0.04632330315771374,0.5202644742739482,0,,0.0,none,P248,1
E0010324,N0010572,N0010573,lateral,7.965004660506123,draft,drafted,s5c_flows,2.1596,2.912,0.000819,3.6221,held,0.091353,0.0982,0.0,0.0,,200,PVC-U,0.75,0.5,ground,minimum,tractive,1.0,341.53556465217866,341.47582711722487,1.550708541180711,1.552981476525133,1.300708541180711,1.302981476525133,0.19663053897284,0.04633486330014977,0.675124415406492,0,,0.0,none,P248,1
E0010325,N0010573,N0010574,lateral,4.351618032863948,draft,drafted,s5c_flows,2.1596,2.912,0.000885,3.6221,held,0.091419,0.1062,0.0,0.0,,200,PVC-U,1.7,0.5,ground,minimum,tractive,1.0,341.47582711722487,341.4018496106662,1.552981476525133,1.5515500475369208,1.302981476525133,1.3015500475369208,0.2596519203205509,0.038451998659311454,0.2793238236977475,0,,0.0,none,P248,1
E0010326,N0010574,N0010575,lateral,14.93199552389606,draft,drafted,s5c_flows,2.1596,2.912,0.000921,3.6221,held,0.091456,0.1105,0.0,0.0,,200,PVC-U,1.05,0.5,ground,minimum,tractive,1.0,341.4018496106662,341.2450636576653,1.5515500475369208,1.5557786274909517,1.3015500475369208,1.3057786274909517,0.22057876522880465,0.042919370570296406,1.1282436539473186,0,,0.0,none,P248,1
E0010327,N0010575,N0010576,lateral,15.622275018797128,draft,drafted,s5c_flows,2.1596,2.912,0.001046,3.6221,held,0.09158,0.1255,0.0,0.0,,200,PVC-U,0.8,0.5,ground,minimum,tractive,1.0,341.2450636576653,341.1200854575149,1.5557786274909517,1.5570385659225963,1.3057786274909517,1.3070385659225963,0.20117390606187294,0.04570420514482129,1.2942595558750338,0,,0.0,none,P248,1
E0010328,N0010576,N0010577,lateral,19.704403846887907,draft,drafted,s5c_flows,2.1596,2.912,0.001176,3.6221,held,0.09171,0.1411,0.0,0.0,,200,PVC-U,0.9,0.5,ground,minimum,tractive,1.0,341.1200854575149,340.9427458228929,1.5570385659225963,1.5583833274977223,1.3070385659225963,1.3083833274977223,0.20950932160188485,0.04451495475199471,1.5675041486006636,0,,0.0,none,P248,1
E0010329,N0010577,N0010578,lateral,32.573101700879604,draft,drafted,s5c_flows,2.1596,2.912,0.00134,3.6221,held,0.091874,0.1608,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,340.9137251871649,340.7508596786605,1.5874039632257109,1.610224305714496,1.3374039632257109,1.360224305714496,0.17149442760911893,0.05100041699308641,3.165613226718781,0,,0.0,none,P248,1
E0010330,N0010578,N0010579,lateral,14.182242515708808,draft,drafted,s5c_flows,2.1596,2.912,0.001611,3.6221,held,0.092146,0.1934,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,340.7508596786605,340.67994846608195,1.610224305714496,1.592024190168047,1.360224305714496,1.342024190168047,0.17166431626516793,0.05106802177975109,1.3769356016309624,0,,0.0,none,P248,1
E0010331,N0010579,N0010580,lateral,50.01020530317735,draft,drafted,s5c_flows,2.1596,2.912,0.00173,3.6221,held,0.092264,0.2076,4.546,0.0,W11a-XG01524,200,PVC-U,0.85,0.5,cover_min,minimum,tractive,1.0,340.61575497165995,340.19066822658294,1.6562176845900467,1.6215265976358069,1.4062176845900467,1.3715265976358069,0.2058878367821351,0.04522322104274065,4.048337360509612,0,,0.0,none,P248,1
E0010332,N0010580,N0010581,lateral,3.3035579527307424,draft,drafted,s5c_flows,2.1596,2.912,0.002146,3.6221,held,0.092681,0.2576,0.0,0.0,,200,PVC-U,1.25,0.5,table11,minimum,tractive,1.0,340.19066822658294,340.1493737521738,1.6215265976358069,1.7106726345449488,1.3715265976358069,1.4606726345449488,0.23507850566822375,0.04149016700644456,0.23421664628873626,0,,0.0,none,P248,1
E0010333,N0010581,N0010582,lateral,13.143902486471179,draft,drafted,s5c_flows,2.1596,2.912,0.002174,3.6221,held,0.092708,0.2609,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,340.1493737521738,340.08365423974146,1.7106726345449488,1.9664251059616618,1.4606726345449488,1.7164251059616618,0.17201422876843264,0.05120737110780252,1.2735286087065156,0,,0.0,none,P248,1
E0010334,N0010582,N0010583,lateral,15.061772632830005,draft,drafted,s5c_flows,2.1596,2.912,0.002283,3.6221,held,0.092818,0.274,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,340.08365423974146,340.0083453765773,1.9664251059616618,2.2178814300633007,1.7164251059616618,1.9678814300633007,0.17208254332725406,0.05123459347496154,1.4587740222034629,0,,0.0,none,P248,1
E0010335,N0010583,N0010584,lateral,7.262861588977159,draft,drafted,s5c_flows,2.1596,2.912,0.002409,3.6221,held,0.092943,0.2891,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,340.0083453765773,339.96476820704345,2.2178814300633007,2.3384239316284265,1.9678814300633007,2.0884239316284265,0.18325552779146678,0.04915327681222878,0.6605404737769436,0,,0.0,none,P248,1
E0010336,N0010584,N0010585,lateral,8.732968604221544,draft,drafted,s5c_flows,2.1596,2.912,0.00247,3.6221,held,0.093004,0.2963,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,339.96476820704345,339.9211033640223,2.3384239316284265,2.52954971214956,2.0884239316284265,2.27954971214956,0.17219792836984352,0.051280585172304965,0.8452452251598361,0,,0.0,none,P248,1
E0010337,N0010585,N0010586,lateral,22.581996718245946,draft,drafted,s5c_flows,2.1596,2.912,0.002542,3.6221,held,0.093077,0.3051,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,339.9211033640223,339.8081933804311,2.52954971214956,2.851108377381422,2.27954971214956,2.601108377381422,0.1722431698102197,0.05129862236261076,2.1850887462501563,0,,0.0,none,P248,1
E0010338,N0010586,N0010587,lateral,40.692711131133095,draft,drafted,s5c_flows,2.1596,2.912,0.00273,3.6221,held,0.093265,0.3277,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,339.8081933804311,339.6047298247754,2.851108377381422,3.8010013763964707,2.601108377381422,3.5510013763964707,0.17235956790545393,0.05134503983600794,3.93486628231499,0,,0.0,none,P248,1
E0010339,N0010587,N0010588,lateral,18.541763816467697,draft,drafted,s5c_flows,2.1596,2.912,0.00307,3.6221,held,0.093604,0.3684,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,339.6047298247754,339.51202100569304,3.8010013763964707,4.220919668135082,3.5510013763964707,3.970919668135082,0.17256904200384618,0.05142861434680804,1.7907580256152822,0,,0.0,none,P248,1
E0010340,N0010588,N0010589,lateral,18.119614157890503,draft,drafted,s5c_flows,2.1596,2.912,0.003224,3.6221,held,0.093758,0.3869,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,339.51202100569304,339.4214229349036,4.220919668135082,4.657220863924522,3.970919668135082,4.407220863924522,0.17266402612989867,0.051466527392349054,1.7490242528630668,0,,0.0,none,P248,1
E0010341,N0010589,N0010590,lateral,4.987653041844914,draft,drafted,s5c_flows,2.1596,2.912,0.003375,3.6221,held,0.093909,0.405,0.0,0.0,,200,PVC-U,0.85,0.5,table11,minimum,tractive,1.0,339.4214229349036,339.3790278840479,4.657220863924522,4.7567143034521,4.407220863924522,4.5067143034521,0.20711518365803275,0.045581579518385346,0.40135903717550175,0,,0.0,none,P248,1
E0010342,N0010590,N0010591,lateral,18.05294283096943,draft,drafted,s5c_flows,2.1596,2.912,0.003417,3.6221,held,0.093951,0.41,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,339.3790278840479,339.28876316989306,4.7567143034521,4.870416517606941,4.5067143034521,4.620416517606941,0.1727829107696381,0.05151399525692993,1.741389696330021,0,,0.0,none,P248,1
E0010343,N0010591,N0010592,lateral,25.914401392889562,draft,drafted,s5c_flows,2.1596,2.912,0.003567,3.6221,held,0.094101,0.4281,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,339.28876316989306,339.1591911629286,4.870416517606941,4.956928221837018,4.620416517606941,4.706928221837018,0.172875190271046,0.05155085172580279,2.498372896679499,0,,0.0,none,P248,1
E0010344,N0010592,N0010593,lateral,16.08273890879135,draft,drafted,s5c_flows,2.1596,2.912,0.003783,3.6221,held,0.094317,0.454,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,339.1591911629286,339.07877746838466,4.956928221837018,4.862598264037217,4.706928221837018,4.612598264037217,0.17300789221728327,0.05160387042454942,1.5493261321466951,0,,0.0,none,P248,1
E0010345,N0010593,N0010594,lateral,11.596442387653308,draft,drafted,s5c_flows,2.1596,2.912,0.003917,3.6221,held,0.094451,0.4701,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,339.07877746838466,339.0207952564464,4.862598264037217,4.852831452537998,4.612598264037217,4.602831452537998,0.1730901097891478,0.05163672934176275,1.1166093777955386,0,,0.0,none,P248,1
E0010346,N0010594,N0010595,lateral,8.036269039492618,draft,drafted,s5c_flows,2.1596,2.912,0.004014,3.6221,held,0.094548,0.4816,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,339.0207952564464,338.9806139112489,4.852831452537998,4.897193705938605,4.602831452537998,4.647193705938605,0.17314957461283914,0.05166049987439522,0.773538240705244,0,,0.0,none,P248,1
E0010347,N0010595,N0010596,lateral,23.99880497278649,draft,drafted,s5c_flows,2.1596,2.912,0.004081,3.6221,held,0.094615,0.4897,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,338.9806139112489,338.86061988638494,4.897193705938605,5.081762926115061,4.647193705938605,4.831762926115061,0.17319062334686788,0.051676911156311706,2.3094788571705225,0,,0.0,none,P248,1
E0010348,N0010596,N0010597,lateral,41.17009908953626,draft,drafted,s5c_flows,2.1596,2.912,0.004281,3.6221,held,0.094815,0.5137,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,338.86061988638494,338.65476939093725,5.081762926115061,5.319290667656503,4.831762926115061,5.069290667656503,0.17331303609830914,0.05172586348897609,3.9591269855183846,0,,0.0,none,P248,1
E0010349,N0010597,N0010598,lateral,11.056294296258422,draft,drafted,s5c_flows,2.1596,2.912,0.004624,3.6221,held,0.095158,0.5549,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,338.65476939093725,338.59948791945595,5.319290667656503,5.409667353981547,5.069290667656503,5.159667353981547,0.17352255422059013,0.05180968961812496,1.0619459379905867,0,,0.0,none,P248,1
E0010350,N0010598,N0009949,lateral,16.946388863238138,draft,drafted,s5c_flows,2.1596,2.912,0.004716,3.6221,held,0.09525,0.5659,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,338.59948791945595,338.51475597513974,5.409667353981547,5.606948126422765,5.159667353981547,5.356948126422765,0.17357866164740157,0.05183214637356229,1.6271574610998873,0,,0.0,none,P248,1
E0010351,N0010599,N0009963,lateral,29.614185789921695,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,443.22032470703124,443.07225377808163,1.5500000000000114,2.697979376215244,1.3000000000000114,2.447979376215244,0.13489621704043256,0.037230723305707175,3.6588851340243553,0,,0.0,none,P07,1
E0010352,N0010600,N0009963,main,22.49924923683035,auto_block,provisional,s5c_flows,1.0798,1.456,0.003546,3.6221,held,0.048813,0.4255,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,439.08064631020756,438.9681500640234,3.7466241976049446,6.80208309027347,3.4966241976049446,6.55208309027347,0.13843093841893334,0.03849113156681014,2.7088416185237567,0,,0.0,none,P07,1
E0010353,N0010601,N0010602,lateral,23.40939982143925,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,436.99364013671874,436.87659313761156,1.5500000000000114,1.7191405049665605,1.3000000000000114,1.4691405049665605,0.0,0.0,0.0,0,,0.0,none,P07,1
E0010354,N0010602,N0010603,lateral,16.278820596099706,auto_block,provisional,s5c_flows,0.0,0.0,0.000195,3.6221,held,0.000195,0.0234,0.0,0.0,,200,PVC-U,3.75,0.5,cover_min,minimum,tractive,1.0,436.77385173421834,436.1633959618646,1.821881908359785,1.6599072607916696,1.571881908359785,1.4099072607916696,0.028483754474495575,0.0027603935292242754,9.525207670379153,0,,0.0,none,P07,1
E0010355,N0010603,N0010604,lateral,15.311779582565542,auto_block,provisional,s5c_flows,0.0,0.0,0.000331,3.6221,held,0.000331,0.0397,0.0,0.0,,200,PVC-U,2.8,0.5,cover_min,minimum,tractive,1.0,436.12406855613966,435.69533872782785,1.6992346665165883,1.5942120534221544,1.4492346665165883,1.3442120534221544,0.033920625908391254,0.003496656111591695,7.523337778769057,0,,0.0,none,P07,1
E0010356,N0010604,N0010605,lateral,6.891823728608975,auto_block,provisional,s5c_flows,0.0,0.0,0.000458,3.6221,held,0.000458,0.055,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,435.69533872782785,435.6539877854562,1.5942120534221544,1.74399195087193,1.3442120534221544,1.49399195087193,0.024340423274630464,0.005419208755053889,4.719052233157743,0,,0.0,none,P07,1
E0010357,N0010605,N0010606,lateral,38.1081762711775,auto_block,provisional,s5c_flows,0.0,0.0,0.000516,3.6221,held,0.000516,0.0619,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,435.6539877854562,435.4634469041003,1.74399195087193,2.6779715529309556,1.49399195087193,2.4279715529309556,0.024190073133834252,0.0058924230018627954,26.25607073084608,0,,0.0,none,P07,1
E0010358,N0010606,N0009969,lateral,23.349526096746718,auto_block,provisional,s5c_flows,0.0,0.0,0.000833,3.6221,held,0.000833,0.1,0.0,0.0,,200,PVC-U,3.75,0.5,ground,minimum,tractive,1.0,435.4634469041003,434.5878396754723,2.6779715529309556,1.5543722385901901,2.4279715529309556,1.3043722385901901,0.0565274943096851,0.004603591147842506,6.884415681811597,0,,0.0,none,P07,1
E0010359,N0010607,N0010608,lateral,11.661903789690601,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,442.27837738466434,442.22006786571586,1.5603982501012865,2.455530278815388,1.3103982501012865,2.205530278815388,0.13489621704043256,0.037230723305707175,1.4408488794259726,0,,0.0,none,P07,1
E0010360,N0010608,N0009965,lateral,11.661903789690601,auto_block,provisional,s5c_flows,1.0798,1.456,9.7e-05,3.6221,held,0.045364,0.0117,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,442.22006786571586,442.1617583467674,2.455530278815388,1.9419098661232397,2.205530278815388,1.6919098661232397,0.13499541857563996,0.03726589174416425,1.4397900700060007,0,,0.0,none,P07,1
E0010361,N0010609,N0010610,lateral,9.999999999985594,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,436.85316029739687,436.8031602973969,1.6066175346343812,2.9466871147124607,1.3566175346343812,2.6966871147124607,0.0,0.0,0.0,0,,0.0,none,P07,1
E0010362,N0010610,N0010611,lateral,13.706539182273803,auto_block,provisional,s5c_flows,0.0,0.0,8.3e-05,3.6221,held,8.3e-05,0.01,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,436.8031602973969,436.73462760148556,2.9466871147124607,3.237082603592569,2.6966871147124607,2.987082603592569,0.009896610900767414,0.0031606420433183124,23.08288382711391,0,,0.0,none,P07,1
E0010363,N0010611,N0010612,lateral,7.211102550927978,auto_block,provisional,s5c_flows,0.0,0.0,0.000198,3.6221,held,0.000198,0.0237,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,436.73462760148556,436.69136098618,3.237082603592569,4.397353613429402,2.987082603592569,4.147353613429402,0.016425590724265353,0.004026110855595483,7.316938826310715,0,,0.0,none,P07,1
E0010364,N0010612,N0009965,lateral,14.866068747318506,auto_block,provisional,s5c_flows,0.0,0.0,0.000258,3.6221,held,0.000258,0.0309,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,436.69136098618,436.61703064244335,4.397353613429402,7.486637570447272,4.147353613429402,7.236637570447272,0.0175973084638173,0.004587972935853141,14.079869825817745,0,,0.0,none,P07,1
E0010365,N0010613,N0010614,lateral,21.470910553583888,auto_block,provisional,s5c_flows,0.0,0.0,0.001341,3.6221,held,0.001341,0.161,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,439.7312902277705,439.6239356750026,2.4867883855107493,1.618190789841151,2.2367883855107493,1.368190789841151,0.03636604007885512,0.008491822989010384,9.840183546254949,0,,0.0,none,P07,1
E0010366,N0010614,N0010615,lateral,21.633307652783937,auto_block,provisional,s5c_flows,0.0,0.0,0.00152,3.6221,held,0.00152,0.1824,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,439.6239356750026,439.5157691367387,1.618190789841151,2.7654198281050526,1.368190789841151,2.5154198281050526,0.038280150204229424,0.008922022370076305,9.418853521284317,0,,0.0,none,P07,1
E0010367,N0010615,N0010616,lateral,6.895781793481563,auto_block,provisional,s5c_flows,0.0,0.0,0.001701,3.6221,held,0.001701,0.2041,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,439.5157691367387,439.4743944459778,2.7654198281050526,3.0113233274597064,2.5154198281050526,2.7613233274597064,0.042563096201039735,0.00896053836956237,2.7002193640982943,0,,0.0,none,P07,1
E0010368,N0010616,N0010617,lateral,35.000000000212744,auto_block,provisional,s5c_flows,0.0,0.0,0.001758,3.6221,held,0.001758,0.211,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,439.4743944459778,439.2993944459767,3.0113233274597064,5.882398766913923,2.7613233274597064,5.632398766913923,0.04060635056953266,0.009452491625478815,14.365569058908726,0,,0.0,none,P07,1
E0010369,N0010617,N0010618,lateral,20.00000000012749,auto_block,provisional,s5c_flows,0.0,0.0,0.00205,3.6221,held,0.00205,0.246,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,439.2993944459767,439.19939444597605,5.882398766913923,5.783210534492696,5.632398766913923,5.533210534492696,0.043190163326263256,0.010051434870785997,7.717806733385595,0,,0.0,none,P07,1
E0010370,N0010618,N0010619,lateral,44.99999999984138,auto_block,provisional,s5c_flows,0.0,0.0,0.002216,3.6221,held,0.002216,0.266,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,439.19939444597605,438.9743944459768,5.783210534492696,8.365327233710673,5.533210534492696,8.115327233710673,0.04455095677623519,0.010370948407130015,16.83465528617847,0,,0.0,none,P07,1
E0010371,N0010619,N0010620,lateral,15.000000000085247,auto_block,provisional,s5c_flows,0.0,0.0,0.002591,3.6221,held,0.002591,0.311,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,438.9743944459768,438.8993944459764,8.365327233710673,8.022053307929866,8.115327233710673,7.772053307929866,0.047392016829092914,0.011046989582643246,5.275150051178056,0,,0.0,none,P07,1
E0010372,N0010620,N0009979,lateral,26.86577237936447,auto_block,provisional,s5c_flows,0.0,0.0,0.002716,3.6221,held,0.002716,0.326,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,438.8993944459764,438.76506558407954,8.022053307929866,5.406015958889213,7.772053307929866,5.156015958889213,0.04827751360018451,0.011260154835242814,9.274770790757884,0,,0.0,none,P07,1
E0010373,N0010621,N0009998,lateral,18.58245657346446,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,2.5,0.5,cover_min,minimum,tractive,1.0,435.88644570112837,435.42188428679174,1.7993758320747588,1.8056242581301376,1.5493758320747588,1.5556242581301376,0.23212130082495308,0.02586723689696177,1.3342489829974595,0,,0.0,none,P07,1
E0010374,N0010622,N0009998,sub main,38.8290137356046,auto_link,provisional,s5c_flows,672.9952,893.748,0.088078,2.7801,merrimack,21.742902,10.5693,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,435.13869271877303,434.9833766638306,2.6014195859144706,2.2441318810912776,2.301419585914471,1.9441318810912775,0.7985226893515526,0.5997895777799342,0.8104343653055962,0,,0.0,none,P07,1
E0010375,N0010623,N0010624,main,10.295630140987,auto_block,provisional,s5c_flows,21.2931,23.37,0.004736,3.6221,held,0.897397,0.5683,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,426.46938475646846,426.4179066057635,3.1350158782971675,3.3953563336896195,2.8850158782971675,3.1453563336896195,0.35774087669710153,0.14566411878485402,0.4796595716636677,0,,0.0,none,P07,1
E0010376,N0010624,N0010625,main,16.1245154965971,auto_block,provisional,s5c_flows,21.2931,23.37,0.004821,3.6221,held,0.897482,0.5786,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,426.4179066057635,426.3372840282805,3.3953563336896195,4.240139067422604,3.1453563336896195,3.9901390674226036,0.3577513885471136,0.14567067447624577,0.7511974335995998,0,,0.0,none,P07,1
E0010377,N0010625,N0010626,main,3.5798543623886516,auto_block,provisional,s5c_flows,22.3729,24.826,0.004956,3.6221,held,0.942884,0.5947,0.0,0.0,,200,PVC-U,1.15,0.5,table11,minimum,tractive,1.0,426.3372840282805,426.29611570311306,4.240139067422604,4.29470460938694,3.9901390674226036,4.04470460938694,0.48580137718712285,0.12213283665775618,0.12281611822224722,0,,0.0,none,P07,1
E0010378,N0010626,N0010627,main,70.00000000004724,auto_block,provisional,s5c_flows,25.6122,29.194,0.004986,3.6221,held,1.078715,0.5983,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,426.29611570311306,425.9461157031128,4.29470460938694,3.8677270703246904,4.04470460938694,3.6177270703246904,0.37868350936023937,0.15902018871128248,3.0808488825892093,0,,0.0,none,P07,1
E0010379,N0010627,N0010628,main,59.99999999994515,auto_block,provisional,s5c_flows,32.0909,37.93,0.005569,3.6221,held,1.350902,0.6683,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,425.9461157031128,425.6461157031131,3.8677270703246904,4.562105732433793,3.6177270703246904,4.312105732433793,0.40573412180526547,0.17717171961376615,2.4646682303911374,0,,0.0,none,P07,1
E0010380,N0010628,N0010629,main,40.87071170147558,auto_block,provisional,s5c_flows,36.41,43.754,0.006069,3.6221,held,1.532471,0.7283,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,425.6461157031131,425.4417621446057,4.562105732433793,5.815501038988032,4.312105732433793,5.565501038988032,0.4216119794322761,0.18831897316018414,1.6156526891744656,0,,0.0,none,P07,1
E0010381,N0010629,N0010630,main,17.11724276862369,auto_block,provisional,s5c_flows,37.4898,45.21,0.006409,3.6221,held,1.578079,0.7691,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,425.4417621446057,425.3561759307626,5.815501038988032,7.1609139129873824,5.565501038988032,6.9109139129873824,0.42537960809302255,0.19101942817567547,0.6706653869845931,0,,0.0,none,P07,1
E0010382,N0010630,N0010006,main,10.816653826391969,auto_block,provisional,s5c_flows,38.5696,46.666,0.006552,3.6221,held,1.623488,0.7863,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,425.3561759307626,425.30209266163064,7.1609139129873824,7.280365834463112,6.9109139129873824,7.030365834463112,0.4290513737821011,0.1936719648291108,0.42017710416365106,0,,0.0,none,P07,1
