EDGE_UID,US_NODE,DS_NODE,TIER,LEN_M,SRC,CONFIDENCE,STAGE,QADF_M3D,N_PROP,QINF_LS,PF,PF_METH,QPK_LS,UPSTR_KM,ON_WADI_M,ON_DUAL_M,CROSS_ID,DN,MATERIAL,SLOPE_LAID,SLOPE_MIN,GRAD_BY,SIZED_BY,CLEAN_BY,TAU_PA,INV_UP,INV_DN,US_DEPTH,DS_DEPTH,COVER_US,COVER_DN,V_PK_MS,DOD_PK,RET_MIN,PAST_CAP,CAP_EXIT,CAP_LEN_M,TIE_TYPE,PACKAGE,PHASE
E0010383,N0010631,N0010632,lateral,17.46424919657298,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,1.25,0.5,cover_min,minimum,tractive,1.0,428.37844189715355,428.1601387821964,1.5502080051901999,1.550310436553616,1.3002080051901999,1.300310436553616,0.18401028758151353,0.030226257142260432,1.581818189452823,0,,0.0,none,P07,1
E0010384,N0010632,N0009975,lateral,10.0,auto_block,provisional,s5c_flows,2.1596,2.912,0.000146,3.6221,held,0.09068,0.0175,0.0,0.0,,200,PVC-U,1.15,0.5,ground,minimum,tractive,1.0,428.1601387821964,428.0451387821964,1.550310436553616,1.55401282913175,1.300310436553616,1.30401282913175,0.22684530457987193,0.041877660146423995,0.7347150824891047,0,,0.0,none,P07,1
E0010385,N0010633,N0010634,lateral,4.868224510349667,auto_block,provisional,s5c_flows,0.0,0.0,0.000911,3.6221,held,0.000911,0.1093,0.0,0.0,,200,PVC-U,0.85,0.5,table11,minimum,tractive,1.0,427.29750992955957,427.2561300212216,2.399633625127933,2.3971292561221276,2.149633625127933,2.1471292561221276,0.03681114398704483,0.006506766028967187,2.204144353705756,0,,0.0,none,P07,1
E0010386,N0010634,N0009975,lateral,15.811388300841896,auto_block,provisional,s5c_flows,0.0,0.0,0.000951,3.6221,held,0.000951,0.1141,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,427.2561300212216,427.1770730797174,2.3971292561221276,2.4220785316107367,2.1471292561221276,2.1720785316107367,0.03151608733042892,0.007427653777660331,8.36154360103363,0,,0.0,none,P07,1
E0010387,N0010635,N0010636,lateral,55.362442142665635,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,429.32338458827036,429.046572377557,1.6674296207140173,1.8296178079898482,1.4174296207140173,1.5796178079898482,0.13489621704043256,0.037230723305707175,6.840127835222121,0,,0.0,none,P07,1
E0010388,N0010636,N0010006,lateral,21.095023109728988,auto_block,provisional,s5c_flows,3.2393,4.368,0.000461,3.6221,held,0.136263,0.0554,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,429.046572377557,428.9410972620084,1.8296178079898482,3.641361234085366,1.5796178079898482,3.391361234085366,0.19552874797483674,0.060899860557591806,1.798117781333769,0,,0.0,none,P07,1
E0010389,N0010637,N0010022,lateral,25.632011235952593,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,423.00545385584763,422.8772937996679,1.5503017593867412,1.774348046035243,1.3003017593867412,1.524348046035243,0.13489621704043256,0.037230723305707175,3.166880411018728,0,,0.0,none,P256,1
E0010390,N0010638,N0010639,lateral,22.360679774997898,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,423.0675024638165,422.9556990649415,1.5509362568866436,1.7321671459960157,1.3009362568866436,1.4821671459960157,0.13489621704043256,0.037230723305707175,2.7627016118492183,0,,0.0,none,P256,1
E0010391,N0010639,N0010022,lateral,20.248456731316587,auto_block,provisional,s5c_flows,1.0798,1.456,0.000186,3.6221,held,0.045454,0.0224,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,422.9556990649415,422.8544567812849,1.7321671459960157,1.7971850644182155,1.4821671459960157,1.5471850644182155,0.13508732977072183,0.03729848621324436,2.4981934236768,0,,0.0,none,P256,1
E0010392,N0010640,N0010021,main,17.46424919657298,auto_block,provisional,s5c_flows,58.4387,78.8,0.009222,3.6221,held,2.459123,1.1067,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,415.470186580685,415.3828653347021,7.825528751346269,8.114418600844772,7.575528751346269,7.864418600844772,0.4859145508700481,0.23751934907773947,0.5990164719737449,0,,0.0,none,P256,1
E0010393,N0010641,N0010642,lateral,9.219544457292887,auto_link,provisional,s5c_flows,2.1596,2.912,0.000871,3.6221,held,0.091405,0.1045,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,421.3634635535258,421.31736583123933,1.9662483605367242,2.0428636609481714,1.7162483605367242,1.7928636609481714,0.17120066690776967,0.05088359891261404,0.8975378254279524,0,,0.0,none,P256,1
E0010394,N0010642,N0010643,lateral,6.082762530298219,auto_link,provisional,s5c_flows,2.1596,2.912,0.000948,3.6221,held,0.091482,0.1137,0.0,0.0,,200,PVC-U,0.7,0.5,table11,minimum,tractive,1.0,421.31736583123933,421.27478649352724,2.0428636609481714,2.2399534967071304,1.7928636609481714,1.9899534967071304,0.1921456000346471,0.047104868846046116,0.5276174707445287,0,,0.0,none,P256,1
E0010395,N0010643,N0010644,lateral,5.0,auto_link,provisional,s5c_flows,2.1596,2.912,0.000998,3.6221,held,0.091533,0.1198,0.0,0.0,,200,PVC-U,0.8,0.5,table11,minimum,tractive,1.0,421.27478649352724,421.2347864935272,2.2399534967071304,2.432297246707151,1.9899534967071304,2.182297246707151,0.20113917615591076,0.04569372685647663,0.41430682438879257,0,,0.0,none,P256,1
E0010396,N0010644,N0010645,lateral,6.082762530298219,auto_link,provisional,s5c_flows,2.1596,2.912,0.00104,3.6221,held,0.091574,0.1248,0.0,0.0,,200,PVC-U,0.7,0.5,table11,minimum,tractive,1.0,421.2347864935272,421.19220715581514,2.432297246707151,2.58885973871611,2.182297246707151,2.33885973871611,0.19221049256140135,0.047126040744443626,0.5274393408704513,0,,0.0,none,P256,1
E0010397,N0010645,N0010021,lateral,71.56814934033156,auto_link,provisional,s5c_flows,4.3191,5.824,0.001091,3.6221,held,0.182159,0.1309,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,421.19220715581514,420.8343664091135,2.58885973871611,2.6629175264333753,2.33885973871611,2.4129175264333753,0.21512302136291245,0.06946909390287412,5.544745892134291,0,,0.0,none,P256,1
E0010398,N0010646,N0010647,main,9.433981132056603,auto_block,provisional,s5c_flows,24.4968,33.032,0.004625,3.6221,held,1.031593,0.555,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,425.4897252197255,425.4378383234992,1.8924769287119716,1.890988580797682,1.6424769287119716,1.640988580797682,0.3862018285149037,0.1521104429787577,0.40712655212491405,0,,0.0,none,P03,1
E0010399,N0010647,N0010031,main,68.60029154456998,auto_block,provisional,s5c_flows,24.4968,33.032,0.004703,3.6221,held,1.031672,0.5644,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,425.4378383234992,425.06053672000405,1.890988580797682,2.197733543667823,1.640988580797682,1.9477335436678231,0.38621096770500757,0.15211599676000281,2.9603980415253117,0,,0.0,none,P03,1
E0010400,N0010648,N0010031,lateral,23.853720883753127,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,425.5543304397306,425.43506183531184,1.5504974411287549,1.823208428360033,1.3004974411287549,1.573208428360033,0.0,0.0,0.0,0,,0.0,none,P03,1
E0010401,N0010649,N0010650,lateral,14.0,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.7,0.5,cover_min,minimum,tractive,1.0,424.8360461242182,424.7380461242182,1.5590039246098968,1.55977492070366,1.3090039246098968,1.30977492070366,0.15125847073002405,0.03447543427942315,1.5426133307258,0,,0.0,none,P03,1
E0010402,N0010650,N0010651,lateral,69.99999999997642,auto_block,provisional,s5c_flows,4.3191,5.824,0.000117,3.6221,held,0.181185,0.014,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,424.72810287903025,424.37810287903034,1.5697181658916293,1.6750892596415383,1.3197181658916293,1.4250892596415383,0.21474568583706996,0.0692998446361657,5.432782791973931,0,,0.0,none,P03,1
E0010403,N0010651,N0010652,lateral,69.99999999997642,auto_block,provisional,s5c_flows,9.718,13.104,0.0007,3.6221,held,0.408105,0.084,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,424.37810287903034,424.0281028790304,1.6750892596415383,1.5900917010476974,1.4250892596415383,1.3400917010476974,0.2791873265115308,0.10063159200832492,4.178795224138117,0,,0.0,none,P03,1
E0010404,N0010652,N0010653,lateral,72.34876971628545,auto_block,provisional,s5c_flows,16.1967,21.84,0.001283,3.6221,held,0.680291,0.154,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,424.0281028790304,423.666359030449,1.5900917010476974,1.661308205879152,1.3400917010476974,1.411308205879152,0.32814035795453717,0.127778361012937,3.674686149918259,0,,0.0,none,P03,1
E0010405,N0010653,N0010034,lateral,18.439088914585774,auto_block,provisional,s5c_flows,20.5158,27.664,0.001886,3.6221,held,0.861963,0.2263,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,423.666359030449,423.574163585876,1.661308205879152,1.624811023498978,1.411308205879152,1.374811023498978,0.3532942736742401,0.1429041649303328,0.8698645052475334,0,,0.0,none,P03,1
E0010406,N0010654,N0010655,lateral,7.0710678118654755,auto_block,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.6,0.5,cover_min,minimum,tractive,1.0,423.3183103200996,423.2758839132284,1.554309308806637,1.7581431863809485,1.304309308806637,1.5081431863809485,0.18164817206695247,0.048578971547175304,0.648787867539454,0,,0.0,none,P03,1
E0010407,N0010655,N0010656,lateral,47.01063709417264,auto_block,provisional,s5c_flows,4.3191,5.824,5.9e-05,3.6221,held,0.181128,0.0071,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,423.2758839132284,423.04083072775757,1.7581431863809485,2.110017660914309,1.5081431863809485,1.860017660914309,0.21472355931155152,0.06928992520899366,3.6489271170257656,0,,0.0,none,P03,1
E0010408,N0010656,N0010034,lateral,15.620499351813308,auto_block,provisional,s5c_flows,7.5585,10.192,0.000451,3.6221,held,0.317321,0.0541,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,423.04083072775757,422.9627282309985,2.110017660914309,2.2362463783765065,1.860017660914309,1.9862463783765065,0.2575745929888724,0.0895755402341459,1.010742763261601,0,,0.0,none,P03,1
E0010409,N0010657,N0010658,lateral,13.416407864998739,auto_block,provisional,s5c_flows,26.9945,36.4,0.0024,3.6221,held,1.13408,0.288,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,430.36684218165846,430.29976014233347,2.3192234921696695,2.4206683244634064,2.0692234921696695,2.1706683244634064,0.3845614652869159,0.16287668339197486,0.5814591890613613,0,,0.0,none,P03,1
E0010410,N0010658,N0010054,lateral,49.09175083453431,auto_block,provisional,s5c_flows,30.2339,40.768,0.002512,3.6221,held,1.269994,0.3014,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,430.29976014233347,430.0543013881608,2.4206683244634064,2.659382693870441,2.1706683244634064,2.409382693870441,0.3981475325766195,0.17197591686810837,2.0550067005244714,0,,0.0,none,P03,1
E0010411,N0010659,N0010660,lateral,23.79562069246613,auto_road,derived,s5c_flows,2.1596,2.912,0.006239,3.6221,held,0.096774,0.7487,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,438.6441835481874,438.5252054447251,8.313854781890711,8.197664428321787,8.063854781890711,7.9476644283217865,0.17450262719640924,0.052202489883563824,2.2727089246707317,0,,0.0,none,P03,1
E0010412,N0010660,N0010661,lateral,7.4811559689424305,auto_road,derived,s5c_flows,2.1596,2.912,0.006438,3.6221,held,0.096972,0.7725,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,438.5252054447251,438.4840590868959,8.197664428321787,8.172099360369714,7.9476644283217865,7.922099360369714,0.18042264677259848,0.051112318216036096,0.691076952068324,0,,0.0,none,P03,1
E0010413,N0010661,N0010662,lateral,4.930741541821231,auto_road,derived,s5c_flows,2.1596,2.912,0.0065,3.6221,held,0.097034,0.78,0.0,0.0,,200,PVC-U,0.85,0.5,table11,minimum,tractive,1.0,438.4840590868959,438.4421477837904,8.172099360369714,8.168173261131471,7.922099360369714,7.9181732611314715,0.20940607864013835,0.04625327053715636,0.3924385874119925,0,,0.0,none,P03,1
E0010414,N0010662,N0010663,lateral,3.1108781885877588,auto_road,derived,s5c_flows,2.1596,2.912,0.006541,3.6221,held,0.097075,0.7849,0.0,0.0,,200,PVC-U,1.3,0.5,table11,minimum,tractive,1.0,438.4421477837904,438.40170636733876,8.168173261131471,8.145504326020614,7.9181732611314715,7.895504326020614,0.24197780225360174,0.041978298719353296,0.2142674630768709,0,,0.0,none,P03,1
E0010415,N0010663,N0010664,lateral,8.477646782708863,auto_road,derived,s5c_flows,2.1596,2.912,0.006567,3.6221,held,0.097101,0.788,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,438.40170636733876,438.35931813342523,8.145504326020614,8.114589337277891,7.895504326020614,7.8645893372778914,0.1746995514198287,0.05228155021349498,0.8087834908379198,0,,0.0,none,P03,1
E0010416,N0010664,N0010665,lateral,9.276441046624507,auto_road,derived,s5c_flows,2.1596,2.912,0.006638,3.6221,held,0.097172,0.7965,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,438.35931813342523,438.31293592819213,8.114589337277891,8.107352157745368,7.8645893372778914,7.8573521577453675,0.17474224734919194,0.05229869758957642,0.8847737345858856,0,,0.0,none,P03,1
E0010417,N0010665,N0010666,lateral,6.209902589113705,auto_road,derived,s5c_flows,2.1596,2.912,0.006715,3.6221,held,0.097249,0.8058,0.0,0.0,,200,PVC-U,0.65,0.5,table11,minimum,tractive,1.0,438.31293592819213,438.2725715613629,8.107352157745368,8.10856247184023,7.8573521577453675,7.85856247184023,0.19122296667473965,0.049243727744974236,0.5412444869202023,0,,0.0,none,P03,1
E0010418,N0010666,N0010058,lateral,42.52241465075403,auto_road,derived,s5c_flows,2.1596,2.912,0.006767,3.6221,held,0.097301,0.812,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,438.2725715613629,438.05995948810914,8.10856247184023,8.484474105640857,7.85856247184023,8.234474105640857,0.174819765829881,0.05232983572101804,4.053928956383289,0,,0.0,none,P03,1
E0010419,N0010667,N0010668,lateral,78.88882588398606,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,446.6431262808564,446.24868215143647,1.574952332424857,1.5791071552041558,1.324952332424857,1.3291071552041558,0.0,0.0,0.0,0,,0.0,none,P03,1
E0010420,N0010668,N0010669,lateral,68.618303994355,auto_road,derived,s5c_flows,0.0,0.0,0.000657,3.6221,held,0.000657,0.0789,0.0,0.0,,200,PVC-U,0.8,0.5,cover_min,minimum,tractive,1.0,446.2285458476718,445.67959941571695,1.5992434589688287,1.5802577620174247,1.3492434589688287,1.3302577620174247,0.03135059873052009,0.005823166626240134,36.47899709145186,0,,0.0,none,P03,1
E0010421,N0010669,N0010670,lateral,20.654686947317554,auto_road,derived,s5c_flows,0.0,0.0,0.001229,3.6221,held,0.001229,0.1475,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,445.67959941571695,445.57632598098036,1.5802577620174247,1.5654281694102679,1.3302577620174247,1.3154281694102679,0.035080857351260666,0.008206196894481349,9.812895363656834,0,,0.0,none,P03,1
E0010422,N0010670,N0010671,lateral,7.181806344828337,auto_road,derived,s5c_flows,0.0,0.0,0.001401,3.6221,held,0.001401,0.1682,0.0,0.0,,200,PVC-U,0.6,0.5,ground,minimum,tractive,1.0,445.57632598098036,445.5332351429114,1.5654281694102679,1.5504745738854808,1.3154281694102679,1.3004745738854808,0.039325060829346344,0.008298661307203664,3.0437784427909103,0,,0.0,none,P03,1
E0010423,N0010671,N0010672,lateral,15.116774484794268,auto_road,derived,s5c_flows,0.0,0.0,0.001461,3.6221,held,0.001461,0.1753,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,445.5332351429114,445.4576512704874,1.5504745738854808,1.5646875967000824,1.3004745738854808,1.3146875967000824,0.037666563217970045,0.008783495474464081,6.6888566380550145,0,,0.0,none,P03,1
E0010424,N0010672,N0010673,lateral,8.365644358524786,auto_road,derived,s5c_flows,0.0,0.0,0.001587,3.6221,held,0.001587,0.1905,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,445.4576512704874,445.4158230486948,1.5646875967000824,1.57465546693021,1.3146875967000824,1.32465546693021,0.03895809358239133,0.009075758358261271,3.5789073117898385,0,,0.0,none,P03,1
E0010425,N0010673,N0010674,lateral,15.681384153103924,auto_road,derived,s5c_flows,0.0,0.0,0.001657,3.6221,held,0.001657,0.1988,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,445.4158230486948,445.33741612792926,1.57465546693021,1.6424727880863657,1.32465546693021,1.3924727880863657,0.03964641556950567,0.009232575345745425,6.592182390197117,0,,0.0,none,P03,1
E0010426,N0010674,N0010675,lateral,20.747607462082993,auto_road,derived,s5c_flows,0.0,0.0,0.001788,3.6221,held,0.001788,0.2145,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,445.33741612792926,445.23367809061887,1.6424727880863657,1.7273204445373835,1.3924727880863657,1.4773204445373835,0.04088439877053437,0.00951645541377008,8.4578339929166,0,,0.0,none,P03,1
E0010427,N0010675,N0010676,lateral,38.213542094935896,auto_road,derived,s5c_flows,0.0,0.0,0.00196,3.6221,held,0.00196,0.2353,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,445.23367809061887,445.0426103801442,1.7273204445373835,1.7286603718089282,1.4773204445373835,1.4786603718089282,0.04242147092157998,0.009872184877690288,15.013443768281542,0,,0.0,none,P03,1
E0010428,N0010676,N0010058,lateral,36.108316328079155,auto_road,derived,s5c_flows,0.0,0.0,0.002279,3.6221,held,0.002279,0.2735,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,445.0426103801442,444.8620687985038,1.7286603718089282,1.682364795246201,1.4786603718089282,1.432364795246201,0.045049582801257274,0.010488724099533359,13.358731307004623,0,,0.0,none,P03,1
E0010429,N0010677,N0010105,main,12.165525060596439,auto_block,provisional,s5c_flows,6.1762,2.986,0.006643,3.6221,held,0.265563,0.7971,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,396.7592070036149,396.69229661578163,5.778970486619471,5.762903579530871,5.528970486619471,5.512903579530871,0.25134853695946585,0.08070555550911776,0.8066836332635542,0,,0.0,none,P11,1
E0010430,N0010678,N0010679,lateral,24.698178070456937,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,400.82831164142596,400.70482075107367,1.5916407511521697,1.6229075204107062,1.3416407511521697,1.3729075204107062,0.0,0.0,0.0,0,,0.0,none,P11,1
E0010431,N0010679,N0010105,lateral,15.620499351813308,auto_block,provisional,s5c_flows,0.0,0.0,0.000206,3.6221,held,0.000206,0.0247,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,400.70482075107367,400.6267182543146,1.6229075204107062,1.8284819409979036,1.3729075204107062,1.5784819409979036,0.015791873261475176,0.0042438915908853125,16.485799471217113,0,,0.0,none,P11,1
E0010432,N0010680,N0010681,main,14.560219778561036,auto_block,provisional,s5c_flows,31.3137,42.224,0.00524,3.6221,held,1.317989,0.6288,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,400.68062311523823,400.60782201634544,2.449870048824266,2.3471950734983125,2.199870048824266,2.0971950734983125,0.40268942089706977,0.17507650762050003,0.6026240498250193,0,,0.0,none,P11,1
E0010433,N0010681,N0010682,main,52.43090691567332,auto_block,provisional,s5c_flows,34.553,46.592,0.005361,3.6221,held,1.453911,0.6434,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,400.60782201634544,400.34566748176707,2.3471950734983125,3.171300291670434,2.0971950734983125,2.921300291670434,0.4149227170170905,0.18357709420151308,2.106051109654143,0,,0.0,none,P11,1
E0010434,N0010682,N0010100,main,16.64331697709324,auto_block,provisional,s5c_flows,36.7126,49.504,0.005798,3.6221,held,1.544883,0.6958,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,400.34566748176707,400.2624508968816,3.171300291670434,3.365051544524647,2.921300291670434,3.115051544524647,0.42264546612472265,0.18905758667378653,0.6563151353030958,0,,0.0,none,P11,1
E0010435,N0010683,N0010684,lateral,14.950874186092937,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,4.5,0.5,cover_min,minimum,tractive,1.0,405.6680387735906,404.9952494352164,1.555990767425044,1.563252762049217,1.305990767425044,1.313252762049217,0.0,0.0,0.0,0,,0.0,none,P11,1
E0010436,N0010684,N0010685,lateral,8.06225774829855,auto_block,provisional,s5c_flows,2.1596,2.912,0.000125,3.6221,held,0.090659,0.015,0.0,0.0,,200,PVC-U,5.4,0.5,cover_min,minimum,tractive,1.0,404.99000113030775,404.5546392118996,1.5685010669578787,1.5582147920066518,1.3185010669578787,1.3082147920066518,0.3815618415191165,0.02952978266033443,0.3521603783456696,0,,0.0,none,P11,1
E0010437,N0010685,N0010686,lateral,31.986868065571283,auto_block,provisional,s5c_flows,2.1596,2.912,0.000192,3.6221,held,0.090726,0.023,0.0,0.0,,200,PVC-U,3.3,0.5,cover_min,minimum,tractive,1.0,404.4266785076875,403.3711118615236,1.686175496218766,1.693402298632634,1.436175496218766,1.443402298632634,0.3237358373487452,0.03298858233459104,1.6467576531702375,0,,0.0,none,P11,1
E0010438,N0010686,N0010687,lateral,6.6395477660846485,auto_block,provisional,s5c_flows,3.2393,4.368,0.000458,3.6221,held,0.13626,0.055,0.0,0.0,,200,PVC-U,0.65,0.5,table11,minimum,tractive,1.0,403.3711118615236,403.3279548010441,1.693402298632634,1.6580071130184137,1.443402298632634,1.4080071130184137,0.2139649311967617,0.05730560421061884,0.517183488040768,0,,0.0,none,P11,1
E0010439,N0010687,N0010688,lateral,8.06225774829855,auto_block,provisional,s5c_flows,3.2393,4.368,0.000514,3.6221,held,0.136315,0.0616,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,403.3279548010441,403.28764351230257,1.6580071130184137,1.6449126400411842,1.4080071130184137,1.3949126400411842,0.1955534099914972,0.0609103647916219,0.6871317788704632,0,,0.0,none,P11,1
E0010440,N0010688,N0010689,lateral,69.99627164860348,auto_block,provisional,s5c_flows,6.4787,8.736,0.000581,3.6221,held,0.272184,0.0697,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,403.28764351230257,402.9376621540595,1.6449126400411842,1.5744533244561012,1.3949126400411842,1.3244533244561012,0.24514434302406335,0.08346867320265058,4.758847432845761,0,,0.0,none,P11,1
E0010441,N0010689,N0010690,lateral,69.99999999988462,auto_block,provisional,s5c_flows,16.1967,21.84,0.001164,3.6221,held,0.680172,0.1397,0.0,0.0,,200,PVC-U,0.8,0.5,ground,minimum,tractive,1.0,402.9376621540595,402.37766215406043,1.5744533244561012,1.571861771720819,1.3244533244561012,1.321861771720819,0.3864844821229022,0.11422078085598433,3.0186636737817154,0,,0.0,none,P11,1
E0010442,N0010690,N0010100,lateral,71.45850155531484,auto_block,provisional,s5c_flows,25.9147,34.944,0.001747,3.6221,held,1.08816,0.2097,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,402.1897174322308,401.83242492445424,1.7598064935504567,1.7950775169520057,1.5098064935504567,1.5450775169520057,0.37970163803102536,0.15968474734932475,3.1366075534933553,0,,0.0,none,P11,1
E0010443,N0010691,N0010692,trunk main,59.99995716149251,main_pipe,drafted,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,340.39000244140624,340.09000265559877,1.5500000000000114,2.2334531549481085,1.3000000000000114,1.9834531549481085,0.0,0.0,0.0,0,,0.0,none,P268,1
E0010444,N0010692,N0010112,trunk main,60.00669972747159,main_pipe,drafted,s5c_flows,0.0,0.0,0.0005,3.6221,held,0.0005,0.06,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,340.09000265559877,339.78996915696143,2.2334531549481085,2.4814236653041917,1.9834531549481085,2.2314236653041917,0.023853542561543952,0.005824040037637895,41.9271753679422,0,,0.0,none,P268,1
E0010445,N0010693,N0010694,trunk main,80.00000000005423,main_pipe,drafted,s5c_flows,6.8609,6.0,0.085648,3.6221,held,0.373276,10.2778,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,398.64080742006587,398.2408074200656,11.732880324074756,11.914954298684393,11.482880324074756,11.664954298684393,0.2713454472954781,0.0965553898002707,4.913785532883185,0,,0.0,none,P250,1
E0010446,N0010694,N0010695,trunk main,79.99999999990544,main_pipe,drafted,s5c_flows,6.8609,6.0,0.086315,3.6221,held,0.373943,10.3578,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,398.2408074200656,397.8408074200661,11.914954298684393,12.188123243996415,11.664954298684393,11.938123243996415,0.2715004297907015,0.09663523361379886,4.910980562202491,1,recovers_500m,482.73,none,P250,1
E0010447,N0010695,N0010696,trunk main,79.99999999999906,main_pipe,drafted,s5c_flows,6.8609,6.0,0.086981,3.6221,held,0.374609,10.4378,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,397.8408074200661,397.4408074200661,12.188123243996415,12.299365919777642,11.938123243996415,12.049365919777642,0.27165498334232524,0.0967148851367671,4.90818654209307,1,recovers_500m,482.73,none,P250,1
E0010448,N0010696,N0010697,trunk main,79.99999999999906,main_pipe,drafted,s5c_flows,6.8609,6.0,0.087648,3.6221,held,0.375276,10.5178,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,397.4408074200661,397.04080742006613,12.299365919777642,12.317011183449495,12.049365919777642,12.067011183449495,0.2718095726687719,0.09679458376291675,4.905395053757442,1,recovers_500m,482.73,none,P250,1
E0010449,N0010697,N0010124,trunk main,20.17409388602351,main_pipe,drafted,s5c_flows,6.8609,6.0,0.088315,3.6221,held,0.375943,10.5978,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,397.04080742006613,396.939936950636,12.317011183449495,12.243595764207726,12.067011183449495,11.993595764207726,0.27196396615164675,0.0968742100402066,1.2363214982418211,1,recovers_500m,482.73,none,P250,1
E0010450,N0010698,N0010699,lateral,79.99999999989667,draft,drafted,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,341.7561235652128,341.35612356521335,1.5614118351778075,1.6756757511928981,1.3114118351778075,1.4256757511928981,0.13489621704043256,0.037230723305707175,9.884141769016177,0,,0.0,none,P268,1
E0010451,N0010699,N0010700,lateral,79.99999999989667,draft,drafted,s5c_flows,3.2866,4.912,0.000667,3.6221,held,0.138451,0.08,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,341.35612356521335,340.9561235652139,1.6756757511928981,2.503471161348614,1.4256757511928981,2.253471161348614,0.19656078771763835,0.06134004074829849,6.783312932419454,0,,0.0,none,P268,1
E0010452,N0010700,N0010114,lateral,4.770258053819756,draft,drafted,s5c_flows,5.4462,7.824,0.001333,3.6221,held,0.229652,0.16,0.0,0.0,,200,PVC-U,0.85,0.5,table11,minimum,tractive,1.0,340.9561235652139,340.9155763717564,2.503471161348614,2.5592466262904736,2.253471161348614,2.3092466262904736,0.27854369335641826,0.06822664650770213,0.2854284724201744,0,,0.0,none,P268,1
E0010453,N0010701,N0010702,sub main,14.999999999978847,draft,provisional,s5c_flows,367.2904,490.678,0.038644,2.9914,merrimack,12.755376,4.6373,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,331.10304364023807,331.0280436402382,10.44981280507443,11.56006060780868,10.19981280507443,11.31006060780868,0.7619421700094575,0.5801094414864523,0.3281088904641469,0,,0.0,none,P268,1
E0010454,N0010702,N0010112,sub main,18.642520376312063,draft,provisional,s5c_flows,367.2904,490.678,0.038769,2.9914,merrimack,12.755501,4.6523,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,331.0280436402382,330.93483103835666,11.56006060780868,11.336561783908962,11.31006060780868,11.086561783908962,0.7619438614297285,0.5801130695879944,0.4077842065103244,0,,0.0,none,P268,1
E0010455,N0010703,N0010704,sub main,49.999999999984006,draft,drafted,s5c_flows,687.8863,899.482,0.082846,2.7727,merrimack,22.158281,9.9415,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,331.5611209831896,331.36112098318966,8.054845813685404,10.04699058907596,7.754845813685404,9.74699058907596,0.8017949434128194,0.6073028080755423,1.0393347328757212,0,,0.0,none,P268,1
E0010456,N0010704,N0010705,sub main,74.9999999999907,draft,drafted,s5c_flows,691.1256,903.85,0.083263,2.7711,merrimack,22.250049,9.9915,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,331.36112098318966,331.0611209831897,10.04699058907596,9.55350304024779,9.74699058907596,9.25350304024779,0.8025051402633544,0.6089658941050264,1.557622421695191,0,,0.0,none,P268,1
E0010457,N0010705,N0010706,sub main,42.77160651167573,draft,drafted,s5c_flows,694.5903,908.762,0.083888,2.7695,merrimack,22.348323,10.0665,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,331.0611209831897,330.890034557143,9.55350304024779,10.235148548325753,9.25350304024779,9.935148548325753,0.8032605964603469,0.6107482929074548,0.8874580823075632,0,,0.0,none,P268,1
E0010458,N0010706,N0010132,sub main,47.62577225263347,draft,drafted,s5c_flows,697.8297,913.13,0.084244,2.7679,merrimack,22.439924,10.1093,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,330.890034557143,330.6995314681325,10.235148548325753,10.780723658820648,9.935148548325753,10.480723658820647,0.8039600209989209,0.6124110236724507,0.9873163467643249,0,,0.0,none,P268,1
E0010459,N0010707,N0010708,lateral,49.99999999999286,draft,provisional,s5c_flows,4.9743,3.456,0.0,3.6221,held,0.208535,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,340.70243082802546,340.4524308280255,1.5523604317401691,1.7819441719744873,1.3023604317401691,1.5319441719744873,0.2248400538457659,0.07388482022985257,3.7063384351653736,0,,0.0,none,P268,1
E0010460,N0010708,N0010132,lateral,50.32745758928509,draft,provisional,s5c_flows,6.0541,4.912,0.000417,3.6221,held,0.254219,0.05,0.0,0.0,,200,PVC-U,1.05,0.5,ground,minimum,tractive,1.0,340.4524308280255,339.92399252333803,1.7819441719744873,1.556262603615096,1.5319441719744873,1.306262603615096,0.3095998190030188,0.0680388901401203,2.7092747099223575,0,,0.0,none,P268,1
E0010461,N0010709,N0010710,main,16.353193873584274,draft,drafted,s5c_flows,232.9785,315.828,0.024749,3.1608,merrimack,8.54795,2.9699,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,337.54777307782547,337.4660071084576,4.201555535455782,4.540706758729925,3.951555535455782,4.290706758729925,0.6905072015753212,0.45662129575451993,0.39471453824754094,0,,0.0,none,P268,1
E0010462,N0010710,N0010711,main,60.00000000015025,draft,drafted,s5c_flows,50800.8242,67106.586,9.591673,1.6475,merrimack,978.298873,1151.0007,0.0,0.0,,1200,GRP,0.1,0.075,table11,dod,velocity,1.0,336.45424240257523,336.39424240257506,5.5524714646122675,5.75968826148744,4.3024714646122675,4.50968826148744,1.174794372339859,0.6902921002117883,0.8512127939554105,0,,0.0,none,P268,1
E0010463,N0010711,N0010712,main,59.999999999775426,draft,drafted,s5c_flows,50801.904,67108.042,9.592173,1.6475,merrimack,978.317472,1151.0607,0.0,0.0,,1200,GRP,0.1,0.075,table11,dod,velocity,1.0,336.39424240257506,336.3342424025753,5.75968826148744,5.832749784924715,4.50968826148744,4.582749784924715,1.1747980044958823,0.6903020557273396,0.8512101622315635,0,,0.0,none,P268,1
E0010464,N0010712,N0010112,main,15.33802316321481,draft,drafted,s5c_flows,50801.904,67108.042,9.592673,1.6475,merrimack,978.317972,1151.1207,0.0,0.0,,1200,GRP,0.3,0.075,table11,minimum,velocity,1.0,336.3342424025753,336.2882283330856,5.832749784924715,5.983164489180012,4.582749784924715,4.733164489180012,1.8121915462417724,0.4821954275899263,0.14106329980241963,0,,0.0,none,P268,1
E0010465,N0010713,N0010714,sub main,89.43418389448092,draft,drafted,s5c_flows,525.595,682.272,0.063791,2.8645,merrimack,17.489262,7.6549,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,332.6208635760497,332.2631268404718,11.587388377075285,10.80593443882509,11.287388377075285,10.50593443882509,0.7592956592025836,0.5233526100055506,1.9630952890473343,0,,0.0,none,P268,1
E0010466,N0010714,N0010715,sub main,5.565816105503011,draft,drafted,s5c_flows,532.8509,686.714,0.064536,2.8597,merrimack,17.701286,7.7444,0.0,0.0,,250,PVC-U,0.75,0.375,table11,minimum,velocity,1.0,332.2631268404718,332.2213832196805,10.80593443882509,10.809470051803885,10.50593443882509,10.509470051803884,0.9646450926015616,0.4385939889057716,0.09616345168792427,0,,0.0,none,P268,1
E0010467,N0010715,N0010135,sub main,84.52831666312102,draft,drafted,s5c_flows,535.0105,689.626,0.064583,2.8583,merrimack,17.764147,7.7499,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,332.2213832196805,331.883269953028,10.809470051803885,11.594787908300134,10.509470051803884,11.294787908300133,0.7621668733119425,0.5283064044052588,1.8484210309440758,0,,0.0,none,P268,1
E0010468,N0010716,N0010717,lateral,90.00000000003692,draft,drafted,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,408.0389362609177,407.58893626091754,1.8576396668166808,1.93556935431684,1.6076396668166808,1.68556935431684,0.0,0.0,0.0,0,,0.0,none,P250,1
E0010469,N0010717,N0010718,lateral,89.9999999998878,draft,drafted,s5c_flows,0.7416,1.0,0.00075,3.6221,held,0.03184,0.09,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,407.58893626091754,407.1389362609181,1.93556935431684,2.01148488166001,1.68556935431684,1.7614848816600102,0.11944602303291361,0.03189876331752986,12.557973567565341,0,,0.0,none,P250,1
E0010470,N0010718,N0010719,lateral,70.00000000014401,draft,drafted,s5c_flows,0.7416,1.0,0.0015,3.6221,held,0.03259,0.18,0.0,0.0,,200,PVC-U,1.3,0.5,cover_min,minimum,tractive,1.0,407.1184461571999,406.20844615719807,2.0319749853782128,1.5959666845988068,1.7819749853782128,1.3459666845988068,0.1662850403070124,0.025953782651007812,7.016065092296022,0,,0.0,none,P250,1
E0010471,N0010719,N0010720,lateral,22.173520826053075,draft,drafted,s5c_flows,0.7416,1.0,0.002083,3.6221,held,0.033173,0.25,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,406.20844615719807,406.0975785530678,1.5959666845988068,1.7141279899009305,1.3459666845988068,1.4641279899009305,0.1211618491694418,0.03247656690350295,3.05012413534065,0,,0.0,none,P250,1
E0010472,N0010720,N0010721,lateral,77.82647917386961,draft,drafted,s5c_flows,0.7416,1.0,0.002268,3.6221,held,0.033358,0.2722,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,406.0975785530678,405.70844615719847,1.7141279899009305,2.392902719754659,1.4641279899009305,2.142902719754659,0.12139619330198788,0.032555761854611204,10.684914830932511,0,,0.0,none,P250,1
E0010473,N0010721,N0010722,lateral,24.007327329895098,draft,drafted,s5c_flows,0.7416,1.0,0.002917,3.6221,held,0.034007,0.35,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,405.70844615719847,405.58840952054896,2.392902719754659,2.1873778329666607,2.142902719754659,1.9373778329666607,0.12221126380253311,0.03283173199932796,3.274020002046856,0,,0.0,none,P250,1
E0010474,N0010722,N0010133,lateral,63.66489596625897,draft,drafted,s5c_flows,0.7416,1.0,0.003117,3.6221,held,0.034207,0.374,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,405.58840952054896,405.2700850407177,2.1873778329666607,1.9848893245167005,1.9373778329666607,1.7348893245167005,0.12246027211480619,0.032916204182716485,8.66470065037001,0,,0.0,none,P250,1
E0010475,N0010723,N0010724,lateral,79.99999999997246,draft,drafted,s5c_flows,4.3191,5.824,0.0,3.6221,held,0.181069,0.0,0.0,0.0,,200,PVC-U,0.9,0.5,cover_min,minimum,tractive,1.0,335.8637955128673,335.14379551286754,1.7682235301014657,1.8033175242418338,1.5182235301014657,1.5533175242418338,0.2627582158085278,0.06043960786992883,5.074373523317252,0,,0.0,none,P249,1
E0010476,N0010724,N0010725,lateral,80.00000000003043,draft,drafted,s5c_flows,14.0372,18.928,0.000667,3.6221,held,0.58914,0.08,0.0,0.0,,200,PVC-U,0.55,0.5,ground,minimum,tractive,1.0,335.14379551286754,334.7037955128674,1.8033175242418338,1.560883442210752,1.5533175242418338,1.310883442210752,0.3242311384010486,0.11674378429236662,4.112292668462371,0,,0.0,none,P249,1
E0010477,N0010725,N0010726,lateral,79.99999999998886,draft,drafted,s5c_flows,18.3563,24.752,0.001333,3.6221,held,0.770876,0.16,0.0,0.0,,200,PVC-U,0.75,0.5,cover_min,minimum,tractive,1.0,334.70203619614875,334.10203619614884,1.5626427589293712,1.5912926612730303,1.3126427589293712,1.3412926612730303,0.39307633168699263,0.12300427642991793,3.3920468515893325,0,,0.0,none,P249,1
E0010478,N0010726,N0010189,lateral,20.744770141406395,draft,drafted,s5c_flows,20.5158,27.664,0.002,3.6221,held,0.862077,0.24,0.0,0.0,,200,PVC-U,1.55,0.5,ground,minimum,tractive,1.0,334.10203619614884,333.78049225895705,1.5912926612730303,1.5514169207304462,1.3412926612730303,1.3014169207304462,0.5238250939202992,0.10910571783577763,0.6600412485699774,0,,0.0,none,P249,1
E0010479,N0010727,N0010728,lateral,80.00000000006418,auto_link,provisional,s5c_flows,0.0,0.0,0.000198,3.6221,held,0.000198,0.0238,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,405.0419389812147,404.64193898121437,1.8315351398790654,3.0070173176137587,1.5815351398790654,2.7570173176137587,0.01548960065288874,0.004186845274919332,86.07925815606758,0,,0.0,none,P250,1
E0010480,N0010728,N0010729,lateral,75.00000000013335,auto_link,provisional,s5c_flows,1.4832,2.0,0.000865,3.6221,held,0.063045,0.1038,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,404.64193898121437,404.2669389812137,3.0070173176137587,2.502866926989441,2.7570173176137587,2.252866926989441,0.15104761282905071,0.04311179105907223,8.275536280185504,0,,0.0,none,P250,1
E0010481,N0010729,N0010730,lateral,9.87140133696222,auto_link,provisional,s5c_flows,5.9329,8.0,0.00149,3.6221,held,0.250211,0.1788,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,404.2669389812137,404.21758197452885,2.502866926989441,2.647530330158645,2.252866926989441,2.397530330158645,0.23855676860152866,0.08030620437823002,0.6896612348520165,0,,0.0,none,P250,1
E0010482,N0010730,N0010133,lateral,72.22239827260668,auto_link,provisional,s5c_flows,5.9329,8.0,0.001572,3.6221,held,0.250293,0.1886,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,404.21758197452885,403.8564699831658,2.647530330158645,3.398504382068552,2.397530330158645,3.148504382068552,0.23858210076017208,0.08031826767746367,5.045251232349447,0,,0.0,none,P250,1
E0010483,N0010731,N0010160,lateral,31.400636936215164,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,404.172710752995,404.0157075683139,1.5503422255206374,1.6225065430141967,1.3003422255206374,1.3725065430141967,0.0,0.0,0.0,0,,0.0,none,P05,1
E0010484,N0010732,N0010145,main,38.617889536592834,draft,drafted,s5c_flows,104.8417,138.158,0.016164,3.4815,merrimack,4.240725,1.9397,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,337.56505266290924,337.3719632152263,4.357188548028262,4.8007357593830875,4.107188548028262,4.5507357593830875,0.5695374399944318,0.3129875533776516,1.1300951387547757,0,,0.0,none,P268,1
E0010485,N0010733,N0010734,lateral,49.382323704653786,draft,drafted,s5c_flows,43.9329,59.24,0.004546,3.6221,held,1.846323,0.5455,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,340.54723429747565,340.3003226789524,2.7000191204930957,3.586792799563227,2.4500191204930957,3.336792799563227,0.4460372496340392,0.2062152122870557,1.8452242028803114,0,,0.0,none,P268,1
E0010486,N0010734,N0010735,lateral,40.61767629526092,draft,drafted,s5c_flows,46.0924,62.152,0.004957,3.6221,held,1.937269,0.5948,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,340.3003226789524,340.0972342974761,3.586792799563227,2.5514473431488796,3.336792799563227,2.3014473431488796,0.4525309004323844,0.21113154702344122,1.4959448535798523,0,,0.0,none,P268,1
E0010487,N0010735,N0010736,lateral,4.375201432126285,draft,drafted,s5c_flows,47.5756,64.152,0.005296,3.6221,held,1.999788,0.6355,0.0,0.0,,200,PVC-U,0.95,0.5,table11,minimum,tractive,1.0,340.0972342974761,340.0556698838709,2.5514473431488796,2.5705203016759697,2.3014473431488796,2.3205203016759697,0.5730732123740532,0.1830494739806639,0.12724381858067982,0,,0.0,none,P268,1
E0010488,N0010736,N0010145,lateral,81.99903690476316,draft,drafted,s5c_flows,49.7352,67.064,0.005332,3.6221,held,2.090359,0.6398,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,340.0556698838709,339.64567469934707,2.5705203016759697,2.527024275262306,2.3205203016759697,2.277024275262306,0.4629633626058436,0.21917441179438585,2.95196278035271,0,,0.0,none,P268,1
E0010489,N0010737,N0010738,lateral,84.16898519766848,draft,provisional,s5c_flows,3.2393,4.368,0.0,3.6221,held,0.135802,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,340.32554931640624,339.9047043904179,1.5500000000000114,1.848835648644581,1.3000000000000114,1.598835648644581,0.19530982006149752,0.060806644196143594,7.182518623587048,0,,0.0,none,P268,1
E0010490,N0010738,N0010135,lateral,90.499734737205,draft,provisional,s5c_flows,9.7833,13.192,0.000701,3.6221,held,0.410842,0.0842,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,339.9047043904179,339.4522057167319,1.848835648644581,4.025852144596229,1.598835648644581,3.7758521445962288,0.27978301479600926,0.10094425772686164,5.3910667643154735,0,,0.0,none,P268,1
E0010491,N0010739,N0010740,lateral,32.83421970168935,auto_block,provisional,s5c_flows,0.7416,1.0,0.0,3.6221,held,0.03109,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,403.5629455566406,403.39877445813215,1.5500000000000114,2.044340776242848,1.3000000000000114,1.7943407762428478,0.11845872128933585,0.03156792542268341,4.619642936137454,0,,0.0,none,P05,1
E0010492,N0010740,N0010741,lateral,36.6742416417845,auto_block,provisional,s5c_flows,1.4832,2.0,0.000274,3.6221,held,0.062454,0.0328,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,403.39877445813215,403.2154032499232,2.044340776242848,2.295399972733037,1.7943407762428478,2.045399972733037,0.1505655202719932,0.04293175111927147,4.059610457907109,0,,0.0,none,P05,1
E0010493,N0010741,N0010742,lateral,48.010415536631214,auto_block,provisional,s5c_flows,6.2058,8.368,0.000579,3.6221,held,0.260741,0.0695,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,403.2154032499232,402.97535117224004,2.295399972733037,2.702200097291211,2.045399972733037,2.452200097291211,0.24176278493087877,0.08183892149894276,3.3097467524042656,0,,0.0,none,P05,1
E0010494,N0010742,N0010743,lateral,17.204650534085253,auto_block,provisional,s5c_flows,8.4306,11.368,0.000979,3.6221,held,0.354412,0.1175,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,402.97535117224004,402.8893279195696,2.702200097291211,2.7674408792585155,2.452200097291211,2.5174408792585155,0.2668780887084021,0.09426626757766507,1.0744388082057634,0,,0.0,none,P05,1
E0010495,N0010743,N0010160,lateral,21.95449840010015,auto_block,provisional,s5c_flows,8.4306,11.368,0.001123,3.6221,held,0.354555,0.1347,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,402.8893279195696,402.7795554275691,2.7674408792585155,2.8586586837590175,2.5174408792585155,2.6086586837590175,0.2669125841081984,0.09428385189662139,1.3708919266242148,0,,0.0,none,P05,1
E0010496,N0010744,N0010745,lateral,60.82677489714557,draft,drafted,s5c_flows,3.2393,4.368,0.0,3.6221,held,0.135802,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,333.3471029711127,333.04296909662696,1.5507546949029347,2.627135883841788,1.3007546949029347,2.377135883841788,0.19530982006149752,0.060806644196143594,5.190622679903562,0,,0.0,none,P249,1
E0010497,N0010745,N0010746,lateral,24.173225102752834,draft,drafted,s5c_flows,6.4787,8.736,0.000507,3.6221,held,0.27211,0.0608,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,333.04296909662696,332.9221029711132,2.627135883841788,2.8730935620899345,2.377135883841788,2.6230935620899345,0.2451228020046198,0.08345824879706551,1.6436132491594455,0,,0.0,none,P249,1
E0010498,N0010746,N0010747,lateral,34.99999999999007,draft,drafted,s5c_flows,8.6382,11.648,0.000708,3.6221,held,0.362846,0.085,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,332.9221029711132,332.74710297111324,2.8730935620899345,4.135312800371139,2.6230935620899345,3.885312800371139,0.2688958636092159,0.09529723814793303,2.1693652163460615,0,,0.0,none,P249,1
E0010499,N0010747,N0010748,lateral,20.000000000005688,draft,drafted,s5c_flows,11.8776,16.016,0.001,3.6221,held,0.498939,0.12,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,332.74710297111324,332.6471029711132,4.135312800371139,8.564963679277412,3.885312800371139,8.314963679277412,0.29760131370411613,0.11049592681054618,1.12006674024577,0,,0.0,none,P249,1
E0010500,N0010748,N0010749,lateral,9.999999999989583,draft,drafted,s5c_flows,14.0372,18.928,0.001167,3.6221,held,0.58964,0.14,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,332.6471029711132,332.59710297111326,8.564963679277412,9.059421687089866,8.314963679277412,8.809421687089866,0.31372360709826236,0.11947443511360442,0.5312531887799278,0,,0.0,none,P249,1
E0010501,N0010749,N0010750,lateral,54.99999999999575,draft,drafted,s5c_flows,18.3563,24.752,0.00125,3.6221,held,0.770792,0.15,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,332.59710297111326,332.3221029711133,9.059421687089866,7.5437112378710935,8.809421687089866,7.2937112378710935,0.34120893115861467,0.135534452964372,2.686526004914196,0,,0.0,none,P249,1
E0010502,N0010750,N0010751,lateral,20.000000000005688,draft,drafted,s5c_flows,21.5956,29.12,0.001708,3.6221,held,0.907052,0.205,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,332.3221029711133,332.22210297111326,7.5437112378710935,5.054813532792991,7.2937112378710935,4.804813532792991,0.35893029670537024,0.14640683180024222,0.9286854199634379,0,,0.0,none,P249,1
E0010503,N0010751,N0010752,lateral,15.00000000002662,draft,drafted,s5c_flows,24.835,33.488,0.001875,3.6221,held,1.04302,0.225,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,332.22210297111326,332.1471029711131,5.054813532792991,4.34978423591815,4.804813532792991,4.09978423591815,0.3747758427129691,0.15648281767158662,0.6670654068595133,0,,0.0,none,P249,1
E0010504,N0010752,N0010753,lateral,70.00000000002237,draft,drafted,s5c_flows,30.2339,40.768,0.002,3.6221,held,1.269481,0.24,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,332.1471029711131,331.79710297111296,4.34978423591815,3.435135798418287,4.09978423591815,3.185135798418287,0.3980983090328262,0.17194247616727615,2.930599402698892,0,,0.0,none,P249,1
E0010505,N0010753,N0010754,lateral,12.595823250376018,draft,drafted,s5c_flows,31.3137,42.224,0.002583,3.6221,held,1.315332,0.31,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,331.79710297111296,331.7341238548611,3.435135798418287,3.438910813107668,3.185135798418287,3.188910813107668,0.40244119461486594,0.17490628332910158,0.5216423922684387,0,,0.0,none,P249,1
E0010506,N0010754,N0010755,lateral,39.99999999996432,draft,drafted,s5c_flows,33.4732,45.136,0.002688,3.6221,held,1.405971,0.3226,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,331.7341238548611,331.53412385486126,3.438910813107668,3.5704598853731113,3.188910813107668,3.3204598853731113,0.4107082927743672,0.18062379073344742,1.623212090904436,0,,0.0,none,P249,1
E0010507,N0010755,N0010756,lateral,39.99999999996952,draft,drafted,s5c_flows,37.7923,50.96,0.003022,3.6221,held,1.587373,0.3626,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,331.53412385486126,331.3341238548614,3.5704598853731113,3.8781564185761113,3.3204598853731113,3.6281564185761113,0.4261374433887094,0.1915652125229081,1.564440480434492,0,,0.0,none,P249,1
E0010508,N0010756,N0010189,lateral,17.76558115011451,draft,drafted,s5c_flows,37.7923,50.96,0.003355,3.6221,held,1.587707,0.4026,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,331.3341238548614,331.2452959491108,3.8781564185761113,4.086613230576688,3.6281564185761113,3.8366132305766882,0.42616461648350573,0.19158479853322835,0.6947855540231955,0,,0.0,none,P249,1
E0010509,N0010757,N0010758,lateral,50.00000000011282,draft,provisional,s5c_flows,1.4832,2.0,0.0,3.6221,held,0.06218,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,334.5492736816406,334.29927368164005,1.5500000000000114,2.20325927734433,1.3000000000000114,1.9532592773443298,0.15034093436683285,0.042847972501074055,5.542956992018388,0,,0.0,none,P249,1
E0010510,N0010758,N0010191,lateral,50.609933584001205,draft,provisional,s5c_flows,4.7226,6.368,0.000417,3.6221,held,0.198398,0.05,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,334.29927368164005,334.04622401372006,2.20325927734433,2.965464218701811,1.9532592773443298,2.715464218701811,0.2212142465624684,0.07222423786462848,3.813040553102407,0,,0.0,none,P249,1
E0010511,N0010759,N0010760,lateral,69.99999999981847,draft,provisional,s5c_flows,3.2393,4.368,0.0,3.6221,held,0.135802,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,335.24827880859374,334.8982788085946,1.5500000000000114,2.7474426269522496,1.3000000000000114,2.4974426269522496,0.19530982006149752,0.060806644196143594,5.973415296252338,0,,0.0,none,P249,1
