EDGE_UID,US_NODE,DS_NODE,TIER,LEN_M,SRC,CONFIDENCE,STAGE,QADF_M3D,N_PROP,QINF_LS,PF,PF_METH,QPK_LS,UPSTR_KM,ON_WADI_M,ON_DUAL_M,CROSS_ID,DN,MATERIAL,SLOPE_LAID,SLOPE_MIN,GRAD_BY,SIZED_BY,CLEAN_BY,TAU_PA,INV_UP,INV_DN,US_DEPTH,DS_DEPTH,COVER_US,COVER_DN,V_PK_MS,DOD_PK,RET_MIN,PAST_CAP,CAP_EXIT,CAP_LEN_M,TIE_TYPE,PACKAGE,PHASE
E0010512,N0010760,N0010761,lateral,4.037622486558081,draft,provisional,s5c_flows,5.3989,7.28,0.000583,3.6221,held,0.226919,0.07,0.0,0.0,,200,PVC-U,1.0,0.5,table11,minimum,tractive,1.0,334.8982788085946,334.85790258372907,2.7474426269522496,2.8321914104115535,2.4974426269522496,2.5821914104115535,0.2933684480311364,0.06534503245354831,0.22938290931054453,0,,0.0,none,P249,1
E0010513,N0010761,N0010191,lateral,66.43135475113814,draft,provisional,s5c_flows,11.2012,15.104,0.000617,3.6221,held,0.470202,0.074,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,334.85790258372907,334.5257458099734,2.8321914104115535,2.4859424224484883,2.5821914104115535,2.2359424224484883,0.2920558749953242,0.107481760234197,3.7910185709156803,0,,0.0,none,P249,1
E0010514,N0010762,N0010203,lateral,88.74689698682519,draft,provisional,s5c_flows,3.2393,4.368,0.0,3.6221,held,0.135802,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,331.60517816063924,331.16144367570513,1.552231507329509,2.0796757090604956,1.302231507329509,1.8296757090604956,0.19530982006149752,0.060806644196143594,7.573172456534384,0,,0.0,none,P249,1
E0010515,N0010763,N0010764,lateral,59.99999999996843,draft,provisional,s5c_flows,8.3357,5.898,0.0,3.6221,held,0.349455,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,332.6124397146049,332.31243971460503,1.5919975412545,1.6390068185980908,1.3419975412545,1.3890068185980908,0.26567615011606593,0.09365445724462504,3.7639810707984283,0,,0.0,none,P249,1
E0010516,N0010764,N0010765,lateral,62.55988677638104,draft,provisional,s5c_flows,16.974,17.546,0.0005,3.6221,held,0.712092,0.06,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,332.30456869853987,331.991769264658,1.6468778346632575,1.6275544658107606,1.3968778346632575,1.3775544658107606,0.3328683689215189,0.13055907226196367,3.1323636516877396,0,,0.0,none,P249,1
E0010517,N0010765,N0010766,lateral,60.000000000021004,draft,provisional,s5c_flows,25.6122,29.194,0.001021,3.6221,held,1.074751,0.1226,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,331.991769264658,331.69176926465786,1.6275544658107606,1.7340425029202606,1.3775544658107606,1.4840425029202606,0.37825426482839314,0.15874043881955818,2.643724322458152,0,,0.0,none,P249,1
E0010518,N0010766,N0010203,lateral,60.2298840230703,draft,provisional,s5c_flows,31.0111,36.474,0.001521,3.6221,held,1.301587,0.1826,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,331.69176926465786,331.3906198445425,1.7340425029202606,1.8504995402230975,1.4840425029202606,1.6004995402230975,0.4011511591527822,0.17402305963629178,2.5023769157356126,0,,0.0,none,P249,1
E0010519,N0010767,N0010238,lateral,55.483449292902364,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,404.42965721015815,404.15223996369366,1.5503537761699704,2.1736572531032152,1.3003537761699704,1.9236572531032152,0.0,0.0,0.0,0,,0.0,none,P05,1
E0010520,N0010768,N0010769,lateral,54.15985513260749,draft,drafted,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,332.5174590542216,332.2466597785586,1.5500763461690212,1.6254105339414195,1.3000763461690212,1.3754105339414195,0.17065230391004918,0.050665805354795285,5.289493499518876,0,,0.0,none,P271,1
E0010521,N0010769,N0010770,lateral,39.99999999996693,draft,drafted,s5c_flows,5.3989,7.28,0.000451,3.6221,held,0.226787,0.0542,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,332.2466597785586,332.04665977855876,1.6254105339414195,1.8060318718318626,1.3754105339414195,1.5560318718318626,0.23106603646157456,0.07677213643181871,2.8851780939990275,0,,0.0,none,P271,1
E0010522,N0010770,N0010771,lateral,39.99999999996693,draft,drafted,s5c_flows,8.6382,11.648,0.000785,3.6221,held,0.362922,0.0942,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,332.04665977855876,331.84665977855894,1.8060318718318626,1.6118363151910557,1.5560318718318626,1.3618363151910557,0.2689138933596285,0.09530647230503628,2.4791083061467467,0,,0.0,none,P271,1
E0010523,N0010771,N0010257,lateral,18.044871546014328,draft,drafted,s5c_flows,9.718,13.104,0.001118,3.6221,held,0.408523,0.1342,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,331.84665977855894,331.7564354208289,1.6118363151910557,1.7122535440148567,1.3618363151910557,1.4622535440148567,0.2792784854636214,0.10067941188468352,1.0768744273336228,0,,0.0,none,P271,1
E0010524,N0010772,N0010773,sub main,69.9999999999581,draft,drafted,s5c_flows,574.5203,742.528,0.112862,2.8338,merrimack,18.956361,13.5435,0.0,0.0,,250,PVC-U,0.4,0.375,table11,dod,velocity,1.0,326.2001324304221,325.92013243042226,8.97122377074976,9.080996719968368,8.671223770749759,8.780996719968368,0.7740552676774295,0.5497277526739281,1.5072136517675003,0,,0.0,none,P249,1
E0010525,N0010773,N0010774,sub main,70.00000000009726,draft,drafted,s5c_flows,577.7596,746.896,0.113446,2.8319,merrimack,19.050303,13.6135,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,325.92013243042226,325.6401324304219,9.080996719968368,9.414005753171864,8.780996719968368,9.114005753171863,0.7749542461254156,0.5514128404346048,1.5054652226261611,0,,0.0,none,P249,1
E0010526,N0010774,N0010244,sub main,15.477776893758085,draft,drafted,s5c_flows,578.8394,748.352,0.114029,2.8312,merrimack,19.081992,13.6835,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,325.6401324304219,325.57822132284684,9.414005753171864,9.420435903715656,9.114005753171863,9.120435903715656,0.7752562798627264,0.5519812135214064,0.33274538359750994,0,,0.0,none,P249,1
E0010527,N0010775,N0010776,main,50.00000000021825,draft,drafted,s5c_flows,115.2637,155.424,0.012587,3.4418,merrimack,4.604143,1.5105,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,331.5822542123042,331.3322542123031,3.7229826041020715,3.9111845084000265,3.4729826041020715,3.6611845084000265,0.5830228395911744,0.32663669684666086,1.4293322263692423,0,,0.0,none,P249,1
E0010528,N0010776,N0010777,main,49.99999999976972,draft,drafted,s5c_flows,119.5828,161.248,0.013004,3.4265,merrimack,4.755456,1.5605,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,331.3322542123031,331.08225421230424,3.9111845084000265,4.072225768164515,3.6611845084000265,3.8222257681645146,0.5883854813230655,0.33219693096795844,1.4163050581323506,0,,0.0,none,P249,1
E0010529,N0010777,N0010244,main,10.7034443442463,draft,drafted,s5c_flows,120.6626,162.704,0.01342,3.4228,merrimack,4.793493,1.6105,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,331.08225421230424,331.028736990583,4.072225768164515,3.9699202359794867,3.8222257681645146,3.7199202359794867,0.5897117418981072,0.33358408931285644,0.30250498064797693,0,,0.0,none,P249,1
E0010530,N0010778,N0010779,main,7.060180864906132,auto_block,provisional,s5c_flows,11.632,13.258,0.003406,3.6221,held,0.491051,0.4087,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,403.80905450526836,403.7666934200789,2.8279694205128862,2.823913269374202,2.5779694205128862,2.573913269374202,0.31547706424052974,0.10503475974505791,0.37298965414504354,0,,0.0,none,P05,1
E0010531,N0010779,N0010238,main,39.96586634309465,auto_block,provisional,s5c_flows,13.6788,16.258,0.003465,3.6221,held,0.576915,0.4158,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,403.7666934200789,403.56686408836345,2.823913269374202,2.7590331284334297,2.573913269374202,2.5090331284334297,0.31157445314152643,0.11825892081973202,2.137844632860029,0,,0.0,none,P05,1
E0010532,N0010780,N0010262,lateral,14.866068747318506,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,341.28700561523436,341.21267527149774,1.5500000000000114,1.7297075410022558,1.3000000000000114,1.4797075410022558,0.13489621704043256,0.037230723305707175,1.8367291380828328,0,,0.0,none,P01,1
E0010533,N0010781,N0010262,lateral,16.76305461424021,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,341.4489214403911,341.3651061673199,1.5531232373433,1.5772766451801203,1.3031232373433,1.3272766451801203,0.13489621704043256,0.037230723305707175,2.071105103614063,0,,0.0,none,P01,1
E0010534,N0010782,N0010783,sub main,18.823544986177115,draft,drafted,s5c_flows,123.7964,157.214,0.036022,3.4122,merrimack,4.925048,4.3227,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,322.0954337539993,322.00131602906845,10.882593589750684,11.135555308822177,10.632593589750684,10.885555308822177,0.594233699005086,0.3383502552572878,0.5279501150723755,0,,0.0,none,P271,1
E0010535,N0010783,N0010257,sub main,68.4652517164282,draft,drafted,s5c_flows,124.538,158.214,0.036179,3.4097,merrimack,4.95094,4.3415,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,322.00131602906845,321.6589897704863,11.135555308822177,11.80969919435745,10.885555308822177,11.55969919435745,0.5951120625701515,0.3392826944161277,1.9174330355177869,0,,0.0,none,P271,1
E0010536,N0010784,N0010268,lateral,72.15843058409033,draft,provisional,s5c_flows,4.7226,6.368,0.0,3.6221,held,0.197982,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,329.3483459472656,328.98755379434516,1.5500000000000114,2.2005870747954646,1.3000000000000114,1.9505870747954646,0.22106268348299915,0.07215515811980269,5.440269206843895,0,,0.0,none,P249,1
E0010537,N0010785,N0010786,lateral,73.01790622780864,draft,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,329.4092590332031,329.04416950206405,1.5500000000000114,2.292714042857824,1.3000000000000114,2.042714042857824,0.17065230391004918,0.050665805354795285,7.13125504850068,0,,0.0,none,P249,1
E0010538,N0010786,N0010787,lateral,51.98209377227365,draft,provisional,s5c_flows,3.981,5.368,0.000608,3.6221,held,0.1675,0.073,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,329.04416950206405,328.78425903320266,2.292714042857824,2.848400878906716,2.042714042857824,2.598400878906716,0.209286164952086,0.06686963060772502,4.139634503485888,0,,0.0,none,P249,1
E0010539,N0010787,N0010788,lateral,69.40998092698808,draft,provisional,s5c_flows,3.981,5.368,0.001042,3.6221,held,0.167933,0.125,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,328.78425903320266,328.4372091285677,2.848400878906716,3.0932779319791734,2.598400878906716,2.8432779319791734,0.20946363358363315,0.06694808114604342,5.522834659448936,0,,0.0,none,P249,1
E0010540,N0010788,N0010789,lateral,50.000000000037204,draft,provisional,s5c_flows,4.7226,6.368,0.00162,3.6221,held,0.199602,0.1944,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,328.4372091285677,328.18720912856753,3.0932779319791734,3.372635842135594,2.8432779319791734,3.122635842135594,0.22165164434323453,0.0724237464716054,3.7596532874960786,0,,0.0,none,P249,1
E0010541,N0010789,N0010790,lateral,49.99999999997945,draft,provisional,s5c_flows,5.4642,7.368,0.002037,3.6221,held,0.231109,0.2444,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,328.18720912856753,327.93720912856764,3.372635842135594,3.2978982933073553,3.122635842135594,3.0478982933073553,0.2324880659725689,0.07743797598142169,3.584413375572212,0,,0.0,none,P249,1
E0010542,N0010790,N0010268,lateral,7.040562694718796,draft,provisional,s5c_flows,6.9474,9.368,0.002453,3.6221,held,0.293706,0.2944,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,327.93720912856764,327.89496575239934,3.2978982933073553,3.2931751167412813,3.0478982933073553,3.0431751167412813,0.2675958573427161,0.08281815277657081,0.4385072053950488,0,,0.0,none,P249,1
E0010543,N0010791,N0010792,sub main,49.72778060914791,auto_road,derived,s5c_flows,104.4457,133.308,0.132254,3.4831,merrimack,4.342786,15.8704,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,397.4374408829505,397.1639380896002,4.902341831893239,5.139833883056042,4.652341831893239,4.889833883056042,0.5934740152147525,0.30907516576815797,1.3965166498248338,0,,0.0,none,P258,1
E0010544,N0010792,N0010793,sub main,37.27039399335356,auto_road,derived,s5c_flows,108.8954,139.308,0.132668,3.4655,merrimack,4.500475,15.9202,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,397.1639380896002,396.95895092263675,5.139833883056042,5.45129688009763,4.889833883056042,5.20129688009763,0.5995523998896188,0.31482659787710154,1.0360616241998548,0,,0.0,none,P258,1
E0010545,N0010793,N0010794,sub main,25.41908954150598,auto_road,derived,s5c_flows,108.8954,139.308,0.132979,3.4655,merrimack,4.500786,15.9574,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,396.95895092263675,396.81914593015847,5.45129688009763,5.705542790544655,5.20129688009763,5.455542790544655,0.5995642185745754,0.3148378621448603,0.7065990251480261,0,,0.0,none,P258,1
E0010546,N0010794,N0010795,sub main,35.436706048601664,auto_road,derived,s5c_flows,108.8954,139.308,0.13319,3.4655,merrimack,4.500997,15.9828,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,396.81914593015847,396.62424404689114,5.705542790544655,5.819237398421365,5.455542790544655,5.569237398421365,0.5995722366672015,0.31484550428825675,0.985055229974765,0,,0.0,none,P258,1
E0010547,N0010795,N0010796,sub main,6.562709246778156,auto_road,derived,s5c_flows,116.875,150.308,0.133486,3.436,merrimack,4.781414,16.0183,0.0,0.0,,200,PVC-U,0.65,0.5,table11,minimum,tractive,1.0,396.62424404689114,396.58158643678706,5.819237398421365,5.756914539775437,5.569237398421365,5.506914539775437,0.6478817628298199,0.31098222596840075,0.16882476668051116,0,,0.0,none,P258,1
E0010548,N0010796,N0010797,sub main,5.717710270111561,auto_road,derived,s5c_flows,116.875,150.308,0.13354,3.436,merrimack,4.781469,16.0248,0.0,0.0,,200,PVC-U,0.7,0.5,table11,minimum,tractive,1.0,396.58158643678706,396.5415624648963,5.756914539775437,5.750765415963087,5.506914539775437,5.500765415963087,0.6654071689107459,0.3050434839816666,0.14321332203937887,0,,0.0,none,P258,1
E0010549,N0010797,N0010798,sub main,7.066086299732028,auto_road,derived,s5c_flows,116.875,150.308,0.133588,3.436,merrimack,4.781517,16.0306,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,396.5415624648963,396.4991659470979,5.750765415963087,5.809427802902121,5.500765415963087,5.559427802902121,0.6294510119914666,0.3175560007422742,0.18709653770026885,0,,0.0,none,P258,1
E0010550,N0010798,N0010799,sub main,9.824389111170229,auto_road,derived,s5c_flows,116.875,150.308,0.133647,3.436,merrimack,4.781575,16.0376,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,396.4991659470979,396.45004400154204,5.809427802902121,5.8826891527548355,5.559427802902121,5.6326891527548355,0.5892971120063055,0.33314990269215794,0.27785613603643755,0,,0.0,none,P258,1
E0010551,N0010799,N0010800,sub main,40.64702370547387,auto_road,derived,s5c_flows,116.875,150.308,0.133729,3.436,merrimack,4.781657,16.0475,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,396.45004400154204,396.2468088830147,5.8826891527548355,6.078783158000931,5.6326891527548355,5.828783158000931,0.5892999676728,0.3331528914363552,1.149584986007288,0,,0.0,none,P258,1
E0010552,N0010800,N0010801,sub main,73.29798966639844,auto_road,derived,s5c_flows,118.9218,153.308,0.134068,3.4288,merrimack,4.853468,16.0881,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,396.2468088830147,395.8803189346827,6.078783158000931,6.651816075082934,5.828783158000931,6.401816075082934,0.5917856484054729,0.33576293329573415,2.064316977605405,0,,0.0,none,P258,1
E0010553,N0010801,N0010290,sub main,42.9943002689326,auto_road,derived,s5c_flows,120.0015,154.764,0.134678,3.425,merrimack,4.891724,16.1614,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,395.8803189346827,395.665347433338,6.651816075082934,7.140469217052612,6.401816075082934,6.890469217052612,0.5930976462999816,0.3371474852717409,1.2081849854221867,0,,0.0,none,P258,1
E0010554,N0010802,N0010287,lateral,52.13996440706034,draft,drafted,s5c_flows,25.9147,34.944,0.003589,3.6221,held,1.090002,0.4307,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,330.2152995508084,329.95459972877313,4.3397541601290754,5.4221702907581175,4.0897541601290754,5.1721702907581175,0.3798994433821356,0.1598140262130417,2.287445854218387,0,,0.0,none,P249,1
E0010555,N0010803,N0010287,sub main,67.07652211625933,draft,provisional,s5c_flows,763.8863,1004.376,0.116734,2.7378,merrimack,24.32225,14.0081,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,330.2749117792559,330.0066056907909,4.279501062540987,5.370164328740373,3.9795010625409875,5.070164328740373,0.8173256165858434,0.6469548857119478,1.3678049636335752,0,,0.0,none,P249,1
E0010556,N0010804,N0010805,main,12.041594578792296,auto_block,provisional,s5c_flows,7.5585,10.192,0.003355,3.6221,held,0.320225,0.4026,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,407.55117360351886,407.4909656306249,2.743687236324888,2.84030267992199,2.493687236324888,2.59030267992199,0.2583301213432126,0.08995262621918079,0.7768867290285297,0,,0.0,none,P05,1
E0010557,N0010805,N0010806,main,18.788294228055936,auto_block,provisional,s5c_flows,8.6382,11.648,0.003455,3.6221,held,0.365593,0.4146,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,407.4909656306249,407.3970241594846,2.84030267992199,2.8787937116091484,2.59030267992199,2.6287937116091484,0.26954584181841523,0.09563037833455704,1.1617253489119568,0,,0.0,none,P05,1
E0010558,N0010806,N0010207,main,37.247916610445934,auto_block,provisional,s5c_flows,9.718,13.104,0.003612,3.6221,held,0.411016,0.4334,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,407.3970241594846,407.2107845764324,2.8787937116091484,2.3434146423176117,2.6287937116091484,2.0934146423176117,0.2798207886823829,0.10096409898571249,2.218557860183686,0,,0.0,none,P05,1
E0010559,N0010807,N0010249,lateral,49.75159470317302,draft,provisional,s5c_flows,5.3989,7.28,0.001203,3.6221,held,0.227539,0.1444,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,329.45747744786195,329.2087194743461,2.0122491146380526,2.1815087971382923,1.7622491146380526,1.9315087971382923,0.2313148300294486,0.07688845843176398,3.5846955638223426,0,,0.0,none,P249,1
E0010560,N0010808,N0010249,lateral,50.68635538343013,draft,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,329.8605102009937,329.6070784240766,1.5512329630687987,1.783149847407799,1.3012329630687987,1.533149847407799,0.17065230391004918,0.050665805354795285,4.95025599050286,0,,0.0,none,P249,1
E0010561,N0010809,N0010810,main,42.717166175867256,auto_road,derived,s5c_flows,33.6096,45.56,0.022764,3.6221,held,1.431764,2.7317,18.307,0.0,W11a-XG01525,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,404.8177841766681,404.6041983457888,5.943873538175637,4.883228412023698,5.693873538175637,4.633228412023698,0.41298873090058713,0.1822185698320024,1.7239036233392184,0,,0.0,none,P05,1
E0010562,N0010810,N0010811,main,3.092347983092121,auto_road,derived,s5c_flows,33.6096,45.56,0.02312,3.6221,held,1.43212,2.7744,0.0,0.0,,200,PVC-U,1.3,0.5,table11,minimum,tractive,1.0,404.6041983457888,404.5639978220086,4.883228412023698,4.905881328382009,4.633228412023698,4.655881328382009,0.5774153452727111,0.14453079455036183,0.08925833626259728,0,,0.0,none,P05,1
E0010563,N0010811,N0010812,main,3.4468290805688975,auto_road,derived,s5c_flows,33.6096,45.56,0.023146,3.6221,held,1.432146,2.7775,0.0,0.0,,200,PVC-U,1.2,0.5,table11,minimum,tractive,1.0,404.5639978220086,404.5226358730418,4.905881328382009,4.936440054692582,4.655881328382009,4.686440054692582,0.5615102214987278,0.14734075792324647,0.10230829136018696,0,,0.0,none,P05,1
E0010564,N0010812,N0010207,main,20.672785450255173,auto_road,derived,s5c_flows,33.6096,45.56,0.023175,3.6221,held,1.432175,2.781,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,404.5226358730418,404.4192719457905,4.936440054692582,5.134927272959487,4.686440054692582,4.884927272959487,0.4130248221250343,0.1822438712757301,0.8342027057797887,0,,0.0,none,P05,1
E0010565,N0010813,N0010814,lateral,23.769728648009426,auto_block,provisional,s5c_flows,1.0798,1.456,0.00058,3.6221,held,0.045847,0.0696,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,401.33495300009304,401.216104356853,1.6026995877975878,1.698415906818866,1.3526995877975878,1.448415906818866,0.13548720311948928,0.03744041157373548,2.923982007246145,0,,0.0,none,P258,1
E0010566,N0010814,N0010290,lateral,81.85146229949481,auto_block,provisional,s5c_flows,1.0798,1.456,0.000778,3.6221,held,0.046045,0.0934,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,401.216104356853,400.80684704535554,1.698415906818866,1.9989696050350858,1.448415906818866,1.7489696050350858,0.13568776601054502,0.03751166892076993,10.053898582270822,0,,0.0,none,P258,1
E0010567,N0010815,N0010816,lateral,30.00000000007384,draft,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,337.9782388936906,337.82823889369024,1.552156614121884,1.8955159891222593,1.302156614121884,1.6455159891222593,0.17065230391004918,0.050665805354795285,2.9299340738158484,0,,0.0,none,P249,1
E0010568,N0010816,N0010817,lateral,34.999999999926224,draft,provisional,s5c_flows,5.3989,7.28,0.00025,3.6221,held,0.226586,0.03,0.0,0.0,,200,PVC-U,4.1,0.5,ground,minimum,tractive,1.0,337.82823889369024,336.39323889369325,1.8955159891222593,1.5642196024004988,1.6455159891222593,1.3142196024004988,0.4739861297713306,0.047233722272183226,1.2306970535478043,0,,0.0,none,P249,1
E0010569,N0010817,N0010818,lateral,20.00000000007632,draft,provisional,s5c_flows,7.5585,10.192,0.000542,3.6221,held,0.317412,0.065,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,336.39323889369325,336.2932388936929,1.5642196024004988,1.5835921609946126,1.3142196024004988,1.3335921609946126,0.25759834276692756,0.08958738348216386,1.294004184010617,0,,0.0,none,P249,1
E0010570,N0010818,N0010819,lateral,13.90304764322294,draft,provisional,s5c_flows,7.5585,10.192,0.000708,3.6221,held,0.317579,0.085,0.0,0.0,,200,PVC-U,9.75,0.5,cover_min,minimum,tractive,1.0,336.0866980304151,334.73115088520086,1.790133024272393,1.7607619565960135,1.540133024272393,1.5107619565960135,0.7101845003583894,0.04515872978364763,0.3262778342859466,0,,0.0,none,P249,1
E0010571,N0010819,N0010820,lateral,6.0969523566827935,draft,provisional,s5c_flows,8.6382,11.648,0.000824,3.6221,held,0.362962,0.0989,0.0,0.0,,200,PVC-U,1.35,0.5,ground,minimum,tractive,1.0,334.73115088520086,334.6488420283856,1.7607619565960135,1.5508650028643842,1.5107619565960135,1.3008650028643842,0.3788772943777697,0.0755225026374601,0.26820259255246126,0,,0.0,none,P249,1
E0010572,N0010820,N0010821,lateral,45.000000000180655,draft,provisional,s5c_flows,11.5394,15.56,0.000875,3.6221,held,0.484637,0.105,0.0,0.0,,200,PVC-U,2.45,0.5,cover_min,minimum,tractive,1.0,334.5351897582454,333.43268975824094,1.6645172730046056,1.6730231323840599,1.4145172730046056,1.4230231323840599,0.5102954985280969,0.07507997064389868,1.469736656831818,0,,0.0,none,P249,1
E0010573,N0010821,N0010822,lateral,59.99999999993036,draft,provisional,s5c_flows,14.7788,19.928,0.00125,3.6221,held,0.620814,0.15,0.0,0.0,,200,PVC-U,0.55,0.5,cover_min,minimum,tractive,1.0,333.4129611273965,333.08296112739686,1.6927517632285003,1.5723428276812683,1.4427517632285003,1.3223428276812683,0.3296245899084961,0.11964442262970135,3.0337542483600504,0,,0.0,none,P249,1
E0010574,N0010822,N0010823,lateral,59.99999999993036,draft,provisional,s5c_flows,18.0181,24.296,0.00175,3.6221,held,0.757115,0.21,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,333.08296112739686,332.7529611273972,1.5723428276812683,2.1102896050246613,1.3223428276812683,1.8602896050246613,0.3507985118202158,0.13135390525675167,2.850639231079005,0,,0.0,none,P249,1
E0010575,N0010823,N0010824,lateral,59.99999999993036,draft,provisional,s5c_flows,22.3372,30.12,0.00225,3.6221,held,0.938684,0.27,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,332.7529611273972,332.42296112739757,2.1102896050246613,2.5776187065868044,1.8602896050246613,2.3276187065868044,0.3750810843724904,0.14542822989568754,2.6660901913297934,0,,0.0,none,P249,1
E0010576,N0010824,N0010289,lateral,20.731982454631545,draft,provisional,s5c_flows,26.6564,35.944,0.00275,3.6221,held,1.120253,0.33,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,332.42296112739757,332.3089352238971,2.5776187065868044,2.6655215632122804,2.3276187065868044,2.4155215632122804,0.39615217190794305,0.15821838629916912,0.872223012804332,0,,0.0,none,P249,1
E0010577,N0010825,N0010289,main,65.33102399062717,draft,provisional,s5c_flows,55.0688,74.256,0.007052,3.6221,held,2.315679,0.8462,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,330.55729496664674,330.2306398466936,3.6367052774938884,4.7438169404157975,3.3867052774938884,4.4938169404157975,0.47731815349685036,0.23054086489072673,2.281183717541074,0,,0.0,none,P249,1
E0010578,N0010826,N0010307,sub main,47.89207763376787,draft,drafted,s5c_flows,285.9906,446.864,0.035128,3.0834,merrimack,10.241356,4.2153,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,325.3219872596241,325.0825268714553,10.056125533344641,10.653038314091589,9.806125533344641,10.403038314091589,0.7230619035577521,0.5070432321021383,1.1039183366855083,0,,0.0,none,P274,1
E0010579,N0010827,N0010828,sub main,69.9999999999536,draft,provisional,s5c_flows,113.809,156.824,0.190216,3.4471,merrimack,4.730795,22.8259,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,324.179830253927,323.8298302539272,10.269235908182395,10.980960761697816,10.019235908182395,10.730960761697816,0.5875210001264765,0.3312953438233177,1.9857446226002875,0,,0.0,none,P300,1
E0010580,N0010828,N0010829,sub main,69.99999999992264,draft,provisional,s5c_flows,113.809,156.824,0.190799,3.4471,merrimack,4.731379,22.8959,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,323.8298302539272,323.47983025392756,10.980960761697816,11.64529181638494,10.730960761697816,11.39529181638494,0.5875415142347882,0.3313167148820382,1.985675290000298,0,,0.0,none,P300,1
E0010581,N0010829,N0010830,sub main,69.9999999999536,draft,provisional,s5c_flows,113.809,156.824,0.191382,3.4471,merrimack,4.731962,22.9659,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,333.57485693687926,333.22485693687946,1.5502651334332427,2.523495113901788,1.3002651334332427,2.273495113901788,0.5875619911672845,0.3313380483531566,1.9856060878753001,0,,0.0,none,P300,1
E0010582,N0010830,N0010307,sub main,7.513279416586513,draft,provisional,s5c_flows,113.809,156.824,0.191966,3.4471,merrimack,4.732545,23.0359,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,333.22485693687946,333.18353390008826,2.523495113901788,2.552031285458611,2.273495113901788,2.302031285458611,0.6081949004687923,0.32314984950421266,0.20589012422375705,0,,0.0,none,P274,1
E0010583,N0010831,N0010832,lateral,69.99999999992095,draft,provisional,s5c_flows,33.4732,45.136,0.003197,3.6221,held,1.40648,0.3836,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,333.30948634108904,332.9594863410894,3.917381334692209,4.636369371801209,3.667381334692209,4.386369371801209,0.41075359267039974,0.18065539564232053,2.8403078816197116,0,,0.0,none,P272,1
E0010584,N0010832,N0010272,lateral,32.024261142261636,draft,provisional,s5c_flows,37.7923,50.96,0.00378,3.6221,held,1.588132,0.4536,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,332.9594863410894,332.7993650353781,4.636369371801209,2.9847841345437587,4.386369371801209,2.7347841345437587,0.42619918689364994,0.1916097180592325,1.2523198122326427,0,,0.0,none,P272,1
E0010585,N0010833,N0010834,main,59.999999999833186,draft,provisional,s5c_flows,245.4495,332.034,0.029701,3.1409,merrimack,8.95266,3.5642,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,324.1685747949393,323.8685747949401,10.27676822263885,12.815476718731759,10.02676822263885,12.565476718731759,0.6988344436597912,0.46883681584052084,1.4309540822862516,1,recovers_500m,239.82,none,P272,1
E0010586,N0010834,N0010272,main,30.909963173526837,draft,provisional,s5c_flows,248.6889,336.402,0.030201,3.136,merrimack,9.056591,3.6242,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,323.8685747949401,323.71402497907246,12.815476718731759,12.070124190849413,12.565476718731759,11.820124190849413,0.7009140670549049,0.47195438135961143,0.734991744504051,1,recovers_500m,239.82,none,P272,1
E0010587,N0010835,N0010836,main,35.000000000018105,draft,provisional,s5c_flows,191.7374,263.866,0.023374,3.2362,merrimack,7.205142,2.8048,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,324.54059309364413,324.36559309364407,10.799555832137116,9.24936662315281,10.549555832137116,8.99936662315281,0.6599586674156904,0.4150125905730393,0.8838937377970807,0,,0.0,none,P277,1
E0010588,N0010836,N0010837,main,54.99999999997039,draft,provisional,s5c_flows,193.8969,266.778,0.023665,3.2318,merrimack,7.276487,2.8398,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,324.36559309364407,324.0905930936442,9.24936662315281,8.641523605574548,8.99936662315281,8.391523605574548,0.6617071970904769,0.4172733707421977,1.3853055712507765,0,,0.0,none,P277,1
E0010589,N0010837,N0010838,main,89.99999999998884,draft,provisional,s5c_flows,197.1363,271.146,0.024124,3.2254,merrimack,7.383346,2.8948,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,324.0905930936442,323.64059309364427,8.641523605574548,9.32986589073073,8.391523605574548,9.07986589073073,0.6642976581891514,0.42064766219581073,2.2580239167013674,0,,0.0,none,P277,1
E0010590,N0010838,N0010839,main,90.00000000004671,draft,provisional,s5c_flows,200.3756,275.514,0.024874,3.219,merrimack,7.490286,2.9848,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,323.64059309364427,323.19059309364405,9.32986589073073,10.761280685652821,9.07986589073073,10.511280685652821,0.666856609402503,0.4240107010519808,2.2493591258618006,0,,0.0,none,P277,1
E0010591,N0010839,N0010840,main,4.212617645321864,draft,provisional,s5c_flows,202.5352,278.426,0.025624,3.2148,merrimack,7.561713,3.0748,0.0,0.0,,200,PVC-U,0.95,0.5,table11,minimum,velocity,1.0,323.19059309364405,323.1505732260135,10.761280685652821,10.825378922424022,10.511280685652821,10.575378922424022,0.8458189605280885,0.35766817695043107,0.08300865476562717,0,,0.0,none,P277,1
E0010592,N0010840,N0010841,main,80.78738235455941,draft,provisional,s5c_flows,202.5352,278.426,0.025659,3.2148,merrimack,7.561748,3.079,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,323.1505732260135,322.7466363142407,10.825378922424022,11.614630775603075,10.575378922424022,11.364630775603075,0.6685483163990809,0.42625056146624085,2.014000094754919,0,,0.0,none,P277,1
E0010593,N0010841,N0010280,main,50.386447963029305,draft,provisional,s5c_flows,204.6947,281.338,0.026332,3.2107,merrimack,7.633008,3.1598,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,332.81035330045376,332.55842106063864,1.5509137893899947,2.7385760096738636,1.3009137893899947,2.4885760096738636,0.6702208944113666,0.42847828896480333,1.2529811286392403,0,,0.0,none,P277,1
E0010594,N0010842,N0010280,lateral,78.76085331842413,draft,provisional,s5c_flows,34.553,46.592,0.002861,3.6221,held,1.451411,0.3433,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,330.56588586199024,330.17208159539814,5.879853884103511,5.12491547491436,5.629853884103511,4.87491547491436,0.4147054995526632,0.18342423357747423,3.1653327242015643,0,,0.0,none,P249,1
E0010595,N0010843,N0010844,lateral,27.721185458129312,draft,drafted,s5c_flows,43.3218,58.416,0.003788,3.6221,held,1.819947,0.4545,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,336.90255628641285,336.7639503591222,1.642335071009029,1.860866535409059,1.392335071009029,1.610866535409059,0.4441093064272494,0.20476863002305828,1.0403289256699535,0,,0.0,none,P01,1
E0010596,N0010844,N0010336,lateral,59.419814677111404,draft,drafted,s5c_flows,45.4813,61.328,0.004019,3.6221,held,1.910713,0.4822,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,336.7639503591222,336.46685128573665,1.860866535409059,2.0102300130914728,1.610866535409059,1.7602300130914728,0.45065878403047643,0.20970716994835953,2.1975167903341055,0,,0.0,none,P01,1
E0010597,N0010845,N0010846,lateral,29.264040841047905,auto_road,derived,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,337.217442126539,337.07112192233376,1.5521806761953485,1.8536522475881156,1.3021806761953485,1.6036522475881156,0.13489621704043256,0.037230723305707175,3.615624105094631,0,,0.0,none,P01,1
E0010598,N0010846,N0010336,lateral,83.53319984319765,auto_road,derived,s5c_flows,6.4787,8.736,0.000244,3.6221,held,0.271847,0.0293,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,337.07112192233376,336.65345592311775,1.8536522475881156,1.8236253757103782,1.6036522475881156,1.5736253757103782,0.24504621040987992,0.0834211880444505,5.6814589993369475,0,,0.0,none,P01,1
E0010599,N0010847,N0010335,lateral,35.32190247967621,draft,drafted,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,336.67290827428263,336.49629876188425,1.6362042745454914,1.6626062674126274,1.3862042745454914,1.4126062674126274,0.17065230391004918,0.050665805354795285,3.4496948542316375,0,,0.0,none,P01,1
E0010600,N0010848,N0010335,lateral,10.000000000090836,draft,drafted,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,336.6432997344058,336.5932997344053,1.5532945038754633,1.5656052948915544,1.3032945038754633,1.3156052948915544,0.13489621704043256,0.037230723305707175,1.235517721139841,0,,0.0,none,P01,1
E0010601,N0010849,N0010312,lateral,48.75927508150412,draft,drafted,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,330.25609130859374,330.01229493318624,1.5500000000000114,1.730838611735635,1.3000000000000114,1.480838611735635,0.13489621704043256,0.037230723305707175,6.024294843258338,0,,0.0,none,P252,1
E0010602,N0010850,N0010851,main,34.99999999996746,draft,drafted,s5c_flows,112.6296,141.188,0.012046,3.4514,merrimack,4.511239,1.4455,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,327.786863005261,327.61186300526117,8.809206330676489,9.57356179942633,8.559206330676489,9.32356179942633,0.5796592424082321,0.3231882861494185,1.0063383633965615,0,,0.0,none,P270,1
E0010603,N0010851,N0010346,main,34.92721763727301,draft,drafted,s5c_flows,115.8689,145.556,0.012337,3.4396,merrimack,4.625079,1.4805,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,327.61186300526117,327.4372269170748,9.57356179942633,9.096250866128344,9.32356179942633,8.846250866128344,0.5837732531359495,0.3274101146371181,0.9971684910664889,0,,0.0,none,P270,1
E0010604,N0010852,N0010853,lateral,3.9999999994158255,auto_road,derived,s5c_flows,7.2856,9.824,0.0,3.6221,held,0.305429,0.0,0.0,0.0,,200,PVC-U,1.7,0.5,cover_min,minimum,tractive,1.0,339.13625393908717,339.0682539390971,1.5521921058347061,1.552717740590424,1.3021921058347061,1.302717740590424,0.38767062349167936,0.06616273244855878,0.17196729031587638,0,,0.0,none,P255,1
E0010605,N0010853,N0010854,lateral,59.9999999999558,auto_road,derived,s5c_flows,12.3819,11.354,3.3e-05,3.6221,held,0.519116,0.004,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,339.0682539390971,338.7682539390973,1.552717740590424,2.113093717152708,1.302717740590424,1.863093717152708,0.30135946883844766,0.11256009708051498,3.3182962654322363,0,,0.0,none,P255,1
E0010606,N0010854,N0010855,lateral,61.00000000063473,auto_road,derived,s5c_flows,15.6213,15.722,0.000533,3.6221,held,0.655417,0.064,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,338.7682539390973,338.4632539390941,2.113093717152708,2.906619107780898,1.863093717152708,2.656619107780898,0.32432970319512855,0.12555791454149784,3.1346702342140453,0,,0.0,none,P255,1
E0010607,N0010855,N0010856,lateral,27.92462841030812,auto_road,derived,s5c_flows,18.8606,20.09,0.001042,3.6221,held,0.791727,0.125,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,338.4632539390941,338.32363079704254,2.906619107780898,2.570381654129335,2.656619107780898,2.320381654129335,0.34407216614910147,0.13726321085050247,1.3526536561037974,0,,0.0,none,P255,1
E0010608,N0010856,N0010857,lateral,50.000000000050775,auto_road,derived,s5c_flows,20.682,22.546,0.001274,3.6221,held,0.868317,0.1529,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,338.32363079704254,338.0736307970423,2.570381654129335,1.8227315076451873,2.320381654129335,1.5727315076451873,0.35410128699134585,0.14340312203389055,2.3533756129910537,0,,0.0,none,P255,1
E0010609,N0010857,N0010858,lateral,50.000000000079915,auto_road,derived,s5c_flows,25.0011,28.37,0.001691,3.6221,held,1.049803,0.2029,0.0,0.0,,200,PVC-U,0.75,0.5,ground,minimum,tractive,1.0,338.0736307970423,337.6986307970417,1.8227315076451873,1.5648884900676876,1.5727315076451873,1.3148884900676876,0.43282577874742073,0.14232610265530626,1.9253320256161641,0,,0.0,none,P255,1
E0010610,N0010858,N0010859,lateral,17.075371589578918,auto_road,derived,s5c_flows,28.3057,32.826,0.002108,3.6221,held,1.188757,0.2529,0.0,0.0,,200,PVC-U,1.1,0.5,ground,minimum,tractive,1.0,337.6986307970417,337.51080170955635,1.5648884900676876,1.5543533197405281,1.3148884900676876,1.3043533197405281,0.5141900823482201,0.13770793404666154,0.5534714422987491,0,,0.0,none,P255,1
E0010611,N0010859,N0010860,lateral,40.00000000014455,auto_road,derived,s5c_flows,31.2069,36.738,0.00225,3.6221,held,1.310524,0.27,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,337.4652774010202,337.2652774010195,1.5998776282766585,1.663036807964886,1.3498776282766585,1.413036807964886,0.40199107403908657,0.17459783482758912,1.6584116158864122,0,,0.0,none,P255,1
E0010612,N0010860,N0010861,lateral,39.99999999971229,auto_road,derived,s5c_flows,34.4463,41.106,0.002583,3.6221,held,1.446659,0.31,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,337.2652774010195,337.0652774010209,1.663036807964886,1.8443600501509536,1.413036807964886,1.5943600501509536,0.41429184883652925,0.18313333243730784,1.6091715744205335,0,,0.0,none,P255,1
E0010613,N0010861,N0010343,lateral,16.899861178643754,auto_road,derived,s5c_flows,36.6058,44.018,0.002917,3.6221,held,1.537526,0.35,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,337.0652774010209,336.9807780951277,1.8443600501509536,2.0007892876848246,1.5943600501509536,1.7507892876848246,0.42203363068836897,0.18862012451256377,0.6673978860831065,0,,0.0,none,P255,1
E0010614,N0010862,N0010863,lateral,3.9999999999698317,auto_road,derived,s5c_flows,4.7226,6.368,0.0,3.6221,held,0.197982,0.0,0.0,0.0,,200,PVC-U,1.0,0.5,table11,minimum,tractive,1.0,335.979052734375,335.9390527343753,1.5500000000000114,1.7231787109371908,1.3000000000000114,1.4731787109371908,0.28053265753191636,0.06142050591310175,0.23764315802904035,0,,0.0,none,P255,1
E0010615,N0010863,N0010864,lateral,69.9999204364545,auto_road,derived,s5c_flows,4.7226,6.368,3.3e-05,3.6221,held,0.198015,0.004,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,335.9390527343753,335.58905313219304,1.7231787109371908,2.825802824838206,1.4731787109371908,2.575802824838206,0.22107471472220314,0.07216064076299691,5.2772445825547125,0,,0.0,none,P255,1
E0010616,N0010864,N0010865,lateral,70.00000000007208,auto_road,derived,s5c_flows,13.0583,12.266,0.000617,3.6221,held,0.548053,0.074,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,335.58905313219304,335.2390531321927,2.825802824838206,3.694937346322945,2.575802824838206,3.444937346322945,0.30657039686796517,0.11545104212810467,3.8055424743776944,0,,0.0,none,P255,1
E0010617,N0010865,N0010343,lateral,10.108543096215254,auto_road,derived,s5c_flows,13.0583,12.266,0.0012,3.6221,held,0.548637,0.144,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,335.2390531321927,335.1885104167116,3.694937346322945,3.7930569661008917,3.444937346322945,3.5430569661008917,0.30667350595729803,0.11550858471421319,0.5493650902263243,0,,0.0,none,P255,1
E0010618,N0010866,N0010867,lateral,70.00000000000932,draft,provisional,s5c_flows,25.3393,28.826,0.002331,3.6221,held,1.06462,0.2797,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,331.83093970947687,331.48093970947684,3.0555654174762594,3.562669909663782,2.8055654174762594,3.312669909663782,0.37715193716869205,0.15802318700669588,3.093359868240573,0,,0.0,none,P270,1
E0010619,N0010867,N0010868,lateral,18.146648800307993,draft,provisional,s5c_flows,27.4989,31.738,0.002914,3.6221,held,1.155737,0.3497,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,331.48093970947684,331.39020646547533,3.562669909663782,4.08727156186842,3.312669909663782,3.8372715618684197,0.38680357814077737,0.164360398619738,0.7819062794753289,0,,0.0,none,P270,1
E0010620,N0010868,N0010346,lateral,64.1562341729863,draft,provisional,s5c_flows,30.0619,35.194,0.003065,3.6221,held,1.263336,0.3678,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,331.39020646547533,331.0694252946104,4.08727156186842,5.464052488592699,3.8372715618684197,5.214052488592699,0.39750754170187613,0.17154140107078614,2.689937818467118,0,,0.0,none,P270,1
E0010621,N0010869,N0010870,lateral,39.999999999995566,draft,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,329.5392639160156,329.3392639160156,1.5500000000000114,1.973297119140625,1.3000000000000114,1.723297119140625,0.17065230391004918,0.050665805354795285,3.9065787650777497,0,,0.0,none,P252,1
E0010622,N0010870,N0010871,lateral,39.999999999995566,draft,provisional,s5c_flows,7.5585,10.192,0.000333,3.6221,held,0.317204,0.04,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,329.3392639160156,329.13926391601564,1.973297119140625,2.4141113281249886,1.723297119140625,2.1641113281249886,0.2575440504416561,0.08956031063602479,2.5885539406689535,0,,0.0,none,P252,1
E0010623,N0010871,N0010872,lateral,16.170729302689907,draft,provisional,s5c_flows,10.7978,14.56,0.000667,3.6221,held,0.453339,0.08,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,329.13926391601564,329.0584102695022,2.4141113281249886,2.6270755703415603,2.1641113281249886,2.3770755703415603,0.28868785289141513,0.10566945600298819,0.9335763605758779,0,,0.0,none,P252,1
E0010624,N0010872,N0010312,lateral,67.78850499544892,draft,provisional,s5c_flows,16.1967,21.84,0.000801,3.6221,held,0.679809,0.0962,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,329.0584102695022,328.71946774452493,2.6270755703415603,3.023665800396941,2.3770755703415603,2.773665800396941,0.32806747991727514,0.12773572218521728,3.443829351436191,0,,0.0,none,P252,1
E0010625,N0010873,N0010874,lateral,27.98487932261223,draft,drafted,s5c_flows,7.3592,6.912,0.0,3.6221,held,0.308517,0.0,0.0,0.0,,200,PVC-U,1.3,0.5,ground,minimum,tractive,1.0,334.48744506835936,334.1236416371654,1.5500000000000114,1.5587619272877191,1.3000000000000114,1.3087619272877191,0.3548035411990385,0.07072797364285757,1.314571590240189,0,,0.0,none,P279,1
E0010626,N0010874,N0010875,lateral,32.00900676372408,draft,drafted,s5c_flows,12.0818,13.28,0.000233,3.6221,held,0.506732,0.028,0.0,0.0,,200,PVC-U,0.65,0.5,cover_min,minimum,tractive,1.0,334.0760072158464,333.8679486718822,1.6063963486067223,1.606355527336575,1.3563963486067223,1.356355527336575,0.3276213796781567,0.10458168264282428,1.6283535787137664,0,,0.0,none,P279,1
E0010627,N0010875,N0010876,lateral,11.603426849172132,draft,drafted,s5c_flows,13.1616,14.736,0.0005,3.6221,held,0.552266,0.06,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,333.8679486718822,333.8099315376363,1.606355527336575,1.6344654350199335,1.356355527336575,1.3844654350199335,0.3073124686161821,0.11586546787002808,0.6292958055266452,0,,0.0,none,P279,1
E0010628,N0010876,N0010877,lateral,14.238407164945613,draft,drafted,s5c_flows,16.4009,19.104,0.000597,3.6221,held,0.688164,0.0716,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,333.8099315376363,333.7387395018116,1.6344654350199335,1.862609375141517,1.3844654350199335,1.612609375141517,0.32932550500978425,0.12847270639236658,0.7205842926601647,0,,0.0,none,P279,1
E0010629,N0010877,N0010878,lateral,12.480353770254649,draft,drafted,s5c_flows,18.5605,22.016,0.000715,3.6221,held,0.778817,0.0858,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,333.7387395018116,333.67633773296035,1.862609375141517,1.6063465932115264,1.612609375141517,1.3563465932115264,0.3423130757151837,0.13619984843106986,0.6076481178416301,0,,0.0,none,P279,1
E0010630,N0010878,N0010363,lateral,42.02262103475016,draft,drafted,s5c_flows,19.6402,23.472,0.000819,3.6221,held,0.824189,0.0983,0.0,0.0,,200,PVC-U,0.55,0.5,cover_min,minimum,tractive,1.0,333.5937591566175,333.3626347409264,1.6889251695543521,1.649785913370465,1.4389251695543521,1.399785913370465,0.3602160615605089,0.1367293389463337,1.9443247872171492,0,,0.0,none,P279,1
E0010631,N0010879,N0010363,main,4.771593062624916,draft,drafted,s5c_flows,135.8576,168.712,0.01742,3.374,merrimack,5.322757,2.0903,0.0,0.0,,200,PVC-U,0.85,0.5,table11,minimum,tractive,1.0,323.0830983476207,323.04253980658837,11.89312845901992,11.96988084770851,11.64312845901992,11.71988084770851,0.7358059084833216,0.30651775724182895,0.108080881285219,0,,0.0,none,P279,1
E0010632,N0010880,N0010881,lateral,69.99999999996075,draft,provisional,s5c_flows,6.9294,9.824,0.0,3.6221,held,0.290499,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,332.1021362830762,331.7521362830764,1.553228707158155,1.9052123497360753,1.303228707158155,1.6552123497360753,0.25035262094227495,0.08600520363776662,4.660093680165692,0,,0.0,none,P270,1
E0010633,N0010881,N0010882,lateral,69.99999999996075,draft,provisional,s5c_flows,15.9711,22.016,0.000583,3.6221,held,0.670133,0.07,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,331.7521362830764,331.40213628307663,1.9052123497360753,2.6305785606733707,1.6552123497360753,2.3805785606733707,0.3265965207143852,0.12687655208182597,3.572195637951343,0,,0.0,none,P270,1
E0010634,N0010882,N0010883,lateral,69.99999999996075,draft,provisional,s5c_flows,20.2902,27.84,0.001167,3.6221,held,0.851785,0.14,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,331.40213628307663,331.05213628307683,2.6305785606733707,2.862139839970041,2.3805785606733707,2.612139839970041,0.35199252587166724,0.1421011389120312,3.314464316470648,0,,0.0,none,P270,1
E0010635,N0010883,N0010367,lateral,18.178608190103542,draft,provisional,s5c_flows,24.6094,33.664,0.00175,3.6221,held,1.033437,0.21,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,331.05213628307683,330.96124324212633,2.862139839970041,3.0071710645142957,2.612139839970041,2.7571710645142957,0.3737101451613662,0.15579446541099656,0.8107267278964785,0,,0.0,none,P270,1
E0010636,N0010884,N0010367,main,87.69050702825753,draft,provisional,s5c_flows,49.4939,69.108,0.006063,3.6221,held,2.080973,0.7276,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,328.9294799982433,328.49102746310206,4.557794171678552,5.477386843538568,4.307794171678552,5.227386843538568,0.4623405660375605,0.2186891964588828,3.1611079750078126,0,,0.0,none,P270,1
E0010637,N0010885,N0010370,lateral,69.62980801325944,draft,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,332.52463320495855,332.17648416489226,1.5817815899633274,1.6606740382327416,1.3317815899633274,1.4106740382327416,0.17065230391004918,0.050665805354795285,6.80035823502675,0,,0.0,none,P270,1
E0010638,N0010886,N0010887,lateral,44.27268610468574,draft,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,44.273,0.0,W11a-XG01526,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,329.00304071423596,328.78167728371255,1.551463680295285,1.559448204568696,1.301463680295285,1.309448204568696,0.13489621704043256,0.037230723305707175,5.469968824430396,0,,0.0,none,P275,1
