EDGE_UID,US_NODE,DS_NODE,TIER,LEN_M,SRC,CONFIDENCE,STAGE,QADF_M3D,N_PROP,QINF_LS,PF,PF_METH,QPK_LS,UPSTR_KM,ON_WADI_M,ON_DUAL_M,CROSS_ID,DN,MATERIAL,SLOPE_LAID,SLOPE_MIN,GRAD_BY,SIZED_BY,CLEAN_BY,TAU_PA,INV_UP,INV_DN,US_DEPTH,DS_DEPTH,COVER_US,COVER_DN,V_PK_MS,DOD_PK,RET_MIN,PAST_CAP,CAP_EXIT,CAP_LEN_M,TIE_TYPE,PACKAGE,PHASE
E0010639,N0010887,N0010888,lateral,40.00000000005861,draft,provisional,s5c_flows,1.8214,2.456,0.000369,3.6221,held,0.076726,0.0443,40.0,0.0,W11a-XG01527,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,328.78167728371255,328.5816772837123,1.559448204568696,1.8995238881627188,1.309448204568696,1.6495238881627188,0.16142052135093585,0.047052223359765694,4.129999464059955,0,,0.0,none,P275,1
E0010640,N0010888,N0010889,lateral,40.00000000005861,draft,provisional,s5c_flows,1.8214,2.456,0.000702,3.6221,held,0.07706,0.0843,40.0,0.0,W11a-XG01528,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,328.5816772837123,328.381677283712,1.8995238881627188,2.3050597768348666,1.6495238881627188,2.0550597768348666,0.16165699203631578,0.04714353391502127,4.123958130545191,0,,0.0,none,P275,1
E0010641,N0010889,N0010890,lateral,17.34679950476282,draft,provisional,s5c_flows,2.563,3.456,0.001036,3.6221,held,0.108483,0.1243,17.347,0.0,W11a-XG01529,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,328.381677283712,328.2949432861882,2.3050597768348666,2.236642407171189,2.0550597768348666,1.986642407171189,0.18128235026715658,0.05495049365080437,1.5948233496162907,0,,0.0,none,P275,1
E0010642,N0010890,N0010891,lateral,59.99999999986402,draft,provisional,s5c_flows,4.0462,5.456,0.00118,3.6221,held,0.170808,0.1416,60.0,0.0,W11a-XG01530,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,328.2949432861882,327.99494328618886,2.236642407171189,2.7082122313892683,1.986642407171189,2.4582122313892683,0.21063387423525304,0.06746630906948772,4.747574451775275,0,,0.0,none,P275,1
E0010643,N0010891,N0010892,lateral,60.000000000245414,draft,provisional,s5c_flows,4.0462,5.456,0.00168,3.6221,held,0.171308,0.2016,60.0,0.0,W11a-XG01531,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,327.99494328618886,327.69494328618765,2.7082122313892683,3.3176604735779733,2.4582122313892683,3.0676604735779733,0.21083597488862268,0.06755596879140677,4.7430235780793835,0,,0.0,none,P275,1
E0010644,N0010892,N0010893,lateral,3.482850381104406,draft,provisional,s5c_flows,4.0462,5.456,0.00218,3.6221,held,0.171808,0.2616,3.483,0.0,W11a-XG01532,200,PVC-U,1.15,0.5,table11,minimum,tractive,1.0,327.69494328618765,327.654890506805,3.3176604735779733,3.3339705771794,3.0676604735779733,3.0839705771794,0.2808254144204207,0.05577589466779523,0.20670318059190257,0,,0.0,none,P275,1
E0010645,N0010893,N0010374,lateral,25.0617161352404,draft,provisional,s5c_flows,4.0462,5.456,0.002209,3.6221,held,0.171837,0.2651,25.062,0.0,W11a-XG01533,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,327.654890506805,327.5295819261288,3.3339705771794,3.388875105121201,3.0839705771794,3.138875105121201,0.2110493453853133,0.06765067994786825,1.9791355815773133,0,,0.0,none,P275,1
E0010646,N0010894,N0010895,lateral,66.19742466376445,draft,provisional,s5c_flows,2.563,3.456,0.0,3.6221,held,0.107447,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,332.1718146394037,331.84082751608486,1.6549981047369329,1.6595997300088925,1.4049981047369329,1.4095997300088925,0.18070377529853082,0.05471388411081132,6.105519429464355,0,,0.0,none,P270,1
E0010647,N0010895,N0010370,lateral,63.02863825100047,draft,provisional,s5c_flows,3.6428,4.912,0.000552,3.6221,held,0.153266,0.0662,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,331.84082751608486,331.52568432482985,1.6595997300088925,2.3114738782951463,1.4095997300088925,2.0614738782951463,0.20326328368100996,0.06422896641098444,5.168062254823658,0,,0.0,none,P270,1
E0010648,N0010896,N0010897,lateral,24.982942175555564,draft,drafted,s5c_flows,1.4832,2.0,0.0,3.6221,held,0.06218,0.0,24.983,0.0,W11a-XG01534,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,330.13017578125,330.0052610703722,1.5500000000000114,1.735308997987147,1.3000000000000114,1.485308997987147,0.15034093436683285,0.042847972501074055,2.7695874802574862,0,,0.0,none,P275,1
E0010649,N0010897,N0010898,lateral,51.997710190723865,draft,drafted,s5c_flows,3.3046,4.456,0.000208,3.6221,held,0.138746,0.025,51.998,0.0,W11a-XG01535,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,330.0052610703722,329.7452725194186,1.735308997987147,1.741208193472005,1.485308997987147,1.491208193472005,0.1966990552306118,0.061399108196099256,4.405860018812433,0,,0.0,none,P275,1
E0010650,N0010898,N0010374,lateral,45.2817234459376,draft,drafted,s5c_flows,4.3844,5.912,0.000642,3.6221,held,0.184446,0.077,45.282,0.0,W11a-XG01536,200,PVC-U,0.85,0.5,ground,minimum,tractive,1.0,329.7452725194186,329.36037787012816,1.741208193472005,1.5580791611218388,1.491208193472005,1.3080791611218388,0.25923382189255256,0.06175909273639338,2.9112535750772266,0,,0.0,none,P275,1
E0010651,N0010899,N0010378,lateral,83.63987134309266,draft,drafted,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,330.6974365234375,330.279237166722,1.5500000000000114,6.326140030543627,1.3000000000000114,6.076140030543627,0.0,0.0,0.0,0,,0.0,none,P275,1
E0010652,N0010900,N0010901,lateral,23.259406699226016,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,329.95946044921874,329.8431634157226,1.5500000000000114,1.7270880491211642,1.3000000000000114,1.4770880491211642,0.0,0.0,0.0,0,,0.0,none,P257,1
E0010653,N0010901,N0010391,lateral,15.811388300841896,auto_block,provisional,s5c_flows,0.0,0.0,0.000194,3.6221,held,0.000194,0.0233,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,329.8431634157226,329.76410647421835,1.7270880491211642,1.8476183792972733,1.4770880491211642,1.5976183792972733,0.015335605822015446,0.004157844742194744,17.18374490097138,0,,0.0,none,P257,1
E0010654,N0010902,N0010903,lateral,80.60397012554654,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,329.51799212750603,329.1149722768783,1.5505808705408413,2.260973768043584,1.3005808705408413,2.010973768043584,0.0,0.0,0.0,0,,0.0,none,P257,1
E0010655,N0010903,N0010904,lateral,11.180339887498949,auto_block,provisional,s5c_flows,0.0,0.0,0.000672,3.6221,held,0.000672,0.0806,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,329.1149722768783,329.0590705774408,2.260973768043584,2.2586174108404293,2.010973768043584,2.0086174108404293,0.027164448095447716,0.00650505927244463,6.859664421314329,0,,0.0,none,P257,1
E0010656,N0010904,N0010905,lateral,22.47220505424423,auto_block,provisional,s5c_flows,0.0,0.0,0.000765,3.6221,held,0.000765,0.0918,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,329.0590705774408,328.9467095521696,2.2586174108404293,2.5429755064241704,2.0086174108404293,2.2929755064241704,0.028727758186996237,0.006832936795356431,13.037451389910629,0,,0.0,none,P257,1
E0010657,N0010905,N0010906,lateral,21.587033144922902,auto_block,provisional,s5c_flows,5.0964,1.53,0.000952,3.6221,held,0.214605,0.1143,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,328.9467095521696,328.838774386445,2.5429755064241704,2.7384350862112683,2.2929755064241704,2.4884350862112683,0.22695191195144074,0.0748591147052727,1.5852868682846584,0,,0.0,none,P257,1
E0010658,N0010906,N0010391,lateral,10.63014581273465,auto_block,provisional,s5c_flows,5.0964,1.53,0.001132,3.6221,held,0.214785,0.1358,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,328.838774386445,328.78562365738134,2.7384350862112683,2.826101196134289,2.4884350862112683,2.576101196134289,0.2270138888755092,0.07488778625184903,0.7804328526175223,0,,0.0,none,P257,1
E0010659,N0010907,N0010908,lateral,59.99999967608305,auto_link,provisional,s5c_flows,1.0798,1.456,0.000581,3.6221,held,0.045848,0.0698,56.923,0.0,W11a-XG01537,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,328.623887060976,328.3238870625956,2.613936425352108,6.472438620998162,2.363936425352108,6.222438620998162,0.13548821757125942,0.03744077187335823,7.380715552446016,0,,0.0,none,P275,1
E0010660,N0010908,N0010909,lateral,10.000000000268972,auto_link,provisional,s5c_flows,1.0798,1.456,0.001081,3.6221,held,0.046348,0.1298,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,328.3238870625956,328.27388706259427,6.472438620998162,8.41007289834323,6.222438620998162,8.16007289834323,0.13599353313260643,0.03762039699871797,1.2255484715485254,0,,0.0,none,P275,1
E0010661,N0010909,N0010910,lateral,14.999999999936502,auto_link,provisional,s5c_flows,1.0798,1.456,0.001165,3.6221,held,0.046432,0.1398,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,328.27388706259427,328.19888706259457,8.41007289834323,9.695277976467935,8.16007289834323,9.445277976467935,0.13607805469489745,0.03765047194085172,1.8371808779855816,0,,0.0,none,P275,1
E0010662,N0010910,N0010911,lateral,40.000000000143416,auto_link,provisional,s5c_flows,1.0798,1.456,0.00129,3.6221,held,0.046557,0.1548,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,328.19888706259457,327.99888706259384,9.695277976467935,9.833846091703037,9.445277976467935,9.583846091703037,0.13620363470438032,0.03769517238563938,4.894631983324134,0,,0.0,none,P275,1
E0010663,N0010911,N0010912,lateral,39.999999999676454,auto_link,provisional,s5c_flows,1.0798,1.456,0.001623,3.6221,held,0.04689,0.1948,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,327.99888706259384,327.79888706259544,9.833846091703037,9.99829311318581,9.583846091703037,9.74829311318581,0.1365370423461514,0.03781394140341124,4.882679858928889,0,,0.0,none,P275,1
E0010664,N0010912,N0010378,lateral,14.196972280940948,auto_link,provisional,s5c_flows,1.0798,1.456,0.001956,3.6221,held,0.047223,0.2348,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,327.79888706259544,327.7279022011907,9.99829311318581,8.877474996074909,9.74829311318581,8.627474996074909,0.13686881149281932,0.03793225928009894,1.7287810283554845,0,,0.0,none,P275,1
E0010665,N0010913,N0010401,lateral,81.14648020523289,draft,provisional,s5c_flows,0.7416,1.0,0.0,3.6221,held,0.03109,0.0,0.0,0.0,,200,PVC-U,0.75,0.5,cover_min,minimum,tractive,1.0,324.79135706921005,324.1827584676708,1.7463321397743243,1.7680166788135807,1.4963321397743243,1.5180166788135807,0.13591572016598297,0.028787095057893924,9.95058801956281,0,,0.0,none,P281,1
E0010666,N0010914,N0010915,lateral,59.99999999999206,draft,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,323.6480285644531,323.34802856445316,1.5500000000000114,2.351464843749966,1.3000000000000114,2.101464843749966,0.0,0.0,0.0,0,,0.0,none,P281,1
E0010667,N0010915,N0010916,lateral,59.99999999999206,draft,provisional,s5c_flows,0.0,0.0,0.0005,3.6221,held,0.0005,0.06,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,323.34802856445316,323.0480285644532,2.351464843749966,2.8160461425780454,2.101464843749966,2.5660461425780454,0.023853542561543952,0.005824040037637895,41.92249421316736,0,,0.0,none,P281,1
E0010668,N0010916,N0010398,lateral,8.80745405987923,draft,provisional,s5c_flows,0.0,0.0,0.001,3.6221,held,0.001,0.12,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,323.0480285644532,323.0039912941538,2.8160461425780454,2.8806522605336795,2.5660461425780454,2.6306522605336795,0.03219004464431768,0.007573288426822228,4.560133501520301,0,,0.0,none,P281,1
E0010669,N0010917,N0010918,lateral,70.0000000000138,draft,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,323.3993713378906,323.04937133789053,1.5500000000000114,2.404058837890716,1.3000000000000114,2.154058837890716,0.0,0.0,0.0,0,,0.0,none,P281,1
E0010670,N0010918,N0010919,lateral,70.0000000000138,draft,provisional,s5c_flows,0.0,0.0,0.000583,3.6221,held,0.000583,0.07,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,323.04937133789053,322.69937133789045,2.404058837890716,3.0850219726564205,2.154058837890716,2.8350219726564205,0.025530390765142158,0.006166662961199304,45.69717233861542,0,,0.0,none,P281,1
E0010671,N0010919,N0010920,lateral,14.970057645423166,draft,provisional,s5c_flows,0.0,0.0,0.001167,3.6221,held,0.001167,0.14,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,322.69937133789045,322.6245210496633,3.0850219726564205,3.269094672992935,2.8350219726564205,3.019094672992935,0.034335901580504376,0.008041826953189918,7.266474718075183,0,,0.0,none,P281,1
E0010672,N0010920,N0010398,lateral,80.6474883264538,draft,provisional,s5c_flows,0.0,0.0,0.001291,3.6221,held,0.001291,0.155,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,322.6245210496633,322.22128360803106,3.269094672992935,3.663359946656442,3.019094672992935,3.413359946656442,0.03580141671880279,0.008366017867022485,37.543899896424115,0,,0.0,none,P281,1
E0010673,N0010921,N0010922,lateral,27.900127532214846,draft,provisional,s5c_flows,0.7416,1.0,0.005379,3.6221,held,0.036469,0.6454,27.9,0.0,W11a-XG01538,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,320.48828576278487,320.3487851251238,4.223078983308881,4.405304230344939,3.9730789833088807,4.155304230344939,0.1252088987485669,0.03385365759101802,3.713810521332745,0,,0.0,none,P299,1
E0010674,N0010922,N0010402,lateral,73.30125375040812,draft,provisional,s5c_flows,0.7416,1.0,0.005611,3.6221,held,0.036701,0.6733,73.301,0.0,W11a-XG01539,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,320.3487851251238,319.98227885637175,4.405304230344939,4.8341884287845005,4.155304230344939,4.5841884287845005,0.12548407363834646,0.033948016140202625,9.735797755719883,0,,0.0,none,P299,1
E0010675,N0010923,N0010924,lateral,50.000000000139956,draft,provisional,s5c_flows,1.4832,2.0,0.0,3.6221,held,0.06218,0.0,40.909,0.0,W11a-XG01540,200,PVC-U,0.85,0.5,cover_min,minimum,tractive,1.0,322.78612655888935,322.36112655888815,1.5802064489231498,1.5941346715806048,1.3302064489231498,1.3441346715806048,0.18012919059678698,0.03794502788456375,4.626309209377696,0,,0.0,none,P299,1
E0010676,N0010924,N0010925,lateral,49.99999999988659,draft,provisional,s5c_flows,1.4832,2.0,0.000417,3.6221,held,0.062597,0.05,50.0,0.0,W11a-XG01541,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,322.36112655888815,322.1111265588887,1.5941346715806048,1.6130860875956614,1.3441346715806048,1.3630860875956614,0.1506824589330221,0.04297539713619633,5.530393777963614,0,,0.0,none,P299,1
E0010677,N0010925,N0010926,lateral,5.924446838477786,draft,provisional,s5c_flows,2.2248,3.0,0.000833,3.6221,held,0.094104,0.1,5.924,0.0,W11a-XG01542,200,PVC-U,1.85,0.5,ground,minimum,tractive,1.0,322.1111265588887,322.00152429237687,1.6130860875956614,1.552888549420004,1.3630860875956614,1.302888549420004,0.2698052617196089,0.038209599007463985,0.3659705522863795,0,,0.0,none,P299,1
E0010678,N0010926,N0010927,lateral,4.075553161701116,draft,provisional,s5c_flows,2.2248,3.0,0.000883,3.6221,held,0.094153,0.1059,4.076,0.0,W11a-XG01543,200,PVC-U,1.0,0.5,table11,minimum,tractive,1.0,322.00152429237687,321.96076876075983,1.552888549420004,1.6094521865057914,1.302888549420004,1.3594521865057914,0.2190859634899286,0.043967094406282076,0.31004216311408966,0,,0.0,none,P299,1
E0010679,N0010927,N0010928,lateral,80.00000000004914,draft,provisional,s5c_flows,2.2248,3.0,0.000917,3.6221,held,0.094187,0.11,80.0,0.0,W11a-XG01544,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,321.96076876075983,321.5607687607596,1.6094521865057914,2.239005409162303,1.3594521865057914,1.9890054091623028,0.17292805080035226,0.05157196873632028,7.7103357561897425,0,,0.0,none,P299,1
E0010680,N0010928,N0010929,lateral,79.99999999989969,draft,provisional,s5c_flows,2.2248,3.0,0.001583,3.6221,held,0.094854,0.19,80.0,0.0,W11a-XG01545,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,321.5607687607596,321.16076876076005,2.239005409162303,3.1388528212712004,1.9890054091623028,2.8888528212712004,0.17333688554038365,0.051735402821417004,7.692150053203906,0,,0.0,none,P299,1
E0010681,N0010929,N0010930,lateral,81.66033054074906,draft,provisional,s5c_flows,2.2248,3.0,0.00225,3.6221,held,0.09552,0.27,81.66,0.0,W11a-XG01546,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,321.16076876076005,320.7524671080563,3.1388528212712004,3.647191095068706,2.8888528212712004,3.397191095068706,0.17374310621217937,0.05189798584156205,7.833436034868577,0,,0.0,none,P299,1
E0010682,N0010930,N0010402,lateral,43.814786101691425,draft,provisional,s5c_flows,2.2248,3.0,0.002931,3.6221,held,0.096201,0.3517,43.815,0.0,W11a-XG01547,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,320.7524671080563,320.53339317754785,3.647191095068706,4.2830741076084,3.397191095068706,4.0330741076084,0.17415643277499634,0.05206361124895967,4.193048877911054,0,,0.0,none,P299,1
E0010683,N0010931,N0010932,lateral,50.54975073849061,draft,drafted,s5c_flows,10.3825,14.0,0.003321,3.6221,held,0.438583,0.3985,50.55,0.0,W11a-XG01548,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,319.08430206442154,318.8315533107291,3.5619992051097142,3.9089252048959224,3.3119992051097142,3.6589252048959224,0.28566628433597036,0.10405533058554375,2.9492309447714034,0,,0.0,none,P299,1
E0010684,N0010932,N0010403,lateral,56.346516169363106,draft,drafted,s5c_flows,10.3825,14.0,0.003742,3.6221,held,0.439004,0.4491,56.347,0.0,W11a-XG01549,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,318.8315533107291,318.54982072988224,3.9089252048959224,4.269301584570883,3.6589252048959224,4.019301584570883,0.28575349226707486,0.10410176166540283,3.2864291364285263,0,,0.0,none,P299,1
E0010685,N0010933,N0010934,lateral,79.99999999995373,draft,provisional,s5c_flows,3.708,5.0,0.003458,3.6221,held,0.158908,0.4149,80.0,0.0,W11a-XG01550,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,319.6066736876308,319.20667368763105,2.9484105408848222,3.588156634634572,2.6984105408848222,3.338156634634572,0.2056958717335944,0.06529041659661514,6.482061706417811,0,,0.0,none,P299,1
E0010686,N0010934,N0010935,lateral,80.00000000010581,draft,provisional,s5c_flows,4.4496,6.0,0.004124,3.6221,held,0.190665,0.4949,80.0,0.0,W11a-XG01551,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,319.20667368763105,318.8066736876305,3.588156634634572,3.704709369010118,3.338156634634572,3.454709369010118,0.2183593218649021,0.07092752221222806,6.1061434059592115,0,,0.0,none,P299,1
E0010687,N0010935,N0010403,lateral,16.597725404376977,draft,provisional,s5c_flows,5.1913,7.0,0.004791,3.6221,held,0.222422,0.5749,16.598,0.0,W11a-XG01552,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,318.8066736876305,318.7236850606086,3.704709369010118,4.095437253844523,3.454709369010118,3.8454372538445227,0.22961026480317068,0.0760929526664145,1.2047752175920854,0,,0.0,none,P299,1
E0010688,N0010936,N0010937,lateral,65.00000000004653,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,1.85,0.5,cover_min,minimum,tractive,1.0,320.6418374783695,319.43933747836866,1.6104818575680042,1.6402828829594682,1.3604818575680042,1.3902828829594682,0.0,0.0,0.0,0,,0.0,none,P298,1
E0010689,N0010937,N0010938,lateral,77.2240082092818,auto_road,derived,s5c_flows,0.0,0.0,0.000542,3.6221,held,0.000542,0.065,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,319.43933747836866,319.05321743732225,1.6402828829594682,2.088902924005879,1.3902828829594682,1.838902924005879,0.024722849366359094,0.0060010726725745756,52.05980849599679,0,,0.0,none,P298,1
E0010690,N0010938,N0010939,lateral,47.77599179061296,auto_road,derived,s5c_flows,0.0,0.0,0.001185,3.6221,held,0.001185,0.1422,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,319.05321743732225,318.81433747836917,2.088902924005879,2.6803524630370816,1.838902924005879,2.4303524630370816,0.03455481363416113,0.008090037409934164,23.043577611900496,0,,0.0,none,P298,1
E0010691,N0010939,N0010940,lateral,39.999999999971024,auto_road,derived,s5c_flows,0.0,0.0,0.001583,3.6221,held,0.001583,0.19,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,318.81433747836917,318.6143374783693,2.6803524630370816,1.8650021212400816,2.4303524630370816,1.6150021212400816,0.038918157731591914,0.009066682443861135,17.129964662356443,0,,0.0,none,P298,1
E0010692,N0010940,N0010941,lateral,57.484473733791695,auto_road,derived,s5c_flows,0.0,0.0,0.001917,3.6221,held,0.001917,0.23,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,318.6143374783693,318.32691510970034,1.8650021212400816,3.4225660914715377,1.6150021212400816,3.1725660914715377,0.04204589331933936,0.00978493110607001,22.786400444706146,0,,0.0,none,P298,1
E0010693,N0010941,N0010942,lateral,12.515526266271468,auto_road,derived,s5c_flows,0.0,0.0,0.002396,3.6221,held,0.002396,0.2875,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,318.32691510970034,318.264337478369,3.4225660914715377,3.6895809786622635,3.1725660914715377,3.4395809786622635,0.045951721939736574,0.010702757791675649,4.539375144883931,0,,0.0,none,P298,1
E0010694,N0010942,N0010943,lateral,55.92158497529178,auto_road,derived,s5c_flows,0.0,0.0,0.0025,3.6221,held,0.0025,0.3,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,318.264337478369,317.9847295534925,3.6895809786622635,3.611889098851236,3.4395809786622635,3.361889098851236,0.04672923697484476,0.010888200681748922,19.94525219310965,0,,0.0,none,P298,1
E0010695,N0010943,N0010944,lateral,59.0784150247379,auto_road,derived,s5c_flows,0.0,0.0,0.002966,3.6221,held,0.002966,0.3559,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,317.9847295534925,317.6893374783688,3.611889098851236,3.8136837618655477,3.361889098851236,3.5636837618655477,0.04996981526733811,0.01167076487944016,19.704700630660348,0,,0.0,none,P298,1
E0010696,N0010944,N0010945,lateral,14.427196778301834,auto_road,derived,s5c_flows,0.0,0.0,0.003458,3.6221,held,0.003458,0.415,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,317.6893374783688,317.61720149447734,3.8136837618655477,4.086350751616408,3.5636837618655477,3.8363507516164077,0.05303942002251485,0.012426266943426884,4.533482446382204,0,,0.0,none,P298,1
E0010697,N0010945,N0010946,lateral,20.57280322161281,auto_road,derived,s5c_flows,0.0,0.0,0.003579,3.6221,held,0.003579,0.4294,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,317.61720149447734,317.51433747836927,4.086350751616408,4.557531418115104,3.8363507516164077,4.307531418115104,0.05374878853397034,0.012602808515257552,6.379307572241179,0,,0.0,none,P298,1
E0010698,N0010946,N0010947,lateral,60.000000000043286,auto_road,derived,s5c_flows,0.0,0.0,0.00375,3.6221,held,0.00375,0.45,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,317.51433747836927,317.21433747836903,4.557531418115104,3.258166183740343,4.307531418115104,3.008166183740343,0.05472430132953557,0.012846773172921405,18.273417397857315,0,,0.0,none,P298,1
E0010699,N0010947,N0010948,lateral,24.8513593906068,auto_road,derived,s5c_flows,0.0,0.0,0.00425,3.6221,held,0.00425,0.51,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,317.21433747836903,317.090080681416,3.258166183740343,4.008460578349627,3.008166183740343,3.758460578349627,0.05741508870907709,0.013526793820106381,7.213945540961924,0,,0.0,none,P298,1
E0010700,N0010948,N0010949,lateral,35.148640609346906,auto_road,derived,s5c_flows,0.0,0.0,0.004457,3.6221,held,0.004457,0.5349,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,317.090080681416,316.91433747836925,4.008460578349627,5.288451828271377,3.758460578349627,5.038451828271377,0.05846664024076485,0.013795352837440461,10.019571407046612,0,,0.0,none,P298,1
E0010701,N0010949,N0010950,lateral,60.00000000004188,auto_road,derived,s5c_flows,0.0,0.0,0.00475,3.6221,held,0.00475,0.57,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,316.91433747836925,316.61433747836907,5.288451828271377,4.076244797021559,5.038451828271377,3.826244797021559,0.059900181152063206,0.014163995545519531,16.694440330023173,0,,0.0,none,P298,1
E0010702,N0010950,N0010951,lateral,35.00000000008715,auto_road,derived,s5c_flows,0.0,0.0,0.00525,3.6221,held,0.00525,0.63,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,316.61433747836907,316.43933747836866,4.076244797021559,1.5707638399907182,3.826244797021559,1.3207638399907182,0.06221443460857838,0.014765232376523857,9.376173503863257,0,,0.0,none,P298,1
E0010703,N0010951,N0010952,lateral,10.98313668616802,auto_road,derived,s5c_flows,0.0,0.0,0.005542,3.6221,held,0.005542,0.665,0.0,0.0,,200,PVC-U,3.25,0.5,cover_min,minimum,tractive,1.0,316.4352709639268,316.0783190216264,1.5748303544325495,1.5553479705611153,1.3248303544325495,1.3053479705611153,0.11746868033569922,0.010010938654328533,1.558307095812074,0,,0.0,none,P298,1
E0010704,N0010952,N0010953,lateral,14.016863313841576,auto_road,derived,s5c_flows,0.0,0.0,0.005633,3.6221,held,0.005633,0.676,0.0,0.0,,200,PVC-U,2.05,0.5,cover_min,minimum,tractive,1.0,316.02651288342565,315.7391671854919,1.607154108761847,1.6036062520080918,1.357154108761847,1.3536062520080918,0.1018306654506257,0.011133990722994175,2.2941457519719157,0,,0.0,none,P298,1
E0010705,N0010953,N0010954,lateral,80.18856835854108,auto_road,derived,s5c_flows,0.0,0.0,0.00575,3.6221,held,0.00575,0.69,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,315.7391671854919,315.3382243436992,1.6036062520080918,2.07937819536329,1.3536062520080918,1.8293781953632902,0.06438412881334929,0.01533572285322296,20.757850792444295,0,,0.0,none,P298,1
E0010706,N0010954,N0010955,lateral,72.78866858644392,auto_road,derived,s5c_flows,0.0,0.0,0.006418,3.6221,held,0.006418,0.7702,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,315.3382243436992,314.974281000767,2.07937819536329,2.3532031300923677,1.8293781953632902,2.1032031300923677,0.06709195472341835,0.016056875529632447,18.081817431640363,0,,0.0,none,P298,1
E0010707,N0010955,N0010956,lateral,40.00000000002007,auto_road,derived,s5c_flows,0.0,0.0,0.007025,3.6221,held,0.007025,0.843,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,314.974281000767,314.7742810007669,2.3532031300923677,2.745311284389345,2.1032031300923677,2.495311284389345,0.06939140626241225,0.01667719815656435,9.607337602381454,0,,0.0,none,P298,1
E0010708,N0010956,N0010957,lateral,40.000000000069036,auto_road,derived,s5c_flows,0.0,0.0,0.007358,3.6221,held,0.007358,0.883,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,314.7742810007669,314.5742810007666,2.745311284389345,3.1337878468896747,2.495311284389345,2.8837878468896747,0.0705960038884685,0.017005049547827417,9.443405149688846,0,,0.0,none,P298,1
E0010709,N0010957,N0010958,lateral,16.858516216901286,auto_road,derived,s5c_flows,0.0,0.0,0.007691,3.6221,held,0.007691,0.923,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,314.5742810007666,314.48998841968205,3.1337878468896747,3.2904986408648256,2.8837878468896747,3.0404986408648256,0.07176413422951568,0.01732486244060613,3.915260363666821,0,,0.0,none,P298,1
E0010710,N0010958,N0010959,lateral,34.059970148083316,auto_road,derived,s5c_flows,0.0,0.0,0.007832,3.6221,held,0.007832,0.9398,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,314.48998841968205,314.3196885689416,3.2904986408648256,3.542249907620885,3.0404986408648256,3.292249907620885,0.07224840050912378,0.017457988871672075,7.857145142791571,0,,0.0,none,P298,1
E0010711,N0010959,N0010960,lateral,45.466623286273894,auto_road,derived,s5c_flows,0.0,0.0,0.008116,3.6221,held,0.008116,0.9739,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,314.3196885689416,314.0923554525102,3.542249907620885,3.867025651005406,3.292249907620885,3.617025651005406,0.07320610466675394,0.01772219980379494,10.351282290196366,0,,0.0,none,P298,1
E0010712,N0010960,N0010961,lateral,40.63765340360862,auto_road,derived,s5c_flows,0.0,0.0,0.008495,3.6221,held,0.008495,1.0194,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,314.0923554525102,313.88916718549217,3.867025651005406,4.14403593950783,3.617025651005406,3.8940359395078303,0.07444931078455733,0.01806702215996439,9.097387420461722,0,,0.0,none,P298,1
E0010713,N0010961,N0010962,lateral,14.848324442036231,auto_road,derived,s5c_flows,0.0,0.0,0.008833,3.6221,held,0.008833,1.06,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,313.88916718549217,313.814925563282,4.14403593950783,4.1665197492180255,3.8940359395078303,3.9165197492180255,0.0755265843469247,0.018367502858898516,3.2766220817983243,0,,0.0,none,P298,1
E0010714,N0010962,N0010963,lateral,49.20147164016984,auto_road,derived,s5c_flows,0.0,0.0,0.008957,3.6221,held,0.008957,1.0748,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,313.814925563282,313.5689182050811,4.1665197492180255,4.058889412106396,3.9165197492180255,3.808889412106396,0.07591475938108938,0.01847615718533055,10.801911697034699,0,,0.0,none,P298,1
E0010715,N0010963,N0010964,lateral,40.00000000013705,auto_road,derived,s5c_flows,0.0,0.0,0.009367,3.6221,held,0.009367,1.124,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,313.5689182050811,313.36891820508043,4.058889412106396,3.8979274980445666,3.808889412106396,3.6479274980445666,0.07717276815942499,0.018829673690739818,8.638625807639011,0,,0.0,none,P298,1
E0010716,N0010964,N0010965,lateral,39.99999999979005,auto_road,derived,s5c_flows,0.0,0.0,0.0097,3.6221,held,0.0097,1.164,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,313.36891820508043,313.16891820508147,3.8979274980445666,3.920498298824782,3.6479274980445666,3.670498298824782,0.07816719409177404,0.01911061593071292,8.528727101045122,0,,0.0,none,P298,1
E0010717,N0010965,N0010966,lateral,15.950203917747785,auto_road,derived,s5c_flows,0.0,0.0,0.010034,3.6221,held,0.010034,1.204,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,313.16891820508147,313.0891671854927,3.920498298824782,3.9319814961478983,3.670498298824782,3.6819814961478983,0.07914150880030377,0.01938715363301488,3.359005103544889,0,,0.0,none,P298,1
E0010718,N0010966,N0010967,lateral,70.66453441623767,auto_road,derived,s5c_flows,0.0,0.0,0.010167,3.6221,held,0.010167,1.22,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,313.0891671854927,312.73584451341156,3.9319814961478983,4.412684539322811,3.6819814961478983,4.162684539322811,0.07952333114951508,0.01949586951725077,14.810021452148506,0,,0.0,none,P298,1
E0010719,N0010967,N0010968,lateral,53.55792781677353,auto_road,derived,s5c_flows,0.0,0.0,0.010756,3.6221,held,0.010756,1.2907,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,312.73584451341156,312.4680548743277,4.412684539322811,4.646965877625405,4.162684539322811,4.396965877625405,0.08117448897629012,0.01996822635685211,10.996461345636357,0,,0.0,none,P298,1
E0010720,N0010968,N0010412,lateral,64.7170752922322,auto_road,derived,s5c_flows,0.0,0.0,0.011202,3.6221,held,0.011202,1.3442,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,312.4680548743277,312.14446949786657,4.646965877625405,4.824677230649058,4.396965877625405,4.574677230649058,0.08238417617043517,0.02031657572148185,13.092537568206962,0,,0.0,none,P298,1
E0010721,N0010969,N0010421,lateral,9.486832980505138,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,323.9973937988281,323.9499596339256,1.5500000000000114,1.5621558445900519,1.3000000000000114,1.3121558445900519,0.0,0.0,0.0,0,,0.0,none,P316,1
E0010722,N0010970,N0010421,sub main,13.0,auto_block,provisional,s5c_flows,116.4325,157.0,0.0456,3.4376,merrimack,4.678055,5.472,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,322.4769584331525,322.4119584331525,3.116425355909996,3.100157045363119,2.866425355909996,2.850157045363119,0.5856598844193542,0.32936122784192523,0.3699530605233075,0,,0.0,none,P316,1
E0010723,N0010971,N0010972,lateral,37.301718419488644,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,321.3463134792142,321.15980488711676,1.5570678684420614,1.7191623980394866,1.3070678684420614,1.4691623980394866,0.0,0.0,0.0,0,,0.0,none,P349,0
E0010724,N0010972,N0010973,lateral,27.698281580490214,auto_road,derived,s5c_flows,0.0,0.0,0.000311,3.6221,held,0.000311,0.0373,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,321.15980488711676,321.0213134792143,1.7191623980394866,1.9357177707856863,1.4691623980394866,1.6857177707856863,0.01921450154747733,0.0049010221091386474,24.025501010309164,0,,0.0,none,P349,0
E0010725,N0010973,N0010974,lateral,64.99999999993011,auto_road,derived,s5c_flows,0.0,0.0,0.000542,3.6221,held,0.000542,0.065,0.0,0.0,,200,PVC-U,1.45,0.5,ground,minimum,tractive,1.0,321.0213134792143,320.07881347921534,1.9357177707856863,1.5610485813315336,1.6857177707856863,1.3110485813315336,0.034797616321038824,0.004776995928847644,31.132400660363032,0,,0.0,none,P349,0
E0010726,N0010974,N0010975,lateral,32.64709550532256,auto_road,derived,s5c_flows,0.0,0.0,0.001083,3.6221,held,0.001083,0.13,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,320.07881347921534,319.91557800168874,1.5610485813315336,2.0526226819050066,1.3110485813315336,1.8026226819050066,0.033283782683176354,0.007811183446452846,16.347849149281735,0,,0.0,none,P349,0
E0010727,N0010975,N0010976,lateral,59.999999999882306,auto_road,derived,s5c_flows,0.0,0.0,0.001355,3.6221,held,0.001355,0.1626,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,319.91557800168874,319.61557800168936,2.0526226819050066,1.9293743908887677,1.8026226819050066,1.6793743908887677,0.036521635315445,0.008526579491211078,27.381030212936228,0,,0.0,none,P349,0
E0010728,N0010976,N0010977,lateral,60.00000000016777,auto_road,derived,s5c_flows,0.0,0.0,0.001855,3.6221,held,0.001855,0.2226,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,319.61557800168936,319.3155780016885,1.9293743908887677,2.3686566174521317,1.6793743908887677,2.1186566174521317,0.04149436474888642,0.009657190134009647,24.09965801511959,0,,0.0,none,P349,0
E0010729,N0010977,N0010468,lateral,11.598575753780256,auto_road,derived,s5c_flows,0.0,0.0,0.002355,3.6221,held,0.002355,0.2826,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,319.3155780016885,319.2575851229196,2.3686566174521317,2.479963705205421,2.1186566174521317,2.229963705205421,0.045639005317769904,0.010628427318659456,4.235622458254387,0,,0.0,none,P349,0
E0010730,N0010978,N0010979,lateral,30.00000000000557,draft,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,322.8827627362595,322.7327627362595,1.572437459052992,3.300776082099901,1.322437459052992,3.050776082099901,0.0,0.0,0.0,0,,0.0,none,P376,0
E0010731,N0010979,N0010980,lateral,39.99999999997901,draft,provisional,s5c_flows,0.0,0.0,0.00025,3.6221,held,0.00025,0.03,0.0,0.0,,200,PVC-U,6.35,0.5,ground,minimum,tractive,1.0,322.7327627362595,320.1927627362608,3.300776082099901,1.5633712969423073,3.050776082099901,1.3133712969423073,0.03754637098912168,0.002709711366760542,17.755821644106973,0,,0.0,none,P376,0
E0010732,N0010980,N0010981,lateral,55.0000000001617,draft,provisional,s5c_flows,0.0,0.0,0.000583,3.6221,held,0.000583,0.07,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,320.1175942299088,319.84259422990795,1.63853980329435,1.7946433189201798,1.38853980329435,1.5446433189201798,0.025530390765142158,0.006166662961199304,35.90492112329631,0,,0.0,none,P376,0
E0010733,N0010981,N0010982,lateral,60.00000000001114,draft,provisional,s5c_flows,0.0,0.0,0.001042,3.6221,held,0.001042,0.125,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,319.84259422990795,319.5425942299079,1.7946433189201798,4.938454354076498,1.5446433189201798,4.688454354076498,0.03275066346942483,0.00769498748997241,30.53373257411288,0,,0.0,none,P376,0
E0010734,N0010982,N0010983,lateral,30.00000000000557,draft,provisional,s5c_flows,0.0,0.0,0.001542,3.6221,held,0.001542,0.185,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,319.5425942299079,319.39259422990784,4.938454354076498,5.266402352123407,4.688454354076498,5.016402352123407,0.03850490421436413,0.008972910483411728,12.985358883546306,0,,0.0,none,P376,0
E0010735,N0010983,N0010984,lateral,39.99999999997901,draft,provisional,s5c_flows,0.0,0.0,0.001792,3.6221,held,0.001792,0.215,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,319.39259422990784,319.19259422990797,5.266402352123407,3.756899178295157,5.016402352123407,3.506899178295157,0.04092123706258337,0.009524938792901144,16.291459264702638,0,,0.0,none,P376,0
E0010736,N0010984,N0010985,lateral,40.00000000002163,draft,provisional,s5c_flows,0.0,0.0,0.002125,3.6221,held,0.002125,0.255,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,319.19259422990797,318.99259422990787,3.756899178295157,2.9937033775140094,3.506899178295157,2.7437033775140094,0.04381374266673935,0.010197503891302223,15.215926010655984,0,,0.0,none,P376,0
E0010737,N0010985,N0010986,lateral,14.999999999822887,draft,provisional,s5c_flows,0.0,0.0,0.002458,3.6221,held,0.002458,0.295,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,318.99259422990787,318.91759422990873,2.9937033775140094,2.6559531333725204,2.7437033775140094,2.4059531333725204,0.04641789161378438,0.010813834300090613,5.38585427526845,0,,0.0,none,P376,0
E0010738,N0010986,N0010987,lateral,49.99999999999508,draft,provisional,s5c_flows,0.0,0.0,0.002583,3.6221,held,0.002583,0.31,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,318.91759422990873,318.66759422990873,2.6559531333725204,2.3602378013412704,2.4059531333725204,2.1102378013412704,0.04733438053344591,0.011033155140326018,17.605244305340133,0,,0.0,none,P376,0
E0010739,N0010987,N0010988,lateral,49.99999999999508,draft,provisional,s5c_flows,0.0,0.0,0.003,3.6221,held,0.003,0.36,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,318.66759422990873,318.41759422990873,2.3602378013412704,2.1620871665756454,2.1102378013412704,1.9120871665756454,0.05019248989289648,0.011725107080591685,16.60274943744501,0,,0.0,none,P376,0
E0010740,N0010988,N0010488,lateral,14.627562748620816,draft,provisional,s5c_flows,0.0,0.0,0.003417,3.6221,held,0.003417,0.41,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,318.41759422990873,318.3444564161656,2.1620871665756454,2.009211796725026,1.9120871665756454,1.759211796725026,0.05279527622058996,0.012365675135100257,4.617699346024737,0,,0.0,none,P376,0
E0010741,N0010989,N0010990,lateral,15.000000000262462,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,319.5644104003906,319.4894104003893,1.5500000000000114,3.0260925292981824,1.3000000000000114,2.7760925292981824,0.0,0.0,0.0,0,,0.0,none,P376,0
E0010742,N0010990,N0010991,lateral,9.999999999847349,auto_block,provisional,s5c_flows,4.9975,8.868,0.000125,3.6221,held,0.209632,0.015,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,319.4894104003893,319.4394104003901,3.0260925292981824,2.998791503906773,2.7760925292981824,2.748791503906773,0.22522490575713192,0.07406198082436968,0.74000104963456,0,,0.0,none,P376,0
E0010743,N0010991,N0010992,lateral,29.999999999882892,auto_block,provisional,s5c_flows,4.9975,8.868,0.000208,3.6221,held,0.209715,0.025,0.0,0.0,,200,PVC-U,3.25,0.5,cover_min,minimum,tractive,1.0,319.43426670891813,318.4592667089219,3.0039351953787445,1.5583114160780838,2.7539351953787445,1.3083114160780838,0.4270478821512392,0.04809721454862517,1.1708288950628094,0,,0.0,none,P376,0
E0010744,N0010992,N0010488,lateral,14.314389272983275,auto_block,provisional,s5c_flows,4.9975,8.868,0.000458,3.6221,held,0.209965,0.055,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,318.4592667089219,318.387694762557,1.5583114160780838,1.9659734503336495,1.3083114160780838,1.7159734503336495,0.22534144792096192,0.07411566337303607,1.0587184770082791,0,,0.0,none,P376,0
E0010745,N0010993,N0010994,main,70.00000000011475,draft,provisional,s5c_flows,8.3357,5.898,0.020488,3.6221,held,0.369943,2.4586,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,306.7336468433613,306.38364684336074,10.341426398826172,10.894887092186138,10.091426398826172,10.644887092186138,0.27056802638120275,0.09615531306083278,4.311916238856933,0,,0.0,none,P393,0
E0010746,N0010994,N0010995,main,69.99999999974902,draft,provisional,s5c_flows,9.4155,7.354,0.021072,3.6221,held,0.415794,2.5286,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,306.38364684336074,306.03364684336196,10.894887092186138,11.738630988669286,10.644887092186138,11.488630988669286,0.28085361557157085,0.10150727360966375,4.154002661807208,0,,0.0,none,P393,0
E0010747,N0010995,N0010996,main,70.00000000011475,draft,provisional,s5c_flows,10.4953,8.81,0.021655,3.6221,held,0.461644,2.5986,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,316.22227783203124,315.87227783203065,1.5500000000000114,2.4415649414068525,1.3000000000000114,2.1915649414068525,0.29035760620544154,0.10656620700824845,4.0180337684803344,0,,0.0,none,P393,0
E0010748,N0010996,N0010997,main,70.00000000007293,draft,provisional,s5c_flows,15.5917,10.34,0.022238,3.6221,held,0.675881,2.6686,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,315.87227783203065,315.5222778320303,2.4415649414068525,3.3382263183603413,2.1915649414068525,3.0882263183603413,0.3274721739748894,0.12738767922122834,3.562643666809206,0,,0.0,none,P376,0
E0010749,N0010997,N0010482,main,29.665589881088604,draft,provisional,s5c_flows,15.5917,10.34,0.022822,3.6221,held,0.676464,2.7386,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,315.5222778320303,315.37394988262486,3.3382263183603413,3.6275149611251436,3.0882263183603413,3.3775149611251436,0.3275606878112977,0.12743939988379732,1.5094195256513026,0,,0.0,none,P376,0
E0010750,N0010998,N0010999,sub main,89.99999999984433,draft,provisional,s5c_flows,68.9042,30.728,0.034004,3.6221,held,2.922645,4.0805,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,305.1892919682974,304.7392919682982,10.8899621820932,12.109829125451824,10.6399621820932,11.859829125451824,0.5113096073360816,0.25892489576713396,2.933643292588207,0,,0.0,none,P391,1
E0010751,N0010999,N0010494,sub main,92.5356847886454,draft,provisional,s5c_flows,68.9042,30.728,0.034754,3.6221,held,2.923395,4.1705,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,315.2984736536878,314.8357952297446,1.550647440062221,2.4860126315835487,1.300647440062221,2.2360126315835487,0.5113481092738704,0.2589582796511585,3.016069454787165,0,,0.0,none,P391,1
E0010752,N0011000,N0011001,lateral,42.86821647476509,auto_block,provisional,s5c_flows,5.0964,1.53,0.0,3.6221,held,0.213653,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,315.63353271484374,315.4191916324699,1.5500000000000114,1.7596413753425963,1.3000000000000114,1.5096413753425963,0.22662351037090445,0.07470726573969114,3.1526749956792965,0,,0.0,none,P377,0
E0010753,N0011001,N0011002,lateral,12.131783525092397,auto_block,provisional,s5c_flows,6.1762,2.986,0.000357,3.6221,held,0.259278,0.0429,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,315.4191916324699,315.35853271484444,1.7596413753425963,2.4098693847649315,1.5096413753425963,2.1598693847649315,0.24132290832482065,0.08162791158718533,0.8378665477241677,0,,0.0,none,P377,0
E0010754,N0011002,N0010494,lateral,61.39619813649229,auto_block,provisional,s5c_flows,6.1762,2.986,0.000458,3.6221,held,0.259379,0.055,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,315.35853271484444,315.051551724162,2.4098693847649315,2.270256137166143,2.1598693847649315,2.020256137166143,0.24135333220653812,0.08164249866824377,4.239717594061949,0,,0.0,none,P377,0
E0010755,N0011003,N0010533,lateral,33.39516787212647,draft,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,342.00680406410885,341.8398282247482,1.5604261605005263,1.604721335798672,1.3104261605005263,1.354721335798672,0.0,0.0,0.0,0,,0.0,none,P248,1
E0010756,N0011004,N0011005,lateral,19.999999999978485,auto_block,provisional,s5c_flows,2.1596,2.912,0.000305,3.6221,held,0.09084,0.0366,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,344.452885827739,344.3528858277391,1.917506017964115,3.040119543354649,1.667506017964115,2.790119543354649,0.17084537349789394,0.050742446666193514,1.9510820018610795,0,,0.0,none,P248,1
E0010757,N0011005,N0010508,lateral,43.69458375719823,auto_block,provisional,s5c_flows,3.2393,4.368,0.000472,3.6221,held,0.136273,0.0566,0.0,0.0,,200,PVC-U,2.05,0.5,cover_min,minimum,tractive,1.0,344.30610852157594,343.41036955455337,3.0868968495178137,1.6030886973997553,2.8368968495178137,1.3530886973997553,0.3164395322494039,0.044028399576574756,2.301365627244073,0,,0.0,none,P248,1
E0010758,N0011006,N0010508,main,22.360679774997898,auto_block,provisional,s5c_flows,15.0547,23.494,0.001338,3.6221,held,0.632469,0.1606,0.0,0.0,,200,PVC-U,1.6,0.5,cover_min,minimum,tractive,1.0,343.81481642766926,343.4570455512693,3.602969216861993,1.5564127006838362,3.352969216861993,1.3064127006838362,0.48008085052770366,0.09375516944417053,0.776281736379025,0,,0.0,none,P248,1
E0010759,N0011007,N0011008,main,4.265068212191835,auto_road,derived,s5c_flows,48.5645,64.402,0.004972,3.6221,held,2.040922,0.5966,0.0,0.0,,200,PVC-U,0.95,0.5,table11,minimum,tractive,1.0,341.8934393221601,341.8529211741442,5.465966195418048,5.647017790699522,5.215966195418048,5.397017790699522,0.5766247315176513,0.18486481142187922,0.12327683208471826,0,,0.0,none,P248,1
E0010760,N0011008,N0011009,main,44.84300257661426,auto_road,derived,s5c_flows,49.6443,65.858,0.005007,3.6221,held,2.086224,0.6009,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,341.8529211741442,341.62870616126116,5.647017790699522,6.739915664910711,5.397017790699522,6.489915664910711,0.4626892494948284,0.2189607725646095,1.6153030940159288,0,,0.0,none,P248,1
E0010761,N0011009,N0010532,main,23.43458730447937,auto_road,derived,s5c_flows,51.8039,68.77,0.005381,3.6221,held,2.177132,0.6457,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,341.62870616126116,341.51153322473874,6.739915664910711,7.869753396355009,6.489915664910711,7.619753396355009,0.46862364400046236,0.22361426494056297,0.8334544363584668,0,,0.0,none,P248,1
E0010762,N0011010,N0011011,lateral,60.0000000000318,draft,provisional,s5c_flows,59.388,80.08,0.005337,3.6221,held,2.495033,0.6405,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,344.6648780112231,344.3648780112229,5.286843180183155,6.760945963386462,5.036843180183155,6.510945963386462,0.4880067927441038,0.23923777020182818,2.0491518045833845,0,,0.0,none,P248,1
E0010763,N0011011,N0010524,lateral,26.320466146737967,draft,provisional,s5c_flows,63.7071,85.904,0.005837,3.6221,held,2.676602,0.7005,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,344.3648780112229,344.2332756804892,6.760945963386462,6.136231155448286,6.510945963386462,5.886231155448286,0.4982478501231273,0.24776429637012126,0.8804341768269761,0,,0.0,none,P248,1
E0010764,N0011012,N0011013,sub main,60.000000000044174,draft,provisional,s5c_flows,203.5469,255.228,0.036954,3.2129,merrimack,7.606123,4.4344,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,341.470753455249,341.1407534552487,7.726878380688504,6.439355187329397,7.476878380688504,6.189355187329397,0.6935885639791308,0.41640891600170316,1.4417769437600256,0,,0.0,none,P248,1
E0010765,N0011013,N0011014,sub main,69.9999999999402,draft,provisional,s5c_flows,211.1054,265.42,0.037454,3.1988,merrimack,7.853137,4.4944,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,341.1407534552487,340.7557534552491,6.439355187329397,6.292830529125922,6.189355187329397,6.042830529125922,0.699548259866122,0.42383317352184624,1.6677429329735507,0,,0.0,none,P248,1
E0010766,N0011014,N0011015,sub main,60.00000000009815,draft,provisional,s5c_flows,218.6638,275.612,0.038037,3.1852,merrimack,8.099169,4.5644,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,340.7557534552491,340.4257534552485,6.292830529125922,9.2825290154546,6.042830529125922,9.0325290154546,0.7053185336807233,0.4311634553538032,1.4177991251457827,0,,0.0,none,P248,1
E0010767,N0011015,N0011016,sub main,74.9999999998944,draft,provisional,s5c_flows,228.3819,288.716,0.038537,3.1685,merrimack,8.413746,4.6244,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,340.4257534552485,340.0132534552491,9.2825290154546,5.627890343578997,9.0325290154546,5.377890343578997,0.7124676942159037,0.44044969512756893,1.7544655149226238,0,,0.0,none,P248,1
