EDGE_UID,US_NODE,DS_NODE,TIER,LEN_M,SRC,CONFIDENCE,STAGE,QADF_M3D,N_PROP,QINF_LS,PF,PF_METH,QPK_LS,UPSTR_KM,ON_WADI_M,ON_DUAL_M,CROSS_ID,DN,MATERIAL,SLOPE_LAID,SLOPE_MIN,GRAD_BY,SIZED_BY,CLEAN_BY,TAU_PA,INV_UP,INV_DN,US_DEPTH,DS_DEPTH,COVER_US,COVER_DN,V_PK_MS,DOD_PK,RET_MIN,PAST_CAP,CAP_EXIT,CAP_LEN_M,TIE_TYPE,PACKAGE,PHASE
E0010768,N0011016,N0011017,sub main,40.000000000065434,draft,provisional,s5c_flows,231.6212,293.084,0.039162,3.1631,merrimack,8.518701,4.6994,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,340.0132534552491,339.79325345524876,5.627890343578997,4.95479341975124,5.377890343578997,4.70479341975124,0.7147981406412185,0.44352784737054096,0.9326642429004021,0,,0.0,none,P248,1
E0010769,N0011017,N0011018,sub main,39.99999999989112,draft,provisional,s5c_flows,231.6212,293.084,0.039495,3.1631,merrimack,8.519035,4.7394,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,339.79325345524876,339.57325345524936,4.95479341975124,4.515278038891267,4.70479341975124,4.265278038891267,0.7148055142030412,0.44353762767511207,0.9326546220172062,0,,0.0,none,P248,1
E0010770,N0011018,N0010534,sub main,19.85214004612745,draft,provisional,s5c_flows,231.6212,293.084,0.039829,3.1631,merrimack,8.519368,4.7794,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,339.57325345524936,339.46406668499566,4.515278038891267,4.340834438051218,4.265278038891267,4.090834438051218,0.7148128654206076,0.4435473786014732,0.46287499396657067,0,,0.0,none,P248,1
E0010771,N0011019,N0010537,sub main,89.54630730696542,draft,drafted,s5c_flows,304.5788,403.892,0.048274,3.06,merrimack,10.835359,5.7928,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,343.64350546181794,343.1957739252831,5.888568512791437,2.599514160654394,5.638568512791437,2.349514160654394,0.7331769064666068,0.5244031421399444,2.0355775556387696,0,,0.0,none,P248,1
E0010772,N0011020,N0011021,sub main,40.000000000005016,draft,drafted,s5c_flows,476.6662,627.066,0.101507,2.8986,merrimack,16.092762,12.1809,0.0,0.0,,250,PVC-U,0.4,0.375,table11,dod,tractive,1.0,336.85857593967137,336.69857593967134,10.143194079859882,9.536806140406782,9.843194079859881,9.236806140406781,0.7439051834317557,0.4980436048496475,0.896171557228985,0,,0.0,none,P248,1
E0010773,N0011021,N0011022,sub main,40.0000000000068,draft,drafted,s5c_flows,477.746,628.522,0.101841,2.8978,merrimack,16.124932,12.2209,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,tractive,1.0,336.69857593967134,336.5385759396713,9.536806140406782,9.094846911891182,9.236806140406781,8.794846911891181,0.7442754680743661,0.49862992949049956,0.8957257027315704,0,,0.0,none,P248,1
E0010774,N0011022,N0010537,sub main,17.912435787173823,draft,drafted,s5c_flows,478.8257,629.978,0.102174,2.897,merrimack,16.157094,12.2609,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,tractive,1.0,336.5385759396713,336.46692619652265,9.094846911891182,9.32836188941485,8.794846911891181,9.02836188941485,0.7446448920060552,0.4992159280846722,0.4009167317976707,0,,0.0,none,P248,1
E0010775,N0011023,N0010540,lateral,36.24913792078372,auto_block,provisional,s5c_flows,3.2393,4.368,0.000561,3.6221,held,0.136362,0.0673,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,339.0642551000292,338.88300941042525,1.678023952705189,1.7020125622310047,1.428023952705189,1.4520125622310047,0.19557569497472138,0.06091985719125745,3.089097030987499,0,,0.0,none,P248,1
E0010776,N0011024,N0011025,lateral,23.323807579381203,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,338.8848449707031,338.7682259328062,1.5500000000000114,1.5944754832094077,1.3000000000000114,1.3444754832094077,0.0,0.0,0.0,0,,0.0,none,P248,1
E0010777,N0011025,N0010540,lateral,18.35755975068582,auto_block,provisional,s5c_flows,0.0,0.0,0.000194,3.6221,held,0.000194,0.0233,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,338.7682259328062,338.6764381340528,1.5944754832094077,1.9085838386034766,1.3444754832094077,1.6585838386034766,0.015335605822015446,0.004157844742194744,19.950912453609675,0,,0.0,none,P248,1
E0010778,N0011026,N0011027,lateral,35.00000000001723,auto_road,derived,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,345.8215623821891,345.646562382189,1.5621961627327892,2.1890699420297324,1.3121961627327892,1.9390699420297324,0.13489621704043256,0.037230723305707175,4.324312023952292,0,,0.0,none,P248,1
E0010779,N0011027,N0010537,lateral,38.754781673141345,auto_road,derived,s5c_flows,3.2393,4.368,0.000292,3.6221,held,0.136093,0.035,0.0,0.0,,200,PVC-U,3.65,0.5,ground,minimum,tractive,1.0,345.646562382189,344.23201285111935,2.1890699420297324,1.5632752348181498,1.9390699420297324,1.3132752348181498,0.38426930540973303,0.03860432264128941,1.6808863440106787,0,,0.0,none,P248,1
E0010780,N0011028,N0011029,main,7.174335725483318,draft,provisional,s5c_flows,7.6237,10.28,0.00315,3.6221,held,0.322756,0.378,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,341.6131160087748,341.5700699944219,4.166241901381454,4.24868610909374,3.9162419013814542,3.9986861090937396,0.2758593362507974,0.08648991327644104,0.43345374391345437,0,,0.0,none,P248,1
E0010781,N0011029,N0011030,main,4.00000000012287,draft,provisional,s5c_flows,8.7035,11.736,0.003209,3.6221,held,0.368083,0.3851,0.0,0.0,,200,PVC-U,1.0,0.5,table11,minimum,tractive,1.0,341.5700699944219,341.53006999442067,4.24868610909374,4.233968091516829,3.9986861090937396,3.9839680915168287,0.34327461227850165,0.08151794614927174,0.19420797310413174,0,,0.0,none,P248,1
E0010782,N0011030,N0011031,main,18.720131635159433,draft,provisional,s5c_flows,8.7035,11.736,0.003243,3.6221,held,0.368116,0.3891,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,341.53006999442067,341.4364693362449,4.233968091516829,4.5877616207863525,3.9839680915168287,4.3377616207863525,0.2701397582527536,0.09593522699620596,1.1549658441146677,0,,0.0,none,P248,1
E0010783,N0011031,N0011032,main,20.10553263923589,draft,provisional,s5c_flows,9.7833,13.192,0.003399,3.6221,held,0.413539,0.4078,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,341.4364693362449,341.3359416730487,4.5877616207863525,4.841914772263806,4.3377616207863525,4.591914772263806,0.28036723054542695,0.10125131798471018,1.1951903580245185,0,,0.0,none,P248,1
E0010784,N0011032,N0011033,main,4.166630183899836,draft,provisional,s5c_flows,9.7833,13.192,0.003566,3.6221,held,0.413707,0.428,0.0,0.0,,200,PVC-U,1.0,0.5,table11,minimum,tractive,1.0,341.3359416730487,341.2942753712097,4.841914772263806,4.8548640330871535,4.591914772263806,4.6048640330871535,0.35642536469827946,0.08602292491991967,0.19483415962025058,0,,0.0,none,P248,1
E0010785,N0011033,N0011034,main,65.83336981604299,draft,provisional,s5c_flows,10.8631,14.648,0.003601,3.6221,held,0.459009,0.4321,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,341.2942753712097,340.9651085221295,4.8548640330871535,4.022653929042349,4.6048640330871535,3.772653929042349,0.2898301747775582,0.10628257968008073,3.785743948536383,0,,0.0,none,P248,1
E0010786,N0011034,N0011035,main,22.37301706394444,draft,provisional,s5c_flows,10.8631,14.648,0.00415,3.6221,held,0.459557,0.498,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,340.9651085221295,340.8532434368098,4.022653929042349,4.104398164752695,3.772653929042349,3.854398164752695,0.2899400426956235,0.10634163341171451,1.286071472797075,0,,0.0,none,P248,1
E0010787,N0011035,N0011036,main,44.08893215813076,draft,provisional,s5c_flows,10.8631,14.648,0.004336,3.6221,held,0.459744,0.5203,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,340.8532434368098,340.6327987760192,4.104398164752695,4.036299124371453,3.854398164752695,3.786299124371453,0.2899775126551203,0.10636177678633599,2.534043171971015,0,,0.0,none,P248,1
E0010788,N0011036,N0011037,main,29.382342358868573,draft,provisional,s5c_flows,10.8631,14.648,0.004703,3.6221,held,0.460111,0.5644,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,340.6327987760192,340.4858870642248,4.036299124371453,4.015821920150188,3.786299124371453,3.765821920150188,0.2900510182456983,0.10640129743115354,1.688343343674525,0,,0.0,none,P248,1
E0010789,N0011037,N0011038,main,13.589328591443138,draft,provisional,s5c_flows,10.8631,14.648,0.004948,3.6221,held,0.460356,0.5938,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,340.4858870642248,340.4179404212676,4.015821920150188,4.030057625607412,3.765821920150188,3.7800576256074123,0.29010006537353683,0.10642767152647595,0.7807265040280343,0,,0.0,none,P248,1
E0010790,N0011038,N0011039,main,55.06342831447472,draft,provisional,s5c_flows,10.8631,14.648,0.005062,3.6221,held,0.460469,0.6074,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,340.4179404212676,340.1426232796952,4.030057625607412,4.35679688632041,3.7800576256074123,4.10679688632041,0.29012268081262454,0.1064398335068111,3.1632266828319993,0,,0.0,none,P248,1
E0010791,N0011039,N0011040,main,23.562915950534983,draft,provisional,s5c_flows,10.8631,14.648,0.00552,3.6221,held,0.460928,0.6624,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,340.1426232796952,340.0248086999425,4.35679688632041,4.6154806066981,4.10679688632041,4.3654806066981,0.2902145026958295,0.10648921927418639,1.3531896655552398,0,,0.0,none,P248,1
E0010792,N0011040,N0011041,main,23.562966579556424,draft,provisional,s5c_flows,10.8631,14.648,0.005717,3.6221,held,0.461125,0.686,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,340.0248086999425,339.9069938670447,4.6154806066981,4.776142119283406,4.3654806066981,4.526142119283406,0.29025389200970786,0.10651040769632666,1.353008936211401,0,,0.0,none,P248,1
E0010793,N0011041,N0011042,main,34.39040920308976,draft,provisional,s5c_flows,10.8631,14.648,0.005913,3.6221,held,0.461321,0.7096,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,339.9069938670447,339.73504182102926,4.776142119283406,4.730595386001994,4.526142119283406,4.480595386001994,0.29029306942280003,0.10653148400884879,1.9744649359277635,0,,0.0,none,P248,1
E0010794,N0011042,N0011043,main,44.50194940659877,draft,provisional,s5c_flows,10.8631,14.648,0.0062,3.6221,held,0.461608,0.744,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,339.73504182102926,339.5125320739963,4.730595386001994,4.565257232644342,4.480595386001994,4.315257232644342,0.2903504148525487,0.10656233756263508,2.554496631779603,0,,0.0,none,P248,1
E0010795,N0011043,N0010534,main,27.89285336709203,draft,provisional,s5c_flows,10.8631,14.648,0.006571,3.6221,held,0.461978,0.7885,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,339.5125320739963,339.37306780716085,4.565257232644342,4.431833315886024,4.315257232644342,4.181833315886024,0.2904243068430026,0.10660209957341318,1.6006955289139724,0,,0.0,none,P248,1
E0010796,N0011044,N0011045,lateral,8.246211251235321,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,2.4,0.5,cover_min,minimum,tractive,1.0,350.4639900670981,350.26608099706846,1.5503226770425158,1.5533464931659182,1.3003226770425158,1.3033464931659182,0.0,0.0,0.0,0,,0.0,none,P248,1
E0010797,N0011045,N0011046,lateral,23.949435208137825,auto_block,provisional,s5c_flows,0.0,0.0,6.9e-05,3.6221,held,6.9e-05,0.0082,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,350.26608099706846,350.1463338210278,1.5533464931659182,2.407865397722219,1.3033464931659182,2.157865397722219,0.008938814422826053,0.0029905120333713897,44.6543841932416,0,,0.0,none,P248,1
E0010798,N0011046,N0011047,lateral,52.804353540638374,auto_block,provisional,s5c_flows,0.0,0.0,0.000268,3.6221,held,0.000268,0.0322,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,350.1463338210278,349.8823120533246,2.407865397722219,1.672222858784778,2.157865397722219,1.422222858784778,0.017917518493811967,0.004649595780578636,49.11799361694999,0,,0.0,none,P248,1
E0010799,N0011047,N0011048,lateral,27.487775333287846,auto_block,provisional,s5c_flows,0.0,0.0,0.000708,3.6221,held,0.000708,0.085,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,349.8823120533246,349.74487317665813,1.672222858784778,2.703826774513743,1.422222858784778,2.453826774513743,0.027785377250456607,0.006634806964892964,16.488154353945372,0,,0.0,none,P248,1
E0010800,N0011048,N0011049,lateral,42.51222466672603,auto_block,provisional,s5c_flows,1.0798,1.456,0.000937,3.6221,held,0.046205,0.1125,0.0,0.0,,200,PVC-U,3.85,0.5,cover_min,minimum,tractive,1.0,349.7060969409705,348.0693762913015,2.7426030102013783,1.6087548122141015,2.4926030102013783,1.3587548122141015,0.2698995230483918,0.023704958950094307,2.6251883285163475,0,,0.0,none,P248,1
E0010801,N0011049,N0011050,lateral,25.000000000040895,auto_block,provisional,s5c_flows,2.1596,2.912,0.001292,3.6221,held,0.091826,0.155,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,348.0693762913015,347.9443762913013,1.6087548122141015,3.244344411823704,1.3587548122141015,2.994344411823704,0.1714644107704406,0.05098847573392881,2.4300475229532528,0,,0.0,none,P248,1
E0010802,N0011050,N0010500,lateral,54.705057723099216,auto_block,provisional,s5c_flows,4.3191,5.824,0.0015,3.6221,held,0.182569,0.18,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,347.9443762913013,347.6708510026858,3.244344411823704,4.737046946532928,2.994344411823704,4.487046946532928,0.21528143322457524,0.06954019713883272,4.235158361754968,0,,0.0,none,P248,1
E0010803,N0011051,N0011052,lateral,28.635642126552707,auto_block,provisional,s5c_flows,15.0547,23.494,0.001682,3.6221,held,0.632813,0.2019,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,349.0884228751096,348.94524466447683,3.576372046765414,1.8569403941169185,3.326372046765414,1.6069403941169185,0.3207752295782893,0.12350333737986544,1.4878352756122966,0,,0.0,none,P248,1
E0010804,N0011052,N0010500,lateral,25.38075170267776,auto_block,provisional,s5c_flows,18.6332,29.384,0.001921,3.6221,held,0.783072,0.2305,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,348.94524466447683,348.81834090596345,1.8569403941169185,3.5895570432552972,1.6069403941169185,3.3395570432552972,0.34289517244951156,0.13655127761382208,1.2336497051157749,0,,0.0,none,P248,1
E0010805,N0011053,N0011054,lateral,45.0000000001403,draft,provisional,s5c_flows,5.0964,1.53,0.0,3.6221,held,0.213653,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,346.9242085916279,346.6992085916272,1.6932230489970834,1.7169901388415383,1.4432230489970834,1.4669901388415383,0.22662351037090445,0.07470726573969114,3.309453634244952,0,,0.0,none,P248,1
E0010806,N0011054,N0010543,lateral,31.423120709290533,draft,provisional,s5c_flows,5.0964,1.53,0.000375,3.6221,held,0.214028,0.045,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,346.6992085916272,346.54209298808075,1.7169901388415383,4.0429595021536215,1.4669901388415383,3.7929595021536215,0.2267529934642183,0.07476712210301698,2.309643945542084,0,,0.0,none,P248,1
E0010807,N0011055,N0011056,lateral,30.000000000158725,draft,provisional,s5c_flows,0.0,0.0,0.005938,3.6221,held,0.005938,0.7126,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,340.1214156892278,339.971415689227,5.952772543194101,7.001820394757374,5.702772543194101,6.751820394757374,0.06516685852294024,0.01554313824431694,7.672611682311398,0,,0.0,none,P288,0
E0010808,N0011056,N0011057,lateral,34.99999999968421,draft,provisional,s5c_flows,0.0,0.0,0.006188,3.6221,held,0.006188,0.7426,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,339.971415689227,339.7964156892286,7.001820394757374,10.228364584208919,6.751820394757374,9.978364584208919,0.06618214784828474,0.015813443796475785,8.814058659221779,0,,0.0,none,P288,0
E0010809,N0011057,N0011058,lateral,84.9999999999974,draft,provisional,s5c_flows,0.0,0.0,0.00648,3.6221,held,0.00648,0.7776,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,339.7964156892286,339.37141568922857,10.228364584208919,10.48332063889643,9.978364584208919,10.23332063889643,0.06733341636175505,0.016121673494515015,21.03957801658911,0,,0.0,none,P288,0
E0010810,N0011058,N0011059,lateral,35.000000000057504,draft,provisional,s5c_flows,0.0,0.0,0.007188,3.6221,held,0.007188,0.8626,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,339.37141568922857,339.1964156892283,10.48332063889643,9.69387361741235,10.23332063889643,9.44387361741235,0.06998577626523493,0.01683871854737537,8.335026979247203,0,,0.0,none,P288,0
E0010811,N0011059,N0011060,lateral,30.000000000117385,draft,provisional,s5c_flows,0.0,0.0,0.00748,3.6221,held,0.00748,0.8976,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,339.1964156892283,339.0464156892277,9.69387361741235,10.738679525616078,9.44387361741235,10.488679525616078,0.07102805653781608,0.017123121607213715,7.039471785853401,0,,0.0,none,P288,0
E0010812,N0011060,N0011061,lateral,39.99999999999763,draft,provisional,s5c_flows,1.0798,1.456,0.00773,3.6221,held,0.052997,0.9276,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,339.0464156892277,338.8464156892277,10.738679525616078,8.882099935772317,10.488679525616078,8.632099935772317,0.14237942409811705,0.039916789295004224,4.68232450643438,0,,0.0,none,P288,0
E0010813,N0011061,N0011062,lateral,25.00000000015659,draft,provisional,s5c_flows,2.1596,2.912,0.008063,3.6221,held,0.098598,0.9676,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,338.8464156892277,338.7214156892269,8.882099935772317,8.791554281476238,8.632099935772317,8.541554281476238,0.17559519030105453,0.05264170044720343,2.3728820018071657,0,,0.0,none,P288,0
E0010814,N0011062,N0011063,lateral,74.9999999996405,draft,provisional,s5c_flows,5.3989,7.28,0.008272,3.6221,held,0.234608,0.9926,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,338.7214156892269,338.3464156892287,8.791554281476238,10.183674642802544,8.541554281476238,9.933674642802544,0.23362558909318187,0.07797230752466391,5.350441297316297,0,,0.0,none,P288,0
E0010815,N0011063,N0011064,lateral,35.000000000036835,draft,provisional,s5c_flows,7.5585,10.192,0.008897,3.6221,held,0.325767,1.0676,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,338.3464156892287,338.1714156892285,10.183674642802544,11.7111831877246,9.933674642802544,11.4611831877246,0.2597585539861082,0.09066741404132525,2.245675164041542,0,,0.0,none,P288,0
E0010816,N0011064,N0010524,lateral,61.93166696527374,draft,provisional,s5c_flows,12.9574,17.472,0.009188,3.6221,held,0.552395,1.1026,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,348.3286329291745,348.0189745943481,1.5539659477786358,2.3505322415894057,1.3039659477786358,2.1005322415894057,0.30733512620722714,0.11587813223644686,3.3585306767871703,0,,0.0,none,P288,0
E0010817,N0011065,N0011066,main,40.00000000001031,draft,provisional,s5c_flows,0.0,0.0,0.006526,3.6221,held,0.006526,0.7831,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,338.85916379011184,338.6591637901118,7.333951444263164,8.72560183488821,7.083951444263164,8.47560183488821,0.06751155525798509,0.016169529758333884,9.87485274364179,0,,0.0,none,P248,1
E0010818,N0011066,N0011067,main,33.57751823919103,draft,provisional,s5c_flows,1.0798,1.456,0.006859,3.6221,held,0.052126,0.8231,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,338.6591637901118,338.49127619891584,8.72560183488821,7.570277756162284,8.47560183488821,7.320277756162284,0.14157578361110618,0.039625111742361024,3.9528321137444604,0,,0.0,none,P248,1
E0010819,N0011067,N0011068,main,41.42248176089272,draft,provisional,s5c_flows,1.0798,1.456,0.007139,3.6221,held,0.052406,0.8566,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,338.49127619891584,338.2841637901114,7.570277756162284,6.045914334888607,7.320277756162284,5.795914334888607,0.14183514009725562,0.0397191596255623,4.867444665274715,0,,0.0,none,P248,1
E0010820,N0011068,N0011069,main,49.999999999858666,draft,provisional,s5c_flows,1.0798,1.456,0.007484,3.6221,held,0.052751,0.8981,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,338.2841637901114,338.0341637901121,6.045914334888607,7.076309842700425,5.795914334888607,6.826309842700425,0.14215338415275902,0.039834671157934626,5.86221241441197,0,,0.0,none,P248,1
E0010821,N0011069,N0011070,main,49.999999999858666,draft,provisional,s5c_flows,1.0798,1.456,0.007901,3.6221,held,0.053168,0.9481,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,338.0341637901121,337.78416379011276,7.076309842700425,7.779343289965368,6.826309842700425,7.529343289965368,0.14253612037017369,0.03997375136054618,5.846471274556708,0,,0.0,none,P248,1
E0010822,N0011070,N0011071,main,15.000000000007335,draft,provisional,s5c_flows,1.0798,1.456,0.008317,3.6221,held,0.053584,0.9981,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,337.78416379011276,337.7091637901127,7.779343289965368,7.9568823524654135,7.529343289965368,7.7068823524654135,0.1429158665538015,0.04011191793212007,1.749280930301803,0,,0.0,none,P248,1
E0010823,N0011071,N0011072,main,60.00000000000873,draft,provisional,s5c_flows,2.1596,2.912,0.008442,3.6221,held,0.098977,1.0131,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,337.7091637901127,337.40916379011264,7.9568823524654135,10.502091092699857,7.7068823524654135,10.252091092699857,0.17582043093698568,0.05273242095109684,5.687621140904535,0,,0.0,none,P248,1
E0010824,N0011072,N0011073,main,40.000000000144134,draft,provisional,s5c_flows,3.2393,4.368,0.008942,3.6221,held,0.144744,1.0731,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,337.40916379011264,337.2091637901119,10.502091092699857,10.36697756730996,10.252091092699857,10.11697756730996,0.19946658112629392,0.06258607335321328,3.342247422624461,0,,0.0,none,P248,1
E0010825,N0011073,N0011074,main,34.99999999985133,draft,provisional,s5c_flows,3.2393,4.368,0.009276,3.6221,held,0.145077,1.1131,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,337.2091637901119,337.03416379011264,10.36697756730996,12.859665555590482,10.11697756730996,12.609665555590482,0.19961784953946984,0.06265120822462047,2.922250363264808,1,recovers_500m,201.83,none,P248,1
E0010826,N0011074,N0010532,main,54.000254085138295,draft,provisional,s5c_flows,3.2393,4.368,0.009567,3.6221,held,0.145369,1.1481,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,337.03416379011264,336.764162519687,12.859665555590482,12.617124101406773,12.609665555590482,12.367124101406773,0.1997502925634116,0.06270825894374102,4.505646641126169,1,recovers_500m,201.83,none,P248,1
E0010827,N0011075,N0011076,lateral,50.000000000058755,draft,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,345.5507385253906,345.30073852539033,1.5500000000000114,2.1746643066409206,1.3000000000000114,1.9246643066409206,0.13489621704043256,0.037230723305707175,6.177588605650349,0,,0.0,none,P248,1
E0010828,N0011076,N0011077,lateral,59.999999999984404,draft,provisional,s5c_flows,3.2393,4.368,0.000417,3.6221,held,0.136218,0.05,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,345.30073852539033,345.00073852539043,2.1746643066409206,5.852075195312693,1.9246643066409206,5.602075195312693,0.1955074005080976,0.06089076865439544,5.114895893459141,0,,0.0,none,P248,1
E0010829,N0011077,N0010543,lateral,18.83230562694824,draft,provisional,s5c_flows,4.3191,5.824,0.000917,3.6221,held,0.181985,0.11,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,345.00073852539043,344.9065769972557,5.852075195312693,5.678475492978691,5.602075195312693,5.428475492978691,0.21505571691000822,0.06943889313295051,1.4594904286152015,0,,0.0,none,P248,1
E0010830,N0011078,N0010600,lateral,15.11219303661531,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,439.1562072753906,439.08064631020756,1.5500000000000114,3.7466241976049446,1.3000000000000114,3.4966241976049446,0.0,0.0,0.0,0,,0.0,none,P07,1
E0010831,N0011079,N0010613,lateral,65.39113089708727,auto_block,provisional,s5c_flows,0.0,0.0,0.000543,3.6221,held,0.000543,0.0652,0.0,0.0,,200,PVC-U,12.65,0.5,cover_min,minimum,tractive,1.0,448.58282765899645,440.3108496005149,1.8876618429566747,1.9072290127663223,1.6376618429566747,1.6572290127663223,0.06665764325302083,0.0030998609135008126,16.3499957158886,0,,0.0,none,P07,1
E0010832,N0011080,N0011081,lateral,15.000000000020059,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,3.9,0.5,cover_min,minimum,tractive,1.0,440.3933592910286,439.80835929102784,1.6297730331901334,1.6329554062377838,1.3797730331901334,1.3829554062377838,0.0,0.0,0.0,0,,0.0,none,P07,1
E0010833,N0011081,N0010613,lateral,15.413812651471039,auto_block,provisional,s5c_flows,0.0,0.0,0.000125,3.6221,held,0.000125,0.015,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,439.80835929102784,439.7312902277705,1.6329554062377838,2.4867883855107493,1.3829554062377838,2.2367883855107493,0.012294529173402876,0.003593773436042086,20.89521883280167,0,,0.0,none,P07,1
E0010834,N0011082,N0011083,lateral,23.323807579381203,auto_block,provisional,s5c_flows,28.0743,37.856,0.002074,3.6221,held,1.179021,0.2489,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,436.39477699563827,436.27815795774137,1.7238448305336078,1.6559240735086291,1.4738448305336078,1.4059240735086291,0.38918003320370764,0.1659407084697287,0.9988439620681874,0,,0.0,none,P07,1
E0010835,N0011083,N0011084,lateral,44.28317965096906,auto_block,provisional,s5c_flows,35.3303,42.298,0.002269,3.6221,held,1.483403,0.2723,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,436.27815795774137,436.0567420594865,1.6559240735086291,1.7842308409041152,1.4059240735086291,1.5342308409041152,0.41746457273329757,0.1853710738787921,1.7679416228076725,0,,0.0,none,P07,1
E0010836,N0011084,N0010622,lateral,19.1049731745428,auto_block,provisional,s5c_flows,35.3303,42.298,0.002638,3.6221,held,1.483772,0.3165,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,436.0567420594865,435.9612171936138,1.7842308409041152,1.778895111073723,1.5342308409041152,1.528895111073723,0.4174961383281117,0.1853934127032591,0.7626806342468941,0,,0.0,none,P07,1
E0010837,N0011085,N0011086,main,14.866068747318506,auto_block,provisional,s5c_flows,1.0798,1.456,0.002274,3.6221,held,0.047541,0.2729,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,429.9666522452414,429.8923219015048,3.9172894051492335,4.931713743026478,3.6672894051492335,4.681713743026478,0.1371841244700951,0.03804483093554231,1.8060968309005725,0,,0.0,none,P266,0
E0010838,N0011086,N0011087,main,10.133931252726523,auto_block,provisional,s5c_flows,1.0798,1.456,0.002398,3.6221,held,0.047665,0.2877,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,429.8923219015048,429.84165224524116,4.931713743026478,6.025046973508836,4.681713743026478,5.775046973508836,0.13730668016157316,0.038088617440099976,1.2300847563524224,0,,0.0,none,P266,0
E0010839,N0011087,N0011088,main,13.275468568712727,auto_block,provisional,s5c_flows,1.0798,1.456,0.002482,3.6221,held,0.047749,0.2979,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,429.84165224524116,429.7752749023976,6.025046973508836,7.979333251899277,5.775046973508836,7.729333251899277,0.13738957613072728,0.03811824460200222,1.6104410225999743,0,,0.0,none,P266,0
E0010840,N0011088,N0011089,main,26.724531431420434,auto_block,provisional,s5c_flows,1.0798,1.456,0.002593,3.6221,held,0.04786,0.3111,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,429.7752749023976,429.6416522452405,7.979333251899277,11.966318946165757,7.729333251899277,11.716318946165757,0.13749896218220967,0.038157351985612625,3.2393615931449546,0,,0.0,none,P266,0
E0010841,N0011089,N0011090,main,29.999999999876135,auto_block,provisional,s5c_flows,1.0798,1.456,0.002815,3.6221,held,0.048083,0.3379,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,440.05479472501975,439.90479472502034,1.5531764663865033,3.254842726151537,1.3031764663865033,3.004842726151537,0.13771818881211662,0.038235772475739976,3.630602495651939,0,,0.0,none,P266,0
E0010842,N0011090,N0010600,main,42.55095205584391,auto_block,provisional,s5c_flows,1.0798,1.456,0.003065,3.6221,held,0.048333,0.3679,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,439.90479472502034,439.6920399647411,3.254842726151537,3.1352305430713727,3.004842726151537,2.8852305430713727,0.1379631213801538,0.03832345654182348,5.140377567349547,0,,0.0,none,P07,1
E0010843,N0011091,N0011092,sub main,5.0,auto_block,provisional,s5c_flows,625.7874,835.434,0.083477,2.8046,merrimack,20.397282,10.0172,0.0,0.0,,250,PVC-U,0.8,0.375,table11,minimum,velocity,1.0,425.51249943903997,425.47249943903995,11.22431696721003,11.313419750413175,10.924316967210029,11.013419750413174,1.0250989324248494,0.46668146218165596,0.08129296665660371,0,,0.0,none,P251,1
E0010844,N0011092,N0011093,sub main,27.202941017470888,auto_block,provisional,s5c_flows,625.7874,835.434,0.083518,2.8046,merrimack,20.397324,10.0222,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,425.47249943903995,425.3636876749701,11.313419750413175,11.642171700029905,11.013419750413174,11.342171700029905,0.7872651517479722,0.5755725991787948,0.5758953629339904,0,,0.0,none,P251,1
E0010845,N0011093,N0011094,sub main,14.142135623730951,auto_block,provisional,s5c_flows,625.7874,835.434,0.083745,2.8046,merrimack,20.39755,10.0494,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,425.3636876749701,425.3071191324752,11.642171700029905,11.787576912446696,11.342171700029905,11.487576912446695,0.7872671283345163,0.5755766560102411,0.29939299116190715,0,,0.0,none,P251,1
E0010846,N0011094,N0011095,sub main,25.079872407968907,auto_block,provisional,s5c_flows,627.9469,838.346,0.083863,2.8035,merrimack,20.459275,10.0635,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,425.3071191324752,425.2067996428433,11.787576912446696,11.740649087625457,11.487576912446695,11.440649087625456,0.7878058777887662,0.5766847446635377,0.5305848626560081,0,,0.0,none,P251,1
E0010847,N0011095,N0011096,sub main,7.0710678118654755,auto_block,provisional,s5c_flows,627.9469,838.346,0.084072,2.8035,merrimack,20.459484,10.0886,0.0,0.0,,250,PVC-U,0.6,0.375,table11,minimum,velocity,1.0,425.2067996428433,425.1643732359721,11.740649087625457,11.818475885121643,11.440649087625456,11.518475885121642,0.9205596308190013,0.508741332709665,0.12802117999994028,0,,0.0,none,P251,1
E0010848,N0011096,N0011097,sub main,27.294688127912362,auto_block,provisional,s5c_flows,629.0267,839.802,0.084131,2.8029,merrimack,20.490337,10.0957,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,425.1643732359721,425.05519448346047,11.818475885121643,12.073620213805157,11.518475885121642,11.773620213805156,0.7880761695824893,0.5772424398682416,0.5772430208612253,0,,0.0,none,P251,1
E0010849,N0011097,N0011098,sub main,5.0990195135927845,auto_block,provisional,s5c_flows,630.1065,841.258,0.084358,2.8023,merrimack,20.521351,10.123,0.0,0.0,,250,PVC-U,0.8,0.375,table11,minimum,velocity,1.0,425.05519448346047,425.0144023273517,12.073620213805157,12.146730485148282,11.773620213805156,11.846730485148282,1.0266910672397846,0.468310299663835,0.08277432352494768,0,,0.0,none,P251,1
E0010850,N0011098,N0011099,sub main,31.78049716414141,auto_block,provisional,s5c_flows,631.1863,842.714,0.084401,2.8017,merrimack,20.552175,10.1281,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,435.5611328125,435.43401082384344,1.6000000000000227,1.9993082679534382,1.3000000000000227,1.6993082679534381,0.7886126248013879,0.5783528416465007,0.6716541633721483,0,,0.0,none,P251,1
E0010851,N0011099,N0011100,sub main,18.601075237738275,auto_block,provisional,s5c_flows,634.4256,847.082,0.084665,2.8,merrimack,20.644745,10.1599,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,435.43401082384344,435.3596065228925,1.9993082679534382,2.101941328670023,1.6993082679534381,1.8019413286700228,0.7894116148605278,0.5800154739438135,0.3927202422575766,0,,0.0,none,P07,1
E0010852,N0011100,N0011101,sub main,42.190046219457976,auto_block,provisional,s5c_flows,636.5852,849.994,0.084821,2.7988,merrimack,20.706404,10.1785,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,435.3596065228925,435.19084633801464,2.101941328670023,2.5181685545634878,1.8019413286700228,2.218168554563488,0.7899411047714201,0.5811231957381227,0.8901517249117414,0,,0.0,none,P07,1
E0010853,N0011101,N0010622,sub main,13.038404810405298,auto_block,provisional,s5c_flows,637.665,851.45,0.085172,2.7983,merrimack,20.737499,10.2207,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,435.19084633801464,435.13869271877303,2.5181685545634878,2.6014195859144706,2.218168554563488,2.301419585914471,0.790207312211553,0.5816819149513368,0.2749996658875656,0,,0.0,none,P07,1
E0010854,N0011102,N0010633,lateral,22.86262473737443,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.75,0.5,cover_min,minimum,tractive,1.0,428.2635103090864,428.0920406235561,1.6016325131791973,1.6051029311313982,1.3516325131791973,1.3551029311313982,0.0,0.0,0.0,0,,0.0,none,P07,1
E0010855,N0011103,N0011104,lateral,19.999999999927592,auto_link,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,3.05,0.5,cover_min,minimum,tractive,1.0,428.2395197786966,427.6295197786988,1.7491276822408963,1.753018063098068,1.4991276822408963,1.503018063098068,0.0,0.0,0.0,0,,0.0,none,P07,1
E0010856,N0011104,N0011105,lateral,50.00000000025138,auto_link,provisional,s5c_flows,0.0,0.0,0.000167,3.6221,held,0.000167,0.02,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,427.6295197786988,427.37951977869756,1.753018063098068,2.9080778775524436,1.503018063098068,2.6580778775524436,0.01424057771697455,0.0039528390161633065,58.518225166118256,0,,0.0,none,P07,1
E0010857,N0011105,N0010633,lateral,16.401969827597153,auto_link,provisional,s5c_flows,0.0,0.0,0.000583,3.6221,held,0.000583,0.07,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,427.37951977869756,427.29750992955957,2.9080778775524436,2.399633625127933,2.6580778775524436,2.149633625127933,0.025530390765142158,0.006166662961199304,10.70748059863328,0,,0.0,none,P07,1
E0010858,N0011106,N0011107,lateral,22.561028345356956,auto_block,provisional,s5c_flows,1.0798,1.456,0.000297,3.6221,held,0.045564,0.0356,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,428.5886074717762,428.4758023300494,1.6902316395519392,1.7030306777630813,1.4402316395519392,1.4530306777630813,0.13519949445332496,0.0373382769445281,2.781202256781332,0,,0.0,none,P07,1
E0010859,N0011107,N0011108,lateral,39.99999999997846,auto_block,provisional,s5c_flows,3.2393,4.368,0.000485,3.6221,held,0.136286,0.0582,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,428.4758023300494,428.27580233004954,1.7030306777630813,1.5892794570598312,1.4530306777630813,1.3392794570598312,0.1955396569898025,0.060904506920911566,3.409368088955351,0,,0.0,none,P07,1
E0010860,N0011108,N0011109,lateral,39.99999999994789,auto_block,provisional,s5c_flows,7.5585,10.192,0.000818,3.6221,held,0.317689,0.0982,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,428.2288330078125,428.02883300781275,1.6362487792968636,1.6043457031247499,1.3862487792968636,1.3543457031247499,0.2576706062567875,0.08962342307320034,2.5872825633879883,0,,0.0,none,P07,1
E0010861,N0011109,N0011110,lateral,15.189285111371754,auto_block,provisional,s5c_flows,7.5585,10.192,0.001152,3.6221,held,0.318022,0.1382,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,428.02883300781275,427.95288658225587,1.6043457031247499,1.6259403220410036,1.3543457031247499,1.3759403220410036,0.257757419681647,0.08966672727830952,0.982143412860294,0,,0.0,none,P07,1
E0010862,N0011110,N0011111,lateral,15.231546211727817,auto_block,provisional,s5c_flows,12.6548,11.722,0.001278,3.6221,held,0.531802,0.1534,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,427.95288658225587,427.87672885119724,1.6259403220410036,1.6001388245840076,1.3759403220410036,1.3501388245840076,0.30366897574037166,0.11383723334469234,0.835973128008438,0,,0.0,none,P07,1
E0010863,N0011111,N0010623,lateral,40.162171256046406,auto_block,provisional,s5c_flows,13.7346,13.178,0.001405,3.6221,held,0.577196,0.1686,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,427.87672885119724,427.67591799491703,1.6001388245840076,1.9284826398485961,1.3501388245840076,1.6784826398485961,0.31162227828780553,0.11828590692465621,2.148015618818806,0,,0.0,none,P07,1
E0010864,N0011112,N0011113,main,14.422205101855956,auto_block,provisional,s5c_flows,7.5585,10.192,0.001894,3.6221,held,0.318764,0.2273,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,427.13051798065646,427.0584069551472,2.607183435359161,2.776584499930948,2.357183435359161,2.526584499930948,0.2579506275426446,0.08976313520552756,0.9318453198614315,0,,0.0,none,P07,1
E0010865,N0011113,N0011114,main,12.529964086141668,auto_block,provisional,s5c_flows,7.5585,10.192,0.002014,3.6221,held,0.318885,0.2417,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,427.0584069551472,426.9957571347165,2.776584499930948,2.9247750918460156,2.526584499930948,2.6747750918460156,0.25798210414309913,0.08977884577436449,0.8094853535002999,0,,0.0,none,P07,1
E0010866,N0011114,N0011115,main,23.345235059857504,auto_block,provisional,s5c_flows,7.5585,10.192,0.002119,3.6221,held,0.318989,0.2542,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,426.9957571347165,426.8790309594172,2.9247750918460156,2.976620896051543,2.6747750918460156,2.726620896051543,0.2580091516236474,0.08979234662561295,1.5080366279610833,0,,0.0,none,P07,1
E0010867,N0011115,N0011116,main,23.53720459187964,auto_block,provisional,s5c_flows,7.5585,10.192,0.002313,3.6221,held,0.319183,0.2776,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,426.8790309594172,426.7613449364578,2.976620896051543,2.6942214697921827,2.726620896051543,2.4442214697921827,0.2580595888207239,0.0898175248629163,1.5201401544141762,0,,0.0,none,P07,1
E0010868,N0011116,N0011117,main,34.20526275297414,auto_block,provisional,s5c_flows,7.5585,10.192,0.002509,3.6221,held,0.31938,0.3011,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,426.7613449364578,426.59031862269296,2.6942214697921827,2.767286357775788,2.4442214697921827,2.517286357775788,0.25811078366744733,0.08984308440944502,2.2086938966644496,0,,0.0,none,P07,1
E0010869,N0011117,N0010623,main,24.186773244895647,auto_block,provisional,s5c_flows,7.5585,10.192,0.002794,3.6221,held,0.319665,0.3353,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,426.59031862269296,426.46938475646846,2.767286357775788,3.1350158782971675,2.517286357775788,2.8850158782971675,0.25818480754339773,0.08988004708664407,1.561334655011291,0,,0.0,none,P07,1
E0010870,N0011118,N0011119,lateral,83.00602387778854,auto_block,provisional,s5c_flows,3.6428,4.912,0.0,3.6221,held,0.152715,0.0,0.0,0.0,,200,PVC-U,0.55,0.5,cover_min,minimum,tractive,1.0,422.1620692783165,421.70553614698866,1.557138485355381,1.5629575053550866,1.307138485355381,1.3129575053550866,0.20979172082713787,0.06271888866487893,6.59431995620258,0,,0.0,none,P256,1
E0010871,N0011119,N0010640,lateral,26.68332812825267,auto_block,provisional,s5c_flows,6.8821,9.28,0.000692,3.6221,held,0.289208,0.083,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,421.70553614698866,421.5587778422833,1.5629575053550866,1.7369374897479588,1.3129575053550866,1.4869374897479588,0.2583756013720894,0.08392883697821632,1.721223417030112,0,,0.0,none,P256,1
E0010872,N0011120,N0010641,lateral,8.0,auto_block,provisional,s5c_flows,1.0798,1.456,0.000528,3.6221,held,0.045795,0.0633,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,421.4034635535258,421.3634635535258,1.8971956261617038,1.9662483605367242,1.6471956261617038,1.7162483605367242,0.13543443046798379,0.03742167018477974,0.9844862408518259,0,,0.0,none,P256,1
E0010873,N0011121,N0011122,lateral,14.7648230602334,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,1.3,0.5,cover_min,minimum,tractive,1.0,422.161556499343,421.96961379955997,1.5641820260476038,1.5686247258306594,1.3141820260476038,1.3186247258306594,0.0,0.0,0.0,0,,0.0,none,P256,1
E0010874,N0011122,N0010641,lateral,18.384776310850235,auto_block,provisional,s5c_flows,0.0,0.0,0.000123,3.6221,held,0.000123,0.0148,0.0,0.0,,200,PVC-U,1.05,0.5,cover_min,minimum,tractive,1.0,421.9313369214093,421.7382967701454,1.6069016039813278,1.5914151439171178,1.3569016039813278,1.3414151439171178,0.015386957935223034,0.0030610738848950436,19.913808811600493,0,,0.0,none,P256,1
E0010875,N0011123,N0011124,main,34.92849839314596,auto_block,provisional,s5c_flows,50.4768,68.064,0.007339,3.6221,held,2.123456,0.8807,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,416.0845374260531,415.90989493408733,6.583126148165661,6.569292077631417,6.333126148165661,6.319292077631417,0.46514281979552674,0.2208775387590664,1.2515331100707328,0,,0.0,none,P256,1
E0010876,N0011124,N0011125,main,6.4031242374328485,auto_block,provisional,s5c_flows,50.4768,68.064,0.00763,3.6221,held,2.123747,0.9156,0.0,0.0,,200,PVC-U,0.65,0.5,table11,minimum,tractive,1.0,415.90989493408733,415.868274626544,6.569292077631417,6.659832062909118,6.319292077631417,6.409832062909118,0.51047221065531,0.20694598538161318,0.20905885778493039,0,,0.0,none,P256,1
E0010877,N0011125,N0011126,main,31.76476034853718,auto_block,provisional,s5c_flows,50.4768,68.064,0.007684,3.6221,held,2.123801,0.922,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,415.868274626544,415.7094508248013,6.659832062909118,7.0570591849643165,6.409832062909118,6.8070591849643165,0.4651654031616548,0.22089522831954528,1.1381170415454083,0,,0.0,none,P256,1
E0010878,N0011126,N0011127,main,3.605551275463989,auto_block,provisional,s5c_flows,50.4768,68.064,0.007948,3.6221,held,2.124065,0.9538,0.0,0.0,,200,PVC-U,1.15,0.5,table11,minimum,tractive,1.0,415.7094508248013,415.6679869851335,7.0570591849643165,7.138501051975879,6.8070591849643165,6.888501051975879,0.6242099183919796,0.1798720271735637,0.09626973152322996,0,,0.0,none,P256,1
E0010879,N0011127,N0010640,main,39.56008088970496,auto_block,provisional,s5c_flows,51.5566,69.52,0.007978,3.6221,held,2.169363,0.9574,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,415.6679869851335,415.470186580685,7.138501051975879,7.825528751346269,6.888501051975879,7.575528751346269,0.4681238659470501,0.22322005935181127,1.4084620107141914,0,,0.0,none,P256,1
E0010880,N0011128,N0010646,lateral,23.32651286342439,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,1.4,0.5,cover_min,minimum,tractive,1.0,426.137288319595,425.810717139507,1.5639445905612774,1.5714850089304946,1.3139445905612774,1.3214850089304946,0.0,0.0,0.0,0,,0.0,none,P03,1
E0010881,N0011129,N0011130,main,20.615528128088304,auto_block,provisional,s5c_flows,22.3372,30.12,0.00383,3.6221,held,0.940264,0.4596,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,425.88577321258094,425.77238780787644,2.0334162405440566,1.8921934909516835,1.7834162405440566,1.6421934909516835,0.3752767594700659,0.14554450633370147,0.9155699808145065,0,,0.0,none,P03,1
E0010882,N0011130,N0011131,main,12.206555615733702,auto_block,provisional,s5c_flows,24.4968,33.032,0.004002,3.6221,held,1.03097,0.4802,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,425.77238780787644,425.7052517519899,1.8921934909516835,1.8775119198850803,1.6421934909516835,1.6275119198850803,0.38612973827741237,0.1520666381710501,0.5268762631522561,0,,0.0,none,P03,1
E0010883,N0011131,N0011132,main,11.40175425099138,auto_block,provisional,s5c_flows,24.4968,33.032,0.004104,3.6221,held,1.031072,0.4924,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,425.7052517519899,425.64254210360946,1.8775119198850803,1.9021966659217924,1.6275119198850803,1.6521966659217924,0.38614154334799833,0.152073810949012,0.49212326617046975,0,,0.0,none,P03,1
E0010884,N0011132,N0010646,main,27.784887978899608,auto_block,provisional,s5c_flows,24.4968,33.032,0.004199,3.6221,held,1.031167,0.5038,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,425.64254210360946,425.4897252197255,1.9021966659217924,1.8924769287119716,1.6521966659217924,1.6424769287119716,0.3861525375006881,0.15208049116637462,1.1992190166927708,0,,0.0,none,P03,1
E0010885,N0011133,N0011134,lateral,60.0000000000397,auto_block,provisional,s5c_flows,6.4787,8.736,0.0,3.6221,held,0.271603,0.0,0.0,0.0,,200,PVC-U,1.15,0.5,cover_min,minimum,tractive,1.0,432.0902853084974,431.40028530849696,1.647446625096336,1.6562942813467885,1.397446625096336,1.4062942813467885,0.3263756010741191,0.06865726714820461,3.063954525735409,0,,0.0,none,P03,1
E0010886,N0011134,N0010657,lateral,61.49074038785983,auto_block,provisional,s5c_flows,15.1169,20.384,0.0005,3.6221,held,0.634241,0.06,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,431.40028530849696,431.09283160655764,1.6562942813467885,1.5932340672704868,1.4062942813467885,1.3432340672704868,0.32100246753035416,0.12363420898624236,3.192641106517623,0,,0.0,none,P03,1
E0010887,N0011135,N0011136,lateral,12.206555615733702,auto_block,provisional,s5c_flows,7.5585,10.192,0.000713,3.6221,held,0.317583,0.0855,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,430.7719837797452,430.71095100166656,2.0318187104891763,2.396867601849067,1.7818187104891763,2.146867601849067,0.2576429583749811,0.08960963365767496,0.7896299393498867,0,,0.0,none,P03,1
E0010888,N0011136,N0011137,lateral,52.69724850502159,auto_block,provisional,s5c_flows,9.718,13.104,0.000814,3.6221,held,0.408219,0.0977,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,430.71095100166656,430.44746475914144,2.396867601849067,2.2265769889054354,2.146867601849067,1.9765769889054354,0.2792121946558926,0.10064463626625039,3.1455913885355704,0,,0.0,none,P03,1
E0010889,N0011137,N0010657,lateral,16.1245154965971,auto_block,provisional,s5c_flows,10.7978,14.56,0.001253,3.6221,held,0.453925,0.1504,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,430.44746475914144,430.36684218165846,2.2265769889054354,2.3192234921696695,1.9765769889054354,2.0692234921696695,0.2888063852215901,0.10573300249755543,0.9305262580572433,0,,0.0,none,P03,1
E0010890,N0011138,N0011139,lateral,63.2654267523696,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,441.57127685546874,441.2549497217069,1.5500000000000114,1.8897951513399676,1.3000000000000114,1.6397951513399676,0.0,0.0,0.0,0,,0.0,none,P03,1
E0010891,N0011139,N0011140,lateral,69.999999999915,auto_road,derived,s5c_flows,0.0,0.0,0.000527,3.6221,held,0.000527,0.0633,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,441.2549497217069,440.90494972170734,1.8897951513399676,2.4998049169645356,1.6397951513399676,2.2498049169645356,0.02441754776949191,0.0059387538103256865,47.77984577644287,0,,0.0,none,P03,1
E0010892,N0011140,N0011141,lateral,70.00000000025709,auto_road,derived,s5c_flows,0.0,0.0,0.001111,3.6221,held,0.001111,0.1333,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,440.90494972170734,440.55494972170607,2.4998049169645356,3.182019272434559,2.2498049169645356,2.932019272434559,0.03364027709758241,0.007889136198154095,34.6806497249333,0,,0.0,none,P03,1
E0010893,N0011141,N0011142,lateral,69.999999999915,auto_road,derived,s5c_flows,0.0,0.0,0.001694,3.6221,held,0.001694,0.2033,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,440.55494972170607,440.2049497217065,3.182019272434559,3.884497299777877,2.932019272434559,3.634497299777877,0.04000247039843835,0.009313980348984036,29.164865445679958,0,,0.0,none,P03,1
E0010894,N0011142,N0011143,lateral,26.73457324753748,auto_road,derived,s5c_flows,0.0,0.0,0.002277,3.6221,held,0.002277,0.2733,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,440.2049497217065,440.0712768554688,3.884497299777877,4.1552856445312045,3.634497299777877,3.9052856445312045,0.045033895709926115,0.010485013109862745,9.894241077040109,0,,0.0,none,P03,1
E0010895,N0011143,N0011144,lateral,79.99999999983143,auto_road,derived,s5c_flows,0.0,0.0,0.0025,3.6221,held,0.0025,0.3,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,440.0712768554688,439.6712768554696,4.1552856445312045,5.290911865233511,3.9052856445312045,5.040911865233511,0.04672923697484476,0.010888200681748922,28.533171514191054,0,,0.0,none,P03,1
