EDGE_UID,US_NODE,DS_NODE,TIER,LEN_M,SRC,CONFIDENCE,STAGE,QADF_M3D,N_PROP,QINF_LS,PF,PF_METH,QPK_LS,UPSTR_KM,ON_WADI_M,ON_DUAL_M,CROSS_ID,DN,MATERIAL,SLOPE_LAID,SLOPE_MIN,GRAD_BY,SIZED_BY,CLEAN_BY,TAU_PA,INV_UP,INV_DN,US_DEPTH,DS_DEPTH,COVER_US,COVER_DN,V_PK_MS,DOD_PK,RET_MIN,PAST_CAP,CAP_EXIT,CAP_LEN_M,TIE_TYPE,PACKAGE,PHASE
E0010896,N0011144,N0011145,lateral,80.000000000213,auto_road,derived,s5c_flows,0.0,0.0,0.003167,3.6221,held,0.003167,0.38,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,439.6712768554696,439.27127685546856,5.290911865233511,6.310723876953318,5.040911865233511,6.060723876953318,0.05126232226206292,0.01198720530692729,26.010006462848587,0,,0.0,none,P03,1
E0010897,N0011145,N0011146,lateral,4.197655367559312,auto_road,derived,s5c_flows,0.0,0.0,0.003833,3.6221,held,0.003833,0.46,0.0,0.0,,200,PVC-U,1.0,0.5,table11,minimum,tractive,1.0,439.27127685546856,439.229300301793,6.310723876953318,6.380135733363261,6.060723876953318,6.130135733363261,0.0694529753332652,0.011116648332624074,1.0073135449842523,0,,0.0,none,P03,1
E0010898,N0011146,N0011147,lateral,50.000000000076206,auto_road,derived,s5c_flows,0.0,0.0,0.003868,3.6221,held,0.003868,0.4642,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,439.229300301793,438.9793003017926,6.380135733363261,7.109017569301159,6.130135733363261,6.859017569301159,0.055380139347143906,0.013011561283740841,15.047512396293394,0,,0.0,none,P03,1
E0010899,N0011147,N0011148,lateral,50.000000000076206,auto_road,derived,s5c_flows,0.0,0.0,0.004285,3.6221,held,0.004285,0.5142,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,438.9793003017926,438.7293003017922,7.109017569301159,8.022347647426557,6.859017569301159,7.772347647426557,0.05759527611042314,0.013572700779948405,14.468779205727142,0,,0.0,none,P03,1
E0010900,N0011148,N0010659,lateral,17.023350720961133,auto_road,derived,s5c_flows,0.0,0.0,0.004702,3.6221,held,0.004702,0.5642,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,438.7293003017922,438.6441835481874,8.022347647426557,8.313854781890711,7.772347647426557,8.063854781890711,0.059669502630580074,0.014104479119453978,4.754899898740126,0,,0.0,none,P03,1
E0010901,N0011149,N0011150,lateral,4.857799752622774,auto_road,derived,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.85,0.5,table11,minimum,tractive,1.0,446.996142578125,446.9548512802277,1.5500000000000114,1.5587595596160781,1.3000000000000114,1.3087595596160781,0.16154770133926477,0.032985520674333385,0.5011728953069363,0,,0.0,none,P03,1
E0010902,N0011150,N0011151,lateral,3.5421868918686554,auto_road,derived,s5c_flows,2.1596,2.912,4e-05,3.6221,held,0.090575,0.0049,0.0,0.0,,200,PVC-U,1.15,0.5,table11,minimum,tractive,1.0,446.9548512802277,446.9141161309712,1.5587595596160781,1.5779187811381803,1.3087595596160781,1.3279187811381803,0.22675660102247658,0.04185605273815232,0.26035161901178394,0,,0.0,none,P03,1
E0010903,N0011151,N0011152,lateral,20.972288424381023,auto_road,derived,s5c_flows,2.1596,2.912,7e-05,3.6221,held,0.090604,0.0084,0.0,0.0,,200,PVC-U,0.55,0.5,ground,minimum,tractive,1.0,446.9141161309712,446.7987685446371,1.5779187811381803,1.5538620705972903,1.3279187811381803,1.3038620705972903,0.1763637429147357,0.04958037343112717,1.9819160935779023,0,,0.0,none,P03,1
E0010904,N0011152,N0011153,lateral,9.813808367432024,auto_road,derived,s5c_flows,2.1596,2.912,0.000245,3.6221,held,0.090779,0.0294,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,446.7987685446371,446.7447925986162,1.5538620705972903,1.5661204873213137,1.3038620705972903,1.3161204873213137,0.176477908179173,0.04962322240126424,0.9268212348962818,0,,0.0,none,P03,1
E0010905,N0011153,N0011154,lateral,39.99999999986503,auto_road,derived,s5c_flows,2.1596,2.912,0.000327,3.6221,held,0.090861,0.0392,0.0,0.0,,200,PVC-U,0.9,0.5,cover_min,minimum,tractive,1.0,446.72492576553026,446.3649257655315,1.5859873204072414,1.5748020176716295,1.3359873204072414,1.3248020176716295,0.20885423667815745,0.044330574405911344,3.1920188800945644,0,,0.0,none,P03,1
E0010906,N0011154,N0011155,lateral,40.000000000185,auto_road,derived,s5c_flows,2.1596,2.912,0.00066,3.6221,held,0.091194,0.0792,0.0,0.0,,200,PVC-U,1.2,0.5,ground,minimum,tractive,1.0,446.3649257655315,445.88492576552926,1.5748020176716295,1.5662766270488646,1.3248020176716295,1.3162766270488646,0.2305839900066658,0.04157757983677099,2.8912096917504018,0,,0.0,none,P03,1
E0010907,N0011155,N0011156,lateral,18.324358081549445,auto_road,derived,s5c_flows,2.1596,2.912,0.000993,3.6221,held,0.091528,0.1192,0.0,0.0,,200,PVC-U,1.0,0.5,cover_min,minimum,tractive,1.0,445.883128906196,445.69988532538054,1.5680734863821044,1.55234245782259,1.3180734863821044,1.30234245782259,0.21700908698664184,0.043415963182835665,1.407341841148908,0,,0.0,none,P03,1
E0010908,N0011156,N0010659,lateral,29.97887256030781,auto_road,derived,s5c_flows,2.1596,2.912,0.001146,3.6221,held,0.09168,0.1375,0.0,0.0,,200,PVC-U,1.0,0.5,ground,minimum,tractive,1.0,445.69988532538054,445.40009659977744,1.55234245782259,1.5579417303006835,1.30234245782259,1.3079417303006835,0.2171304719025025,0.04344810418942993,2.3011412061476366,0,,0.0,none,P03,1
E0010909,N0011157,N0011158,lateral,24.698178070456937,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.6,0.5,cover_min,minimum,tractive,1.0,401.1085208229794,400.96033175455665,1.6155697531924602,1.6251479817714767,1.3655697531924602,1.3751479817714767,0.0,0.0,0.0,0,,0.0,none,P11,1
E0010910,N0011158,N0010677,lateral,13.45362404707371,auto_block,provisional,s5c_flows,0.0,0.0,0.000206,3.6221,held,0.000206,0.0247,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,400.96033175455665,400.89306363432127,1.6251479817714767,1.6451138559131095,1.3751479817714767,1.3951138559131095,0.015791873261475176,0.0042438915908853125,14.198889754152107,0,,0.0,none,P11,1
E0010911,N0011159,N0011160,main,16.64331697709324,auto_block,provisional,s5c_flows,6.1762,2.986,0.005571,3.6221,held,0.264492,0.6686,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,397.2564790394332,397.16494079605917,6.607961878535548,6.39005187972208,6.357961878535548,6.14005187972208,0.25101991476828944,0.08055611141714511,1.1050462531665592,0,,0.0,none,P11,1
E0010912,N0011160,N0011161,main,24.596747752497688,auto_block,provisional,s5c_flows,6.1762,2.986,0.00571,3.6221,held,0.264631,0.6852,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,397.16494079605917,397.02965868342045,6.39005187972208,6.04968701970455,6.14005187972208,5.79968701970455,0.2510626182666153,0.08057552471656551,1.6328428290332757,0,,0.0,none,P11,1
E0010913,N0011161,N0011162,main,16.278820596099706,auto_block,provisional,s5c_flows,6.1762,2.986,0.005915,3.6221,held,0.264836,0.7098,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,397.02965868342045,396.9401251701419,6.04968701970455,5.9005730720455745,5.79968701970455,5.6505730720455745,0.2511255692493185,0.0806041462141864,1.0803904891592317,0,,0.0,none,P11,1
E0010914,N0011162,N0011163,main,18.681541692269406,auto_block,provisional,s5c_flows,6.1762,2.986,0.006051,3.6221,held,0.264971,0.7261,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,396.9401251701419,396.83737669083445,5.9005730720455745,5.767054461509304,5.6505730720455745,5.517054461509304,0.25116700592033714,0.08062298825704964,1.2396494000619018,0,,0.0,none,P11,1
E0010915,N0011163,N0010677,main,14.212670403551895,auto_block,provisional,s5c_flows,6.1762,2.986,0.006206,3.6221,held,0.265127,0.7448,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,396.83737669083445,396.7592070036149,5.767054461509304,5.778970486619471,5.517054461509304,5.528970486619471,0.2512148696682849,0.08064475509862548,0.9429292158222248,0,,0.0,none,P11,1
E0010916,N0011164,N0011165,lateral,64.28473492952308,auto_block,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,401.40313437767014,401.0817107030225,1.551577536392358,2.059402578227491,1.301577536392358,1.8094025782274912,0.17065230391004918,0.050665805354795285,6.278334509858865,0,,0.0,none,P11,1
E0010917,N0011165,N0010680,lateral,14.422205101855956,auto_block,provisional,s5c_flows,6.4787,8.736,0.000536,3.6221,held,0.272139,0.0643,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,401.0817107030225,401.0095996775132,2.059402578227491,2.120893486549278,1.8094025782274912,1.870893486549278,0.24513124425060379,0.08346233421149943,0.9805771017308438,0,,0.0,none,P11,1
E0010918,N0011166,N0011167,main,13.892443989449804,auto_block,provisional,s5c_flows,21.5956,29.12,0.003969,3.6221,held,0.909313,0.4763,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,401.04962665120047,400.98016443125323,2.7971445890339055,2.673125363668646,2.5471445890339055,2.423125363668646,0.3592075020073424,0.1465801989146826,0.6445876877949055,0,,0.0,none,P11,1
E0010919,N0011167,N0010680,main,59.90826320300064,auto_block,provisional,s5c_flows,23.7552,32.032,0.004085,3.6221,held,0.999963,0.4902,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,400.98016443125323,400.68062311523823,2.673125363668646,2.449870048824266,2.423125363668646,2.199870048824266,0.3699300037675977,0.15336531764567046,2.6990810240161447,0,,0.0,none,P11,1
E0010920,N0011168,N0011169,trunk main,69.53588247421884,main_pipe,drafted,s5c_flows,50567.8457,66790.758,9.562608,1.6485,merrimack,974.363674,1147.5129,0.0,0.0,,1200,GRP,0.15,0.075,uniform,dod,velocity,1.0,329.31002255380054,329.2057187300892,13.055455961824464,12.712646748426437,11.805455961824464,11.462646748426437,1.3844772077118586,0.5966402983116508,0.8370895296179655,0,,0.0,none,P311,1
E0010921,N0011169,N0011170,trunk main,65.46411752556921,main_pipe,drafted,s5c_flows,50567.8457,66790.758,9.563582,1.6485,merrimack,974.364648,1147.6298,12.179,0.0,W11a-XG01553,1200,GRP,0.15,0.075,uniform,dod,velocity,1.0,329.2057187300892,329.10752255380083,12.712646748426437,12.363241606355416,11.462646748426437,11.113241606355416,1.3844774985087551,0.5966406916257565,0.7880724869861464,0,,0.0,none,P310,0
E0010922,N0011170,N0011171,trunk main,50.00000000010907,main_pipe,drafted,s5c_flows,50567.8457,66790.758,9.564127,1.6485,merrimack,974.365194,1147.6952,1.515,0.0,W11a-XG01554,1200,GRP,0.15,0.075,uniform,dod,velocity,1.0,329.10752255380083,329.0325225538007,12.363241606355416,12.73655093252745,11.113241606355416,11.48655093252745,1.38447766152202,0.5966409121078142,0.6019117220129283,0,,0.0,none,P310,0
E0010923,N0011171,N0011172,trunk main,50.00000000010907,main_pipe,drafted,s5c_flows,50567.8457,66790.758,9.564544,1.6485,merrimack,974.36561,1147.7452,0.0,0.0,,1200,GRP,0.15,0.075,cover_min,dod,velocity,1.0,339.2100601593557,339.13506015935553,2.5590133269724333,3.1829024871288425,1.3090133269724333,1.9329024871288425,1.3844777857225115,0.5966410800941551,0.601911668015867,0,,0.0,none,P310,0
E0010924,N0011172,N0011173,trunk main,5.000000000079142,main_pipe,drafted,s5c_flows,50567.8457,66790.758,9.56496,1.6485,merrimack,974.366027,1147.7952,0.0,0.0,,1200,GRP,0.8,0.075,table11,minimum,velocity,1.0,339.13506015935553,339.0950601593549,3.1829024871288425,3.3245565398638632,1.9329024871288425,2.0745565398638632,2.6118159870282507,0.36470108546876845,0.03190628043802957,0,,0.0,none,P268,1
E0010925,N0011173,N0011174,trunk main,50.00000000007938,main_pipe,drafted,s5c_flows,50567.8457,66790.758,9.565941,1.6485,merrimack,974.367008,1147.9129,0.0,0.0,,1200,GRP,0.1,0.075,table11,dod,velocity,1.0,338.3332135163032,338.28321351630314,4.0864031829155465,3.9657183684624897,2.8364031829155465,2.7157183684624897,1.174021793251577,0.6881905813474936,0.7098107872654151,0,,0.0,none,P268,1
E0010926,N0011174,N0010710,trunk main,51.550742792166595,main_pipe,drafted,s5c_flows,50567.8457,66790.758,9.566358,1.6485,merrimack,974.367424,1147.9629,0.0,0.0,,1200,GRP,0.1,0.075,table11,dod,velocity,1.0,338.28321351630314,338.23166277351095,3.9657183684624897,3.7750510936765522,2.7157183684624897,2.5250510936765522,1.1740218754894025,0.6881908033697484,0.7318254152444584,0,,0.0,none,P268,1
E0010927,N0011175,N0011176,trunk main,90.00000000005535,main_pipe,drafted,s5c_flows,6.8609,6.0,0.078064,3.6221,held,0.365692,9.3677,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,403.1736647132075,402.6786647132072,10.335704183276903,10.370865316089692,10.085704183276903,10.120865316089692,0.278627974378205,0.09351550486046786,5.38352261056475,0,,0.0,none,P250,1
E0010928,N0011176,N0011177,trunk main,89.99999069020942,main_pipe,drafted,s5c_flows,6.8609,6.0,0.078814,3.6221,held,0.366442,9.4577,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,402.6786647132072,402.18366476441105,10.370865316089692,10.656392608635826,10.120865316089692,10.406392608635826,0.2788109169614889,0.09360412298965373,5.379989640233538,0,,0.0,none,P250,1
E0010929,N0011177,N0011178,trunk main,90.00000000008549,main_pipe,drafted,s5c_flows,6.8609,6.0,0.079564,3.6221,held,0.367192,9.5477,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,402.18366476441105,401.6886647644106,10.656392608635826,10.58220925902691,10.406392608635826,10.33220925902691,0.2789935930095936,0.09369264826274235,5.376467551890502,0,,0.0,none,P250,1
E0010930,N0011178,N0011179,trunk main,89.99999999993723,main_pipe,drafted,s5c_flows,6.8609,6.0,0.080314,3.6221,held,0.367942,9.6377,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,401.6886647644106,401.1936647644109,10.58220925902691,11.070922637932824,10.33220925902691,10.820922637932824,0.27917600344466076,0.09378108097286467,5.372954628947144,0,,0.0,none,P250,1
E0010931,N0011179,N0011180,trunk main,10.000000000065048,main_pipe,drafted,s5c_flows,6.8609,6.0,0.081064,3.6221,held,0.368692,9.7277,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,401.1936647644109,401.1386647644106,11.070922637932824,11.115180450433172,10.820922637932824,10.865180450433172,0.27935814918377666,0.0938694214116316,0.5966057090323454,0,,0.0,none,P250,1
E0010932,N0011180,N0011181,trunk main,80.00000000007563,main_pipe,drafted,s5c_flows,6.8609,6.0,0.081148,3.6221,held,0.368776,9.7377,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,401.1386647644106,400.6986647644102,11.115180450433172,10.774693389886693,10.865180450433172,10.524693389886693,0.2793785330634447,0.09387930980758416,4.772497438204403,0,,0.0,none,P250,1
E0010933,N0011181,N0011182,trunk main,79.99999999987219,main_pipe,drafted,s5c_flows,6.8609,6.0,0.081814,3.6221,held,0.369442,9.8177,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,400.6986647644102,400.25866476441087,10.774693389886693,10.632265411370383,10.524693389886693,10.382265411370383,0.27954003113900816,0.0939576698691447,4.769740233262586,0,,0.0,none,P250,1
E0010934,N0011182,N0011183,trunk main,34.999995557474676,main_pipe,drafted,s5c_flows,6.8609,6.0,0.082481,3.6221,held,0.370109,9.8977,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,400.25866476441087,400.06616478884473,10.632265411370383,11.298062506077144,10.382265411370383,11.048062506077144,0.27970156394753615,0.09403607512195991,2.085555944194366,0,,0.0,none,P250,1
E0010935,N0011183,N0011184,trunk main,69.9999999999737,main_pipe,drafted,s5c_flows,6.8609,6.0,0.082773,3.6221,held,0.370401,9.9327,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,400.06616478884473,399.68116478884485,11.298062506077144,10.948748541233272,11.048062506077144,10.698748541233272,0.27977221468846813,0.09407037668866089,4.170059088838878,0,,0.0,none,P250,1
E0010936,N0011184,N0011185,trunk main,70.00000000002885,main_pipe,drafted,s5c_flows,6.8609,6.0,0.083356,3.6221,held,0.370984,10.0027,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,399.68116478884485,399.2961647888447,10.948748541233272,11.145302496311558,10.698748541233272,10.895302496311558,0.2799131555911683,0.09413882095657342,4.167959395131614,0,,0.0,none,P250,1
E0010937,N0011185,N0011186,trunk main,69.9999999999737,main_pipe,drafted,s5c_flows,6.8609,6.0,0.083939,3.6221,held,0.371567,10.0727,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,399.2961647888447,398.9111647888448,11.145302496311558,11.290861578342685,10.895302496311558,11.040861578342685,0.2800539387689613,0.09420721017522013,4.165864161006155,0,,0.0,none,P250,1
E0010938,N0011186,N0011187,trunk main,5.0000000000402665,main_pipe,drafted,s5c_flows,6.8609,6.0,0.084523,3.6221,held,0.372151,10.1427,0.0,0.0,,200,PVC-U,0.8,0.5,table11,minimum,tractive,1.0,398.9111647888448,398.8711647888445,11.290861578342685,11.181661138889865,11.040861578342685,10.931661138889865,0.3189759172041378,0.08632435002394848,0.2612527430422682,0,,0.0,none,P250,1
E0010939,N0011187,N0010693,trunk main,46.07147375572832,main_pipe,drafted,s5c_flows,6.8609,6.0,0.084564,3.6221,held,0.372192,10.1477,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,398.8711647888445,398.64080742006587,11.181661138889865,11.732880324074756,10.931661138889865,11.482880324074756,0.2710931498517814,0.09642547293414008,2.8324503822712863,0,,0.0,none,P250,1
E0010940,N0011188,N0011189,lateral,6.918103218519601,main_pipe,drafted,s5c_flows,0.0,0.0,0.0001,3.6221,held,0.0001,0.012,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,339.85548128081825,339.81397266150714,1.5572689633223717,1.6931989693522382,1.3072689633223717,1.4431989693522382,0.01159112601671831,0.0032208393966688675,9.947413231670165,0,,0.0,none,P268,1
E0010941,N0011189,N0011173,lateral,93.79888786431536,main_pipe,drafted,s5c_flows,0.0,0.0,0.000158,3.6221,held,0.000158,0.0189,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,339.81397266150714,339.34497822218555,1.6931989693522382,3.0746384770332043,1.4431989693522382,2.8246384770332043,0.01385137787926836,0.0038804878214729055,112.86348631629164,0,,0.0,none,P268,1
E0010942,N0011190,N0010693,lateral,83.97512960078498,main_pipe,drafted,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,408.64256591796874,408.2226902699648,1.5500000000000114,2.150997474175824,1.3000000000000114,1.9009974741758242,0.0,0.0,0.0,0,,0.0,none,P250,1
E0010943,N0011191,N0011192,lateral,79.99999999997011,draft,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,338.94300038679455,338.5430003867947,1.5559620155491984,2.741911722580312,1.3059620155491984,2.491911722580312,0.17065230391004918,0.050665805354795285,7.813157530153447,0,,0.0,none,P268,1
E0010944,N0011192,N0010703,lateral,65.61254109652884,draft,provisional,s5c_flows,4.7226,6.368,0.000667,3.6221,held,0.198648,0.08,0.0,0.0,,200,PVC-U,0.75,0.5,cover_min,minimum,tractive,1.0,338.39825586107867,337.9061618028547,2.886656248296333,1.7098049940203168,2.636656248296333,1.4598049940203168,0.25445801497312626,0.0657541939056355,4.297535496079009,0,,0.0,none,P268,1
E0010945,N0011193,N0010701,main,61.30863108421836,draft,provisional,s5c_flows,277.3471,364.626,0.026065,3.0949,merrimack,9.960652,3.1278,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,331.40958679565915,331.10304364023807,9.772236934809598,10.44981280507443,9.522236934809598,10.19981280507443,0.7180612214744845,0.49879407818130694,1.4230130906834033,0,,0.0,none,P268,1
E0010946,N0011194,N0010701,main,75.06473092094002,draft,provisional,s5c_flows,82.8538,115.772,0.011443,3.582,merrimack,3.446459,1.3732,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,334.5564103265926,334.1435543065274,5.878007398016791,7.409302138785108,5.628007398016791,7.159302138785108,0.5551592905936655,0.27462562926064427,2.2535493323807647,0,,0.0,none,P268,1
E0010947,N0011195,N0011196,main,40.000000000045844,draft,drafted,s5c_flows,223.0713,300.548,0.022555,3.1775,merrimack,8.226337,2.7066,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,338.04110574190827,337.84110574190805,4.232606416294857,3.840107636998198,3.982606416294857,3.590107636998198,0.6836172656774556,0.4468189918386045,0.9752045481279249,0,,0.0,none,P268,1
E0010948,N0011196,N0011197,main,40.00000000009227,draft,drafted,s5c_flows,224.151,302.004,0.022889,3.1756,merrimack,8.261565,2.7466,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,337.84110574190805,337.6411057419076,3.840107636998198,3.9617384963736413,3.590107636998198,3.7117384963736413,0.6843842055944467,0.4478971315140582,0.9741117068725264,0,,0.0,none,P268,1
E0010949,N0011197,N0010709,main,18.66653281642485,draft,drafted,s5c_flows,224.151,302.004,0.023222,3.1756,merrimack,8.261899,2.7866,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,337.6411057419076,337.54777307782547,3.9617384963736413,4.201555535455782,3.7117384963736413,3.951555535455782,0.6843914623561073,0.44790734805807086,0.4545773835382377,0,,0.0,none,P268,1
E0010950,N0011198,N0011199,lateral,54.99999999995527,draft,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,339.7950927734375,339.52009277343774,1.5500000000000114,3.0851623535153863,1.3000000000000114,2.8351623535153863,0.13489621704043256,0.037230723305707175,6.795347466201872,0,,0.0,none,P268,1
E0010951,N0011199,N0011200,lateral,50.000000000251234,draft,provisional,s5c_flows,7.7477,12.368,0.000458,3.6221,held,0.32526,0.055,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,339.52009277343774,339.2700927734365,3.0851623535153863,3.240466308594762,2.8351623535153863,2.990466308594762,0.2596285980849285,0.09060228378219995,3.2097131806139645,0,,0.0,none,P268,1
E0010952,N0011200,N0011201,lateral,49.99999999982266,draft,provisional,s5c_flows,8.8274,13.824,0.000875,3.6221,held,0.370944,0.105,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,339.2700927734365,339.0200927734374,3.240466308594762,2.9331237792969773,2.990466308594762,2.6831237792969773,0.27080203218199944,0.09627566101166982,3.07727872872946,0,,0.0,none,P268,1
E0010953,N0011201,N0010709,lateral,9.55124015513134,draft,provisional,s5c_flows,8.8274,13.824,0.001292,3.6221,held,0.371361,0.155,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,339.0200927734374,338.97233657266173,2.9331237792969773,2.7769920406195183,2.6831237792969773,2.5269920406195183,0.2708993822638379,0.09632574698153515,0.5876253189969176,0,,0.0,none,P268,1
E0010954,N0011202,N0010713,sub main,45.052072793114334,draft,drafted,s5c_flows,510.929,662.256,0.062053,2.8743,merrimack,17.059397,7.4464,0.0,0.0,,250,PVC-U,0.4,0.375,table11,dod,velocity,1.0,332.80107186722216,332.6208635760497,11.652419343715337,11.587388377075285,11.352419343715336,11.287388377075285,0.7547037725238447,0.5155899400723043,0.9949173533003844,0,,0.0,none,P268,1
E0010955,N0011203,N0010732,main,93.57884462071361,draft,drafted,s5c_flows,28.8812,38.944,0.004097,3.6221,held,1.21487,0.4916,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,338.0329468860128,337.56505266290924,3.9274412975809696,4.357188548028262,3.6774412975809696,4.107188548028262,0.3927724861612351,0.16834475156465206,3.9708672712502158,0,,0.0,none,P268,1
E0010956,N0011204,N0011205,main,33.3774940448217,draft,drafted,s5c_flows,74.8807,97.758,0.010571,3.6221,held,3.149763,1.2686,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,340.61260048807895,340.44571301785487,2.3209322267647963,2.288295771207629,2.0709322267647963,2.038295771207629,0.5226359838501411,0.26887244461359283,1.0643958407066059,0,,0.0,none,P268,1
E0010957,N0011205,N0010732,main,52.541941726994466,draft,drafted,s5c_flows,74.8807,97.758,0.01085,3.6221,held,3.150041,1.302,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,340.44571301785487,340.1830033092199,2.288295771207629,1.7392379017176154,2.038295771207629,1.4892379017176154,0.5226494551855291,0.2688844295921724,1.6754997448000537,0,,0.0,none,P268,1
E0010958,N0011206,N0011207,lateral,5.385164807134504,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,4.9,0.5,cover_min,minimum,tractive,1.0,405.39773593831853,405.1338628627689,1.558105126134592,1.5584894321529532,1.308105126134592,1.3084894321529532,0.0,0.0,0.0,0,,0.0,none,P250,1
E0010959,N0011207,N0010727,lateral,18.384776310850235,auto_block,provisional,s5c_flows,0.0,0.0,4.5e-05,3.6221,held,4.5e-05,0.0054,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,405.1338628627689,405.0419389812147,1.5584894321529532,1.8315351398790654,1.3084894321529532,1.5815351398790654,0.0069902042501221,0.002649424359323277,43.83461878225066,0,,0.0,none,P250,1
E0010960,N0011208,N0010733,lateral,68.37326871740738,draft,drafted,s5c_flows,4.3191,5.824,0.0,3.6221,held,0.181069,0.0,0.0,0.0,,200,PVC-U,0.8,0.5,cover_min,minimum,tractive,1.0,341.78551603979776,341.2385298900585,1.9983889894991194,2.008723527910263,1.7483889894991194,1.7587235279102629,0.25236259962278007,0.06210983226726666,4.515544222189856,0,,0.0,none,P268,1
E0010961,N0011209,N0010703,sub main,27.410998543109365,draft,drafted,s5c_flows,683.1637,893.114,0.081404,2.775,merrimack,22.023566,9.7685,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,331.670764977362,331.5611209831896,7.559978430841113,8.054845813685404,7.259978430841113,7.754845813685404,0.8007440467212327,0.6048636016128555,0.5705318417153779,0,,0.0,none,P268,1
E0010962,N0011210,N0011211,lateral,12.936605323667143,auto_road,derived,s5c_flows,3.2393,4.368,0.0,3.6221,held,0.135802,0.0,0.0,0.0,,200,PVC-U,1.35,0.5,cover_min,minimum,tractive,1.0,341.9018553063053,341.72721113443583,1.5510560706478032,1.5563887190797914,1.3010560706478032,1.3063887190797914,0.27431013705093543,0.04835978988325876,0.7860084612467313,0,,0.0,none,P268,1
E0010963,N0011211,N0011212,lateral,12.454163908301595,auto_road,derived,s5c_flows,5.9624,8.28,0.000108,3.6221,held,0.250069,0.0129,0.0,0.0,,200,PVC-U,1.75,0.5,cover_min,minimum,tractive,1.0,341.71585152487467,341.49790365647937,1.5677483286409597,1.564474273208134,1.3177483286409597,1.314474273208134,0.36673711031439105,0.06001055328499158,0.5659896220858347,0,,0.0,none,P268,1
E0010964,N0011212,N0011213,lateral,41.46587642704891,auto_road,derived,s5c_flows,10.3468,14.192,0.000212,3.6221,held,0.433977,0.0254,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,341.49790365647937,341.2905742743441,1.564474273208134,1.7996051690152512,1.314474273208134,1.5496051690152512,0.28470824193592625,0.10354585923192486,2.4273900037159697,0,,0.0,none,P268,1
E0010965,N0011213,N0011214,lateral,33.13915857775145,auto_road,derived,s5c_flows,10.3468,14.192,0.000557,3.6221,held,0.434323,0.0669,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,341.2905742743441,341.12487848145537,1.7996051690152512,1.6048578466696313,1.5496051690152512,1.3548578466696313,0.28478046145412916,0.10358422558194488,1.939456473976377,0,,0.0,none,P268,1
E0010966,N0011214,N0011215,lateral,26.386372864154417,auto_road,derived,s5c_flows,11.4266,15.648,0.000833,3.6221,held,0.479866,0.1,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,341.12487848145537,340.9929466171346,1.6048578466696313,2.196292884818547,1.3548578466696313,1.946292884818547,0.29394721035324817,0.10850554451788755,1.4960947598065228,0,,0.0,none,P268,1
E0010967,N0011215,N0011216,lateral,9.283990159194452,auto_road,derived,s5c_flows,11.4266,15.648,0.001053,3.6221,held,0.480086,0.1264,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,340.9929466171346,340.9465266663386,2.196292884818547,2.5076054137394976,1.946292884818547,2.2576054137394976,0.29398994742355383,0.10852872874430605,0.5263212932140912,0,,0.0,none,P268,1
E0010968,N0011216,N0011217,lateral,6.6885763407328565,auto_road,derived,s5c_flows,11.4266,15.648,0.001131,3.6221,held,0.480163,0.1357,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,340.9465266663386,340.9063952082942,2.5076054137394976,2.6891248112370363,2.2576054137394976,2.4391248112370363,0.31323774331565546,0.10394458500752676,0.35588390838715406,0,,0.0,none,P268,1
E0010969,N0011217,N0011218,lateral,6.497832630225823,auto_road,derived,s5c_flows,12.5064,17.104,0.001186,3.6221,held,0.525486,0.1424,0.0,0.0,,200,PVC-U,0.65,0.5,table11,minimum,tractive,1.0,340.9063952082942,340.8641592961977,2.6891248112370363,2.9922554987241483,2.4391248112370363,2.7422554987241483,0.3314215881193423,0.10636655682847926,0.3267657098570379,0,,0.0,none,P268,1
E0010970,N0011218,N0010713,lateral,14.611276867428211,auto_road,derived,s5c_flows,12.5064,17.104,0.00124,3.6221,held,0.525541,0.1489,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,340.8641592961977,340.7911029118606,2.9922554987241483,3.417149041264395,2.7422554987241483,3.167149041264395,0.3025341528196382,0.11320886349707068,0.8049381494755854,0,,0.0,none,P268,1
E0010971,N0011219,N0011220,lateral,70.00000000020181,draft,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,1.2,0.5,cover_min,minimum,tractive,1.0,343.4227017396416,342.58270173963916,1.7471591002021682,1.7506722837983375,1.4971591002021682,1.5006722837983375,0.2300191081554547,0.04144330041074726,5.072042388241751,0,,0.0,none,P268,1
E0010972,N0011220,N0011221,lateral,49.619531257135215,draft,provisional,s5c_flows,8.6382,11.648,0.000583,3.6221,held,0.362721,0.07,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,342.58270173963916,342.3346040833535,1.7506722837983375,2.836416424459003,1.5006722837983375,2.586416424459003,0.2688662035589366,0.09528204823720696,3.0758502804449357,0,,0.0,none,P268,1
E0010973,N0011221,N0011222,lateral,75.38046874261286,draft,provisional,s5c_flows,12.9574,17.472,0.000997,3.6221,held,0.544203,0.1196,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,342.3346040833535,341.9577017396404,2.836416424459003,4.594422283797087,2.586416424459003,4.344422283797087,0.3058886705396354,0.1150709196185937,4.1071843017063445,0,,0.0,none,P268,1
E0010974,N0011222,N0011223,lateral,70.00000000009611,draft,provisional,s5c_flows,20.5158,27.664,0.001625,3.6221,held,0.861702,0.195,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,341.9577017396404,341.60770173963994,4.594422283797087,4.094629803328814,4.344422283797087,3.8446298033288144,0.3532610321142853,0.14288363093213247,3.3025625829311234,0,,0.0,none,P268,1
E0010975,N0011223,N0011224,lateral,69.99999999990796,draft,provisional,s5c_flows,23.7552,32.032,0.002208,3.6221,held,0.998087,0.265,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,341.60770173963994,341.25770173964037,4.094629803328814,2.9655953795002574,3.8446298033288144,2.7155953795002574,0.3697154343839812,0.15322801734946073,3.155580097998963,0,,0.0,none,P268,1
E0010976,N0011224,N0011225,lateral,10.00000000004653,draft,provisional,s5c_flows,26.9945,36.4,0.002792,3.6221,held,1.134472,0.335,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,341.25770173964037,341.20770173964013,2.9655953795002574,2.824280682234871,2.7155953795002574,2.574280682234871,0.38460232602706723,0.1629036600682135,0.43334804651106723,0,,0.0,none,P268,1
E0010977,N0011225,N0011226,lateral,67.51106301486894,draft,provisional,s5c_flows,31.3137,42.224,0.002875,3.6221,held,1.315624,0.345,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,341.20770173964013,340.8701464245658,2.824280682234871,3.750916807856072,2.574280682234871,3.500916807856072,0.4024684923340161,0.1749249987198404,2.7957079995403404,0,,0.0,none,P268,1
E0010978,N0011226,N0010733,lateral,64.58242541802527,draft,provisional,s5c_flows,35.2946,47.592,0.003438,3.6221,held,1.483078,0.4125,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,340.8701464245658,340.54723429747565,3.750916807856072,2.7000191204930957,3.500916807856072,2.4500191204930957,0.4174367662449226,0.18535139659037053,2.5785312746878346,0,,0.0,none,P268,1
E0010979,N0011227,N0010778,lateral,9.423404736369017,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.6,0.5,cover_min,minimum,tractive,1.0,405.13975579099554,405.08321536257733,1.5503076855669633,1.5538085632039156,1.3003076855669633,1.3038085632039156,0.0,0.0,0.0,0,,0.0,none,P05,1
E0010980,N0011228,N0010778,main,82.37251221874261,auto_link,provisional,s5c_flows,5.8023,7.824,0.002641,3.6221,held,0.24589,0.3169,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,404.22091706636206,403.80905450526836,2.3789364492629375,2.8279694205128862,2.1289364492629375,2.5779694205128862,0.23721348481491902,0.07966760631462363,5.787509106899501,0,,0.0,none,P05,1
E0010981,N0011229,N0011230,lateral,70.00000000001191,draft,drafted,s5c_flows,4.3191,5.824,0.0,3.6221,held,0.181069,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,332.6877946818845,332.3377946818844,1.5501203571780025,2.216892818115582,1.3001203571780025,1.966892818115582,0.214700651244523,0.06927965601494754,5.433922346784808,0,,0.0,none,P249,1
E0010982,N0011230,N0011231,lateral,70.00000000001191,draft,drafted,s5c_flows,9.718,13.104,0.000583,3.6221,held,0.407988,0.07,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,332.3377946818844,331.98779468188434,2.216892818115582,2.8175947224125366,1.966892818115582,2.5675947224125366,0.27916179878204983,0.10061820255018236,4.1791773507582155,0,,0.0,none,P249,1
E0010983,N0011231,N0011232,lateral,69.99999999995407,draft,drafted,s5c_flows,15.1169,20.384,0.001167,3.6221,held,0.634907,0.14,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,331.98779468188434,331.63779468188454,2.8175947224125366,3.637077144287332,2.5675947224125366,3.387077144287332,0.32110832215596596,0.12369519537030241,3.633249549039211,0,,0.0,none,P249,1
E0010984,N0011232,N0010775,lateral,11.108093916075411,draft,drafted,s5c_flows,16.1967,21.84,0.00175,3.6221,held,0.680758,0.21,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,331.63779468188454,331.5822542123042,3.637077144287332,3.7229826041020715,3.387077144287332,3.4729826041020715,0.3282109324502864,0.1278196585541484,0.564072918653613,0,,0.0,none,P249,1
E0010985,N0011233,N0011234,sub main,76.35298683565888,draft,provisional,s5c_flows,205.2051,269.96,0.045287,3.2097,merrimack,7.668633,5.4345,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,326.9859540869729,326.6041891527946,8.411506850527076,8.377042536658507,8.161506850527076,8.127042536658507,0.6710517592949105,0.429589865568894,1.896351157668392,0,,0.0,none,P249,1
E0010986,N0011234,N0010772,sub main,71.39957976861473,draft,provisional,s5c_flows,206.2849,271.416,0.045924,3.2077,merrimack,7.704518,5.5108,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,326.6041891527946,326.24719125395154,8.377042536658507,8.924164947220333,8.127042536658507,8.674164947220333,0.6718851459482605,0.43070814065993335,1.7711256206804369,0,,0.0,none,P249,1
E0010987,N0011235,N0011236,main,50.000000000161904,draft,drafted,s5c_flows,91.1051,122.848,0.009337,3.5411,merrimack,3.7433,1.1205,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,332.9500095564798,332.700009556479,3.190157679848312,3.131655482583483,2.940157679848312,2.881655482583483,0.5494979101095181,0.29353208754649474,1.5165359467335258,0,,0.0,none,P249,1
E0010988,N0011236,N0011237,main,49.99999999971439,draft,drafted,s5c_flows,95.8276,129.216,0.009754,3.5195,merrimack,3.913329,1.1705,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,332.700009556479,332.45000955648044,3.131655482583483,3.0857570450820617,2.881655482583483,2.8357570450820617,0.5565731787067473,0.3002927349816109,1.4972574410878108,0,,0.0,none,P249,1
E0010989,N0011237,N0011238,main,3.513149210305363,draft,drafted,s5c_flows,95.8276,129.216,0.010171,3.5195,merrimack,3.913745,1.2205,0.0,0.0,,200,PVC-U,1.15,0.5,table11,minimum,tractive,1.0,332.45000955648044,332.40960834056193,3.0857570450820617,3.089140438734944,2.8357570450820617,2.839140438734944,0.7496393318992192,0.24280554115723035,0.07810754365046373,0,,0.0,none,P249,1
E0010990,N0011238,N0010775,main,65.33935523725695,draft,drafted,s5c_flows,97.9872,132.128,0.0102,3.5101,merrimack,3.990996,1.224,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,332.40960834056193,332.08291156437565,3.089140438734944,3.2223252520306005,2.839140438734944,2.9723252520306005,0.5597244473278096,0.30334140102552953,1.945581007142435,0,,0.0,none,P249,1
E0010991,N0011239,N0011240,sub main,49.999999999966825,draft,drafted,s5c_flows,354.1982,452.184,0.064486,3.0046,merrimack,12.381903,7.7383,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,327.970299711828,327.72029971182815,8.959326753015773,8.921149262781228,8.709326753015773,8.671149262781228,0.7567871749627499,0.5692781337779493,1.1011462150819324,0,,0.0,none,P249,1
E0010992,N0011240,N0011241,sub main,50.00000000010057,draft,drafted,s5c_flows,357.4375,456.552,0.064903,3.0013,merrimack,12.481285,7.7883,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,327.72029971182815,327.47029971182764,8.921149262781228,8.85132504403174,8.671149262781228,8.60132504403174,0.7581788383367524,0.572158953744579,1.099125023276997,0,,0.0,none,P249,1
E0010993,N0011241,N0011242,sub main,14.977034042486292,draft,drafted,s5c_flows,358.5173,458.008,0.065319,3.0002,merrimack,12.514665,7.8383,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,327.47029971182764,327.3954145416152,8.85132504403174,8.796479989634804,8.60132504403174,8.546479989634804,0.7586430089351325,0.5731267418688031,0.32903121903385474,0,,0.0,none,P249,1
E0010994,N0011242,N0011243,sub main,50.000000000116444,draft,drafted,s5c_flows,360.6769,460.92,0.065444,2.998,merrimack,12.580682,7.8533,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,327.3954145416152,327.1454145416146,8.796479989634804,8.895906259166622,8.546479989634804,8.645906259166622,0.7595562187823296,0.5750411068111128,1.0971318682259215,0,,0.0,none,P249,1
E0010995,N0011243,N0011244,sub main,49.999999999665626,draft,drafted,s5c_flows,366.0758,468.2,0.065861,2.9926,merrimack,12.745621,7.9033,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,327.1454145416146,326.8954145416163,8.895906259166622,8.366792489633724,8.645906259166622,8.116792489633724,0.7618101020402561,0.5798263117502842,1.093885905550416,0,,0.0,none,P249,1
E0010996,N0011244,N0010772,sub main,7.957155307116932,draft,drafted,s5c_flows,368.2353,471.112,0.066277,2.9905,merrimack,12.811764,7.9533,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,velocity,1.0,326.8954145416163,326.85165018742714,8.366792489633724,8.319706013744735,8.116792489633724,8.069706013744735,0.7914667386591879,0.5643293819993018,0.1675613751542912,0,,0.0,none,P249,1
E0010997,N0011245,N0010782,sub main,45.42281205050749,draft,drafted,s5c_flows,116.5761,147.478,0.034728,3.4371,merrimack,4.672205,4.1674,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,322.32254781425183,322.0954337539993,10.562858679888791,10.882593589750684,10.312858679888791,10.632593589750684,0.5854524006494738,0.3291461852480193,1.2930972128026557,0,,0.0,none,P271,1
E0010998,N0011246,N0011247,lateral,50.00000000001691,draft,provisional,s5c_flows,1.8214,2.456,0.0,3.6221,held,0.076357,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,331.5087463378906,331.25874633789056,1.5500000000000114,1.6673400878906932,1.3000000000000114,1.4173400878906932,0.1611584343969526,0.046951098325882096,5.170894942308852,0,,0.0,none,P271,1
E0010999,N0011247,N0011248,lateral,49.99999999999061,draft,provisional,s5c_flows,5.0607,6.824,0.000417,3.6221,held,0.212576,0.05,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,331.25874633789056,331.0087463378906,1.6673400878906932,1.9951904296875114,1.4173400878906932,1.7451904296875114,0.2262507395458632,0.0745350539013672,3.6832292128894992,0,,0.0,none,P271,1
E0011000,N0011248,N0010782,lateral,9.876020642040688,draft,provisional,s5c_flows,7.2203,9.736,0.000833,3.6221,held,0.303527,0.1,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,331.0087463378906,330.95936623468043,1.9951904296875114,2.018661109069569,1.7451904296875114,1.7686611090695692,0.2539171166151297,0.0877596640025484,0.6482443807973034,0,,0.0,none,P271,1
E0011001,N0011249,N0010804,lateral,23.53720459187964,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,408.3226806640625,408.2049946411031,1.5500000000000114,2.0898661987406513,1.3000000000000114,1.8398661987406513,0.13489621704043256,0.037230723305707175,2.9080633379097174,0,,0.0,none,P05,1
E0011002,N0011250,N0011251,main,15.205262247076664,auto_block,provisional,s5c_flows,4.3191,5.824,0.002828,3.6221,held,0.183896,0.3393,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,407.7497829297446,407.6737566185092,2.1386448046304167,2.4604596900845763,1.8886448046304167,2.2104596900845763,0.21579243283081853,0.06976975914813191,1.1743740692240126,0,,0.0,none,P05,1
E0011003,N0011251,N0011252,main,9.219544457292887,auto_block,provisional,s5c_flows,5.3989,7.28,0.002954,3.6221,held,0.22929,0.3545,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,407.6737566185092,407.6276588962227,2.4604596900845763,2.6894797756522735,2.2104596900845763,2.4394797756522735,0.23189188925866755,0.077158538447921,0.662632379163608,0,,0.0,none,P05,1
E0011004,N0011252,N0010804,main,15.297058540778355,auto_block,provisional,s5c_flows,5.3989,7.28,0.003031,3.6221,held,0.229367,0.3637,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,407.6276588962227,407.55117360351886,2.6894797756522735,2.743687236324888,2.4394797756522735,2.493687236324888,0.2319171936904062,0.0771703905705384,1.0993189923640658,0,,0.0,none,P05,1
E0011005,N0011253,N0011254,lateral,21.4217522869175,auto_road,derived,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,407.971484375,407.8643756135654,1.5500000000000114,1.9921612516689606,1.3000000000000114,1.7421612516689606,0.13489621704043256,0.037230723305707175,2.6466954568114067,0,,0.0,none,P05,1
E0011006,N0011254,N0011255,lateral,71.92595799253077,auto_road,derived,s5c_flows,4.6098,6.456,0.000179,3.6221,held,0.193431,0.0214,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,407.8643756135654,407.5047458236028,1.9921612516689606,2.962478297490975,1.7421612516689606,2.712478297490975,0.21938972612617433,0.07139443705753432,5.464093454644048,0,,0.0,none,P05,1
E0011007,N0011255,N0011256,lateral,11.652289720653942,auto_road,derived,s5c_flows,5.3514,7.456,0.000778,3.6221,held,0.225121,0.0933,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,407.5047458236028,407.4464843749995,2.962478297490975,3.1396972656255002,2.712478297490975,2.8896972656255002,0.2305127669472111,0.07651371848207564,0.84249055377501,0,,0.0,none,P05,1
E0011008,N0011256,N0011257,lateral,65.52639026766644,auto_road,derived,s5c_flows,6.8346,9.456,0.000875,3.6221,held,0.287398,0.105,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,407.4464843749995,407.11885242366117,3.1396972656255002,2.678907586104458,2.8896972656255002,2.428907586104458,0.24948750643745005,0.08558165739264875,4.377399574254487,0,,0.0,none,P05,1
E0011009,N0011257,N0011258,lateral,62.59717076804795,auto_road,derived,s5c_flows,6.8346,9.456,0.001421,3.6221,held,0.287944,0.1705,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,407.11885242366117,406.8058665698209,2.678907586104458,2.992564826663454,2.428907586104458,2.742564826663454,0.24964030822710423,0.08565640237488328,4.179157552226548,0,,0.0,none,P05,1
E0011010,N0011258,N0011259,lateral,9.741204025933785,auto_road,derived,s5c_flows,6.8346,9.456,0.001943,3.6221,held,0.288466,0.2331,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,406.8058665698209,406.75716054969126,2.992564826663454,3.017070407339986,2.742564826663454,2.767070407339986,0.2497862012117393,0.08572779357992069,0.6499694524542837,0,,0.0,none,P05,1
E0011011,N0011259,N0011260,lateral,53.402707674859194,auto_road,derived,s5c_flows,6.8346,9.456,0.002024,3.6221,held,0.288547,0.2429,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,406.75716054969126,406.490147011317,3.017070407339986,2.830501182042383,2.767070407339986,2.580501182042383,0.24980882297355525,0.08573886555540863,3.5629050940628306,0,,0.0,none,P05,1
E0011012,N0011260,N0011261,lateral,33.72772894643176,auto_road,derived,s5c_flows,6.8346,9.456,0.002469,3.6221,held,0.288992,0.2963,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,406.490147011317,406.32150836658485,2.830501182042383,2.878931086540149,2.580501182042383,2.628931086540149,0.24993302265469738,0.08579966451801477,2.2491178228596422,0,,0.0,none,P05,1
E0011013,N0011261,N0011262,lateral,19.33167914055525,auto_road,derived,s5c_flows,6.8346,9.456,0.00275,3.6221,held,0.289273,0.33,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,406.32150836658485,406.2248499708821,2.878931086540149,3.121616093571049,2.628931086540149,2.871616093571049,0.2500113799336851,0.08583803181857155,1.2887199471801996,0,,0.0,none,P05,1
E0011014,N0011262,N0011263,lateral,13.902433242416627,auto_road,derived,s5c_flows,6.8346,9.456,0.002911,3.6221,held,0.289434,0.3493,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,406.2248499708821,406.15533780467,3.121616093571049,3.358822351579988,2.871616093571049,3.108822351579988,0.2500562506766344,0.08586000585106932,0.9266203907319276,0,,0.0,none,P05,1
E0011015,N0011263,N0011264,lateral,12.000191248546104,auto_road,derived,s5c_flows,6.8346,9.456,0.003027,3.6221,held,0.28955,0.3632,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,406.15533780467,406.0953368484273,3.358822351579988,3.59625250704147,3.108822351579988,3.34625250704147,0.2500885689234348,0.0858758341687805,0.7997294252061551,0,,0.0,none,P05,1
E0011016,N0011264,N0011265,lateral,64.76569636823517,auto_road,derived,s5c_flows,6.8346,9.456,0.003127,3.6221,held,0.28965,0.3752,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,406.0953368484273,405.7715083665861,3.59625250704147,5.273321955679535,3.34625250704147,5.023321955679535,0.25011642210261054,0.08588947664733262,4.315703318197486,0,,0.0,none,P05,1
E0011017,N0011265,N0011266,lateral,15.05042545621446,auto_road,derived,s5c_flows,6.8346,9.456,0.003667,3.6221,held,0.29019,0.44,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,405.7715083665861,405.696256239305,5.273321955679535,5.382143418898124,5.023321955679535,5.132143418898124,0.25026671138937917,0.08596310412114652,1.002292405880418,0,,0.0,none,P05,1
E0011018,N0011266,N0011267,lateral,35.36815402066977,auto_road,derived,s5c_flows,6.8346,9.456,0.003792,3.6221,held,0.290315,0.455,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,405.696256239305,405.51941546920165,5.382143418898124,5.400140194860853,5.132143418898124,5.150140194860853,0.250301472265219,0.08598013745112557,2.355037021329339,0,,0.0,none,P05,1
E0011019,N0011267,N0010809,lateral,43.56080514333092,auto_road,derived,s5c_flows,6.8346,9.456,0.004087,3.6221,held,0.29061,0.4904,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,405.51941546920165,405.301611443485,5.400140194860853,5.460046271358749,5.150140194860853,5.210046271358749,0.250383465812805,0.08602032113070676,2.8996060770175096,0,,0.0,none,P05,1
E0011020,N0011268,N0011269,main,19.575497636110192,auto_road,derived,s5c_flows,25.6952,34.648,0.01751,3.6221,held,1.09472,2.1012,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,405.30021785807503,405.2023403698945,6.91621280598747,6.82189058713675,6.66621280598747,6.57189058713675,0.38040497828232744,0.16014467269634353,0.8576604212919338,0,,0.0,none,P05,1
E0011021,N0011269,N0011270,main,44.79946785254472,auto_road,derived,s5c_flows,25.6952,34.648,0.017673,3.6221,held,1.094883,2.1208,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,405.2023403698945,404.9783430306318,6.82189058713675,6.657124498665098,6.57189058713675,6.407124498665098,0.3804224152596352,0.160156083711738,1.9627071581279565,0,,0.0,none,P05,1
E0011022,N0011270,N0010809,main,32.11177079273229,auto_road,derived,s5c_flows,26.775,36.104,0.018047,3.6221,held,1.140524,2.1656,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,404.9783430306318,404.8177841766681,6.657124498665098,5.943873538175637,6.407124498665098,5.693873538175637,0.38523185709201657,0.1633195775539255,1.3892832849258214,0,,0.0,none,P05,1
E0011023,N0011271,N0011272,lateral,15.307154104809372,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.55,0.5,cover_min,minimum,tractive,1.0,329.95795528648125,329.8737659389048,1.5675879264093737,1.5677928989858287,1.3175879264093737,1.3177928989858287,0.0,0.0,0.0,0,,0.0,none,P249,1
