EDGE_UID,US_NODE,DS_NODE,TIER,LEN_M,SRC,CONFIDENCE,STAGE,QADF_M3D,N_PROP,QINF_LS,PF,PF_METH,QPK_LS,UPSTR_KM,ON_WADI_M,ON_DUAL_M,CROSS_ID,DN,MATERIAL,SLOPE_LAID,SLOPE_MIN,GRAD_BY,SIZED_BY,CLEAN_BY,TAU_PA,INV_UP,INV_DN,US_DEPTH,DS_DEPTH,COVER_US,COVER_DN,V_PK_MS,DOD_PK,RET_MIN,PAST_CAP,CAP_EXIT,CAP_LEN_M,TIE_TYPE,PACKAGE,PHASE
E0011024,N0011272,N0010807,lateral,12.814051291281526,auto_road,derived,s5c_flows,0.0,0.0,0.000128,3.6221,held,0.000128,0.0153,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,329.8737659389048,329.80328865680275,1.5677928989858287,1.6664379056972507,1.3177928989858287,1.4164379056972507,0.0128311755971481,0.0035484908668989845,16.6444235685487,0,,0.0,none,P249,1
E0011025,N0011273,N0010813,lateral,30.528675044947494,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,1.0,0.5,cover_min,minimum,tractive,1.0,401.66938849695686,401.3641017465074,1.5690148233556442,1.5735508413832235,1.3190148233556442,1.3235508413832235,0.0,0.0,0.0,0,,0.0,none,P258,1
E0011026,N0011274,N0011275,lateral,16.55294535724685,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,401.53746963488874,401.4547049081025,1.552587738158138,1.5805428946318898,1.302587738158138,1.3305428946318898,0.0,0.0,0.0,0,,0.0,none,P258,1
E0011027,N0011275,N0011276,lateral,7.211102550927978,auto_block,provisional,s5c_flows,0.0,0.0,0.000138,3.6221,held,0.000138,0.0166,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,401.4547049081025,401.4114382927969,1.5805428946318898,1.6156918341562232,1.3305428946318898,1.3656918341562232,0.013711024584252683,0.0035696253370618714,8.765577056400339,0,,0.0,none,P258,1
E0011028,N0011276,N0010813,lateral,15.297058540778355,auto_block,provisional,s5c_flows,1.0798,1.456,0.000198,3.6221,held,0.045465,0.0238,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,401.4114382927969,401.33495300009304,1.6156918341562232,1.6026995877975878,1.3656918341562232,1.3526995877975878,0.1350985547039372,0.037302467607883666,1.8871480619341459,0,,0.0,none,P258,1
E0011029,N0011277,N0011278,lateral,8.38549184278006,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,330.10720464528526,330.06527718607134,1.5519140070584854,1.5809935658817835,1.3019140070584854,1.3309935658817835,0.0,0.0,0.0,0,,0.0,none,P249,1
E0011030,N0011278,N0011279,lateral,3.369244274095599,auto_road,derived,s5c_flows,0.0,0.0,7e-05,3.6221,held,7e-05,0.0084,0.0,0.0,,200,PVC-U,1.2,0.5,table11,minimum,tractive,1.0,330.06527718607134,330.0248462547822,1.5809935658817835,1.623835385842824,1.3309935658817835,1.373835385842824,0.011792836258094581,0.002509828972575817,4.761710415200804,0,,0.0,none,P249,1
E0011031,N0011279,N0011280,lateral,3.804151888610883,auto_road,derived,s5c_flows,0.0,0.0,9.8e-05,3.6221,held,9.8e-05,0.0118,0.0,0.0,,200,PVC-U,1.1,0.5,table11,minimum,tractive,1.0,330.0248462547822,329.98300058400747,1.623835385842824,1.7018443866956545,1.373835385842824,1.4518443866956545,0.013833110020960736,0.0028241588926952443,4.58338951839296,0,,0.0,none,P249,1
E0011032,N0011280,N0011281,lateral,12.386467720367666,auto_road,derived,s5c_flows,0.0,0.0,0.00013,3.6221,held,0.00013,0.0156,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,329.98300058400747,329.92106824540565,1.7018443866956545,1.7411631999068504,1.4518443866956545,1.4911631999068504,0.012545363875580758,0.0036396755939046843,16.455571215006923,0,,0.0,none,P249,1
E0011033,N0011281,N0011282,lateral,12.31735147948884,auto_road,derived,s5c_flows,1.0798,1.456,0.000233,3.6221,held,0.0455,0.0279,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,329.92106824540565,329.8594814880082,1.7411631999068504,1.777176226835536,1.4911631999068504,1.527176226835536,0.13513425787589628,0.0373151322470702,1.5191498776967878,0,,0.0,none,P249,1
E0011034,N0011282,N0011283,lateral,21.9214276969441,auto_road,derived,s5c_flows,1.0798,1.456,0.000336,3.6221,held,0.045603,0.0403,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,329.8594814880082,329.7498743495235,1.777176226835536,1.905612711023366,1.527176226835536,1.655612711023366,0.13523921683866655,0.03735237219905099,2.7015619937983963,0,,0.0,none,P249,1
E0011035,N0011283,N0011284,lateral,3.9976591121638965,auto_road,derived,s5c_flows,1.0798,1.456,0.000518,3.6221,held,0.045785,0.0622,0.0,0.0,,200,PVC-U,1.05,0.5,table11,minimum,tractive,1.0,329.7498743495235,329.7078989288458,1.905612711023366,1.9364186981073317,1.655612711023366,1.6864186981073317,0.17419090948127502,0.03159935342919487,0.3824978701116463,0,,0.0,none,P249,1
E0011036,N0011284,N0010807,lateral,50.084296196766175,auto_road,derived,s5c_flows,3.2393,4.368,0.000552,3.6221,held,0.136353,0.0662,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,329.7078989288458,329.45747744786195,1.9364186981073317,2.0122491146380526,1.6864186981073317,1.7622491146380526,0.19557142805525576,0.060918039630840665,4.268201537651298,0,,0.0,none,P249,1
E0011037,N0011285,N0010802,lateral,85.13921727495064,draft,provisional,s5c_flows,24.835,33.488,0.002796,3.6221,held,1.043942,0.3356,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,330.64099563718315,330.2152995508084,4.316340788598097,4.3397541601290754,4.066340788598097,4.0897541601290754,0.37487799789332626,0.1565488831658391,3.7851966841390667,0,,0.0,none,P249,1
E0011038,N0011286,N0011287,lateral,79.527445870277,draft,provisional,s5c_flows,15.1169,20.384,0.000954,3.6221,held,0.634694,0.1144,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,334.1761157031664,333.77847847381497,1.9073193554273757,4.030817180481904,1.6573193554273757,3.780817180481904,0.32107447645856235,0.12367569419581917,4.1281930777899944,0,,0.0,none,P272,1
E0011039,N0011287,N0011288,lateral,25.472554129614252,draft,provisional,s5c_flows,21.5956,29.12,0.001616,3.6221,held,0.90696,0.194,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,333.77847847381497,333.6511157031669,4.030817180481904,4.628699970661216,3.780817180481904,4.378699970661216,0.3589190065933619,0.14639977301782575,1.1828366874643967,0,,0.0,none,P272,1
E0011040,N0011288,N0010831,lateral,68.32587241557694,draft,provisional,s5c_flows,23.7552,32.032,0.001829,3.6221,held,0.997707,0.2194,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,333.6511157031669,333.30948634108904,4.628699970661216,3.917381334692209,4.378699970661216,3.667381334692209,0.36967193566959305,0.15320019068526064,3.0804733342739476,0,,0.0,none,P272,1
E0011041,N0011289,N0011290,lateral,35.00000000016324,draft,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,2.85,0.5,cover_min,minimum,tractive,1.0,336.5620885992535,335.56458859924885,1.5577539300433614,1.5683459710636498,1.3077539300433614,1.3183459710636498,0.24248121865028355,0.02512129770751456,2.405684599339471,0,,0.0,none,P272,1
E0011042,N0011290,N0011291,lateral,6.062313617720036,draft,provisional,s5c_flows,3.2393,4.368,0.000292,3.6221,held,0.136093,0.035,0.0,0.0,,200,PVC-U,0.7,0.5,table11,minimum,tractive,1.0,335.56458859924885,335.5221524039248,1.5683459710636498,1.6876559456845825,1.3183459710636498,1.4376559456845825,0.21938045351544214,0.05630078803320873,0.4605631845328547,0,,0.0,none,P272,1
E0011043,N0011291,N0010831,lateral,54.82203674976026,draft,provisional,s5c_flows,5.3989,7.28,0.000342,3.6221,held,0.226678,0.0411,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,335.5221524039248,335.248042220176,1.6876559456845825,1.9788254556052607,1.4376559456845825,1.7288254556052607,0.23102992622147447,0.07675525932574148,3.9549015464779855,0,,0.0,none,P272,1
E0011044,N0011292,N0011293,main,50.000000000069555,draft,drafted,s5c_flows,124.0886,193.976,0.016939,3.4112,merrimack,4.916109,2.0327,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,325.90016146966957,325.65016146966923,8.895157133846055,9.347275053768271,8.645157133846055,9.097275053768271,0.5939295755518753,0.338027915929496,1.4030844188221558,0,,0.0,none,P274,1
E0011045,N0011293,N0011294,main,50.0000000000376,draft,drafted,s5c_flows,126.2482,196.888,0.017356,3.4041,merrimack,4.991392,2.0827,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,325.65016146966923,325.40016146966906,9.347275053768271,9.900192534237192,9.097275053768271,9.650192534237192,0.5964768767024973,0.34073586978196213,1.397092437079667,0,,0.0,none,P274,1
E0011046,N0011294,N0010826,main,15.634842008994873,draft,drafted,s5c_flows,130.6619,203.8,0.017773,3.3899,merrimack,5.144344,2.1327,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,325.40016146966906,325.3219872596241,9.900192534237192,10.056125533344641,9.650192534237192,9.806125533344641,0.6015568019098626,0.3461916961789716,0.4331772150570081,0,,0.0,none,P274,1
E0011047,N0011295,N0011296,main,49.999999999946816,draft,drafted,s5c_flows,141.186,220.152,0.016379,3.3583,merrimack,5.50419,1.9655,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,328.2016578215379,327.95165782153816,6.871614883540246,7.214724014399337,6.621614883540246,6.964724014399337,0.6130344266427671,0.35880096334323897,1.3593581324561637,0,,0.0,none,P274,1
E0011048,N0011296,N0010826,main,51.50171408543833,draft,drafted,s5c_flows,151.9947,237.608,0.016796,3.3285,merrimack,5.872235,2.0155,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,327.95165782153816,327.69414925111096,7.214724014399337,7.683963541857793,6.964724014399337,7.433963541857793,0.6241445492468933,0.37140020871370216,1.375261391707563,0,,0.0,none,P274,1
E0011049,N0011297,N0011298,lateral,65.0,draft,provisional,s5c_flows,4.3191,5.824,0.0,3.6221,held,0.181069,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,331.8405334472656,331.5155334472656,1.5500000000000114,2.344696044921875,1.3000000000000114,2.094696044921875,0.214700651244523,0.06927965601494754,5.04578503629932,0,,0.0,none,P249,1
E0011050,N0011298,N0011299,lateral,40.0,draft,provisional,s5c_flows,10.7978,14.56,0.000542,3.6221,held,0.453214,0.065,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,331.5155334472656,331.31553344726564,2.344696044921875,4.669238281249989,2.094696044921875,4.419238281249989,0.288662554501474,0.10565589547130924,2.3095017218912,0,,0.0,none,P249,1
E0011051,N0011299,N0011300,lateral,47.64332282444229,draft,provisional,s5c_flows,16.1967,21.84,0.000875,3.6221,held,0.679883,0.105,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,331.31553344726564,331.0773168331434,4.669238281249989,3.0701441043565865,4.419238281249989,2.8201441043565865,0.3280786710853963,0.12774226937366945,2.420320034156336,0,,0.0,none,P249,1
E0011052,N0011300,N0011301,lateral,50.00000000009985,draft,provisional,s5c_flows,18.3563,24.752,0.001272,3.6221,held,0.770814,0.1526,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,331.0773168331434,330.8273168331429,3.0701441043565865,4.212722229357098,2.8201441043565865,3.962722229357098,0.3412119694546867,0.13553628177439064,2.4422746208663266,0,,0.0,none,P249,1
E0011053,N0011301,N0010842,lateral,52.28619423053658,draft,provisional,s5c_flows,22.6754,30.576,0.001689,3.6221,held,0.9523,0.2026,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,330.8273168331429,330.56588586199024,4.212722229357098,5.879853884103511,3.962722229357098,5.629853884103511,0.36438485693933415,0.14983706430124882,2.3915279515965917,0,,0.0,none,P249,1
E0011054,N0011302,N0011303,lateral,55.00000000007588,draft,provisional,s5c_flows,3.2393,4.368,0.0,3.6221,held,0.135802,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,336.386279296875,336.1112792968746,1.5500000000000114,2.9150878906253865,1.3000000000000114,2.6650878906253865,0.19530982006149752,0.060806644196143594,4.69339773278834,0,,0.0,none,P249,1
E0011055,N0011303,N0010842,lateral,33.40670974554192,draft,provisional,s5c_flows,8.6382,11.648,0.000458,3.6221,held,0.362596,0.055,0.0,0.0,,200,PVC-U,3.65,0.5,cover_min,minimum,tractive,1.0,336.110204058584,334.8908591528717,2.9161631289160255,1.5548805932220375,2.6661631289160255,1.3048805932220375,0.5320664724766822,0.05998743394055897,1.046445368315202,0,,0.0,none,P249,1
E0011056,N0011304,N0010825,lateral,20.150506278783347,draft,provisional,s5c_flows,52.9093,71.344,0.006884,3.6221,held,2.224977,0.8261,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,330.6580474980407,330.55729496664674,3.4922210566468266,3.6367052774938884,3.2422210566468266,3.3867052774938884,0.4716722026221607,0.22602809585741196,0.7120236669577205,0,,0.0,none,P249,1
E0011057,N0011305,N0010827,main,34.85192068921205,draft,provisional,s5c_flows,2.9664,4.0,0.016329,3.6221,held,0.140689,1.9595,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,324.37151581771764,324.179830253927,9.948796682282364,10.269235908182395,9.698796682282364,10.019235908182395,0.20418882484115086,0.06043400562724113,2.844746010326894,0,,0.0,none,P300,1
E0011058,N0011306,N0011307,lateral,30.140656114371055,auto_road,derived,s5c_flows,6.9474,9.368,0.001492,3.6221,held,0.292744,0.179,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,398.6663960986596,398.51569281808776,3.038010639621632,3.092034232693493,2.788010639621632,2.842034232693493,0.2509748453927263,0.08631038193957338,2.0015721806174676,0,,0.0,none,P258,1
E0011059,N0011307,N0011308,lateral,37.21648204943853,auto_road,derived,s5c_flows,12.7771,14.802,0.001743,3.6221,held,0.537391,0.2092,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,398.51569281808776,398.32961040784056,3.092034232693493,3.317758976925063,2.842034232693493,3.067758976925063,0.30467392066818694,0.11439501701563146,2.035864111584076,0,,0.0,none,P258,1
E0011060,N0011308,N0011309,lateral,50.00000000004014,auto_road,derived,s5c_flows,12.7771,14.802,0.002053,3.6221,held,0.537701,0.2464,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,398.32961040784056,398.07961040784033,3.317758976925063,3.8135170335659154,3.067758976925063,3.5635170335659154,0.30472944090659426,0.1144258693437201,2.7346663021950537,0,,0.0,none,P258,1
E0011061,N0011309,N0011310,lateral,52.34655183727374,auto_road,derived,s5c_flows,14.2603,16.802,0.00247,3.6221,held,0.600298,0.2964,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,398.07961040784033,397.81787764865396,3.8135170335659154,4.170067907986663,3.5635170335659154,3.920067907986663,0.31549812028177765,0.12048241482046104,2.765285985989499,0,,0.0,none,P258,1
E0011062,N0011310,N0010791,lateral,76.08735314068471,auto_road,derived,s5c_flows,16.0817,19.258,0.002906,3.6221,held,0.677092,0.3487,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,397.81787764865396,397.4374408829505,4.170067907986663,4.902341831893239,3.920067907986663,4.652341831893239,0.32765597216879727,0.12749508786391622,3.8702867033091994,0,,0.0,none,P258,1
E0011063,N0011311,N0010791,sub main,38.588004705882355,auto_road,derived,s5c_flows,88.364,114.05,0.128392,3.5542,merrimack,3.763425,15.407,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,398.96459868627204,398.7523646603897,3.6958627395092094,3.5874180544540764,3.4458627395092094,3.3374180544540764,0.5695182219702409,0.28718609706658604,1.129258708421645,0,,0.0,none,P258,1
E0011064,N0011312,N0011313,sub main,91.12504483794523,draft,drafted,s5c_flows,749.8491,985.448,0.113651,2.7439,merrimack,23.927751,13.6381,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,330.8279899267258,330.463489747374,2.84699786624293,3.6643789049697375,2.54699786624293,3.3643789049697377,0.8146835278884851,0.6396448384561655,1.864221744160483,0,,0.0,none,P249,1
E0011065,N0011313,N0011314,sub main,4.0000404702290675,draft,drafted,s5c_flows,753.0884,989.816,0.11441,2.7425,merrimack,24.018915,13.7292,0.0,0.0,,250,PVC-U,1.0,0.375,table11,minimum,velocity,1.0,330.463489747374,330.4234893426717,3.6643789049697375,3.738986243265799,3.3643789049697377,3.4389862432657994,1.1618494015220897,0.4807022247865259,0.05738036365396961,0,,0.0,none,P249,1
E0011066,N0011314,N0011315,sub main,4.803621940029952,draft,drafted,s5c_flows,753.0884,989.816,0.114444,2.7425,merrimack,24.018948,13.7332,0.0,0.0,,250,PVC-U,0.85,0.375,table11,minimum,velocity,1.0,330.4234893426717,330.38265855618147,3.738986243265799,3.824738904756032,3.4389862432657994,3.524738904756032,1.0928164497778834,0.50429558843558,0.07326057883136575,0,,0.0,none,P249,1
E0011067,N0011315,N0010803,sub main,26.936694231393034,draft,drafted,s5c_flows,753.0884,989.816,0.114484,2.7425,merrimack,24.018988,13.738,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,330.38265855618147,330.2749117792559,3.824738904756032,4.279501062540987,3.524738904756032,3.9795010625409875,0.8153020978092023,0.6413315930879162,0.5506485326885704,0,,0.0,none,P249,1
E0011068,N0011316,N0011317,lateral,79.99999999998408,draft,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.85,0.5,cover_min,minimum,tractive,1.0,334.1147893411973,333.4347893411974,1.6217829244276913,1.6484015767713345,1.3717829244276913,1.3984015767713345,0.16154770133926477,0.032985520674333385,8.253496164163595,0,,0.0,none,P249,1
E0011069,N0011317,N0011318,lateral,80.00000000004229,draft,provisional,s5c_flows,4.3191,5.824,0.000667,3.6221,held,0.181735,0.08,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,333.4347893411974,333.0347893411972,1.6484015767713345,2.112519008412164,1.3984015767713345,1.8625190084121641,0.2149589356215786,0.0693954748202377,6.202735092070263,0,,0.0,none,P249,1
E0011070,N0011318,N0011319,lateral,79.99999999998408,draft,provisional,s5c_flows,7.5585,10.192,0.001333,3.6221,held,0.318204,0.16,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,333.0347893411972,332.6347893411973,2.112519008412164,1.9035712545058345,1.8625190084121641,1.6535712545058345,0.2578048399393967,0.0896903851948063,5.171870837050618,0,,0.0,none,P249,1
E0011071,N0011319,N0010803,lateral,3.090820037644067,draft,provisional,s5c_flows,8.6382,11.648,0.002,3.6221,held,0.364138,0.24,0.0,0.0,,200,PVC-U,1.3,0.5,table11,minimum,tractive,1.0,332.6347893411973,332.5946086807079,1.9035712545058345,1.9598041610889823,1.6535712545058345,1.7098041610889823,0.3743897825354603,0.07630164548922444,0.13759367829219182,0,,0.0,none,P249,1
E0011072,N0011320,N0010843,lateral,55.282868115998234,draft,drafted,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.55,0.5,cover_min,minimum,tractive,1.0,337.234664863966,336.93060908932796,1.5919342571277753,1.6142822680939162,1.3419342571277753,1.3642822680939162,0.13935040108320515,0.03642707506375606,6.611973328418962,0,,0.0,none,P01,1
E0011073,N0011321,N0011322,lateral,92.46274751387735,draft,provisional,s5c_flows,26.6564,35.944,0.001674,3.6221,held,1.119177,0.2009,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,338.05781572621095,337.59550198864156,2.652572457382803,2.6139096324521915,2.402572457382803,2.3639096324521915,0.383000296039562,0.16184772739544911,4.0236151455579385,0,,0.0,none,P01,1
E0011074,N0011322,N0011323,lateral,49.999999999941245,draft,provisional,s5c_flows,35.7633,48.224,0.002444,3.6221,held,1.501734,0.2933,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,337.59550198864156,337.34550198864184,2.6139096324521915,1.8298520152644073,2.3639096324521915,1.5798520152644073,0.41902569670757395,0.18647766088319345,1.9887404039421324,0,,0.0,none,P01,1
E0011075,N0011323,N0011324,lateral,49.999999999941245,draft,provisional,s5c_flows,40.0824,54.048,0.002861,3.6221,held,1.683219,0.3433,0.0,0.0,,200,PVC-U,0.75,0.5,cover_min,minimum,tractive,1.0,337.32178379640766,336.9467837964081,1.853570207498592,1.5949642504668873,1.603570207498592,1.3449642504668873,0.500430680570024,0.17842714659167608,1.6652323002721008,0,,0.0,none,P01,1
E0011076,N0011324,N0010843,lateral,5.8970013327056465,draft,provisional,s5c_flows,42.242,56.96,0.003278,3.6221,held,1.77417,0.3933,0.0,0.0,,200,PVC-U,0.75,0.5,uniform,minimum,tractive,1.0,336.9467837964081,336.90255628641285,1.5949642504668873,1.642335071009029,1.3449642504668873,1.392335071009029,0.5085056259637732,0.18302766641077245,0.1932787967858117,0,,0.0,none,P01,1
E0011077,N0011325,N0011326,main,59.99999999997293,draft,provisional,s5c_flows,175.5406,242.026,0.020699,3.271,merrimack,6.666389,2.4838,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,324.99223020284313,324.6922302028433,9.825854513953743,11.269012472937959,9.575854513953743,11.019012472937959,0.6462369935495117,0.39771959431171955,1.5474199248590887,0,,0.0,none,P277,1
E0011078,N0011326,N0010835,main,30.32742183983029,draft,provisional,s5c_flows,176.6204,243.482,0.021199,3.2685,merrimack,6.702809,2.5438,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,324.6922302028433,324.54059309364413,11.269012472937959,10.799555832137116,11.019012472937959,10.549555832137116,0.6471946888265241,0.3989016782234538,0.7809968768135584,0,,0.0,none,P277,1
E0011079,N0011327,N0011328,lateral,60.00000000015763,draft,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,1.1,0.5,cover_min,minimum,tractive,1.0,333.9187921316732,333.25879213167144,1.6752630441080782,1.6784637277035586,1.4252630441080782,1.4284637277035586,0.17625209619380902,0.031112492939284947,5.67369138635954,0,,0.0,none,P277,1
E0011080,N0011328,N0011329,lateral,59.999999999691966,draft,provisional,s5c_flows,7.5585,10.192,0.0005,3.6221,held,0.31737,0.06,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,333.25879213167144,332.95879213167296,1.6784637277035586,3.855783063639535,1.4284637277035586,3.605783063639535,0.2575873819326899,0.08958191758454373,3.882177739032947,0,,0.0,none,P277,1
E0011081,N0011329,N0011330,lateral,50.00000000020892,draft,provisional,s5c_flows,11.8776,16.016,0.001,3.6221,held,0.498939,0.12,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,332.95879213167296,332.70879213167194,3.855783063639535,3.5835357491874333,3.605783063639535,3.3335357491874333,0.29760131370411613,0.11049592681054618,2.8001668506253288,0,,0.0,none,P277,1
E0011082,N0011330,N0011331,lateral,49.99999999974326,draft,provisional,s5c_flows,15.1169,20.384,0.001417,3.6221,held,0.635157,0.17,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,332.70879213167194,332.45879213167325,3.5835357491874333,3.108499128092376,3.3335357491874333,2.858499128092376,0.32114803671290637,0.12371807990132996,2.594857318321461,0,,0.0,none,P277,1
E0011083,N0011331,N0010835,lateral,10.675242923566817,draft,provisional,s5c_flows,15.1169,20.384,0.001833,3.6221,held,0.635574,0.22,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,332.45879213167325,332.4054159170554,3.108499128092376,2.934733008725857,2.858499128092376,2.684733008725857,0.3212142555269398,0.12375624128263266,0.5539004335312208,0,,0.0,none,P277,1
E0011084,N0011332,N0010802,lateral,9.99999999988828,draft,drafted,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,332.9906799316406,332.94067993164117,1.5500000000000114,1.6143737792963293,1.3000000000000114,1.3643737792963293,0.0,0.0,0.0,0,,0.0,none,P249,1
E0011085,N0011333,N0010850,main,87.63269064989602,draft,provisional,s5c_flows,77.5722,99.258,0.009003,3.6221,held,3.26103,1.0804,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,328.2250264585105,327.786863005261,7.370402008286362,8.809206330676489,7.120402008286362,8.559206330676489,0.5279556463072125,0.2736341353308116,2.766415804775874,0,,0.0,none,P270,1
E0011086,N0011334,N0011335,lateral,69.99999999997883,draft,provisional,s5c_flows,3.2393,4.368,0.0,3.6221,held,0.135802,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,331.06727905273436,330.71727905273445,1.5500000000000114,1.7034057617186704,1.3000000000000114,1.4534057617186704,0.19530982006149752,0.060806644196143594,5.973415296266022,0,,0.0,none,P272,1
E0011087,N0011335,N0011336,lateral,69.99999999997883,draft,provisional,s5c_flows,5.3989,7.28,0.000583,3.6221,held,0.226919,0.07,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,330.71727905273445,330.36727905273455,1.7034057617186704,2.7621765136717045,1.4534057617186704,2.5121765136717045,0.23110974985999072,0.07679256912612412,5.048106656569424,0,,0.0,none,P272,1
E0011088,N0011336,N0011337,lateral,16.97947831939893,draft,provisional,s5c_flows,6.4787,8.736,0.001167,3.6221,held,0.27277,0.14,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,330.36727905273455,330.28238166113755,2.7621765136717045,3.054776541987451,2.5121765136717045,2.804776541987451,0.24531477806431531,0.08355117159823314,1.1535844173607932,0,,0.0,none,P272,1
E0011089,N0011337,N0011338,lateral,59.99999999999778,draft,provisional,s5c_flows,10.7978,14.56,0.001308,3.6221,held,0.45398,0.157,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,330.28238166113755,329.98238166113754,3.054776541987451,3.0117284462843372,2.804776541987451,2.7617284462843372,0.2888175046461884,0.1057389646219293,3.4623940166819125,0,,0.0,none,P272,1
E0011090,N0011338,N0011339,lateral,60.31361311748088,draft,provisional,s5c_flows,15.1169,20.384,0.001808,3.6221,held,0.635549,0.217,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,329.98238166113754,329.68081359555015,3.0117284462843372,3.9351532013248516,2.7617284462843372,3.6851532013248516,0.32121028645676836,0.12375395378277396,3.1294978015177644,0,,0.0,none,P272,1
E0011091,N0011339,N0011340,lateral,67.70690856318664,draft,provisional,s5c_flows,19.4361,26.208,0.002311,3.6221,held,0.81712,0.2773,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,329.68081359555015,329.3422790527342,3.9351532013248516,4.125158691406398,3.6851532013248516,3.875158691406398,0.34747238084872584,0.1393300647544698,3.2475918612489303,0,,0.0,none,P272,1
E0011092,N0011340,N0010833,lateral,91.82279072451968,draft,provisional,s5c_flows,24.835,33.488,0.002875,3.6221,held,1.04402,0.345,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,329.3422790527342,328.88316509911164,4.125158691406398,5.562177918466489,3.875158691406398,5.312177918466489,0.3748866370639632,0.15655447092065483,4.082246989101262,0,,0.0,none,P272,1
E0011093,N0011341,N0011342,lateral,85.00000000009146,draft,drafted,s5c_flows,9.4155,7.354,0.0,3.6221,held,0.394722,0.0,0.0,0.0,,200,PVC-U,1.5,0.5,cover_min,minimum,tractive,1.0,336.7933931987013,335.5183931986999,1.5737332661424261,1.6027615864563245,1.3237332661424261,1.3527615864563245,0.40363166901364905,0.07658359508532306,3.509800581629499,0,,0.0,none,P270,1
E0011094,N0011342,N0011343,lateral,74.99997785601417,draft,drafted,s5c_flows,18.8606,20.09,0.000708,3.6221,held,0.791394,0.085,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,335.5183931986999,335.1433933094199,1.6027615864563245,2.986458985501997,1.3527615864563245,2.736458985501997,0.34402705440361003,0.13723589066743852,3.63343410040967,0,,0.0,none,P270,1
E0011095,N0011343,N0011344,lateral,49.99999990974529,draft,drafted,s5c_flows,26.4191,30.282,0.001333,3.6221,held,1.108889,0.16,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,335.1433933094199,334.89339330987116,2.986458985501997,2.3414394538007173,2.736458985501997,2.0914394538007173,0.3819136681082712,0.1611335410103662,2.1819939986877896,0,,0.0,none,P270,1
E0011096,N0011344,N0011345,lateral,50.00000000013856,draft,drafted,s5c_flows,30.7382,36.106,0.00175,3.6221,held,1.290375,0.21,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,334.89339330987116,334.6433933098705,2.3414394538007173,1.9545986334888994,2.0914394538007173,1.7045986334888994,0.4000914101817493,0.1732992984033654,2.0828573474173937,0,,0.0,none,P270,1
E0011097,N0011345,N0010850,lateral,17.479136572210127,draft,drafted,s5c_flows,32.8978,39.018,0.002167,3.6221,held,1.381326,0.26,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,334.6433933098705,334.55599762700945,1.9545986334888994,2.0400717089280533,1.7045986334888994,1.7900717089280533,0.40850030955892164,0.17908697847539196,0.7131425265863826,0,,0.0,none,P270,1
E0011098,N0011346,N0011347,main,60.00000000015758,draft,provisional,s5c_flows,187.1413,253.41,0.021654,3.2457,merrimack,7.05188,2.5984,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,326.833999218488,326.53399921848717,9.016281543230775,9.055264697528457,8.766281543230775,8.805264697528457,0.656149832478783,0.41013382405633114,1.5240421478503723,0,,0.0,none,P272,1
E0011099,N0011347,N0011348,main,59.999999999691916,draft,provisional,s5c_flows,189.3009,256.322,0.022154,3.2412,merrimack,7.123641,2.6584,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,326.53399921848717,326.2339992184887,9.055264697528457,9.077096972917559,8.805264697528457,8.827096972917559,0.6579422717316128,0.4124220145640477,1.5198901833180654,0,,0.0,none,P272,1
E0011100,N0011348,N0011349,main,9.999999999948653,draft,provisional,s5c_flows,191.4605,259.234,0.022654,3.2368,merrimack,7.195304,2.7184,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,326.2339992184887,326.18399921848896,9.077096972917559,9.050955615495411,8.827096972917559,8.800955615495411,0.6597163474351602,0.414700336786722,0.25263382863525546,0,,0.0,none,P272,1
E0011101,N0011349,N0011350,main,50.00000000020892,draft,provisional,s5c_flows,194.6998,263.602,0.022737,3.2302,merrimack,7.30195,2.7284,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,326.18399921848896,325.93399921848794,9.050955615495411,10.05458720729331,8.800955615495411,9.80458720729331,0.662327542533334,0.4180786942051725,1.258189158417604,0,,0.0,none,P272,1
E0011102,N0011350,N0011351,main,50.00000000020898,draft,provisional,s5c_flows,199.0189,269.426,0.023154,3.2217,merrimack,7.444117,2.7784,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,325.93399921848794,325.6839992184869,10.05458720729331,10.749869189716208,9.80458720729331,10.499869189716208,0.6657558978554287,0.42256044739071263,1.25171002768612,0,,0.0,none,P272,1
E0011103,N0011351,N0011352,main,14.040242596419777,draft,provisional,s5c_flows,201.1785,272.338,0.02357,3.2175,merrimack,7.515269,2.8284,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,325.6839992184869,325.6137980055048,10.749869189716208,10.86096395738582,10.499869189716208,10.61096395738582,0.6674496787224066,0.4247944234186808,0.35059428558206795,0,,0.0,none,P272,1
E0011104,N0011352,N0011353,main,55.95975740335416,draft,provisional,s5c_flows,201.1785,272.338,0.023687,3.2175,merrimack,7.515386,2.8425,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,325.6137980055048,325.33399921848803,10.86096395738582,11.731064258074468,10.61096395738582,11.481064258074468,0.6674524519859923,0.42479809203031427,1.3973469130484362,0,,0.0,none,P272,1
E0011105,N0011353,N0011354,main,75.82634038495598,draft,provisional,s5c_flows,206.5774,279.618,0.024154,3.2072,merrimack,7.692291,2.8984,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,325.33399921848803,324.95486751656324,11.731064258074468,11.424984778358635,11.481064258074468,11.174984778358635,0.6716015860407389,0.4303272721638951,1.881729236524773,0,,0.0,none,P272,1
E0011106,N0011354,N0011355,main,4.173659615177804,draft,provisional,s5c_flows,207.6572,281.074,0.024786,3.2051,merrimack,7.728144,2.9743,0.0,0.0,,200,PVC-U,1.0,0.5,table11,minimum,velocity,1.0,324.95486751656324,324.91313092041145,11.424984778358635,11.444321472166678,11.174984778358635,11.194321472166678,0.866967009562147,0.3568993534736544,0.08023487955029317,0,,0.0,none,P272,1
E0011107,N0011355,N0011356,main,69.99999999982047,draft,provisional,s5c_flows,210.8965,285.442,0.02482,3.1991,merrimack,7.833707,2.9784,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,324.91313092041145,324.56313092041233,11.444321472166678,12.606028015134541,11.194321472166678,12.356028015134541,0.6748563613625512,0.4347225246263733,1.7287629389877077,1,recovers_500m,239.82,none,P272,1
E0011108,N0011356,N0010833,main,78.91122509461445,draft,provisional,s5c_flows,216.2954,292.722,0.025404,3.1894,merrimack,8.009738,3.0484,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,324.56313092041233,324.1685747949393,12.606028015134541,10.27676822263885,12.356028015134541,10.02676822263885,0.6788333296381017,0.44016454335121247,1.9374226742982565,1,recovers_500m,239.82,none,P272,1
E0011109,N0011357,N0010866,lateral,58.933640205097475,draft,provisional,s5c_flows,13.7642,18.56,0.001277,3.6221,held,0.57831,0.1533,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,332.12560791050237,331.83093970947687,2.4247460934038827,3.0555654174762594,2.1747460934038827,2.8055654174762594,0.311811712263051,0.11839282612133498,3.150065562396183,0,,0.0,none,P270,1
E0011110,N0011358,N0010866,lateral,67.50176676430172,draft,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,1.65,0.5,cover_min,minimum,tractive,1.0,333.96736788318395,332.853588731573,2.006631140253546,2.0329163953801412,1.7566311402535462,1.7829163953801412,0.25620072825769447,0.038546500361627795,4.391203154348986,0,,0.0,none,P270,1
E0011111,N0011359,N0011360,sub main,50.000000000014175,draft,provisional,s5c_flows,110.8425,152.824,0.165477,3.4581,merrimack,4.601861,19.8573,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,319.89107562395947,319.6410756239594,11.669410215884284,12.155585752993716,11.419410215884284,11.905585752993716,0.582940878795181,0.3265523142253264,1.4295331887787632,0,,0.0,none,P313,1
E0011112,N0011360,N0011361,sub main,50.00000000004745,draft,provisional,s5c_flows,110.8425,152.824,0.165894,3.4581,merrimack,4.602278,19.9073,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,319.6410756239594,319.3910756239592,12.155585752993716,11.975226866275193,11.905585752993716,11.725226866275193,0.5829558583074353,0.3265677350285974,1.4294964557927925,0,,0.0,none,P313,1
E0011113,N0011361,N0011362,sub main,10.000000000085903,draft,provisional,s5c_flows,110.8425,152.824,0.166311,3.4581,merrimack,4.602695,19.9573,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,319.3910756239592,319.3410756239588,11.975226866275193,11.997822081119352,11.725226866275193,11.747822081119352,0.5829708367230848,0.32658315529876014,0.285891945478683,0,,0.0,none,P313,1
E0011114,N0011362,N0011363,sub main,89.99999999997573,draft,provisional,s5c_flows,110.8425,152.824,0.166394,3.4581,merrimack,4.602778,19.9673,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,329.7844122618061,329.3344122618062,1.5544854432720285,2.6364129335062785,1.3044854432720285,2.3864129335062785,0.5829738179075875,0.3265862244975589,2.5730143514564734,0,,0.0,none,P313,1
E0011115,N0011363,N0011364,sub main,89.99999999997573,draft,provisional,s5c_flows,110.8425,152.824,0.167144,3.4581,merrimack,4.603528,20.0573,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,329.3344122618062,328.88441226180635,2.6364129335062785,3.4923882753030284,2.3864129335062785,3.2423882753030284,0.583000754352338,0.32661395726422937,2.5728954702056295,0,,0.0,none,P300,1
E0011116,N0011364,N0011365,sub main,90.00000000004228,draft,provisional,s5c_flows,110.8425,152.824,0.167894,3.4581,merrimack,4.604278,20.1473,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,328.88441226180635,328.43441226180613,3.4923882753030284,4.393865326084494,3.2423882753030284,4.143865326084494,0.5830276872513691,0.3266416883072115,2.5727766155880487,0,,0.0,none,P300,1
E0011117,N0011365,N0011366,sub main,8.97666862346902,draft,provisional,s5c_flows,110.8425,152.824,0.168644,3.4581,merrimack,4.605028,20.2373,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,328.43441226180613,328.38952891868877,4.393865326084494,4.486691784436232,4.143865326084494,4.236691784436232,0.5830546166056407,0.32666941762699775,0.25659884934188903,0,,0.0,none,P300,1
E0011118,N0011366,N0011367,sub main,41.023331376203224,draft,provisional,s5c_flows,110.8425,152.824,0.168719,3.4581,merrimack,4.605103,20.2463,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,328.38952891868877,328.1844122618078,4.486691784436232,5.093572357332846,4.236691784436232,4.843572357332846,0.5830573093461431,0.3266721904642196,1.1726500613981368,0,,0.0,none,P300,1
E0011119,N0011367,N0011368,sub main,80.00000000005357,draft,provisional,s5c_flows,110.8425,152.824,0.169061,3.4581,merrimack,4.605445,20.2873,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,328.1844122618078,327.7844122618075,5.093572357332846,5.6319085389737324,4.843572357332846,5.3819085389737324,0.5830695877936202,0.3266848343835811,2.286748205097888,0,,0.0,none,P300,1
E0011120,N0011368,N0011369,sub main,80.00000000018848,draft,provisional,s5c_flows,110.8425,152.824,0.169727,3.4581,merrimack,4.606111,20.3673,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,327.7844122618075,327.3844122618066,5.6319085389737324,6.268206146396551,5.3819085389737324,6.018206146396551,0.5830934963401845,0.32670945572507015,2.2866544417065326,0,,0.0,none,P300,1
E0011121,N0011369,N0011370,sub main,79.99999999980895,draft,provisional,s5c_flows,110.8425,152.824,0.170394,3.4581,merrimack,4.606778,20.4473,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,327.3844122618066,326.9844122618075,6.268206146396551,6.602501800692494,6.018206146396551,6.352501800692494,0.5831174379858243,0.32673411267461394,2.2865605561989093,0,,0.0,none,P300,1
E0011122,N0011370,N0011371,sub main,80.00000000001985,draft,provisional,s5c_flows,110.8425,152.824,0.171061,3.4581,merrimack,4.607445,20.5273,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,326.9844122618075,326.5844122618074,6.602501800692494,7.044799163973835,6.352501800692494,6.794799163973835,0.5831413768303944,0.3267587682625557,2.2864666894001964,0,,0.0,none,P300,1
E0011123,N0011371,N0011372,sub main,13.850299804429486,draft,provisional,s5c_flows,110.8425,152.824,0.171727,3.4581,merrimack,4.608111,20.6073,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,326.5844122618074,326.5151607627853,7.044799163973835,7.212561405183465,6.794799163973835,6.962561405183465,0.5831652769905422,0.3267833855274016,0.39583689081263407,0,,0.0,none,P300,1
E0011124,N0011372,N0011373,sub main,69.99999999987457,draft,provisional,s5c_flows,110.8425,152.824,0.171843,3.4581,merrimack,4.608227,20.6211,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,326.5151607627853,326.1651607627859,7.212561405183465,7.635193241120362,6.962561405183465,7.385193241120362,0.5831694394957508,0.32678767308042345,2.0005620796476546,0,,0.0,none,P300,1
E0011125,N0011373,N0011374,sub main,69.9999999999693,draft,provisional,s5c_flows,110.8425,152.824,0.172426,3.4581,merrimack,4.60881,20.6911,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,326.1651607627859,325.81516076278604,7.635193241120362,8.109338748932714,7.385193241120362,7.859338748932714,0.5831903583906474,0.3268092211072934,2.0004903199799964,0,,0.0,none,P300,1
E0011126,N0011374,N0010827,sub main,70.41376872259956,draft,provisional,s5c_flows,110.8425,152.824,0.173009,3.4581,merrimack,4.609394,20.7611,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,325.81516076278604,325.46309191917305,8.109338748932714,8.985974242936322,7.859338748932714,8.735974242936322,0.5832113110230962,0.3268308050526425,2.0122428866899167,0,,0.0,none,P300,1
E0011127,N0011375,N0011376,lateral,50.00000000007032,draft,drafted,s5c_flows,43.2752,54.556,0.005123,3.6221,held,1.81933,0.6148,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,329.77450130151306,329.5245013015127,6.085361979736945,5.503361247315411,5.835361979736945,5.253361247315411,0.4440639579211386,0.20473467540116091,1.8766065528842069,0,,0.0,none,P279,1
E0011128,N0011376,N0011377,lateral,49.99999999983424,draft,drafted,s5c_flows,46.5145,58.924,0.00554,3.6221,held,1.955548,0.6648,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,329.5245013015127,329.27450130151357,5.503361247315411,5.609684489502058,5.253361247315411,5.359684489502058,0.4538083720030531,0.21210677364237523,1.8363110615441978,0,,0.0,none,P279,1
E0011129,N0011377,N0010879,lateral,10.862482478861606,draft,drafted,s5c_flows,47.5943,60.38,0.005956,3.6221,held,2.001232,0.7148,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,329.27450130151357,329.22018888911924,5.609684489502058,5.7560379175213825,5.359684489502058,5.5060379175213825,0.45696240883877176,0.21452602895429157,0.39618439317088233,0,,0.0,none,P279,1
E0011130,N0011378,N0010884,lateral,49.05670093610231,draft,provisional,s5c_flows,36.8747,52.092,0.004582,3.6221,held,1.550463,0.5499,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,329.17476350292384,328.9294799982433,4.434794602544912,4.557794171678552,4.184794602544912,4.307794171678552,0.4231080810017804,0.18938873208169954,1.9323943904180159,0,,0.0,none,P270,1
E0011131,N0011379,N0011380,lateral,59.99999999999324,draft,provisional,s5c_flows,5.3989,7.28,0.0,3.6221,held,0.226336,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,331.4686767578125,331.16867675781253,1.5500000000000114,2.274865722656216,1.3000000000000114,2.024865722656216,0.23091654640710862,0.07670227810735178,4.330568837786425,0,,0.0,none,P270,1
E0011132,N0011380,N0011381,lateral,59.999999999963926,draft,provisional,s5c_flows,10.4596,14.104,0.0005,3.6221,held,0.438995,0.06,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,331.16867675781253,330.8686767578127,2.274865722656216,2.5744079589841817,2.024865722656216,2.3244079589841817,0.28575162859039793,0.10410076931367032,3.4995426095464834,0,,0.0,none,P270,1
E0011133,N0011381,N0010884,lateral,8.620893773466385,draft,provisional,s5c_flows,11.5394,15.56,0.001,3.6221,held,0.484762,0.12,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,330.8686767578127,330.82557228894535,2.5744079589841817,2.6617018809765227,2.3244079589841817,2.4117018809765227,0.2948950033303272,0.10902023324249757,0.4872295605841827,0,,0.0,none,P270,1
E0011134,N0011382,N0011383,main,60.000000000010864,draft,provisional,s5c_flows,4.3191,5.824,0.002221,3.6221,held,0.183289,0.2665,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,328.60431923206465,328.3043192320646,2.365743023794721,3.6054402894197892,2.115743023794721,3.3554402894197892,0.21555901381697817,0.06966485993207736,4.639100830407574,0,,0.0,none,P279,1
E0011135,N0011383,N0011384,main,49.99999999999999,draft,provisional,s5c_flows,6.4787,8.736,0.002721,3.6221,held,0.274324,0.3265,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,328.3043192320646,328.0543192320646,3.6054402894197892,3.8808614319979142,3.3554402894197892,3.6308614319979142,0.24576549652655139,0.08376950514306056,3.390766177966335,0,,0.0,none,P279,1
E0011136,N0011384,N0011385,main,49.99999999999806,draft,provisional,s5c_flows,10.7978,14.56,0.003137,3.6221,held,0.455809,0.3765,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,328.0543192320646,327.8043192320646,3.8808614319979142,4.112459332388539,3.6308614319979142,3.8624593323885392,0.2891867281050037,0.10593702406543257,2.8816444613278303,0,,0.0,none,P279,1
E0011137,N0011385,N0011386,main,4.999999999978259,draft,provisional,s5c_flows,14.0372,18.928,0.003554,3.6221,held,0.592027,0.4265,0.0,0.0,,200,PVC-U,0.8,0.5,table11,minimum,tractive,1.0,327.8043192320646,327.76431923206474,4.112459332388539,4.208855816763389,3.8624593323885392,3.958855816763389,0.36990337978060217,0.10704937696896658,0.22528405493996248,0,,0.0,none,P279,1
E0011138,N0011386,N0011387,main,49.99999999999806,draft,provisional,s5c_flows,16.1967,21.84,0.003596,3.6221,held,0.682603,0.4315,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,327.76431923206474,327.51431923206474,4.208855816763389,6.049309918325889,3.958855816763389,5.799309918325889,0.3284894131992226,0.12798267694691196,2.5368651160392197,0,,0.0,none,P279,1
E0011139,N0011387,N0011388,main,49.99999999999999,draft,provisional,s5c_flows,19.8395,26.752,0.004012,3.6221,held,0.835735,0.4815,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,327.51431923206474,327.26431923206474,6.049309918325889,5.426354596060264,5.799309918325889,5.176354596060264,0.3499166154291714,0.14082516751787627,2.3815197581036642,0,,0.0,none,P279,1
E0011140,N0011388,N0011389,main,45.00000000002366,draft,provisional,s5c_flows,24.1586,32.576,0.004429,3.6221,held,1.01722,0.5315,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,327.26431923206474,327.0393192320646,5.426354596060264,6.740008160513526,5.176354596060264,6.490008160513526,0.3718901404088594,0.15462248423444808,2.0167246143601374,0,,0.0,none,P279,1
E0011141,N0011389,N0011390,main,69.99999999996352,draft,provisional,s5c_flows,28.4777,38.4,0.004804,3.6221,held,1.198664,0.5765,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,327.0393192320646,326.6893192320648,6.740008160513526,6.258098980825821,6.490008160513526,6.008098980825821,0.39115824487383233,0.16726225634971653,2.9825951055751507,0,,0.0,none,P279,1
E0011142,N0011390,N0011391,main,70.00000000002173,draft,provisional,s5c_flows,33.9419,45.768,0.005387,3.6221,held,1.428319,0.6465,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,326.6893192320648,326.33931923206467,6.258098980825821,6.590490338247832,6.008098980825821,6.340490338247832,0.4126859130334583,0.18200635788527603,2.8270087003731623,0,,0.0,none,P279,1
E0011143,N0011391,N0011392,main,4.999999999976331,draft,provisional,s5c_flows,38.261,51.592,0.005971,3.6221,held,1.609971,0.7165,0.0,0.0,,200,PVC-U,0.8,0.5,table11,minimum,tractive,1.0,326.33931923206467,326.2993192320649,6.590490338247832,6.6515779847320005,6.340490338247832,6.4015779847320005,0.5050137814779903,0.17190923968906474,0.1650119984627998,0,,0.0,none,P279,1
E0011144,N0011392,N0011393,main,90.00000000004732,draft,provisional,s5c_flows,41.5004,55.96,0.006012,3.6221,held,1.745815,0.7215,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,326.2993192320649,325.84931923206466,6.6515779847320005,8.349106060904091,6.4015779847320005,8.099106060904091,0.4385765844716141,0.20065010173837655,3.4201552319715165,0,,0.0,none,P279,1
E0011145,N0011393,N0011394,main,85.00000000000892,draft,provisional,s5c_flows,49.0589,66.152,0.006762,3.6221,held,2.063435,0.8115,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,325.84931923206466,325.4243192320646,8.349106060904091,8.93218711559166,8.099106060904091,8.68218711559166,0.4611711691774059,0.21777988379672358,3.0718890541092,0,,0.0,none,P279,1
E0011146,N0011394,N0011395,main,59.99999999995266,draft,provisional,s5c_flows,54.4578,73.432,0.007471,3.6221,held,2.290479,0.8965,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,325.4243192320646,325.1243192320648,8.93218711559166,10.526956402700819,8.68218711559166,10.276956402700819,0.475766544323946,0.2292951565209697,2.101871205383282,0,,0.0,none,P279,1
E0011147,N0011395,N0011396,main,8.168516911115358,draft,provisional,s5c_flows,56.6173,76.344,0.007971,3.6221,held,2.381514,0.9565,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,325.1243192320648,325.08347664750926,10.526956402700819,10.576984778271992,10.276956402700819,10.326984778271992,0.4813122573994196,0.23376695523427787,0.28285576863173706,0,,0.0,none,P279,1
E0011148,N0011396,N0011397,main,51.83148308903357,draft,provisional,s5c_flows,66.193,89.256,0.008039,3.6221,held,2.783017,0.9646,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,325.08347664750926,324.8243192320641,10.576984778271992,9.698355328482762,10.326984778271992,9.448355328482762,0.5040055563528505,0.25264378513357266,1.7139851745584969,0,,0.0,none,P279,1
E0011149,N0011397,N0011398,main,59.9999999999254,draft,provisional,s5c_flows,69.4323,93.624,0.008471,3.6221,held,2.919251,1.0165,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,324.8243192320641,324.5243192320645,9.698355328482762,9.888797223013626,9.448355328482762,9.638797223013626,0.5111352781394686,0.25877377639748556,1.9564292326656745,0,,0.0,none,P279,1
E0011150,N0011398,N0011399,main,59.9999999999254,draft,provisional,s5c_flows,73.7514,99.448,0.008971,3.6221,held,3.100819,1.0765,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,324.5243192320645,324.2243192320649,9.888797223013626,9.939712750356989,9.638797223013626,9.689712750356989,0.5202497796055354,0.26675534224179076,1.9221536254315728,0,,0.0,none,P279,1
E0011151,N0011399,N0011400,main,50.00000000014379,draft,provisional,s5c_flows,73.7514,99.448,0.009471,3.6221,held,3.101319,1.1365,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,324.2243192320649,323.97431923206415,9.939712750356989,10.466720806998353,9.689712750356989,10.216720806998353,0.5202743032937931,0.2667770415962921,1.6017191855526947,0,,0.0,none,P279,1
