EDGE_UID,US_NODE,DS_NODE,TIER,LEN_M,SRC,CONFIDENCE,STAGE,QADF_M3D,N_PROP,QINF_LS,PF,PF_METH,QPK_LS,UPSTR_KM,ON_WADI_M,ON_DUAL_M,CROSS_ID,DN,MATERIAL,SLOPE_LAID,SLOPE_MIN,GRAD_BY,SIZED_BY,CLEAN_BY,TAU_PA,INV_UP,INV_DN,US_DEPTH,DS_DEPTH,COVER_US,COVER_DN,V_PK_MS,DOD_PK,RET_MIN,PAST_CAP,CAP_EXIT,CAP_LEN_M,TIE_TYPE,PACKAGE,PHASE
E0011152,N0011400,N0011401,main,49.99999999986003,draft,provisional,s5c_flows,73.7514,99.448,0.009887,3.6221,held,3.101736,1.1865,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,323.97431923206415,323.72431923206483,10.466720806998353,11.011520611685171,10.216720806998353,10.761520611685171,0.5202947537120441,0.2667951377188664,1.6016562292538639,0,,0.0,none,P279,1
E0011153,N0011401,N0011402,main,15.000000000098046,draft,provisional,s5c_flows,78.8478,100.978,0.010304,3.6036,merrimack,3.298898,1.2365,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,323.72431923206483,323.64931923206433,11.011520611685171,11.103732525748171,10.761520611685171,10.853732525748171,0.5297339769039342,0.2752390122942613,0.47193499171560765,0,,0.0,none,P279,1
E0011154,N0011402,N0011403,main,21.814452129116813,draft,provisional,s5c_flows,83.9442,102.508,0.010429,3.5764,merrimack,3.48515,1.2515,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,323.64931923206433,323.54024697141875,11.103732525748171,11.992193214128122,10.853732525748171,11.742193214128122,0.5382562471314802,0.2830228193255421,0.6754667578677194,0,,0.0,none,P279,1
E0011155,N0011403,N0010879,main,91.42972475961297,draft,provisional,s5c_flows,88.2633,108.332,0.010611,3.5547,merrimack,3.642001,1.2733,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,323.54024697141875,323.0830983476207,11.992193214128122,11.89312845901992,11.742193214128122,11.64312845901992,0.5451614171927363,0.289444849932033,2.7951881735145157,0,,0.0,none,P279,1
E0011156,N0011404,N0010907,lateral,23.345235059857504,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,23.345,0.0,W11a-XG01555,200,PVC-U,0.65,0.5,cover_min,minimum,tractive,1.0,329.78353616141266,329.63179213352356,1.5962550983529695,1.606031352804564,1.3462550983529695,1.356031352804564,0.14749918747267127,0.03506296930500222,2.637894199042387,0,,0.0,none,P275,1
E0011157,N0011405,N0011406,lateral,59.999999999981945,draft,provisional,s5c_flows,0.7416,1.0,0.002537,3.6221,held,0.033627,0.3045,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,321.52719395967864,321.22719395967874,2.697903696571359,3.3076265969618817,2.447903696571359,3.0576265969618817,0.12173534518802218,0.03267049475718811,8.214541129818814,0,,0.0,none,P299,1
E0011158,N0011406,N0011407,lateral,59.999999999981945,draft,provisional,s5c_flows,0.7416,1.0,0.003037,3.6221,held,0.034127,0.3645,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,321.22719395967874,320.92719395967885,3.3076265969618817,3.9077669778211543,3.0576265969618817,3.6577669778211543,0.12236078986938428,0.03288244730087961,8.172552670403345,0,,0.0,none,P299,1
E0011159,N0011407,N0011408,lateral,15.000000000063809,draft,provisional,s5c_flows,0.7416,1.0,0.003537,3.6221,held,0.034627,0.4245,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,320.92719395967885,320.8521939596785,3.9077669778211543,4.275461069618359,3.6577669778211543,4.025461069618359,0.12297993198020135,0.03309273451675401,2.032851994431996,0,,0.0,none,P299,1
E0011160,N0011408,N0010921,lateral,72.78163937872844,draft,provisional,s5c_flows,0.7416,1.0,0.003662,3.6221,held,0.034752,0.4395,34.875,0.0,W11a-XG01556,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,320.8521939596785,320.48828576278487,4.275461069618359,4.223078983308881,4.025461069618359,3.9730789833088807,0.12313375069286563,0.03314505050073882,9.851298414554753,0,,0.0,none,P299,1
E0011161,N0011409,N0011410,lateral,15.0,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,15.0,0.0,W11a-XG01557,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,328.85591622982116,328.7809162298212,1.5504863580694632,1.6629009088507019,1.3004863580694632,1.4129009088507019,0.0,0.0,0.0,0,,0.0,none,P275,1
E0011162,N0011410,N0011411,lateral,8.602325267042627,auto_block,provisional,s5c_flows,0.0,0.0,0.000125,3.6221,held,0.000125,0.015,8.602,0.0,W11a-XG01558,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,328.7809162298212,328.73790460348596,1.6629009088507019,1.7103375840140416,1.4129009088507019,1.4603375840140416,0.012294529173402876,0.003593773436042086,11.661454111980548,0,,0.0,none,P275,1
E0011163,N0011411,N0010907,lateral,22.80350850198276,auto_block,provisional,s5c_flows,0.0,0.0,0.000197,3.6221,held,0.000197,0.0236,22.804,0.0,W11a-XG01559,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,328.73790460348596,328.623887060976,1.7103375840140416,2.613936425352108,1.4603375840140416,2.363936425352108,0.015451284871064074,0.004179625671181214,24.597208465477777,0,,0.0,none,P275,1
E0011164,N0011412,N0011413,lateral,59.99999999988842,draft,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,60.0,0.0,W11a-XG01560,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,322.70528096726787,322.4052809672684,1.5667527241383823,1.9236374897628252,1.3167527241383823,1.6736374897628252,0.0,0.0,0.0,0,,0.0,none,P299,1
E0011165,N0011413,N0011414,lateral,59.99999999991916,draft,provisional,s5c_flows,0.0,0.0,0.0005,3.6221,held,0.0005,0.06,60.0,0.0,W11a-XG01561,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,322.4052809672684,322.1052809672688,1.9236374897628252,2.4147385639811887,1.6736374897628252,2.1647385639811887,0.023853542561543952,0.005824040037637895,41.92249421311642,0,,0.0,none,P299,1
E0011166,N0011414,N0010921,lateral,13.184347530426262,draft,provisional,s5c_flows,0.0,0.0,0.001,3.6221,held,0.001,0.12,13.184,0.0,W11a-XG01562,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,322.1052809672688,322.0393592296167,2.4147385639811887,2.672005516477043,2.1647385639811887,2.422005516477043,0.03219004464431768,0.007573288426822228,6.826306950956456,0,,0.0,none,P299,1
E0011167,N0011415,N0011416,lateral,84.33732901920361,draft,drafted,s5c_flows,3.708,5.0,0.001065,3.6221,held,0.156516,0.1278,84.337,0.0,W11a-XG01563,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,319.9281476752704,319.50646103017436,2.184218047385855,2.872536772560011,1.9342180473858548,2.622536772560011,0.20467208896827788,0.06484285244320168,6.867678721635159,0,,0.0,none,P299,1
E0011168,N0011416,N0011417,lateral,65.66059736994019,draft,drafted,s5c_flows,5.1913,7.0,0.001768,3.6221,held,0.219399,0.2121,65.661,0.0,W11a-XG01564,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,319.50646103017436,319.1781580433247,2.872536772560011,3.454410316050314,2.622536772560011,3.204410316050314,0.22859017904260331,0.0756185154890219,4.787359168632725,0,,0.0,none,P299,1
E0011169,N0011417,N0010931,lateral,18.77119578062553,draft,drafted,s5c_flows,5.9329,8.0,0.002315,3.6221,held,0.251036,0.2778,18.771,0.0,W11a-XG01565,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,319.1781580433247,319.08430206442154,3.454410316050314,3.5619992051097142,3.204410316050314,3.3119992051097142,0.23881136725122099,0.08042747982281925,1.3100434313971123,0,,0.0,none,P299,1
E0011170,N0011418,N0011419,lateral,27.408779374479995,auto_block,provisional,s5c_flows,1.4832,2.0,0.0,3.6221,held,0.06218,0.0,27.409,0.0,W11a-XG01566,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,321.0697814941406,320.9327375972682,1.5500000000000114,1.7045609867161602,1.3000000000000114,1.4545609867161602,0.15034093436683285,0.042847972501074055,3.038513705522409,0,,0.0,none,P299,1
E0011171,N0011419,N0010931,lateral,74.54495533132659,auto_block,provisional,s5c_flows,4.4496,6.0,0.000228,3.6221,held,0.186769,0.0274,66.938,0.0,W11a-XG01567,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,320.9311830253133,320.5584582486567,1.7061155586710584,2.0878430208745726,1.4561155586710584,1.8378430208745726,0.2168899177785002,0.07026382465131562,5.728324925908264,0,,0.0,none,P299,1
E0011172,N0011420,N0010933,lateral,93.20249245786765,auto_link,provisional,s5c_flows,0.7416,1.0,0.000413,3.6221,held,0.031503,0.0496,75.163,0.0,W11a-XG01568,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,320.6096999145143,320.143687452225,1.7913010620482055,2.411396776290644,1.5413010620482055,2.161396776290644,0.11900440486789866,0.031750632340042245,13.053087203134409,0,,0.0,none,P299,1
E0011173,N0011421,N0011422,lateral,4.042929095457229,draft,provisional,s5c_flows,0.7416,1.0,0.0,3.6221,held,0.03109,0.0,0.0,0.0,,200,PVC-U,1.0,0.5,table11,minimum,tractive,1.0,321.35057373046874,321.31014443951415,1.5500000000000114,1.594427093688978,1.3000000000000114,1.344427093688978,0.14976289941458168,0.02697414759914976,0.4499255279802172,0,,0.0,none,P299,1
E0011174,N0011422,N0011423,lateral,69.99999999995956,draft,provisional,s5c_flows,1.4832,2.0,3.4e-05,3.6221,held,0.062214,0.004,54.783,0.0,W11a-XG01569,200,PVC-U,1.0,0.5,cover_min,minimum,tractive,1.0,321.2972559856959,320.59725598569634,1.6073155475071985,1.6013829303192892,1.3573155475071985,1.3513829303192892,0.19036998503723415,0.03657476552344449,6.128417073930042,0,,0.0,none,P299,1
E0011175,N0011423,N0011424,lateral,70.00000000006162,draft,provisional,s5c_flows,1.4832,2.0,0.000617,3.6221,held,0.062797,0.074,70.0,0.0,W11a-XG01570,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,320.59725598569634,320.24725598569603,1.6013829303192892,1.7186863971164712,1.3513829303192892,1.4686863971164712,0.15084569806231068,0.04303635140091891,7.734172612504812,0,,0.0,none,P299,1
E0011176,N0011424,N0011425,lateral,15.957070904605594,draft,provisional,s5c_flows,1.4832,2.0,0.0012,3.6221,held,0.063381,0.144,15.957,0.0,W11a-XG01571,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,320.24725598569603,320.167470631173,1.7186863971164712,1.7503760485145108,1.4686863971164712,1.5003760485145108,0.15132029478298298,0.04321374758537208,1.7575380891561323,0,,0.0,none,P299,1
E0011177,N0011425,N0011426,lateral,49.99988075927874,draft,provisional,s5c_flows,1.4832,2.0,0.001333,3.6221,held,0.063514,0.16,50.0,0.0,W11a-XG01572,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,320.167470631173,319.9174712273766,1.7503760485145108,2.220132532389016,1.5003760485145108,1.970132532389016,0.1514279534305786,0.04325402572445927,5.503153989134612,0,,0.0,none,P299,1
E0011178,N0011426,N0011427,lateral,50.000000000015035,draft,provisional,s5c_flows,1.4832,2.0,0.00175,3.6221,held,0.06393,0.21,50.0,0.0,W11a-XG01573,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,319.9174712273766,319.66747122737655,2.220132532389016,2.823587122232823,1.970132532389016,2.573587122232823,0.15176368048401853,0.043379718932546246,5.490993172252026,0,,0.0,none,P299,1
E0011179,N0011427,N0010933,lateral,12.159507949147926,draft,provisional,s5c_flows,1.4832,2.0,0.002167,3.6221,held,0.064347,0.26,12.16,0.0,W11a-XG01574,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,319.66747122737655,319.6066736876308,2.823587122232823,2.9484105408848222,2.573587122232823,2.6984105408848222,0.15209869176036384,0.043505277337230835,1.3324142599360864,0,,0.0,none,P299,1
E0011180,N0011428,N0010970,lateral,30.202019749442115,auto_block,provisional,s5c_flows,0.7416,1.0,0.0,3.6221,held,0.03109,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,323.71409912109374,323.5630890223465,1.5500000000000114,2.030294766715997,1.3000000000000114,1.780294766715997,0.11845872128933585,0.03156792542268341,4.249302966850027,0,,0.0,none,P316,1
E0011181,N0011429,N0010970,sub main,23.08679276123039,auto_block,provisional,s5c_flows,114.9492,155.0,0.045156,3.4429,merrimack,4.625699,5.4187,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,322.59239239695864,322.4769584331525,2.942977476088231,3.116425355909996,2.692977476088231,2.866425355909996,0.5837954340306326,0.3274329983172717,0.6591005289254281,0,,0.0,none,P316,1
E0011182,N0011430,N0011431,main,55.00000000003895,draft,provisional,s5c_flows,59.2995,21.198,0.025075,3.6221,held,2.511062,3.009,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,309.1847895727774,308.9097895727772,5.912286843238235,6.475983132300939,5.662286843238235,6.225983132300939,0.488933312610931,0.24000127520429843,1.8748296404110105,0,,0.0,none,P391,1
E0011183,N0011431,N0011432,main,29.99999999995753,draft,provisional,s5c_flows,59.2995,21.198,0.025533,3.6221,held,2.51152,3.064,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,308.9097895727772,308.7597895727774,6.475983132300939,5.723547829566371,6.225983132300939,5.473547829566371,0.48895972006259514,0.24002305924830175,1.0225791194728344,0,,0.0,none,P391,1
E0011184,N0011432,N0011433,main,69.99999999988238,draft,provisional,s5c_flows,59.2995,21.198,0.025783,3.6221,held,2.51177,3.094,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,308.7597895727774,308.409789572778,5.723547829566371,7.2539677514407686,5.473547829566371,7.0039677514407686,0.48897413306462145,0.24003494936053477,2.38594761516868,0,,0.0,none,P391,1
E0011185,N0011433,N0011434,main,50.00000000007681,draft,provisional,s5c_flows,59.2995,21.198,0.026367,3.6221,held,2.512353,3.164,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,308.409789572778,308.1597895727776,7.2539677514407686,6.5299687280036665,7.0039677514407686,6.2799687280036665,0.4890077399452607,0.2400626750684028,1.7041311727047437,0,,0.0,none,P391,1
E0011186,N0011434,N0011435,main,80.00000000007735,draft,provisional,s5c_flows,59.2995,21.198,0.026783,3.6221,held,2.51277,3.214,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,308.1597895727776,307.7597895727772,6.5299687280036665,6.970374001441542,6.2799687280036665,6.720374001441542,0.48903177416007054,0.24008250457492247,2.7264758729116734,0,,0.0,none,P391,1
E0011187,N0011435,N0011436,main,80.00000000007735,draft,provisional,s5c_flows,59.2995,21.198,0.02745,3.6221,held,2.513437,3.294,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,307.7597895727772,307.35978957277683,6.970374001441542,7.638592995582542,6.720374001441542,7.388592995582542,0.48907021106798443,0.24011421924863058,2.7262615942668385,0,,0.0,none,P391,1
E0011188,N0011436,N0011437,main,14.999999999843423,draft,provisional,s5c_flows,59.2995,21.198,0.028117,3.6221,held,2.514103,3.374,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,307.35978957277683,307.28478957277764,7.638592995582542,7.40686081784736,7.388592995582542,7.15686081784736,0.48910858260633205,0.24014588265976872,0.5111339463012601,0,,0.0,none,P391,1
E0011189,N0011437,N0011438,main,70.00000000019607,draft,provisional,s5c_flows,59.2995,21.198,0.028242,3.6221,held,2.514228,3.389,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,307.28478957277764,306.93478957277665,7.40686081784736,8.195612038551474,7.15686081784736,7.945612038551474,0.4891157836095522,0.24015182507863914,2.3852566319987183,0,,0.0,none,P391,1
E0011190,N0011438,N0011439,main,70.45407512983193,draft,provisional,s5c_flows,59.2995,21.198,0.028825,3.6221,held,2.514812,3.459,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,306.93478957277665,306.5825191971275,8.195612038551474,8.94305453334124,7.945612038551474,8.69305453334124,0.48914942308758214,0.24017958632829423,2.400564183609294,0,,0.0,none,P391,1
E0011191,N0011439,N0011440,main,89.99999999984433,draft,provisional,s5c_flows,59.2995,21.198,0.029412,3.6221,held,2.515399,3.5294,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,306.5825191971275,306.13251919712826,8.94305453334124,9.446307707168614,8.69305453334124,9.196307707168614,0.489183229381543,0.24020748731374536,3.0663356998027145,0,,0.0,none,P391,1
E0011192,N0011440,N0011441,main,90.00000000023834,draft,provisional,s5c_flows,59.2995,21.198,0.030162,3.6221,held,2.516149,3.6194,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,306.13251919712826,305.6825191971271,9.446307707168614,10.019079923966672,9.196307707168614,9.769079923966672,0.4892264143792691,0.24024313174232342,3.0660650282082043,0,,0.0,none,P391,1
E0011193,N0011441,N0011442,main,89.99999999984433,draft,provisional,s5c_flows,63.8078,29.198,0.030912,3.6221,held,2.705899,3.7094,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,305.6825191971271,305.23251919712783,10.019079923966672,10.851739836075296,9.769079923966672,10.601739836075296,0.49985022094929016,0.24911598116360728,3.000898943584904,0,,0.0,none,P391,1
E0011194,N0011442,N0010998,main,7.204538138402399,draft,provisional,s5c_flows,63.8078,29.198,0.031662,3.6221,held,2.706649,3.7994,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,305.23251919712783,305.1892919682974,10.851739836075296,10.8899621820932,10.601739836075296,10.6399621820932,0.5334286116638963,0.23795846079267763,0.2251016031282879,0,,0.0,none,P391,1
E0011195,N0011443,N0011444,lateral,60.00000000015221,auto_block,provisional,s5c_flows,5.0964,1.53,0.0,3.6221,held,0.213653,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,314.8373688176376,314.53736881763683,1.6410247370499178,1.8510283991600431,1.3910247370499178,1.6010283991600431,0.22662351037090445,0.07470726573969114,4.412604845657373,0,,0.0,none,P391,1
E0011196,N0011444,N0011445,lateral,59.9999999997901,auto_block,provisional,s5c_flows,5.0964,1.53,0.0005,3.6221,held,0.214153,0.06,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,314.53736881763683,314.2373688176379,1.8510283991600431,2.2366607233777245,1.6010283991600431,1.9866607233777245,0.22679611885876563,0.07478706210600047,4.40924652956358,0,,0.0,none,P391,1
E0011197,N0011445,N0011446,lateral,60.00000000015221,auto_block,provisional,s5c_flows,5.0964,1.53,0.001,3.6221,held,0.214653,0.12,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,314.2373688176379,313.93736881763715,2.2366607233777245,2.4735808893941,1.9866607233777245,2.2235808893941,0.2269684427229372,0.07486676167300241,4.405898846577749,0,,0.0,none,P391,1
E0011198,N0011446,N0011447,lateral,19.484335224504004,auto_block,provisional,s5c_flows,5.0964,1.53,0.0015,3.6221,held,0.215153,0.18,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,313.93736881763715,313.83994714151464,2.4735808893941,2.3234439717666078,2.2235808893941,2.0734439717666078,0.22714048308450752,0.07494636478919528,1.4296831458599175,0,,0.0,none,P391,1
E0011199,N0011447,N0010998,lateral,74.37873355778538,auto_block,provisional,s5c_flows,5.0964,1.53,0.001662,3.6221,held,0.215316,0.1995,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,313.83994714151464,313.4680534737257,2.3234439717666078,2.6112006766649074,2.0734439717666078,2.3612006766649074,0.22719650715358852,0.0749722946165026,5.456270322229921,0,,0.0,none,P391,1
E0011200,N0011448,N0011449,main,65.00000000006828,draft,provisional,s5c_flows,6.1762,2.986,0.010553,3.6221,held,0.269473,1.2664,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,308.7179210184191,308.39292101841875,7.8609058858777985,8.966484499159378,7.6109058858777985,8.716484499159378,0.24435245744814188,0.08308581342174368,4.433486549094288,0,,0.0,none,P393,0
E0011201,N0011449,N0011450,main,35.000000000071275,draft,provisional,s5c_flows,6.1762,2.986,0.011095,3.6221,held,0.270015,1.3314,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,308.39292101841875,308.2179210184184,8.966484499159378,8.34052014369098,8.716484499159378,8.09052014369098,0.2445112266134475,0.08316251567515917,2.3857118604076373,0,,0.0,none,P393,0
E0011202,N0011450,N0011451,main,69.99999999981992,draft,provisional,s5c_flows,6.1762,2.986,0.011386,3.6221,held,0.270307,1.3664,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,308.2179210184184,307.8679210184193,8.34052014369098,8.993834352674469,8.09052014369098,8.743834352674469,0.24459666908719507,0.08320380570048683,4.769756967736,0,,0.0,none,P393,0
E0011203,N0011451,N0011452,main,70.00000000014255,draft,provisional,s5c_flows,6.1762,2.986,0.01197,3.6221,held,0.27089,1.4364,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,307.8679210184193,307.5179210184186,8.993834352674469,9.467430544081424,8.743834352674469,9.217430544081424,0.24476706576587862,0.08328617549129283,4.766436460798068,0,,0.0,none,P393,0
E0011204,N0011452,N0011453,main,69.99999999981992,draft,provisional,s5c_flows,6.1762,2.986,0.012553,3.6221,held,0.271473,1.5064,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,307.5179210184186,307.16792101841946,9.467430544081424,9.935899782361787,9.217430544081424,9.685899782361787,0.24493720250838175,0.0833684537813992,4.763125628593484,0,,0.0,none,P393,0
E0011205,N0011453,N0011454,main,70.00000000014255,draft,provisional,s5c_flows,6.1762,2.986,0.013136,3.6221,held,0.272057,1.5764,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,307.16792101841946,306.81792101841876,9.935899782361787,10.182536745253117,9.685899782361787,9.932536745253117,0.24510737142298383,0.0834507817690339,4.759818767978691,0,,0.0,none,P393,0
E0011206,N0011454,N0010993,main,16.854835011480727,draft,provisional,s5c_flows,6.1762,2.986,0.01372,3.6221,held,0.27264,1.6464,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,306.81792101841876,306.7336468433613,10.182536745253117,10.341426398826172,9.932536745253117,10.091426398826172,0.2452769906800588,0.08353287781149496,1.145292577502463,0,,0.0,none,P393,0
E0011207,N0011455,N0011456,lateral,70.00000000010057,draft,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,316.2345997275862,315.88459972758574,1.5504954872575354,2.003187137648638,1.3004954872575354,1.7531871376486379,0.17065230391004918,0.050665805354795285,6.836512838896642,0,,0.0,none,P393,0
E0011208,N0011456,N0011457,lateral,69.99999999977794,draft,provisional,s5c_flows,2.1596,2.912,0.000583,3.6221,held,0.091118,0.07,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,315.88459972758574,315.53459972758685,2.003187137648638,2.0847545204600237,1.7531871376486379,1.8347545204600237,0.1710203828775248,0.05081195652641998,6.8217989401793515,0,,0.0,none,P393,0
E0011209,N0011457,N0011458,lateral,70.00000000010057,draft,provisional,s5c_flows,2.1596,2.912,0.001167,3.6221,held,0.091701,0.14,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,315.53459972758685,315.1845997275864,2.0847545204600237,2.5872813759292512,1.8347545204600237,2.3372813759292512,0.1713861904095568,0.05095736317566832,6.807238458830271,0,,0.0,none,P393,0
E0011210,N0011458,N0011459,lateral,19.999999999890466,draft,provisional,s5c_flows,2.1596,2.912,0.00175,3.6221,held,0.092284,0.21,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,315.1845997275864,315.0845997275869,2.5872813759292512,2.7066600380380805,2.3372813759292512,2.4566600380380805,0.17175037574453425,0.05110228084164539,1.9408011882740568,0,,0.0,none,P393,0
E0011211,N0011459,N0011460,lateral,59.99999999995205,draft,provisional,s5c_flows,2.1596,2.912,0.001917,3.6221,held,0.092451,0.23,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,315.0845997275869,314.78459972758714,2.7066600380380805,2.3209605751472395,2.4566600380380805,2.0709605751472395,0.1718543999532309,0.05114370299682883,5.818879238886781,0,,0.0,none,P393,0
E0011212,N0011460,N0011461,lateral,60.00000000031665,draft,provisional,s5c_flows,2.1596,2.912,0.002417,3.6221,held,0.092951,0.29,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,314.78459972758714,314.48459972758553,2.3209605751472395,2.0513499794457175,2.0709605751472395,1.8013499794457175,0.17216506628549746,0.05126748497870867,5.808379258234653,0,,0.0,none,P393,0
E0011213,N0011461,N0011462,lateral,14.99999999985818,draft,provisional,s5c_flows,2.1596,2.912,0.002917,3.6221,held,0.093451,0.35,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,314.48459972758553,314.4095997275862,2.0513499794457175,2.046943241163774,1.8013499794457175,1.796943241163774,0.17247456638806008,0.051390914760743894,1.4494890767555113,0,,0.0,none,P393,0
E0011214,N0011462,N0011463,lateral,89.99999999999103,draft,provisional,s5c_flows,2.1596,2.912,0.003042,3.6221,held,0.093576,0.365,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,314.4095997275862,313.9595997275863,2.046943241163774,2.986994510694956,1.796943241163774,2.736994510694956,0.17255176042511428,0.051421717517384474,8.693043735423583,0,,0.0,none,P393,0
E0011215,N0011463,N0011464,lateral,65.00000000002632,draft,provisional,s5c_flows,2.1596,2.912,0.003792,3.6221,held,0.094326,0.455,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,313.9595997275863,313.63459972758614,2.986994510694956,2.804792362257615,2.736994510694956,2.554792362257615,0.17301341685101077,0.051606078140884,6.261556780111895,0,,0.0,none,P393,0
E0011216,N0011464,N0011465,lateral,70.00000000010057,draft,provisional,s5c_flows,2.1596,2.912,0.004333,3.6221,held,0.094868,0.52,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,313.63459972758614,313.28459972758566,2.804792362257615,3.5782237587424675,2.554792362257615,3.3282237587424675,0.17334544520583003,0.05173882669058519,6.730298943148146,0,,0.0,none,P393,0
E0011217,N0011465,N0011466,lateral,69.99999999977794,draft,provisional,s5c_flows,2.1596,2.912,0.004917,3.6221,held,0.095451,0.59,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,313.28459972758566,312.9345997275868,3.5782237587424675,4.647370487256978,3.3282237587424675,4.397370487256978,0.17370111244602834,0.051881169582288916,6.716518105348734,0,,0.0,none,P393,0
E0011218,N0011466,N0011467,lateral,5.000000000032287,draft,provisional,s5c_flows,2.1596,2.912,0.0055,3.6221,held,0.096034,0.66,0.0,0.0,,200,PVC-U,0.8,0.5,table11,minimum,tractive,1.0,312.9345997275868,312.8945997275865,4.647370487256978,4.715110965772851,4.397370487256978,4.465110965772851,0.2044102022147812,0.04668452607466586,0.40767697713204204,0,,0.0,none,P393,0
E0011219,N0011467,N0011468,lateral,59.999999999994024,draft,provisional,s5c_flows,2.1596,2.912,0.005542,3.6221,held,0.096076,0.665,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,312.8945997275865,312.59459972758657,4.715110965772851,4.682438846632181,4.465110965772851,4.432438846632181,0.17408071889313476,0.05203325672925299,5.744461571380479,0,,0.0,none,P393,0
E0011220,N0011468,N0011469,lateral,59.999999999994024,draft,provisional,s5c_flows,2.1596,2.912,0.006042,3.6221,held,0.096576,0.725,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,312.59459972758657,312.2945997275866,4.682438846632181,4.837175174757135,4.432438846632181,4.587175174757135,0.17438316232959156,0.05215454974714498,5.734498598608151,0,,0.0,none,P393,0
E0011221,N0011469,N0010993,lateral,10.370666053988554,draft,provisional,s5c_flows,2.1596,2.912,0.006542,3.6221,held,0.097076,0.785,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,312.2945997275866,312.2427463973167,4.837175174757135,4.832326844870806,4.587175174757135,4.582326844870806,0.17468451244316327,0.0522755108254255,0.989466277323129,0,,0.0,none,P393,0
E0011222,N0011470,N0011006,lateral,16.64331697709324,auto_block,provisional,s5c_flows,8.2368,13.236,0.0,3.6221,held,0.345308,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,345.1491412059249,345.0659246210394,1.5545941456376227,2.3518610234918356,1.3045941456376227,2.1018610234918356,0.26466124905750954,0.09313919621460007,1.0480892736382883,0,,0.0,none,P248,1
E0011223,N0011471,N0011006,lateral,49.040799340956916,auto_link,provisional,s5c_flows,5.7381,8.802,0.000791,3.6221,held,0.241346,0.0949,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,344.0635268972813,343.8183229005765,2.5241195870937077,3.5994627439547457,2.2741195870937077,3.3494627439547457,0.2357827168532883,0.07898974958914498,3.466524886093305,0,,0.0,none,P248,1
E0011224,N0011472,N0011004,lateral,10.379635653511858,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,344.50478400600656,344.452885827739,1.5503917752434404,1.917506017964115,1.3003917752434404,1.667506017964115,0.0,0.0,0.0,0,,0.0,none,P248,1
E0011225,N0011473,N0011004,lateral,26.248809496813376,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,344.66503474427543,344.53379069679136,1.715519454943319,1.8366011489117682,1.465519454943319,1.5866011489117682,0.13489621704043256,0.037230723305707175,3.2430869291842086,0,,0.0,none,P248,1
E0011226,N0011474,N0011475,sub main,29.999999999983334,draft,provisional,s5c_flows,161.4354,198.444,0.032968,3.3043,merrimack,6.206918,3.9561,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,342.2918949408678,342.1268949408679,7.281103106007208,7.642392168507115,7.031103106007208,7.392392168507115,0.6562212198737535,0.3728634434692816,0.7619381770310846,0,,0.0,none,P248,1
E0011227,N0011475,N0011476,sub main,39.99999999984233,draft,provisional,s5c_flows,162.5152,199.9,0.033218,3.3016,merrimack,6.243452,3.9861,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,342.1268949408679,341.90689494086877,7.642392168507115,11.595027666553108,7.392392168507115,11.345027666553108,0.6572850800112913,0.3740383323904074,1.0142732384136675,0,,0.0,none,P248,1
E0011228,N0011476,N0011477,sub main,59.99999999996667,draft,provisional,s5c_flows,168.9939,208.636,0.033551,3.286,merrimack,6.460883,4.0261,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,341.90689494086877,341.57689494086895,11.595027666553108,7.977060137256046,11.345027666553108,7.727060137256046,0.6635095880656563,0.3809836090713513,1.5071372260267797,0,,0.0,none,P248,1
E0011229,N0011477,N0011012,sub main,19.298451930897354,draft,provisional,s5c_flows,170.0737,210.092,0.034051,3.2835,merrimack,6.497467,4.0861,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,341.57689494086895,341.470753455249,7.977060137256046,7.726878380688504,7.727060137256046,7.476878380688504,0.6645393257922347,0.3821445099223064,0.4840057661471121,0,,0.0,none,P248,1
E0011230,N0011478,N0011479,main,50.0000000001229,draft,drafted,s5c_flows,81.387,109.744,0.010996,3.5898,merrimack,3.392501,1.3195,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,344.0340828731212,343.78408287312055,3.9640860721913214,5.966863171801322,3.7140860721913214,5.716863171801322,0.5340625321448178,0.2791731547597086,1.560366592257801,0,,0.0,none,P248,1
E0011231,N0011479,N0011019,main,28.115482260522153,draft,drafted,s5c_flows,83.5466,112.656,0.011412,3.5784,merrimack,3.471662,1.3695,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,343.78408287312055,343.64350546181794,5.966863171801322,5.888568512791437,5.716863171801322,5.638568512791437,0.5376511744917634,0.2824650488283369,0.8715527710911403,0,,0.0,none,P248,1
E0011232,N0011480,N0011481,sub main,70.00000000007118,draft,drafted,s5c_flows,395.3335,514.514,0.089582,2.9649,merrimack,13.655937,10.7498,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,337.63202034952616,337.2820203495258,7.851561193442592,7.545097570396081,7.601561193442592,7.295097570396081,0.7735517744392417,0.6063382315300354,1.5081946745110701,0,,0.0,none,P248,1
E0011233,N0011481,N0011020,sub main,75.27711726500382,draft,drafted,s5c_flows,398.5729,518.882,0.090165,2.962,merrimack,13.754184,10.8198,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,337.2820203495258,336.9056347632008,7.545097570396081,10.096135256330456,7.295097570396081,9.846135256330456,0.7747495652107447,0.6092145210005095,1.619386027976821,0,,0.0,none,P248,1
E0011234,N0011482,N0011023,lateral,28.442925306655784,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,339.2064697265625,339.0642551000292,1.5500000000000114,1.678023952705189,1.3000000000000114,1.428023952705189,0.0,0.0,0.0,0,,0.0,none,P248,1
E0011235,N0011483,N0011484,lateral,18.601075237738275,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.95,0.5,cover_min,minimum,tractive,1.0,339.52696104043054,339.35025082567205,1.5808880806632146,1.582976713390451,1.3308880806632146,1.332976713390451,0.16774077198430798,0.03216314028387071,1.8481965771444833,0,,0.0,none,P248,1
E0011236,N0011484,N0011023,lateral,20.248456731316587,auto_block,provisional,s5c_flows,3.2393,4.368,0.000155,3.6221,held,0.135957,0.0186,0.0,0.0,,200,PVC-U,0.8,0.5,ground,minimum,tractive,1.0,339.35025082567205,339.1882631718215,1.582976713390451,1.554015880912857,1.332976713390451,1.304015880912857,0.2295657193533976,0.054566900004233004,1.4700551972908573,0,,0.0,none,P248,1
E0011237,N0011485,N0011486,lateral,29.99999999997207,draft,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,347.2019836425781,347.05198364257825,1.5500000000000114,4.622485351562375,1.3000000000000114,4.372485351562375,0.17065230391004918,0.050665805354795285,2.929934073805909,0,,0.0,none,P248,1
E0011238,N0011486,N0011487,lateral,29.99999999997207,draft,provisional,s5c_flows,6.4787,8.736,0.00025,3.6221,held,0.271853,0.03,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,347.05198364257825,346.9019836425784,4.622485351562375,3.7180419921872385,4.372485351562375,3.4680419921872385,0.24504795833243853,0.08342203374323034,2.0404169183944854,0,,0.0,none,P248,1
E0011239,N0011487,N0011488,lateral,74.99999999989643,draft,provisional,s5c_flows,12.9574,17.472,0.0005,3.6221,held,0.543706,0.06,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,346.9019836425784,346.5269836425789,3.7180419921872385,5.545312499999227,3.4680419921872385,5.295312499999227,0.3058004135946512,0.11502175072024776,4.087633451193402,0,,0.0,none,P248,1
E0011240,N0011488,N0011489,lateral,15.0000000000737,draft,provisional,s5c_flows,17.2765,23.296,0.001125,3.6221,held,0.7254,0.135,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,346.5269836425789,346.4519836425785,5.545312499999227,5.0609252929683635,5.295312499999227,4.8109252929683635,0.3348016906503164,0.1317043733616004,0.7467106857066047,0,,0.0,none,P248,1
E0011241,N0011489,N0011490,lateral,24.99999999996548,draft,provisional,s5c_flows,19.4361,26.208,0.00125,3.6221,held,0.816059,0.15,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,346.4519836425785,346.3269836425787,5.0609252929683635,2.514752197265068,4.8109252929683635,2.264752197265068,0.34733185460243593,0.13924434504647348,1.1996212300856124,0,,0.0,none,P248,1
E0011242,N0011490,N0011491,lateral,20.000000000134214,draft,provisional,s5c_flows,21.5956,29.12,0.001458,3.6221,held,0.906802,0.175,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,346.3269836425787,346.22698364257803,2.514752197265068,2.030523681640716,2.264752197265068,1.780523681640716,0.3588996151087948,0.14638764950739386,0.928764811393084,0,,0.0,none,P248,1
E0011243,N0011491,N0011492,lateral,49.49463463793676,draft,provisional,s5c_flows,24.835,33.488,0.001625,3.6221,held,1.04277,0.195,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,346.22698364257803,345.97951046938834,2.030523681640716,4.1858032513147805,1.780523681640716,3.9358032513147805,0.3747481319994626,0.15646489914790168,2.201239997909126,0,,0.0,none,P248,1
E0011244,N0011492,N0011493,lateral,30.505365362089677,draft,provisional,s5c_flows,28.0743,37.856,0.002037,3.6221,held,1.178985,0.2445,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,345.97951046938834,345.8269836425779,4.1858032513147805,6.753063964843989,3.9358032513147805,6.503063964843989,0.3891763855847692,0.16593827676828216,1.3064070042967315,0,,0.0,none,P248,1
E0011245,N0011493,N0011012,lateral,53.99143898688616,draft,provisional,s5c_flows,31.3137,42.224,0.002292,3.6221,held,1.31504,0.275,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,345.8269836425779,345.55702644764347,6.753063964843989,3.640605388294034,6.503063964843989,3.390605388294034,0.40241389243228265,0.1748875659564783,2.236148734848981,0,,0.0,none,P248,1
E0011246,N0011494,N0011028,main,50.04091129681986,draft,drafted,s5c_flows,6.5439,8.824,0.002733,3.6221,held,0.277072,0.3279,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,341.8633205652589,341.6131160087748,3.5897739171629723,4.166241901381454,3.3397739171629723,3.9162419013814542,0.2465581055846003,0.08415403592362372,3.3826313935323427,0,,0.0,none,P248,1
E0011247,N0011495,N0011496,lateral,34.999999999642434,draft,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,2.4,0.5,cover_min,minimum,tractive,1.0,348.1418857801303,347.3018857801389,1.6705226671353444,1.677728477673611,1.4205226671353444,1.427728477673611,0.22898143072321825,0.0261044264051917,2.5475137066135254,0,,0.0,none,P248,1
E0011248,N0011496,N0011497,lateral,50.000000000354156,draft,provisional,s5c_flows,5.3989,7.28,0.000292,3.6221,held,0.226628,0.035,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,347.3018857801389,347.0518857801371,1.677728477673611,2.931970421034748,1.427728477673611,2.681970421034748,0.2310133577813208,0.07674751612456496,3.607295012473159,0,,0.0,none,P248,1
E0011249,N0011497,N0011498,lateral,39.99999999959135,draft,provisional,s5c_flows,9.718,13.104,0.000708,3.6221,held,0.408113,0.085,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,347.0518857801371,346.8518857801392,2.931970421034748,1.8072939073608154,2.681970421034748,1.5572939073608154,0.27918907180634894,0.10063250745540067,2.3878680578238,0,,0.0,none,P248,1
E0011250,N0011498,N0011010,lateral,75.71073505393295,draft,provisional,s5c_flows,18.3563,24.752,0.001042,3.6221,held,0.770584,0.125,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,346.8518857801392,346.47333210486954,1.8072939073608154,3.4783890865367084,1.5572939073608154,3.2283890865367084,0.3411802023455764,0.13551716112021311,3.6984724657443957,0,,0.0,none,P248,1
E0011251,N0011499,N0011500,lateral,35.000000000057256,draft,provisional,s5c_flows,24.835,33.488,0.002003,3.6221,held,1.043149,0.2404,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,345.66158766954254,345.48658766954225,5.541689918348084,7.491653297254629,5.291689918348084,7.241653297254629,0.37479013954315205,0.15649206281412248,1.5564265752704645,0,,0.0,none,P248,1
E0011252,N0011500,N0011501,lateral,59.999999999923844,draft,provisional,s5c_flows,30.2339,40.768,0.002295,3.6221,held,1.269776,0.2754,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,345.48658766954225,345.18658766954263,7.491653297254629,5.374813697644868,7.241653297254629,5.124813697644868,0.39812661675652233,0.17196170698963303,2.5117637402532402,0,,0.0,none,P248,1
E0011253,N0011501,N0011502,lateral,59.99999999993622,draft,provisional,s5c_flows,30.2339,40.768,0.002795,3.6221,held,1.270276,0.3354,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,345.18658766954263,344.88658766954296,5.374813697644868,4.414529273816413,5.124813697644868,4.164529273816413,0.39817458490389446,0.17199429672313654,2.5114611477282067,0,,0.0,none,P248,1
E0011254,N0011502,N0011010,lateral,44.341931663973114,draft,provisional,s5c_flows,37.7923,50.96,0.003295,3.6221,held,1.587647,0.3954,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,344.88658766954296,344.6648780112231,4.414529273816413,5.286843180183155,4.164529273816413,5.036843180183155,0.42615973540183427,0.19158128023060378,1.7341671045076656,0,,0.0,none,P248,1
E0011255,N0011503,N0011051,lateral,13.0,auto_block,provisional,s5c_flows,5.7381,8.802,0.000558,3.6221,held,0.241113,0.067,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,349.2610643165743,349.1960643165743,3.958906386550723,3.4687306053007205,3.708906386550723,3.2187306053007205,0.2357088398329827,0.07895481404860163,0.9192131564526437,0,,0.0,none,P248,1
E0011256,N0011504,N0011505,lateral,41.0541422350006,auto_road,derived,s5c_flows,38.8465,51.298,0.003213,3.6221,held,1.631759,0.3856,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,342.37476923245066,342.16949852127567,3.35063359958059,3.9363059220837044,3.10063359958059,3.6863059220837044,0.42971193075532244,0.1941513529536913,1.59231255858772,0,,0.0,none,P248,1
E0011257,N0011505,N0011007,lateral,55.21183982311759,auto_road,derived,s5c_flows,41.0061,54.21,0.003555,3.6221,held,1.722635,0.4267,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,342.16949852127567,341.8934393221601,3.9363059220837044,5.465966195418048,3.6863059220837044,5.215966195418048,0.436810665685229,0.1993457250116944,2.1066274307697386,0,,0.0,none,P248,1
E0011258,N0011506,N0011507,main,64.99999999978701,draft,drafted,s5c_flows,59.3336,82.888,0.0077,3.6221,held,2.495116,0.924,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,348.0704025999675,347.7454025999686,4.027436755501242,4.16310570081265,3.777436755501242,3.9131057008126504,0.48801160201579485,0.23924172930202509,2.2198925780758807,0,,0.0,none,P248,1
E0011259,N0011507,N0011508,main,54.084305571696135,draft,drafted,s5c_flows,61.4932,85.8,0.008242,3.6221,held,2.586192,0.989,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,347.7454025999686,347.4749810721101,4.16310570081265,2.406000373202403,3.9131057008126504,2.156000373202403,0.4932169801256231,0.24355157804272515,1.8276035278266636,0,,0.0,none,P248,1
E0011260,N0011508,N0011509,main,70.91569442859983,draft,drafted,s5c_flows,63.6527,88.712,0.008693,3.6221,held,2.677177,1.0431,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,347.4749810721101,347.1204025999671,2.406000373202403,3.3252150758141283,2.156000373202403,3.0752150758141283,0.4982794278735199,0.2477908874101143,2.3720189402976457,0,,0.0,none,P248,1
E0011261,N0011509,N0011510,main,84.99999999996582,draft,drafted,s5c_flows,71.2112,98.904,0.009284,3.6221,held,2.994639,1.114,0.0,0.0,,200,PVC-U,1.4,0.5,ground,minimum,tractive,1.0,347.1204025999671,345.9304025999676,3.3252150758141283,1.5571462281574213,3.0752150758141283,1.3071462281574213,0.7421131179600827,0.20257219678479305,1.9089632461426151,0,,0.0,none,P248,1
E0011262,N0011510,N0011511,main,39.36112401316034,draft,drafted,s5c_flows,77.0135,106.728,0.009992,3.6139,merrimack,3.231242,1.199,0.0,0.0,,200,PVC-U,1.05,0.5,cover_min,minimum,tractive,1.0,345.90072682630324,345.48743502416505,1.5868220018217585,1.5962136574755732,1.3368220018217585,1.3462136574755732,0.6857824797558935,0.2258441606803438,0.9565988530155866,0,,0.0,none,P248,1
E0011263,N0011511,N0011020,main,47.3726325492364,draft,drafted,s5c_flows,78.0933,108.184,0.01032,3.6078,merrimack,3.271236,1.2384,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,345.4644324230713,345.2275692603251,1.6192162585693382,1.7742007592061668,1.3692162585693382,1.5242007592061668,0.528436506118663,0.27406744239227754,1.4941130423024005,0,,0.0,none,P248,1
E0011264,N0011512,N0011513,sub main,51.929466605478815,draft,drafted,s5c_flows,205.1737,269.852,0.034644,3.2098,merrimack,7.656961,4.1573,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,345.39064765180655,345.1310003187792,2.393837211474704,3.066356858955203,2.143837211474704,2.816356858955203,0.6707799259464684,0.42922582892437744,1.2902758067336442,0,,0.0,none,P248,1
E0011265,N0011513,N0011514,sub main,13.070533394464446,draft,drafted,s5c_flows,205.1737,269.852,0.035077,3.2098,merrimack,7.657394,4.2092,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,345.1310003187792,345.06564765180684,3.066356858955203,3.2983355024900334,2.816356858955203,3.0483355024900334,0.6707900169647698,0.429239336399166,0.3247547186625994,0,,0.0,none,P248,1
E0011266,N0011514,N0011515,sub main,65.00000000005419,draft,drafted,s5c_flows,208.413,274.22,0.035186,3.2037,merrimack,7.763184,4.2223,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,345.06564765180684,344.74064765180657,3.2983355024900334,5.817335746630931,3.0483355024900334,5.567335746630931,0.6732400040775897,0.43253332025946956,1.6091339296132858,0,,0.0,none,P248,1
E0011267,N0011515,N0011516,sub main,74.99999999997218,draft,drafted,s5c_flows,213.8119,281.5,0.035728,3.1938,merrimack,7.939422,4.2873,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,344.74064765180657,344.3656476518067,5.817335746630931,6.4414812544433175,5.567335746630931,6.1914812544433175,0.6772544715555092,0.4379944805087448,1.8456873339330673,0,,0.0,none,P248,1
E0011268,N0011516,N0011019,sub main,32.932120345065975,draft,drafted,s5c_flows,218.8726,288.324,0.036353,3.1848,merrimack,8.104251,4.3623,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,344.3656476518067,344.2009870500814,6.4414812544433175,5.331086924527995,6.1914812544433175,5.081086924527995,0.6809354141546274,0.44307370652443256,0.8060510013261384,0,,0.0,none,P248,1
E0011269,N0011517,N0011065,lateral,10.391407136511475,draft,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,5.2,0.5,cover_min,minimum,tractive,1.0,345.16414136105124,344.6237881899526,1.565930660433139,1.56932704442238,1.315930660433139,1.31932704442238,0.0,0.0,0.0,0,,0.0,none,P248,1
E0011270,N0011518,N0011519,lateral,30.240295306920636,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,1.8,0.5,cover_min,minimum,tractive,1.0,352.90993726113,352.3656119456054,1.5501457466825173,1.5511666188477307,1.3001457466825173,1.3011666188477307,0.0,0.0,0.0,0,,0.0,none,P248,1
E0011271,N0011519,N0011520,lateral,8.06225774829855,auto_block,provisional,s5c_flows,0.0,0.0,0.000252,3.6221,held,0.000252,0.0302,0.0,0.0,,200,PVC-U,1.25,0.5,ground,minimum,tractive,1.0,352.3656119456054,352.2648337237517,1.5511666188477307,1.5536782391389465,1.3011666188477307,1.3036782391389465,0.02327372053248667,0.0037479045671615363,5.77350588549349,0,,0.0,none,P248,1
E0011272,N0011520,N0011521,lateral,9.433981132056603,auto_block,provisional,s5c_flows,0.0,0.0,0.000319,3.6221,held,0.000319,0.0383,0.0,0.0,,200,PVC-U,4.15,0.5,cover_min,minimum,tractive,1.0,352.2636296481528,351.87211943117245,1.5548823147378243,1.5551571801556747,1.3048823147378243,1.3051571801556747,0.03745424904938426,0.0031933276844393343,4.198002172204675,0,,0.0,none,P248,1
E0011273,N0011521,N0011522,lateral,7.211102550927978,auto_block,provisional,s5c_flows,0.0,0.0,0.000398,3.6221,held,0.000398,0.0477,0.0,0.0,,200,PVC-U,6.65,0.5,cover_min,minimum,tractive,1.0,351.8698053692469,351.39026704961015,1.5574712420812489,1.55483182734298,1.3074712420812489,1.30483182734298,0.04779975477380082,0.0031454626275936592,2.5143443326060755,0,,0.0,none,P248,1
E0011274,N0011522,N0011523,lateral,11.180339887498949,auto_block,provisional,s5c_flows,0.0,0.0,0.000458,3.6221,held,0.000458,0.0549,0.0,0.0,,200,PVC-U,5.15,0.5,cover_min,minimum,tractive,1.0,351.3843777209944,350.8085902167882,1.5607211559587313,1.5579258964930318,1.3107211559587313,1.3079258964930318,0.04740829858327612,0.003473352615268571,3.9305143549428267,0,,0.0,none,P248,1
E0011275,N0011523,N0011524,lateral,19.4164878389476,auto_block,provisional,s5c_flows,0.0,0.0,0.000551,3.6221,held,0.000551,0.0661,0.0,0.0,,200,PVC-U,5.35,0.5,ground,minimum,tractive,1.0,350.8085902167882,349.7698081174045,1.5579258964930318,1.5586830935329772,1.3079258964930318,1.3086830935329772,0.05224573426935731,0.00368264791286968,6.1939627258512155,0,,0.0,none,P248,1
E0011276,N0011524,N0011525,lateral,9.455535535407185,auto_block,provisional,s5c_flows,3.5785,5.89,0.000713,3.6221,held,0.150733,0.0855,0.0,0.0,,200,PVC-U,5.6,0.5,ground,minimum,tractive,1.0,349.7698081174045,349.24029812742174,1.5586830935329772,1.5545016772657618,1.3086830935329772,1.3045016772657618,0.4592428827892697,0.036681057747254026,0.3431566711851832,0,,0.0,none,P248,1
E0011277,N0011525,N0011526,lateral,4.966669566448772,auto_block,provisional,s5c_flows,4.6583,7.346,0.000792,3.6221,held,0.196079,0.095,0.0,0.0,,200,PVC-U,0.85,0.5,table11,minimum,tractive,1.0,349.24029812742174,349.1980814361069,1.5545016772657618,1.7543721771743321,1.3045016772657618,1.5043721771743321,0.2644959803009155,0.06349622501895366,0.31296440124838076,0,,0.0,none,P248,1
E0011278,N0011526,N0011051,lateral,21.93171219946131,auto_block,provisional,s5c_flows,5.7381,8.802,0.000833,3.6221,held,0.241388,0.1,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,349.1980814361069,349.0884228751096,1.7543721771743321,3.576372046765414,1.5043721771743321,3.326372046765414,0.23579602836827804,0.07899604512332112,1.550189539608308,0,,0.0,none,P248,1
E0011279,N0011527,N0011528,lateral,42.67015997398884,draft,provisional,s5c_flows,0.0,0.0,0.005683,3.6221,held,0.005683,0.682,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,339.33457346562574,339.1212226657558,8.204824727733637,7.778496572525455,7.954824727733637,7.528496572525455,0.0641009933830669,0.015260904339648024,11.094513444586935,0,,0.0,none,P248,1
