EDGE_UID,US_NODE,DS_NODE,TIER,LEN_M,SRC,CONFIDENCE,STAGE,QADF_M3D,N_PROP,QINF_LS,PF,PF_METH,QPK_LS,UPSTR_KM,ON_WADI_M,ON_DUAL_M,CROSS_ID,DN,MATERIAL,SLOPE_LAID,SLOPE_MIN,GRAD_BY,SIZED_BY,CLEAN_BY,TAU_PA,INV_UP,INV_DN,US_DEPTH,DS_DEPTH,COVER_US,COVER_DN,V_PK_MS,DOD_PK,RET_MIN,PAST_CAP,CAP_EXIT,CAP_LEN_M,TIE_TYPE,PACKAGE,PHASE
E0011280,N0011528,N0011529,lateral,3.9999999997840128,draft,provisional,s5c_flows,0.0,0.0,0.006039,3.6221,held,0.006039,0.7247,0.0,0.0,,200,PVC-U,1.05,0.5,table11,minimum,tractive,1.0,339.1212226657558,339.07922266575804,7.778496572525455,7.652710927991961,7.528496572525455,7.402710927991961,0.08396527588236714,0.013269072480689509,0.7939790105193593,0,,0.0,none,P248,1
E0011281,N0011529,N0011065,lateral,44.01177512924001,draft,provisional,s5c_flows,0.0,0.0,0.006072,3.6221,held,0.006072,0.7287,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,339.07922266575804,338.85916379011184,7.652710927991961,7.333951444263164,7.402710927991961,7.083951444263164,0.06571457657637306,0.015688782866882495,11.162357329272753,0,,0.0,none,P248,1
E0011282,N0011530,N0011531,lateral,25.000000000040895,auto_block,provisional,s5c_flows,3.2393,4.368,0.0,3.6221,held,0.135802,0.0,0.0,0.0,,200,PVC-U,0.95,0.5,ground,minimum,tractive,1.0,350.05153198242186,349.81403198242145,1.5500000000000114,1.5535522460941706,1.3000000000000114,1.3035522460941706,0.2433587530051541,0.052421881219179206,1.7121499084050764,0,,0.0,none,P248,1
E0011283,N0011531,N0011532,lateral,65.00000000005235,auto_block,provisional,s5c_flows,6.4787,8.736,0.000208,3.6221,held,0.271811,0.025,0.0,0.0,,200,PVC-U,6.3,0.5,cover_min,minimum,tractive,1.0,349.42099374282975,345.3259937428264,1.9465904856858742,1.9496715403766984,1.6965904856858742,1.6996715403766984,0.582114391753417,0.04649217663801988,1.861031695284223,0,,0.0,none,P248,1
E0011284,N0011532,N0011007,lateral,24.73802733731571,auto_block,provisional,s5c_flows,7.5585,10.192,0.00075,3.6221,held,0.31762,0.09,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,345.3259937428264,345.2023036061398,1.9496715403766984,2.1571019114383034,1.6996715403766984,1.9071019114383034,0.25765260979619165,0.08961444721288933,1.6002184334483023,0,,0.0,none,P248,1
E0011285,N0011533,N0011534,lateral,25.00000000015659,draft,provisional,s5c_flows,0.0,0.0,0.003348,3.6221,held,0.003348,0.4018,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,340.5769600823909,340.4519600823901,5.121495728155992,6.021276001594288,4.871495728155992,5.771276001594288,0.052379919050862395,0.012262790234296245,7.954702378686024,0,,0.0,none,P288,0
E0011286,N0011534,N0011055,lateral,66.10887863245979,draft,provisional,s5c_flows,0.0,0.0,0.003557,3.6221,held,0.003557,0.4268,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,340.4519600823901,340.1214156892278,6.021276001594288,5.952772543194101,5.771276001594288,5.702772543194101,0.05362102458600696,0.012570957954751355,20.548183336315088,0,,0.0,none,P288,0
E0011287,N0011535,N0011536,lateral,59.99999999993949,draft,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,342.8016621900989,342.50166219009924,1.5532267259167156,2.452897136072636,1.3032267259167156,2.202897136072636,0.0,0.0,0.0,0,,0.0,none,P288,0
E0011288,N0011536,N0011537,lateral,59.999999999993584,draft,provisional,s5c_flows,0.0,0.0,0.0005,3.6221,held,0.0005,0.06,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,342.50166219009924,342.2016621900993,2.452897136072636,2.5706461595100905,2.202897136072636,2.3206461595100905,0.023853542561543952,0.005824040037637895,41.92249421316842,0,,0.0,none,P288,0
E0011289,N0011537,N0011538,lateral,5.00000000004243,draft,provisional,s5c_flows,0.0,0.0,0.001,3.6221,held,0.001,0.12,0.0,0.0,,200,PVC-U,0.8,0.5,table11,minimum,tractive,1.0,342.2016621900993,342.1616621900989,2.5706461595100905,2.658406169276077,2.3206461595100905,2.408406169276077,0.03754917657734136,0.006833355720474693,2.2193118712575735,0,,0.0,none,P288,0
E0011290,N0011538,N0011539,lateral,55.000000000068916,draft,provisional,s5c_flows,0.0,0.0,0.001042,3.6221,held,0.001042,0.125,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,342.1616621900989,341.8866621900986,2.658406169276077,5.474360759120145,2.408406169276077,5.224360759120145,0.03275066346942483,0.00769498748997241,27.989254859633345,0,,0.0,none,P288,0
E0011291,N0011539,N0011055,lateral,39.68847411185996,draft,provisional,s5c_flows,0.0,0.0,0.0015,3.6221,held,0.0015,0.18,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,341.8866621900986,341.6882198195393,5.474360759120145,4.385968412882562,5.224360759120145,4.135968412882562,0.03807395054345743,0.008875404255736602,17.373415657931147,0,,0.0,none,P288,0
E0011292,N0011540,N0011541,lateral,11.704699910719626,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,450.588772665373,450.53024916581944,1.5535002838457217,1.8502745158211837,1.3035002838457217,1.6002745158211837,0.0,0.0,0.0,0,,0.0,none,P07,1
E0011293,N0011541,N0011542,lateral,3.2953000892085953,auto_block,provisional,s5c_flows,0.0,0.0,9.8e-05,3.6221,held,9.8e-05,0.0117,0.0,0.0,,200,PVC-U,1.25,0.5,table11,minimum,tractive,1.0,450.53024916581944,450.48905791470435,1.8502745158211837,1.7797714309987782,1.6002745158211837,1.5297714309987782,0.014377493409651663,0.0027523731754750813,3.8199751923800207,0,,0.0,none,P07,1
E0011294,N0011542,N0011543,lateral,11.126905012647363,auto_block,provisional,s5c_flows,0.0,0.0,0.000125,3.6221,held,0.000125,0.015,0.0,0.0,,200,PVC-U,2.35,0.5,ground,minimum,tractive,1.0,450.48905791470435,450.22757564690716,1.7797714309987782,1.5512634644209697,1.5297714309987782,1.3012634644209697,0.019740127205751877,0.002620438359787952,9.394489455134822,0,,0.0,none,P07,1
E0011295,N0011543,N0011079,lateral,15.264337522473747,auto_block,provisional,s5c_flows,0.0,0.0,0.000218,3.6221,held,0.000218,0.0261,0.0,0.0,,200,PVC-U,8.6,0.5,ground,minimum,tractive,1.0,450.22757564690716,448.9148426199744,1.5512634644209697,1.5556468819787028,1.3012634644209697,1.3056468819787028,0.03810544353358604,0.0024488675251382597,6.676359117833912,0,,0.0,none,P07,1
E0011296,N0011544,N0011079,lateral,23.769728648009426,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,4.25,0.5,ground,minimum,tractive,1.0,449.92909545898436,448.918881991444,1.5500000000000114,1.5516075105091431,1.3000000000000114,1.3016075105091431,0.0,0.0,0.0,0,,0.0,none,P07,1
E0011297,N0011545,N0011546,lateral,6.082762530298219,auto_block,provisional,s5c_flows,4.3191,5.824,0.0,3.6221,held,0.181069,0.0,0.0,0.0,,200,PVC-U,0.75,0.5,ground,minimum,tractive,1.0,437.1709777832031,437.12535706422585,1.5500000000000114,1.5528045568678976,1.3000000000000114,1.3028045568678976,0.24683627296345445,0.06304575067628884,0.4107150634217368,0,,0.0,none,P07,1
E0011298,N0011546,N0011082,lateral,63.702433234531945,auto_block,provisional,s5c_flows,7.5585,10.192,5.1e-05,3.6221,held,0.316921,0.0061,0.0,0.0,,200,PVC-U,0.9,0.5,cover_min,minimum,tractive,1.0,437.0478310992306,436.4745092001198,1.6303305218631294,1.644112626052049,1.3803305218631294,1.394112626052049,0.31542556105619013,0.07800051198599203,3.3659517542600144,0,,0.0,none,P07,1
E0011299,N0011547,N0011548,lateral,36.124783736376884,auto_block,provisional,s5c_flows,4.3191,5.824,0.0,3.6221,held,0.181069,0.0,0.0,0.0,,200,PVC-U,0.9,0.5,ground,minimum,tractive,1.0,437.57289428710936,437.24777123348196,1.5500000000000114,1.5615244208149193,1.3000000000000114,1.3115244208149193,0.2627582158085278,0.06043960786992883,2.2913830765936956,0,,0.0,none,P07,1
E0011300,N0011548,N0011549,lateral,55.154328932550705,auto_block,provisional,s5c_flows,10.7978,14.56,0.000301,3.6221,held,0.452973,0.0361,0.0,0.0,,200,PVC-U,0.75,0.5,ground,minimum,tractive,1.0,437.24777123348196,436.8341137664878,1.5615244208149193,1.5645068389809467,1.3115244208149193,1.3145068389809467,0.33220697468962646,0.09597543541267126,2.767066574689878,0,,0.0,none,P07,1
E0011301,N0011549,N0011550,lateral,10.816653826391969,auto_block,provisional,s5c_flows,12.9574,17.472,0.000761,3.6221,held,0.543967,0.0913,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,436.8341137664878,436.7800304973558,1.5645068389809467,1.564573994831676,1.3145068389809467,1.314573994831676,0.30584676903222957,0.11504757463199042,0.5894375289418283,0,,0.0,none,P07,1
E0011302,N0011550,N0011551,lateral,60.92618484691127,auto_block,provisional,s5c_flows,16.1967,21.84,0.000851,3.6221,held,0.679859,0.1021,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,436.7800304973558,436.47539957312125,1.564573994831676,1.7373689815662487,1.314573994831676,1.4873689815662487,0.32807504161372747,0.1277401460000978,3.0951346043285834,0,,0.0,none,P07,1
E0011303,N0011551,N0011082,lateral,16.1245154965971,auto_block,provisional,s5c_flows,19.4361,26.208,0.001359,3.6221,held,0.816168,0.163,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,436.47539957312125,436.39477699563827,1.7373689815662487,1.7238448305336078,1.4873689815662487,1.4738448305336078,0.34734629742975215,0.13925315384490328,0.7737002724136874,0,,0.0,none,P07,1
E0011304,N0011552,N0011091,sub main,12.041594578792296,auto_block,provisional,s5c_flows,623.6278,832.522,0.08306,2.8058,merrimack,20.335233,9.9672,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,425.56066581735513,425.51249943903997,11.13421943655112,11.22431696721003,10.83421943655112,10.924316967210029,0.7867209969006524,0.5744581154467572,0.25510091095892695,0,,0.0,none,P251,1
E0011305,N0011553,N0011554,lateral,23.53720459187964,auto_block,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,435.1219544771257,435.0042684541663,1.556146108811788,1.607120705989928,1.306146108811788,1.357120705989928,0.17065230391004918,0.050665805354795285,2.2987485911984424,0,,0.0,none,P251,1
E0011306,N0011554,N0011091,lateral,14.422205101855956,auto_block,provisional,s5c_flows,2.1596,2.912,0.000196,3.6221,held,0.090731,0.0235,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,435.0042684541663,434.93215742865704,1.607120705989928,1.8046589775929647,1.357120705989928,1.5546589775929647,0.17077665254178126,0.05071516204007068,1.4075113983869956,0,,0.0,none,P251,1
E0011307,N0011555,N0011085,lateral,25.317977802344327,auto_block,provisional,s5c_flows,1.0798,1.456,0.000591,3.6221,held,0.045858,0.0709,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,430.0932421342531,429.9666522452414,3.146839652856272,3.9172894051492335,2.896839652856272,3.6672894051492335,0.13549836124507197,0.03744437463791303,3.1141800744183215,0,,0.0,none,P266,0
E0011308,N0011556,N0011557,lateral,19.4164878389476,auto_block,provisional,s5c_flows,0.0,0.0,0.000798,3.6221,held,0.000798,0.0958,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,431.08582155620803,430.98873911701327,3.746545387151343,3.2539366642367327,3.496545387151343,3.0039366642367327,0.029252541546133815,0.006943900312729373,11.062564602763434,0,,0.0,none,P266,0
E0011309,N0011557,N0011558,lateral,13.416407864998739,auto_block,provisional,s5c_flows,0.0,0.0,0.00096,3.6221,held,0.00096,0.1152,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,430.98873911701327,430.9216570776883,3.2539366642367327,3.7121014672335946,3.0039366642367327,3.4621014672335946,0.031641555999468475,0.0074547107962518455,7.066871103106788,0,,0.0,none,P266,0
E0011310,N0011558,N0011559,lateral,17.804493814764857,auto_block,provisional,s5c_flows,0.0,0.0,0.001072,3.6221,held,0.001072,0.1286,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,430.9216570776883,430.83263460861446,3.7121014672335946,2.6879952741980446,3.4621014672335946,2.4379952741980446,0.03314207227411415,0.007780252668566773,8.953621280078687,0,,0.0,none,P266,0
E0011311,N0011559,N0011560,lateral,4.362610481246075,auto_block,provisional,s5c_flows,0.0,0.0,0.00122,3.6221,held,0.00122,0.1464,0.0,0.0,,200,PVC-U,0.95,0.5,table11,minimum,tractive,1.0,430.83263460861446,430.79118980904263,2.6879952741980446,2.62912879447299,2.4379952741980446,2.37912879447299,0.043157189100352475,0.0071109832085472224,1.6847754963457697,0,,0.0,none,P266,0
E0011312,N0011560,N0011561,lateral,12.400444132994135,auto_block,provisional,s5c_flows,0.0,0.0,0.001256,3.6221,held,0.001256,0.1508,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,430.79118980904263,430.72918758837767,2.62912879447299,2.6019281342785803,2.37912879447299,2.3519281342785803,0.03539753112857567,0.00827633472496711,5.8386577338551175,0,,0.0,none,P266,0
E0011313,N0011561,N0011085,lateral,13.45362404707371,auto_block,provisional,s5c_flows,0.0,0.0,0.00136,3.6221,held,0.00136,0.1632,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,430.72918758837767,430.6619194681423,2.6019281342785803,3.222022182248338,2.3519281342785803,2.972022182248338,0.03657694746012861,0.008538944131768117,6.130283772194261,0,,0.0,none,P266,0
E0011314,N0011562,N0011106,lateral,9.964135857925626,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,428.733203125,428.6833824457104,1.5500000000000114,1.5954566656177462,1.3000000000000114,1.3454566656177462,0.0,0.0,0.0,0,,0.0,none,P07,1
E0011315,N0011563,N0011106,lateral,25.655780480112785,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,428.71688637417674,428.5886074717762,1.6400777371513868,1.6902316395519392,1.3900777371513868,1.4402316395519392,0.13489621704043256,0.037230723305707175,3.1698171432565028,0,,0.0,none,P07,1
E0011316,N0011564,N0011112,lateral,9.055385138137417,auto_block,provisional,s5c_flows,0.0,0.0,0.000167,3.6221,held,0.000167,0.02,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,428.0899856191648,428.0447086934741,1.6809494394289572,1.6929927225415327,1.4309494394289572,1.4429927225415327,0.01424057771697455,0.0039528390161633065,10.598101329535641,0,,0.0,none,P07,1
E0011317,N0011565,N0011566,lateral,18.867962264113206,auto_block,provisional,s5c_flows,4.3191,5.824,0.001009,3.6221,held,0.182077,0.121,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,427.51646103670424,427.42212122538365,2.442950584389507,2.7382181300851016,2.192950584389507,2.4882181300851016,0.2150913088236371,0.0694548632333267,1.462011828627928,0,,0.0,none,P07,1
E0011318,N0011566,N0011567,lateral,16.64331697709324,auto_block,provisional,s5c_flows,6.4787,8.736,0.001166,3.6221,held,0.272769,0.1399,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,427.42212122538365,427.3389046404982,2.7382181300851016,3.2992179180955645,2.4882181300851016,3.0492179180955645,0.24531448744089493,0.08355103089398011,1.1307469818785985,0,,0.0,none,P07,1
E0011319,N0011567,N0011112,lateral,41.677331968349414,auto_block,provisional,s5c_flows,7.5585,10.192,0.001305,3.6221,held,0.318175,0.1565,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,427.3389046404982,427.13051798065646,3.2992179180955645,2.607183435359161,3.0492179180955645,2.357183435359161,0.2577972852564121,0.08968661599257635,2.6944511800486977,0,,0.0,none,P07,1
E0011320,N0011568,N0011120,lateral,28.861739379323623,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.75,0.5,cover_min,minimum,tractive,1.0,421.9144179342962,421.69795488895124,1.589030552031943,1.6027042907362556,1.339030552031943,1.3527042907362556,0.0,0.0,0.0,0,,0.0,none,P256,1
E0011321,N0011569,N0011120,lateral,34.48187929913333,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,1.567,0.0,W11a-XG01575,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,421.57587295002145,421.4034635535258,1.5513548331816764,1.8971956261617038,1.3013548331816764,1.6471956261617038,0.0,0.0,0.0,0,,0.0,none,P256,1
E0011322,N0011570,N0011571,main,6.324555320336759,auto_block,provisional,s5c_flows,14.844,20.016,0.002871,3.6221,held,0.625171,0.3445,0.0,0.0,,200,PVC-U,0.65,0.5,table11,minimum,tractive,1.0,417.13069678564773,417.08958717606555,3.9300331948210214,3.9605532047938254,3.6800331948210214,3.7105532047938254,0.35013592615247335,0.11535471152184626,0.30105238413336516,0,,0.0,none,P256,1
E0011323,N0011571,N0011572,main,60.000000000053724,auto_block,provisional,s5c_flows,15.9238,21.472,0.002924,3.6221,held,0.670491,0.3509,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,417.08958717606555,416.78958717606525,3.9605532047938254,4.658929669637871,3.7105532047938254,4.408929669637871,0.32665121660346746,0.12690845003719203,3.061369280662524,0,,0.0,none,P256,1
E0011324,N0011572,N0011573,main,60.000000000053724,auto_block,provisional,s5c_flows,20.2429,27.296,0.003424,3.6221,held,0.852059,0.4109,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,416.78958717606525,416.48958717606496,4.658929669637871,5.381964337606917,4.408929669637871,5.131964337606917,0.35202771755619644,0.14212281864603377,2.8406854066576703,0,,0.0,none,P256,1
E0011325,N0011573,N0011574,main,60.000000000006814,auto_block,provisional,s5c_flows,22.4025,30.208,0.003924,3.6221,held,0.943094,0.4709,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,416.48958717606496,416.18958717606495,5.381964337606917,6.175036847372553,5.131964337606917,5.925036847372553,0.36329062802453227,0.14914573264961645,2.7526171138457927,0,,0.0,none,P256,1
E0011326,N0011574,N0011123,main,21.00995000236696,auto_block,provisional,s5c_flows,25.6418,34.576,0.004424,3.6221,held,1.079395,0.5309,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,416.18958717606495,416.0845374260531,6.175036847372553,6.583126148165661,5.925036847372553,6.333126148165661,0.37875702766598024,0.1590681280226291,0.9245130988872061,0,,0.0,none,P256,1
E0011327,N0011575,N0011576,lateral,31.064449134018133,auto_block,provisional,s5c_flows,23.7552,32.032,0.002336,3.6221,held,0.998214,0.2803,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,418.91098540493107,418.75566315926096,4.541925972022057,4.286542651285913,4.291925972022057,4.036542651285913,0.36972996941819025,0.15323731616307806,1.4003214824998442,0,,0.0,none,P256,1
E0011328,N0011576,N0011123,lateral,17.4928556845359,auto_block,provisional,s5c_flows,24.835,33.488,0.002595,3.6221,held,1.04374,0.3113,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,418.75566315926096,418.6681988808383,4.286542651285913,3.999464693380446,4.036542651285913,3.749464693380446,0.374855622464136,0.15653441137128526,0.777759695388212,0,,0.0,none,P256,1
E0011329,N0011577,N0011578,main,7.280109889280518,auto_block,provisional,s5c_flows,20.1777,27.208,0.003216,3.6221,held,0.849115,0.3859,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,426.0738036814898,426.03376307709874,2.1491272267133468,2.1704910732918847,1.8991272267133468,1.9204910732918847,0.36357424045609976,0.13867145761650984,0.33372871705412455,0,,0.0,none,P03,1
E0011330,N0011578,N0011129,main,26.90724809414742,auto_block,provisional,s5c_flows,20.1777,27.208,0.003277,3.6221,held,0.849176,0.3932,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,426.03376307709874,425.88577321258094,2.1704910732918847,2.0334162405440566,1.9204910732918847,1.7834162405440566,0.36358237051085107,0.13867617567098428,1.2334320123177507,0,,0.0,none,P03,1
E0011331,N0011579,N0011580,lateral,7.0710678118654755,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,2.1,0.5,ground,minimum,tractive,1.0,426.53282470703124,426.3843322829821,1.5500000000000114,1.5504211349866637,1.3000000000000114,1.3004211349866637,0.21899301276626007,0.026896608484863888,0.5381501843784628,0,,0.0,none,P03,1
E0011332,N0011580,N0011581,lateral,15.0,auto_block,provisional,s5c_flows,1.0798,1.456,5.9e-05,3.6221,held,0.045326,0.0071,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,426.3843322829821,426.3093322829821,1.5504211349866637,1.6142211838147773,1.3004211349866637,1.3642211838147773,0.13495657365951183,0.037252119225928054,1.8524477409358104,0,,0.0,none,P03,1
E0011333,N0011581,N0011129,lateral,17.46424919657298,auto_block,provisional,s5c_flows,2.1596,2.912,0.000184,3.6221,held,0.090718,0.0221,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,426.2958805840875,426.20855933810464,1.627672882709362,1.7106301150203649,1.377672882709362,1.4606301150203649,0.17076845261351006,0.05071190675119955,1.7044765323349624,0,,0.0,none,P03,1
E0011334,N0011582,N0011135,lateral,57.982756057296896,auto_block,provisional,s5c_flows,3.2393,4.368,0.0,3.6221,held,0.135802,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,431.13058476628254,430.84067098599604,1.5524291497330864,1.9631315042383335,1.3024291497330864,1.7131315042383335,0.19530982006149752,0.060806644196143594,4.947929742177477,0,,0.0,none,P03,1
E0011335,N0011583,N0011584,lateral,12.006702093129928,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,430.90963816369214,430.8496046532265,1.5585320023234885,1.8970994483360073,1.3085320023234885,1.6470994483360073,0.13489621704043256,0.037230723305707175,1.4834493208374095,0,,0.0,none,P03,1
E0011336,N0011584,N0011135,lateral,15.524174696260024,auto_block,provisional,s5c_flows,3.2393,4.368,0.0001,3.6221,held,0.135902,0.012,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,430.8496046532265,430.7719837797452,1.8970994483360073,2.0318187104891763,1.6470994483360073,1.7818187104891763,0.19535735413741334,0.060826878774380116,1.3244254155677873,0,,0.0,none,P03,1
E0011337,N0011585,N0011159,main,38.07886552931954,auto_block,provisional,s5c_flows,6.1762,2.986,0.004521,3.6221,held,0.263442,0.5426,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,397.46591279984443,397.2564790394332,7.220702190389943,6.607961878535548,6.970702190389943,6.357961878535548,0.25069681950907735,0.08040929328822818,2.5315349435416863,0,,0.0,none,P11,1
E0011338,N0011586,N0011587,lateral,14.212670403551895,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,402.0190136959763,401.94795034395855,1.556151098945577,1.7212696267445722,1.306151098945577,1.4712696267445722,0.0,0.0,0.0,0,,0.0,none,P11,1
E0011339,N0011587,N0011588,lateral,27.51363298439521,auto_block,provisional,s5c_flows,0.0,0.0,0.000118,3.6221,held,0.000118,0.0142,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,401.94795034395855,401.8103821790366,1.7212696267445722,1.8247496569009058,1.4712696267445722,1.5747496569009058,0.011932906695440037,0.0035277953557515673,38.42823558782634,0,,0.0,none,P11,1
E0011340,N0011588,N0011589,lateral,16.1245154965971,auto_block,provisional,s5c_flows,0.0,0.0,0.000348,3.6221,held,0.000348,0.0417,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,401.8103821790366,401.7297596015536,1.8247496569009058,2.074042888680765,1.5747496569009058,1.824042888680765,0.02024209731252846,0.00510229833051859,13.27638736214119,0,,0.0,none,P11,1
E0011341,N0011589,N0011159,lateral,30.083217912982647,auto_block,provisional,s5c_flows,0.0,0.0,0.000482,3.6221,held,0.000482,0.0579,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,401.7297596015536,401.5793435119887,2.074042888680765,2.285097405980025,1.824042888680765,2.035097405980025,0.023466535661651022,0.0057456364491938194,21.366041091261003,0,,0.0,none,P11,1
E0011342,N0011590,N0011591,lateral,7.0,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.95,0.5,cover_min,minimum,tractive,1.0,403.5083865237422,403.4418865237422,1.5506344723515326,1.5520404782109267,1.3006344723515326,1.3020404782109267,0.16774077198430798,0.03216314028387071,0.6955176447952722,0,,0.0,none,P11,1
E0011343,N0011591,N0011592,lateral,5.830951894845301,auto_block,provisional,s5c_flows,1.0798,1.456,5.8e-05,3.6221,held,0.045326,0.007,0.0,0.0,,200,PVC-U,0.7,0.5,table11,minimum,tractive,1.0,403.4418865237422,403.4010698604783,1.5520404782109267,1.5872419070998376,1.3020404782109267,1.3372419070998376,0.15132632909289906,0.03449520756898075,0.6422050423300414,0,,0.0,none,P11,1
E0011344,N0011592,N0011593,lateral,50.000000000026475,auto_block,provisional,s5c_flows,4.3191,5.824,0.000107,3.6221,held,0.181176,0.0128,0.0,0.0,,200,PVC-U,0.8,0.5,ground,minimum,tractive,1.0,403.4010698604783,403.0010698604781,1.5872419070998376,1.5663129520219172,1.3372419070998376,1.3163129520219172,0.2524116376108677,0.06212646613345954,3.3014853880013613,0,,0.0,none,P11,1
E0011345,N0011593,N0011594,lateral,49.999999999979316,auto_block,provisional,s5c_flows,8.6382,11.648,0.000524,3.6221,held,0.362661,0.0628,0.0,0.0,,200,PVC-U,0.85,0.5,ground,minimum,tractive,1.0,403.0010698604781,402.57606986047824,1.5663129520219172,1.562144250849883,1.3163129520219172,1.312144250849883,0.32302480507706977,0.08410034208088316,2.5797812435307113,0,,0.0,none,P11,1
E0011346,N0011594,N0011595,lateral,16.01724009817962,auto_block,provisional,s5c_flows,11.8776,16.016,0.00094,3.6221,held,0.498879,0.1128,0.0,0.0,,200,PVC-U,0.9,0.5,ground,minimum,tractive,1.0,402.57606986047824,402.43191469959464,1.562144250849883,1.5534063453272324,1.312144250849883,1.3034063453272324,0.364907407532552,0.09614841180081427,0.731566408699207,0,,0.0,none,P11,1
E0011347,N0011595,N0011166,lateral,15.524174696260024,auto_block,provisional,s5c_flows,14.0372,18.928,0.001074,3.6221,held,0.589547,0.1288,0.0,0.0,,200,PVC-U,0.9,0.5,ground,minimum,tractive,1.0,402.43191469959464,402.2921971273283,1.5534063453272324,1.5545741129060957,1.3034063453272324,1.3045741129060957,0.38480914995426085,0.10390516897017851,0.6723755008643141,0,,0.0,none,P11,1
E0011348,N0011596,N0011166,main,58.249463516842795,auto_block,provisional,s5c_flows,6.4787,8.736,0.002281,3.6221,held,0.273884,0.2737,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,401.3408739687847,401.04962665120047,2.503425347621544,2.7971445890339055,2.253425347621544,2.5471445890339055,0.2456380642019917,0.08370775106923764,3.952255506903267,0,,0.0,none,P11,1
E0011349,N0011597,N0011598,trunk main,33.984344041247084,main_pipe,drafted,s5c_flows,49393.4552,65287.852,9.398032,1.6531,merrimack,954.475787,1127.7639,0.0,0.0,,1200,GRP,0.15,0.075,table11,dod,velocity,1.0,336.04681414370174,335.99583762763984,8.993194401220137,8.885693134078906,7.743194401220137,7.635693134078906,1.3784486240564302,0.5886195646412937,0.41090086647842855,0,,0.0,none,P311,1
E0011350,N0011598,N0011599,trunk main,70.00000000008446,main_pipe,drafted,s5c_flows,49393.4552,65287.852,9.398315,1.6531,merrimack,954.47607,1127.7978,0.0,0.0,,1200,GRP,0.15,0.075,uniform,dod,velocity,1.0,335.99583762763984,335.8908376276397,8.885693134078906,8.679230731735288,7.635693134078906,7.429230731735288,1.3784487111397596,0.5886196786400513,0.8463620425191047,0,,0.0,none,P311,1
E0011351,N0011599,N0011600,trunk main,70.00000000008446,main_pipe,drafted,s5c_flows,49393.4552,65287.852,9.398899,1.6531,merrimack,954.476653,1127.8678,0.0,0.0,,1200,GRP,0.15,0.075,uniform,dod,velocity,1.0,335.8908376276397,335.7858376276396,8.679230731735288,8.19621803642292,7.429230731735288,6.94621803642292,1.3784488905374555,0.588619913485559,0.8463619323696452,0,,0.0,none,P311,1
E0011352,N0011600,N0011601,trunk main,69.99999999965422,main_pipe,drafted,s5c_flows,49393.4552,65287.852,9.399482,1.6531,merrimack,954.477236,1127.9378,0.0,0.0,,1200,GRP,0.15,0.075,uniform,dod,velocity,1.0,335.7858376276396,335.6808376276401,8.19621803642292,8.182291034469301,6.94621803642292,6.932291034469301,1.3784490699349936,0.5886201483310813,0.8463618222151092,0,,0.0,none,P311,1
E0011353,N0011601,N0011602,trunk main,70.00000000005477,main_pipe,drafted,s5c_flows,49393.4552,65287.852,9.400065,1.6531,merrimack,954.47782,1128.0078,0.0,0.0,,1200,GRP,0.15,0.075,uniform,dod,velocity,1.0,335.6808376276401,335.57583762764,8.182291034469301,7.998045429000626,6.932291034469301,6.748045429000626,1.3784492496400886,0.5886203835794415,0.8463617118818082,0,,0.0,none,P311,1
E0011354,N0011602,N0011603,trunk main,70.00000000002508,main_pipe,drafted,s5c_flows,49393.4552,65287.852,9.400649,1.6531,merrimack,954.478403,1128.0778,0.0,0.0,,1200,GRP,0.15,0.075,uniform,dod,velocity,1.0,335.57583762764,335.47083762764,7.998045429000626,7.82963844657877,6.748045429000626,6.57963844657877,1.3784494290373122,0.5886206184249938,0.8463616017323657,0,,0.0,none,P311,1
E0011355,N0011603,N0011604,trunk main,50.00000000007938,main_pipe,drafted,s5c_flows,49393.4552,65287.852,9.401232,1.6531,merrimack,954.478986,1128.1478,0.0,0.0,,1200,GRP,0.15,0.075,uniform,dod,velocity,1.0,335.47083762764,335.3958376276399,7.82963844657877,7.278509296188247,6.57963844657877,6.028509296188247,1.378449608434378,0.588620853270561,0.6045439225603202,0,,0.0,none,P311,1
E0011356,N0011604,N0011168,trunk main,30.490032356692335,main_pipe,drafted,s5c_flows,49393.4552,65287.852,9.401649,1.6531,merrimack,954.479403,1128.1978,0.0,0.0,,1200,GRP,0.15,0.075,table11,dod,velocity,1.0,335.3958376276399,335.3501025791048,7.278509296188247,7.015375936520172,6.028509296188247,5.765375936520172,1.3784497367508792,0.5886210212475882,0.3686512408806901,0,,0.0,none,P311,1
E0011357,N0011605,N0011606,trunk main,50.000000000040274,main_pipe,drafted,s5c_flows,6.8609,6.0,0.077215,3.6221,held,0.364843,9.2658,12.121,0.0,W11a-XG01576,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,403.7343859965075,403.4593859965073,10.399647206617487,10.348414296461442,10.149647206617487,10.098414296461442,0.2784205605743743,0.09341507671638075,2.9930739727513647,0,,0.0,none,P250,1
E0011358,N0011606,N0011175,trunk main,51.94932423633883,main_pipe,drafted,s5c_flows,6.8609,6.0,0.077631,3.6221,held,0.36526,9.3158,48.893,0.0,W11a-XG01577,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,403.4593859965073,403.1736647132075,10.348414296461442,10.335704183276903,10.098414296461442,10.085704183276903,0.2785224781119452,0.09346441855701085,3.108625474234261,0,,0.0,none,P250,1
E0011359,N0011607,N0011169,lateral,47.322689970623436,draft,drafted,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,339.98260687410925,339.74599342425614,1.5504741805782487,2.1723720542594833,1.3004741805782487,1.9223720542594833,0.0,0.0,0.0,0,,0.0,none,P310,0
E0011360,N0011608,N0011168,sub main,31.475997806652796,draft,provisional,s5c_flows,359.66,398.24,0.043807,2.999,merrimack,12.528025,5.2568,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,velocity,1.0,340.8369644313243,340.67958444229106,1.5521652073475707,1.685894073333941,1.3021652073475707,1.435894073333941,0.7588283311788335,0.5735141192983213,0.691328910491852,0,,0.0,none,P322,1
E0011361,N0011609,N0011610,sub main,20.790671720229202,draft,drafted,s5c_flows,814.7304,1104.666,0.115071,2.7165,merrimack,25.731194,13.8086,0.0,0.0,,315,HDPE,0.3,0.27,table11,minimum,tractive,1.0,330.79742440367676,330.73505238851607,12.550140293588868,12.862359720858933,12.185140293588868,12.497359720858933,0.7494145406574716,0.4979390077594421,0.46237586347491255,1,recovers_500m,274.77,none,P311,1
E0011362,N0011610,N0011611,sub main,80.00000000015272,draft,drafted,s5c_flows,814.7304,1104.666,0.115245,2.7165,merrimack,25.731367,13.8294,0.0,0.0,,315,HDPE,0.3,0.27,table11,minimum,tractive,1.0,330.73505238851607,330.4950523885156,12.862359720858933,12.796939798984397,12.497359720858933,12.431939798984397,0.7494157887005322,0.4979409836201961,1.7791636544618903,1,recovers_500m,274.77,none,P311,1
E0011363,N0011611,N0011612,sub main,79.99999999975259,draft,drafted,s5c_flows,814.7304,1104.666,0.115911,2.7165,merrimack,25.732034,13.9094,0.0,0.0,,315,HDPE,0.3,0.27,table11,minimum,tractive,1.0,330.4950523885156,330.25505238851633,12.796939798984397,12.136274515780542,12.431939798984397,11.771274515780542,0.7494206004378657,0.497948601514975,1.7791522311372012,1,recovers_500m,274.77,none,P311,1
E0011364,N0011612,N0011168,sub main,6.916737158523286,draft,drafted,s5c_flows,814.7304,1104.666,0.116578,2.7165,merrimack,25.7327,13.9894,0.0,0.0,,315,HDPE,0.6,0.27,table11,minimum,velocity,1.0,330.25505238851633,330.2135519655652,12.136274515780542,12.151926550059784,11.771274515780542,11.786926550059784,0.9710077011714059,0.4082925280101798,0.1187209457793016,0,,0.0,none,P311,1
E0011365,N0011613,N0011188,lateral,11.983879267887035,draft,drafted,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,1.712,0.0,W11a-XG01578,200,PVC-U,0.7,0.5,cover_min,minimum,tractive,1.0,339.93936843569344,339.85548128081825,1.5528800994628114,1.5572689633223717,1.3028800994628114,1.3072689633223717,0.0,0.0,0.0,0,,0.0,none,P268,1
E0011366,N0011614,N0011195,lateral,87.54897016958968,draft,drafted,s5c_flows,47.7596,64.4,0.00358,3.6221,held,2.005783,0.4296,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,340.0611624649838,339.62341761413586,1.70363856040683,2.6502945440672647,1.45363856040683,2.4002945440672647,0.45727364239260193,0.21476564330179665,3.1909766222075646,0,,0.0,none,P268,1
E0011367,N0011615,N0011616,main,60.000000000083766,draft,drafted,s5c_flows,169.9128,228.868,0.017143,3.2839,merrimack,6.475185,2.0571,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,338.70289698249536,338.40289698249495,4.964034169848389,4.441860097583174,4.714034169848389,4.191860097583174,0.6411333098139527,0.39148012029935175,1.559738021241762,0,,0.0,none,P268,1
E0011368,N0011616,N0011617,main,59.99999999989451,draft,drafted,s5c_flows,173.1521,233.236,0.017643,3.2764,merrimack,6.583784,2.1171,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,338.40289698249495,338.10289698249545,4.441860097583174,4.1686484276607985,4.191860097583174,3.9186484276607985,0.6440478482459419,0.3950309887813057,1.5526796692539728,0,,0.0,none,P268,1
E0011369,N0011617,N0011195,main,12.358248117431948,draft,drafted,s5c_flows,174.2319,234.692,0.018143,3.2739,merrimack,6.620263,2.1771,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,338.10289698249545,338.04110574190827,4.1686484276607985,4.232606416294857,3.9186484276607985,3.982606416294857,0.6450175159798212,0.3962195915073192,0.3193259048854152,0,,0.0,none,P268,1
E0011370,N0011618,N0011193,main,63.11788022130615,draft,provisional,s5c_flows,62.903,93.944,0.002687,3.6221,held,2.639744,0.3225,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,337.8490124529662,337.53342305185964,4.025255125158822,3.648400678609107,3.7752551251588216,3.398400678609107,0.4962127870922094,0.24605453145175976,2.1199870251622914,0,,0.0,none,P268,1
E0011371,N0011619,N0011620,main,40.00000000012591,draft,drafted,s5c_flows,54.7959,73.888,0.007529,3.6221,held,2.304714,0.9034,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,334.5320554296377,334.3320554296371,9.141223378956056,9.97464623051917,8.891223378956056,9.72464623051917,0.4766445967932468,0.22999958409163407,1.3986661574555599,0,,0.0,none,P268,1
E0011372,N0011620,N0011621,main,39.99999999969838,draft,drafted,s5c_flows,61.0017,82.256,0.007862,3.6221,held,2.56521,0.9434,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,334.3320554296371,334.13205542963857,9.97464623051917,10.531732412158306,9.72464623051917,10.281732412158306,0.49203029893062256,0.24256469681274112,1.3549301092037855,0,,0.0,none,P268,1
E0011373,N0011621,N0011202,main,17.01466691146432,draft,drafted,s5c_flows,61.0017,82.256,0.008195,3.6221,held,2.565543,0.9834,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,334.13205542963857,334.04698209508126,10.531732412158306,10.406509115856238,10.281732412158306,10.156509115856238,0.49204919011391196,0.2425803870745788,0.5763199849837959,0,,0.0,none,P268,1
E0011374,N0011622,N0011623,sub main,49.99999999996705,draft,drafted,s5c_flows,448.4441,578.0,0.052875,2.92,merrimack,15.208845,6.345,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,velocity,1.0,333.40322350323754,333.12822350323773,11.353215705746834,11.20170203387164,11.103215705746834,10.95170203387164,0.821884817929813,0.631073713066117,1.0139295861819275,0,,0.0,none,P268,1
E0011375,N0011623,N0011202,sub main,50.925965906570966,draft,drafted,s5c_flows,449.9273,580.0,0.053292,2.9189,merrimack,15.253315,6.395,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,velocity,1.0,333.12822350323773,332.8481306907516,11.20170203387164,11.605360520185911,10.95170203387164,11.355360520185911,0.8223770930952875,0.6323316536299208,1.032088692120835,0,,0.0,none,P268,1
E0011376,N0011624,N0011625,main,50.00000000004109,draft,provisional,s5c_flows,48.252,65.064,0.009832,3.6221,held,2.032678,1.1798,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,335.11840477053096,334.84340477053075,5.546023940406542,5.5308322900161215,5.296023940406542,5.2808322900161215,0.47487386399393333,0.21111403896795483,1.754851964951822,0,,0.0,none,P268,1
E0011377,N0011625,N0011194,main,52.180807988758836,draft,provisional,s5c_flows,49.3318,66.52,0.010248,3.6221,held,2.078362,1.2298,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,334.84340477053075,334.5564103265926,5.5308322900161215,5.878007398016791,5.2808322900161215,5.628007398016791,0.4780503825210642,0.21343031418615682,1.8192227533834473,0,,0.0,none,P268,1
E0011378,N0011626,N0011194,lateral,91.16923935350545,draft,provisional,s5c_flows,23.4661,34.972,0.0,3.6221,held,0.983758,0.0,0.0,0.0,,200,PVC-U,1.35,0.5,cover_min,minimum,tractive,1.0,339.82003688010366,338.58925214883135,1.8123788913807175,1.8451655757780259,1.5623788913807175,1.5951655757780259,0.5204962160170957,0.1199330513922359,2.919305224129653,0,,0.0,none,P268,1
E0011379,N0011627,N0011628,lateral,39.99999999995783,draft,provisional,s5c_flows,3.5785,5.89,0.0,3.6221,held,0.150021,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,342.43934936523436,342.2393493652346,1.5500000000000114,2.0781555175778976,1.3000000000000114,1.8281555175778976,0.20183551694350724,0.06360917817028158,3.3030195912078275,0,,0.0,none,P268,1
E0011380,N0011628,N0011204,lateral,56.966289407261584,draft,provisional,s5c_flows,6.8179,10.258,0.000333,3.6221,held,0.286156,0.04,0.0,0.0,,200,PVC-U,1.55,0.5,ground,minimum,tractive,1.0,342.2393493652346,341.35637187942206,2.0781555175778976,1.5771608354216937,1.8281555175778976,1.3271608354216937,0.3677123269426592,0.06561378849706853,2.582013403471643,0,,0.0,none,P268,1
E0011381,N0011629,N0011203,lateral,72.06883340333438,draft,drafted,s5c_flows,19.1632,25.84,0.002956,3.6221,held,0.806325,0.3548,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,338.39329105302943,338.0329468860128,3.3864330680643207,3.9274412975809696,3.1364330680643207,3.6774412975809696,0.3460363895661301,0.1384553406793479,3.4711586977743516,0,,0.0,none,P268,1
E0011382,N0011630,N0011203,lateral,64.79417324582364,draft,provisional,s5c_flows,7.5585,10.192,0.0,3.6221,held,0.31687,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,339.70884610286356,339.38487523663446,1.7304544342458144,2.575512946959293,1.4804544342458144,2.325512946959293,0.2574568165029687,0.08951681879880405,4.194501051083811,0,,0.0,none,P268,1
E0011383,N0011631,N0011209,sub main,78.61194877158574,draft,drafted,s5c_flows,628.5449,818.16,0.072135,2.8032,merrimack,20.4646,8.6562,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,333.14907874122684,332.8346309461405,5.963286981429405,6.396112462062604,5.663286981429406,6.096112462062604,0.7878522534301524,0.5767803477111106,1.6630010772816204,0,,0.0,none,P268,1
E0011384,N0011632,N0011633,lateral,70.0000000000686,draft,drafted,s5c_flows,45.3875,56.924,0.006017,3.6221,held,1.908776,0.7221,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,342.86039664611144,342.5103966461111,4.32283089295106,4.192606283576424,4.07283089295106,3.942606283576424,0.4505214707973618,0.2096029209661538,2.58959171158473,0,,0.0,none,P268,1
E0011385,N0011633,N0011634,lateral,69.99974633900185,draft,drafted,s5c_flows,49.7066,62.748,0.0066,3.6221,held,2.090428,0.7921,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,342.5103966461111,342.1603979144161,4.192606283576424,4.437655064099545,3.942606283576424,4.187655064099545,0.4629679332204648,0.21917797512418197,2.5199638144869114,0,,0.0,none,P268,1
E0011386,N0011634,N0011635,lateral,9.999999999974987,draft,drafted,s5c_flows,54.0257,68.572,0.007184,3.6221,held,2.27208,0.8621,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,342.1603979144161,342.1103979144162,4.437655064099545,4.413405796521317,4.187655064099545,4.163405796521317,0.4746255095632187,0.22838175405957944,0.35115404315209964,0,,0.0,none,P268,1
E0011387,N0011635,N0011636,lateral,69.99999999997345,draft,drafted,s5c_flows,55.1055,70.028,0.007267,3.6221,held,2.31743,0.8721,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,342.1103979144162,341.76039791441633,4.413405796521317,3.6575403180055446,4.163405796521317,3.4075403180055446,0.47742549009507224,0.23062719556388472,2.4436622904945855,0,,0.0,none,P268,1
E0011388,N0011636,N0011637,lateral,60.00000000005435,draft,drafted,s5c_flows,58.3448,74.396,0.00785,3.6221,held,2.453815,0.9421,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,341.76039791441633,341.46039791441603,3.6575403180055446,4.162038609021465,3.4075403180055446,3.912038609021465,0.48560332192869293,0.23726440069475535,2.0592939851176473,0,,0.0,none,P268,1
E0011389,N0011637,N0011638,lateral,79.99999999994843,draft,drafted,s5c_flows,61.5842,78.764,0.00835,3.6221,held,2.590117,1.0021,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,341.46039791441603,341.0603979144163,4.162038609021465,3.44994754456809,3.912038609021465,3.19994754456809,0.493438151294042,0.24373579698127684,2.702128584577025,0,,0.0,none,P268,1
E0011390,N0011638,N0011639,lateral,79.99999999994843,draft,drafted,s5c_flows,64.8235,83.132,0.009017,3.6221,held,2.726585,1.0821,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,341.0603979144163,340.66039791441654,3.44994754456809,2.408938023083465,3.19994754456809,2.158938023083465,0.5009736477009799,0.25006652861315504,2.6614839711655076,0,,0.0,none,P268,1
E0011391,N0011639,N0011204,lateral,9.559485267512445,draft,drafted,s5c_flows,65.9033,84.588,0.009684,3.6221,held,2.772519,1.1621,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,340.66039791441654,340.61260048807895,2.408938023083465,2.3209322267647963,2.158938023083465,2.0709322267647963,0.5034451212398096,0.2521660751676402,0.3164689610382548,0,,0.0,none,P268,1
E0011392,N0011640,N0011641,main,39.999999999988106,draft,drafted,s5c_flows,188.549,240.548,0.01885,3.2428,merrimack,7.095537,2.262,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,333.87334935017884,333.6733493501789,5.478182632243033,5.81883814982109,5.228182632243033,5.56883814982109,0.6572422066634561,0.4115266963797185,1.0143394016809364,0,,0.0,none,P268,1
E0011393,N0011641,N0011642,main,39.999999999988106,draft,drafted,s5c_flows,188.549,240.548,0.019183,3.2428,merrimack,7.09587,2.302,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,333.6733493501789,333.473349350179,5.81883814982109,6.115609390055397,5.56883814982109,5.865609390055397,0.6572505160060312,0.41153731097107915,1.0143265778133688,0,,0.0,none,P268,1
E0011394,N0011642,N0011643,main,15.979788245195465,draft,drafted,s5c_flows,188.549,240.548,0.019516,3.2428,merrimack,7.096203,2.342,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,333.473349350179,333.393450408953,6.115609390055397,6.25452932737511,5.865609390055397,6.00452932737511,0.6572588250030814,0.41154792541565177,0.40521297539875933,0,,0.0,none,P268,1
E0011395,N0011643,N0011644,main,27.250595433943143,draft,drafted,s5c_flows,194.387,243.078,0.01965,3.2309,merrimack,7.288581,2.3579,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,333.393450408953,333.2571974317833,6.25452932737511,6.660832353372939,6.00452932737511,6.410832353372939,0.6620020801410739,0.4176559707710946,0.6860652015911085,0,,0.0,none,P268,1
E0011396,N0011644,N0011645,main,70.00000000003203,draft,drafted,s5c_flows,194.387,243.078,0.019877,3.2309,merrimack,7.288808,2.3852,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,333.2571974317833,332.9071974317832,6.660832353372939,7.47381453110745,6.410832353372939,7.22381453110745,0.6620076108076627,0.41766315029175904,1.7623160936833395,0,,0.0,none,P268,1
E0011397,N0011645,N0011646,main,71.35642605950446,draft,drafted,s5c_flows,194.387,243.078,0.02046,3.2309,merrimack,7.289391,2.4552,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,332.9071974317832,332.55041530148566,7.47381453110745,7.925872540311218,7.22381453110745,7.675872540311218,0.6620218144134111,0.4176815890310652,1.796426857492863,0,,0.0,none,P268,1
E0011398,N0011646,N0011647,main,4.315852904765522,draft,drafted,s5c_flows,197.9655,248.968,0.021055,3.2237,merrimack,7.407479,2.5266,0.0,0.0,,200,PVC-U,0.95,0.5,table11,minimum,velocity,1.0,332.55041530148566,332.5094146988904,7.925872540311218,8.063217137047104,7.675872540311218,7.813217137047104,0.8409784067428566,0.3537790319201689,0.08553237653827907,0,,0.0,none,P268,1
E0011399,N0011647,N0011648,main,4.000000000040836,draft,drafted,s5c_flows,203.1651,252.968,0.021091,3.2136,merrimack,7.57778,2.5309,0.0,0.0,,200,PVC-U,1.0,0.5,table11,minimum,velocity,1.0,332.5094146988904,332.46941469889,8.063217137047104,8.129645359703773,7.813217137047104,7.8796453597037726,0.8622344770462648,0.3531995741396754,0.07731848869663112,0,,0.0,none,P268,1
E0011400,N0011648,N0011649,main,8.67470003664292,draft,drafted,s5c_flows,203.1651,252.968,0.021124,3.2136,merrimack,7.577813,2.5349,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,332.46941469889,332.42604119870674,8.129645359703773,8.239242004418259,7.8796453597037726,7.989242004418259,0.6689266291939229,0.426753285971297,0.21613481603844953,0,,0.0,none,P268,1
E0011401,N0011649,N0011650,main,62.771902276739795,draft,drafted,s5c_flows,203.1651,252.968,0.021196,3.2136,merrimack,7.577885,2.5435,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,332.42604119870674,332.112181687323,8.239242004418259,8.719941115411359,7.989242004418259,8.469941115411359,0.6689283230781122,0.4267555384178776,1.5639917390025504,0,,0.0,none,P268,1
E0011402,N0011650,N0011651,main,32.90847383755307,draft,drafted,s5c_flows,203.1651,252.968,0.021719,3.2136,merrimack,7.578409,2.6063,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,332.112181687323,331.94763931813526,8.719941115411359,8.75353255686474,8.469941115411359,8.50353255686474,0.6689406503517514,0.42677193104633937,0.8199151354769837,0,,0.0,none,P268,1
E0011403,N0011651,N0011652,main,42.29337819908005,draft,drafted,s5c_flows,203.1651,252.968,0.021994,3.2136,merrimack,7.578683,2.6392,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,331.94763931813526,331.7361724271399,8.75353255686474,8.977511654891373,8.50353255686474,8.727511654891373,0.6689470959851594,0.4267805026402198,1.053730019730846,0,,0.0,none,P268,1
E0011404,N0011652,N0011653,main,28.219860386639304,draft,drafted,s5c_flows,204.2449,254.424,0.022346,3.2116,merrimack,7.614327,2.6815,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,331.7361724271399,331.5950731252067,8.977511654891373,9.233997919715193,8.727511654891373,8.983997919715193,0.6697837975273079,0.4278948370993396,0.702213174132228,0,,0.0,none,P268,1
E0011405,N0011653,N0011654,main,11.260179485496195,draft,drafted,s5c_flows,212.2845,267.77,0.022581,3.1966,merrimack,7.876623,2.7097,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,331.5950731252067,331.5387722277792,9.233997919715193,9.409927723392684,8.983997919715193,9.159927723392684,0.6758334625613355,0.4360521907902306,0.2776862474082825,0,,0.0,none,P268,1
E0011406,N0011654,N0011655,main,5.880039411942568,draft,drafted,s5c_flows,212.2845,267.77,0.022675,3.1966,merrimack,7.876717,2.721,0.0,0.0,,200,PVC-U,0.7,0.5,table11,minimum,velocity,1.0,331.5387722277792,331.4976119518956,9.409927723392684,9.540046739510672,9.159927723392684,9.290046739510672,0.7651243742126176,0.3971136099499437,0.12808460972970706,0,,0.0,none,P268,1
E0011407,N0011655,N0011656,main,5.742419710132904,draft,drafted,s5c_flows,212.2845,267.77,0.022724,3.1966,merrimack,7.876766,2.7269,0.0,0.0,,200,PVC-U,0.7,0.5,table11,minimum,velocity,1.0,331.4976119518956,331.4574150139247,9.540046739510672,9.627454370840951,9.290046739510672,9.377454370840951,0.7651256676488478,0.3971149550023466,0.12508663506607934,0,,0.0,none,P268,1
