EDGE_UID,US_NODE,DS_NODE,TIER,LEN_M,SRC,CONFIDENCE,STAGE,QADF_M3D,N_PROP,QINF_LS,PF,PF_METH,QPK_LS,UPSTR_KM,ON_WADI_M,ON_DUAL_M,CROSS_ID,DN,MATERIAL,SLOPE_LAID,SLOPE_MIN,GRAD_BY,SIZED_BY,CLEAN_BY,TAU_PA,INV_UP,INV_DN,US_DEPTH,DS_DEPTH,COVER_US,COVER_DN,V_PK_MS,DOD_PK,RET_MIN,PAST_CAP,CAP_EXIT,CAP_LEN_M,TIE_TYPE,PACKAGE,PHASE
E0011408,N0011656,N0011193,main,9.56564365310342,draft,drafted,s5c_flows,214.444,270.682,0.022772,3.1927,merrimack,7.947002,2.7326,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,331.4574150139247,331.40958679565915,9.627454370840951,9.772236934809598,9.377454370840951,9.522236934809598,0.677425290295059,0.4382286491113432,0.2353431389444439,0,,0.0,none,P268,1
E0011409,N0011657,N0011658,lateral,57.547213052432525,draft,provisional,s5c_flows,35.699,49.202,0.006467,3.6221,held,1.503062,0.7761,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,333.00590613251165,332.7181700672495,5.6742086135820955,5.990783790172372,5.4242086135820955,5.740783790172372,0.41913824414333023,0.18655758013215334,2.288314728952668,0,,0.0,none,P268,1
E0011410,N0011658,N0011659,lateral,57.45278694777217,draft,provisional,s5c_flows,37.3424,51.658,0.006947,3.6221,held,1.572434,0.8336,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,332.7181700672495,332.43090613251064,5.990783790172372,6.252016230770607,5.740783790172372,6.002016230770607,0.4249176954038915,0.19068719289251873,2.253486874015383,0,,0.0,none,P268,1
E0011411,N0011659,N0011660,lateral,79.99999999961821,draft,provisional,s5c_flows,44.9008,61.85,0.007425,3.6221,held,1.889783,0.8911,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,332.43090613251064,332.03090613251254,6.252016230770607,7.834541865534334,6.002016230770607,7.584541865534334,0.4491695073845747,0.20857813332325043,2.9684413376382266,0,,0.0,none,P268,1
E0011412,N0011660,N0011209,lateral,62.61646632422225,draft,provisional,s5c_flows,51.3795,70.586,0.008092,3.6221,held,2.162053,0.9711,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,332.03090613251254,331.71782380089144,7.834541865534334,7.512919607311687,7.584541865534334,7.262919607311687,0.4676523816241717,0.22284856064833541,2.231588703656095,0,,0.0,none,P268,1
E0011413,N0011661,N0011662,lateral,13.759048585440345,auto_link,provisional,s5c_flows,0.7416,1.0,0.0,3.6221,held,0.03109,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,404.8066347170905,404.7378394741633,1.5502073239251217,1.7424766879460662,1.3002073239251217,1.4924766879460662,0.11845872128933585,0.03156792542268341,1.9358429158111288,0,,0.0,none,P05,1
E0011414,N0011662,N0011663,lateral,23.021728866442675,auto_link,provisional,s5c_flows,3.981,5.368,0.000115,3.6221,held,0.167006,0.0138,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,404.7378394741633,404.6227308298311,1.7424766879460662,2.0113023732939155,1.4924766879460662,1.7613023732939155,0.20908329986536675,0.06677999847393748,1.8351321284600335,0,,0.0,none,P05,1
E0011415,N0011663,N0011228,lateral,11.180339887498949,auto_link,provisional,s5c_flows,3.981,5.368,0.000307,3.6221,held,0.167198,0.0368,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,404.6227308298311,404.5668291303936,2.0113023732939155,2.0330243852313856,1.7613023732939155,1.7830243852313856,0.2091621963662909,0.06681485171092291,0.8908827759613894,0,,0.0,none,P05,1
E0011416,N0011664,N0011665,lateral,14.142135623730951,auto_block,provisional,s5c_flows,0.7416,1.0,0.001096,3.6221,held,0.032186,0.1315,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,404.90815942506447,404.8374487469458,2.1359384753261565,2.1389306475854255,1.8859384753261565,1.8889306475854255,0.11989608884805596,0.0320499738832459,1.9658878171932765,0,,0.0,none,P05,1
E0011417,N0011665,N0011666,lateral,18.681541692269406,auto_block,provisional,s5c_flows,0.7416,1.0,0.001214,3.6221,held,0.032304,0.1457,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,404.8374487469458,404.74404103848445,2.1389306475854255,1.884102272062421,1.8889306475854255,1.634102272062421,0.12004881501756812,0.03210134236532211,2.593603511695849,0,,0.0,none,P05,1
E0011418,N0011666,N0011667,lateral,80.60397012554654,auto_block,provisional,s5c_flows,0.7416,1.0,0.00137,3.6221,held,0.03246,0.1644,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,404.74404103848445,404.3410211878567,1.884102272062421,2.094128958627664,1.634102272062421,1.844128958627664,0.1202501337758012,0.03216909831321155,11.171709002811808,0,,0.0,none,P05,1
E0011419,N0011667,N0011228,lateral,24.020824298928627,auto_block,provisional,s5c_flows,0.7416,1.0,0.002041,3.6221,held,0.033131,0.245,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,404.3410211878567,404.22091706636206,2.094128958627664,2.3789364492629375,1.844128958627664,2.1289364492629375,0.12110852099051217,0.032458554401920386,3.305688719294774,0,,0.0,none,P05,1
E0011420,N0011668,N0011669,main,50.00000000014156,draft,drafted,s5c_flows,50.7497,68.432,0.004793,3.6221,held,2.132351,0.5751,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,334.6909117770591,334.44091177705843,2.1653809475502612,1.9442810940353183,1.9153809475502612,1.6942810940353183,0.46572419735428816,0.2213332064359817,1.7893279715113342,0,,0.0,none,P249,1
E0011421,N0011669,N0011670,main,49.99999999969409,draft,drafted,s5c_flows,55.0688,74.256,0.005209,3.6221,held,2.313836,0.6251,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,334.44091177705843,334.19091177705997,1.9442810940353183,1.9832520412994086,1.6942810940353183,1.7332520412994086,0.4772051109074186,0.23044996669183632,1.7462791455515403,0,,0.0,none,P249,1
E0011422,N0011670,N0011235,main,4.8110991910728,draft,drafted,s5c_flows,57.2284,77.168,0.005626,3.6221,held,2.404787,0.6751,0.0,0.0,,200,PVC-U,0.85,0.5,table11,minimum,tractive,1.0,334.19091177705997,334.15001743393583,1.9832520412994086,1.9901498023922954,1.7332520412994086,1.7401498023922954,0.5826017924853808,0.205806163265215,0.13763257777805768,0,,0.0,none,P249,1
E0011423,N0011671,N0011235,lateral,86.12960498465416,draft,provisional,s5c_flows,32.7969,44.224,0.002954,3.6221,held,1.377882,0.3544,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,333.38065758140306,332.9500095564798,2.4581180533625684,3.190157679848312,2.2081180533625684,2.940157679848312,0.40818944635534593,0.17887118433108568,3.516733294376371,0,,0.0,none,P249,1
E0011424,N0011672,N0011673,sub main,60.00000000005489,draft,provisional,s5c_flows,86.4504,113.08,0.030152,3.5637,merrimack,3.595897,3.6182,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,327.9701804315053,327.670180431505,8.136844714979077,8.076371082166872,7.886844714979077,7.826371082166872,0.5431563259855302,0.28756923113886823,1.8410905887664373,0,,0.0,none,P249,1
E0011425,N0011673,N0011674,sub main,60.00000000005489,draft,provisional,s5c_flows,88.61,115.992,0.030652,3.553,merrimack,3.674575,3.6782,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,327.670180431505,327.3701804315047,8.076371082166872,8.112088855604668,7.826371082166872,7.862088855604668,0.5465661023235061,0.2907641673052205,1.8296048652666472,0,,0.0,none,P249,1
E0011426,N0011674,N0011675,sub main,60.000000000013145,draft,provisional,s5c_flows,90.7695,118.904,0.031152,3.5427,merrimack,3.753023,3.7382,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,327.3701804315047,327.07018043150464,8.112088855604668,8.315317615370361,7.862088855604668,8.065317615370361,0.5499092657327805,0.2939220044993791,1.818481815664028,0,,0.0,none,P249,1
E0011427,N0011675,N0011233,sub main,16.845268906339726,draft,provisional,s5c_flows,94.5724,124.272,0.031652,3.5252,merrimack,3.890245,3.7982,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,327.07018043150464,326.9859540869729,8.315317615370361,8.411506850527076,8.065317615370361,8.161506850527076,0.5556270255548313,0.2993819429267559,0.5052930632594343,0,,0.0,none,P249,1
E0011428,N0011676,N0011233,main,21.9810979302683,draft,provisional,s5c_flows,110.6327,145.688,0.013312,3.4589,merrimack,4.442314,1.5975,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,330.6189637931378,330.5090583034865,4.881768628737177,4.8884026340135165,4.631768628737177,4.6384026340135165,0.5771275499288474,0.32061227437532946,0.6347845155136069,0,,0.0,none,P249,1
E0011429,N0011677,N0011678,sub main,25.451463997799884,draft,drafted,s5c_flows,103.4882,129.83,0.03207,3.4869,merrimack,4.208652,3.8483,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,323.62424822754963,323.49699090756064,10.328602114247246,10.320422422517481,10.078602114247246,10.070422422517481,0.5683033464727526,0.31176150693725124,0.7464166263718034,0,,0.0,none,P271,1
E0011430,N0011678,N0011679,sub main,53.33433344758178,draft,drafted,s5c_flows,103.4882,129.83,0.032282,3.4869,merrimack,4.208864,3.8738,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,323.49699090756064,323.23031924032273,10.320422422517481,10.292080662021021,10.070422422517481,10.042080662021021,0.5683115283501174,0.31176962304460754,1.5641167090878925,0,,0.0,none,P271,1
E0011431,N0011679,N0011680,sub main,60.33970796981237,draft,drafted,s5c_flows,105.6477,132.742,0.032726,3.4782,merrimack,4.285822,3.9271,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,323.23031924032273,322.9286207004737,10.292080662021021,10.259703274135688,10.042080662021021,10.009703274135688,0.5712601106690287,0.314705327153846,1.760427134180779,0,,0.0,none,P271,1
E0011432,N0011680,N0011681,sub main,59.99999999998416,draft,drafted,s5c_flows,108.2107,136.198,0.033229,3.4682,merrimack,4.376888,3.9875,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,322.9286207004737,322.6286207004738,10.259703274135688,10.268962307338711,10.009703274135688,10.018962307338711,0.5746949921690501,0.31815270750851854,1.7400534433499637,0,,0.0,none,P271,1
E0011433,N0011681,N0011245,sub main,61.2145772443893,draft,drafted,s5c_flows,111.4501,140.566,0.033729,3.4558,merrimack,4.491479,4.0475,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,322.6286207004738,322.32254781425183,10.268962307338711,10.562858679888791,10.018962307338711,10.312858679888791,0.5789366372653975,0.32245133336481224,1.7622704945609664,0,,0.0,none,P271,1
E0011434,N0011682,N0011239,sub main,79.05259331739134,draft,drafted,s5c_flows,334.7621,425.976,0.061613,3.0252,merrimack,11.782902,7.3936,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,328.36556267841496,327.970299711828,8.705024479788165,8.959326753015773,8.455024479788165,8.709326753015773,0.748086589191361,0.5519215258214822,1.761217539510649,0,,0.0,none,P249,1
E0011435,N0011683,N0011684,lateral,88.33122332321116,draft,provisional,s5c_flows,7.5585,10.192,0.000543,3.6221,held,0.317414,0.0652,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,334.9532241077901,334.51156799117405,1.9897995738505188,2.863950807654078,1.7397995738505188,2.613950807654078,0.25759886468568693,0.08958764375373182,5.715037048719774,0,,0.0,none,P249,1
E0011436,N0011684,N0011685,lateral,50.00000000012407,draft,provisional,s5c_flows,11.8776,16.016,0.001279,3.6221,held,0.499218,0.1535,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,334.51156799117405,334.2615679911734,2.863950807654078,3.007505495154703,2.613950807654078,2.757505495154703,0.29765401682973114,0.11052475393878072,2.7996710483235234,0,,0.0,none,P249,1
E0011437,N0011685,N0011686,lateral,49.99999999969614,draft,provisional,s5c_flows,18.3563,24.752,0.001696,3.6221,held,0.771238,0.2035,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,334.2615679911734,334.01156799117496,3.007505495154703,2.9966107197625433,2.757505495154703,2.7466107197625433,0.34127051343966847,0.1355715228866941,2.4418556555885687,0,,0.0,none,P249,1
E0011438,N0011686,N0011239,lateral,12.153570210397103,draft,provisional,s5c_flows,18.3563,24.752,0.002113,3.6221,held,0.771655,0.2535,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,334.01156799117496,333.95080014012296,2.9966107197625433,2.978826324720785,2.7466107197625433,2.728826324720785,0.34132806816238515,0.1356061728386178,0.5934451995030531,0,,0.0,none,P249,1
E0011439,N0011687,N0011245,lateral,58.67428142723951,draft,drafted,s5c_flows,2.9012,3.912,0.0,3.6221,held,0.121624,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,331.1104011133176,330.8170297061814,1.5504570409792677,2.0683767879592097,1.3004570409792677,1.8183767879592097,0.18830586328799678,0.057853952996059194,5.193171754606361,0,,0.0,none,P271,1
E0011440,N0011688,N0011689,main,11.145059906460707,auto_road,derived,s5c_flows,7.7543,10.456,0.008427,3.6221,held,0.333505,1.0112,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,408.188546861421,408.1328215618887,3.6139738905321224,3.8947663287362957,3.3639738905321224,3.6447663287362957,0.2617243555919566,0.09165506975706192,0.7097199571697803,0,,0.0,none,P05,1
E0011441,N0011689,N0011690,main,27.57418538581778,auto_road,derived,s5c_flows,7.7543,10.456,0.008519,3.6221,held,0.333598,1.0223,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,408.1328215618887,407.9949506349596,3.8947663287362957,4.168501513477906,3.6447663287362957,3.9185015134779064,0.2617477834252763,0.09166686807995486,1.7557732501734602,0,,0.0,none,P05,1
E0011442,N0011690,N0011691,main,7.507349453166866,auto_road,derived,s5c_flows,7.7543,10.456,0.008749,3.6221,held,0.333827,1.0499,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,407.9949506349596,407.9536602129672,4.168501513477906,4.207564152267196,3.9185015134779064,3.957564152267196,0.27059564863444646,0.08966036577876849,0.4623965371118925,0,,0.0,none,P05,1
E0011443,N0011691,N0011692,main,15.656634007734471,auto_road,derived,s5c_flows,7.7543,10.456,0.008812,3.6221,held,0.33389,1.0574,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,407.9536602129672,407.8675487259246,4.207564152267196,4.285954692044129,3.957564152267196,4.035954692044129,0.2706120569570115,0.08966816986803702,0.9642730004833469,0,,0.0,none,P05,1
E0011444,N0011692,N0011693,main,20.35854205403273,auto_road,derived,s5c_flows,7.7543,10.456,0.008942,3.6221,held,0.33402,1.0731,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,407.8675487259246,407.75557674462743,4.285954692044129,4.375862464356942,4.035954692044129,4.125862464356942,0.2706459084417328,0.08968427115325325,1.2537009563066364,0,,0.0,none,P05,1
E0011445,N0011693,N0011694,main,12.758229192957382,auto_road,derived,s5c_flows,9.9791,13.456,0.009112,3.6221,held,0.42746,1.0934,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,407.75557674462743,407.68540648406616,4.375862464356942,4.430224619449461,4.125862464356942,4.180224619449461,0.2928763862822248,0.10052664420519794,0.7260303772358505,0,,0.0,none,P05,1
E0011446,N0011694,N0011695,main,66.42895540263243,auto_road,derived,s5c_flows,9.9791,13.456,0.009218,3.6221,held,0.427567,1.1062,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,407.68540648406616,407.3200472293517,4.430224619449461,4.377187878070174,4.180224619449461,4.127187878070174,0.2928997513302118,0.10053832357772477,3.7799597018515496,0,,0.0,none,P05,1
E0011447,N0011695,N0011696,main,57.70757333275672,auto_road,derived,s5c_flows,9.9791,13.456,0.009772,3.6221,held,0.42812,1.1726,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,407.3200472293517,407.00265557602154,4.377187878070174,4.079497744290961,4.127187878070174,3.8294977442909612,0.29302044060826804,0.10059866147666938,3.282340600139485,0,,0.0,none,P05,1
E0011448,N0011696,N0011697,main,44.96517946519969,auto_road,derived,s5c_flows,9.9791,13.456,0.010253,3.6221,held,0.428601,1.2303,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,407.00265557602154,406.75534708896294,4.079497744290961,4.045190020412065,3.8294977442909612,3.7951900204120648,0.29312532574917916,0.10065111117086054,2.5566527076360166,0,,0.0,none,P05,1
E0011449,N0011697,N0011698,main,5.8982917991893276,auto_road,derived,s5c_flows,9.9791,13.456,0.010627,3.6221,held,0.428976,1.2753,0.0,0.0,,200,PVC-U,0.7,0.5,table11,minimum,tractive,1.0,406.75534708896294,406.7140590463686,4.045190020412065,4.046957799334507,3.7951900204120648,3.796957799334507,0.3187757941266879,0.09511962884935307,0.30838245917992696,0,,0.0,none,P05,1
E0011450,N0011698,N0011699,main,83.81881228996119,auto_road,derived,s5c_flows,9.9791,13.456,0.010677,3.6221,held,0.429025,1.2812,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,406.7140590463686,406.2949649849188,4.046957799334507,4.318682476018694,3.796957799334507,4.068682476018694,0.2836700855951865,0.10299504151112607,4.9246652212255375,0,,0.0,none,P05,1
E0011451,N0011699,N0011700,main,36.450339349732836,auto_road,derived,s5c_flows,12.9455,17.456,0.011375,3.6221,held,0.554084,1.365,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,406.2949649849188,406.11271328817014,4.318682476018694,4.500049163001734,4.068682476018694,4.250049163001734,0.3076314323440893,0.11604380999803324,1.9747840823670402,0,,0.0,none,P05,1
E0011452,N0011700,N0011701,main,13.238448535450557,auto_road,derived,s5c_flows,12.9455,17.456,0.011679,3.6221,held,0.554388,1.4015,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,406.11271328817014,406.0465210454929,4.500049163001734,4.592761181069591,4.250049163001734,4.342761181069591,0.3076846949847169,0.11607360303849204,0.7171003709987442,0,,0.0,none,P05,1
E0011453,N0011701,N0011702,main,18.438543339351995,auto_road,derived,s5c_flows,12.9455,17.456,0.011789,3.6221,held,0.554498,1.4147,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,406.0465210454929,405.9543283287961,4.592761181069591,4.703691690735127,4.342761181069591,4.453691690735127,0.3077039624788731,0.11608438138990049,0.9987166014378719,0,,0.0,none,P05,1
E0011454,N0011702,N0011703,main,10.387705789710486,auto_road,derived,s5c_flows,12.9455,17.456,0.011943,3.6221,held,0.554652,1.4331,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,405.9543283287961,405.9023897998476,4.703691690735127,4.737106049761792,4.453691690735127,4.487106049761792,0.30773093235616944,0.11609946927493606,0.5625967740809634,0,,0.0,none,P05,1
E0011455,N0011703,N0011704,main,28.466963008252492,auto_road,derived,s5c_flows,12.9455,17.456,0.012029,3.6221,held,0.554738,1.4435,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,405.9023897998476,405.76005498480635,4.737106049761792,4.815994819881155,4.487106049761792,4.565994819881155,0.3077459911146405,0.11610789405993285,1.5416915156309365,0,,0.0,none,P05,1
E0011456,N0011704,N0011705,main,24.199187687530184,auto_road,derived,s5c_flows,12.9455,17.456,0.012267,3.6221,held,0.554975,1.472,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,405.76005498480635,405.6390590463687,4.815994819881155,4.914285680193814,4.565994819881155,4.664285680193814,0.30778748157002095,0.11613110780032662,1.310384011509628,0,,0.0,none,P05,1
E0011457,N0011705,N0011706,main,26.975198469166962,auto_road,derived,s5c_flows,12.9455,17.456,0.012468,3.6221,held,0.555177,1.4962,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,405.6390590463687,405.50418305402286,4.914285680193814,5.311338186211515,4.664285680193814,5.061338186211515,0.30782283469173194,0.11615088941491322,1.4605370053297688,0,,0.0,none,P05,1
E0011458,N0011706,N0011707,main,20.540296220455236,auto_road,derived,s5c_flows,12.9455,17.456,0.012693,3.6221,held,0.555402,1.5232,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,405.50418305402286,405.4014815729206,5.311338186211515,6.109199579423148,5.061338186211515,5.859199579423148,0.3078622022866083,0.11617291912954789,1.1119853876125276,0,,0.0,none,P05,1
E0011459,N0011707,N0011268,main,20.25274296911059,auto_road,derived,s5c_flows,12.9455,17.456,0.012864,3.6221,held,0.555573,1.5437,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,405.4014815729206,405.30021785807503,6.109199579423148,6.91621280598747,5.859199579423148,6.66621280598747,0.3078921139932922,0.11618965871037115,1.0963116650632923,0,,0.0,none,P05,1
E0011460,N0011708,N0011268,main,22.769964284224574,auto_road,derived,s5c_flows,12.7497,17.192,0.004288,3.6221,held,0.538789,0.5145,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,406.44150576227145,406.31627095870823,6.045646337337928,5.90015970535427,5.795646337337928,5.65015970535427,0.3152112477331113,0.11196622593625269,1.2039526110387961,0,,0.0,none,P05,1
E0011461,N0011709,N0011250,lateral,43.82921400154363,auto_link,provisional,s5c_flows,0.0,0.0,0.001798,3.6221,held,0.001798,0.2157,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,407.9689289997523,407.7497829297446,2.192997269778971,2.1386448046304167,1.9429972697789708,1.8886448046304167,0.04097639218081042,0.009537644184436617,17.827018464739805,0,,0.0,none,P05,1
E0011462,N0011710,N0011711,lateral,35.90264614203248,auto_block,provisional,s5c_flows,3.2393,4.368,0.0,3.6221,held,0.135802,0.0,0.0,0.0,,200,PVC-U,0.95,0.5,cover_min,minimum,tractive,1.0,408.97989112823353,408.6388159898842,1.5505043795789675,1.5592430921470282,1.3005043795789675,1.3092430921470282,0.2433587530051541,0.052421881219179206,2.4588284921392094,0,,0.0,none,P05,1
E0011463,N0011711,N0011250,lateral,43.826932359047944,auto_block,provisional,s5c_flows,3.2393,4.368,0.000299,3.6221,held,0.136101,0.0359,0.0,0.0,,200,PVC-U,0.7,0.5,cover_min,minimum,tractive,1.0,408.5835252746304,408.27673674811706,1.6145338074008464,1.6116909862579405,1.3645338074008464,1.3616909862579405,0.2193847289448247,0.0563022803268832,3.329533811054402,0,,0.0,none,P05,1
E0011464,N0011712,N0011304,lateral,18.586171094328165,draft,provisional,s5c_flows,26.9945,36.4,0.003731,3.6221,held,1.135411,0.4477,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,331.8451500542624,331.7522191987907,2.251407562925124,2.3980493558967737,2.001407562925124,2.1480493558967737,0.3847001621296192,0.16296826192960562,0.8052232588725303,0,,0.0,none,P249,1
E0011465,N0011713,N0011286,lateral,83.37968442141778,draft,provisional,s5c_flows,5.3989,7.28,0.0,3.6221,held,0.226336,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,334.7021809411659,334.28528251905885,1.5578898596153294,1.7981525395348967,1.3078898596153294,1.5481525395348967,0.23091654640710862,0.07670227810735178,6.018024384331645,0,,0.0,none,P272,1
E0011466,N0011714,N0011715,lateral,45.000000000093515,draft,provisional,s5c_flows,4.3191,5.824,0.0,3.6221,held,0.181069,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,331.67982788085936,331.4548278808589,1.5500000000000114,3.359869384766114,1.3000000000000114,3.109869384766114,0.214700651244523,0.06927965601494754,3.4932357943683274,0,,0.0,none,P249,1
E0011467,N0011715,N0011716,lateral,4.373803498711482,draft,provisional,s5c_flows,7.5585,10.192,0.000375,3.6221,held,0.317245,0.045,0.0,0.0,,200,PVC-U,0.95,0.5,table11,minimum,tractive,1.0,331.4548278808589,331.4132767476211,3.359869384766114,3.3971175394882493,3.109869384766114,3.1471175394882493,0.3214571392552988,0.07705893114073345,0.22676965628263956,0,,0.0,none,P249,1
E0011468,N0011716,N0011285,lateral,75.80583388824624,draft,provisional,s5c_flows,10.7978,14.56,0.000411,3.6221,held,0.453083,0.0494,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,331.4132767476211,331.0342475781799,3.3971175394882493,3.9230888476013774,3.1471175394882493,3.6730888476013774,0.28863603642881935,0.10564168199752891,4.377244714263803,0,,0.0,none,P249,1
E0011469,N0011717,N0011718,lateral,93.57140034560062,draft,provisional,s5c_flows,4.3191,5.824,0.0,3.6221,held,0.181069,0.0,0.0,0.0,,200,PVC-U,0.85,0.5,cover_min,minimum,tractive,1.0,332.78459859881224,331.9892416958746,1.786080112125262,1.8074807162347497,1.536080112125262,1.5574807162347497,0.2576626645197531,0.06124410717511544,6.05257786183371,0,,0.0,none,P249,1
E0011470,N0011718,N0011719,lateral,26.428599654598713,draft,provisional,s5c_flows,7.5585,10.192,0.00078,3.6221,held,0.31765,0.0936,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,331.9892416958746,331.85709869760166,1.8074807162347497,1.691332698882718,1.5574807162347497,1.441332698882718,0.2576604346858804,0.08961834988396136,1.7095238601416376,0,,0.0,none,P249,1
E0011471,N0011719,N0011720,lateral,49.99999999963252,draft,provisional,s5c_flows,10.7978,14.56,0.001,3.6221,held,0.453672,0.12,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,331.85709869760166,331.6070986976035,1.691332698882718,1.967059017240274,1.441332698882718,1.717059017240274,0.28875522344409216,0.10570557200368383,2.885950679567727,0,,0.0,none,P249,1
E0011472,N0011720,N0011721,lateral,50.00000000009848,draft,provisional,s5c_flows,14.0372,18.928,0.001417,3.6221,held,0.58989,0.17,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,331.6070986976035,331.35709869760296,1.967059017240274,2.2366818199751606,1.717059017240274,1.9866818199751606,0.3137654944114744,0.11949818301056322,2.655911335623589,0,,0.0,none,P249,1
E0011473,N0011721,N0011722,lateral,55.25275770939687,draft,provisional,s5c_flows,18.3563,24.752,0.001833,3.6221,held,0.771376,0.22,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,331.35709869760296,331.08083490905597,2.2366818199751606,3.265295462037784,1.9866818199751606,3.015295462037784,0.34128956282121614,0.13558299080333353,2.6982345652305084,0,,0.0,none,P249,1
E0011474,N0011722,N0011723,lateral,14.74724229068005,draft,provisional,s5c_flows,21.5956,29.12,0.002294,3.6221,held,0.907638,0.2753,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,331.08083490905597,331.00709869760254,3.265295462037784,3.483471370756831,3.015295462037784,3.233471370756831,0.35900219026292624,0.1464517849423737,0.6846403118914798,0,,0.0,none,P249,1
E0011475,N0011723,N0011304,lateral,69.81023991237406,draft,provisional,s5c_flows,24.835,33.488,0.002417,3.6221,held,1.043562,0.29,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,331.00709869760254,330.6580474980407,3.483471370756831,3.4922210566468266,3.233471370756831,3.2422210566468266,0.3748359028792265,0.15652165787066935,3.1040356315986433,0,,0.0,none,P249,1
E0011476,N0011724,N0011295,lateral,90.2805189886486,draft,drafted,s5c_flows,88.9862,139.68,0.005631,3.5512,merrimack,3.663152,0.6757,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,328.65306041648114,328.2016578215379,6.438736458518861,6.871614883540246,6.188736458518861,6.621614883540246,0.546074627080351,0.29030205878127324,2.755438985551098,0,,0.0,none,P274,1
E0011477,N0011725,N0011726,main,11.40175425099138,auto_block,provisional,s5c_flows,5.4642,7.368,0.006508,3.6221,held,0.23558,0.781,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,399.2691437737686,399.2121350025136,3.410909937168924,3.4303210521738947,3.160909937168924,3.1803210521738947,0.23393945288038884,0.07812000670088495,0.8123009401654163,0,,0.0,none,P258,1
E0011478,N0011726,N0011727,main,23.259406699226016,auto_block,provisional,s5c_flows,5.4642,7.368,0.006603,3.6221,held,0.235675,0.7924,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,399.2121350025136,399.09583796901745,3.4303210521738947,3.3823724802012975,3.1803210521738947,3.1323724802012975,0.23397007966335692,0.07813442535407891,1.6568647532975398,0,,0.0,none,P258,1
E0011479,N0011727,N0011311,main,26.2478565490771,auto_block,provisional,s5c_flows,8.7688,11.824,0.006797,3.6221,held,0.374407,0.8157,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,399.09583796901745,398.96459868627204,3.3823724802012975,3.6958627395092094,3.1323724802012975,3.4458627395092094,0.2716081274588922,0.09669073421799598,1.6106450123962572,0,,0.0,none,P258,1
E0011480,N0011728,N0011729,main,70.00000000007775,draft,drafted,s5c_flows,65.2452,100.944,0.009852,3.6871,merrimack,2.79418,1.1822,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,327.14399083038734,326.793990830387,6.756033583675162,7.531753798519276,6.506033583675162,7.281753798519276,0.5045997177001044,0.25315089719912476,2.3120636531178964,0,,0.0,none,P274,1
E0011481,N0011729,N0011730,main,70.00000000007775,draft,drafted,s5c_flows,66.325,102.4,0.010435,3.6798,merrimack,2.835227,1.2522,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,326.793990830387,326.4439908303866,7.531753798519276,8.269113417660265,7.281753798519276,8.019113417660265,0.5067689513288183,0.25500805904961543,2.3021668229847174,0,,0.0,none,P274,1
E0011482,N0011730,N0011292,main,14.505458290582002,draft,drafted,s5c_flows,71.3495,110.856,0.011019,3.6474,merrimack,3.023075,1.3222,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,326.4439908303866,326.3714635389337,8.269113417660265,8.423855064581915,8.019113417660265,8.173855064581915,0.5163989117877621,0.2633629784936259,0.4681606267128002,0,,0.0,none,P274,1
E0011483,N0011731,N0011732,sub main,18.127271841435988,auto_road,derived,s5c_flows,74.5345,95.402,0.120018,3.6221,held,3.244697,14.4022,18.127,0.0,W11a-XG01579,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,394.9818056040168,394.89116924480965,7.302465636217562,7.223424261049729,7.052465636217562,6.973424261049729,0.527183673068353,0.27293950916376386,0.5730852695016873,0,,0.0,none,P276,1
E0011484,N0011732,N0011733,sub main,16.141566746039857,auto_road,derived,s5c_flows,75.6143,96.858,0.120169,3.6221,held,3.290115,14.4203,16.142,0.0,W11a-XG01580,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,394.89116924480965,394.8104614110795,7.223424261049729,7.227563491264277,6.973424261049729,6.977563491264277,0.5293229342913759,0.2748674746217237,0.5082457135437609,0,,0.0,none,P276,1
E0011485,N0011733,N0011734,sub main,7.581560918594371,auto_road,derived,s5c_flows,75.6143,96.858,0.120304,3.6221,held,3.29025,14.4365,7.582,0.0,W11a-XG01581,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,394.8104614110795,394.7687628260272,7.227563491264277,7.239080191550897,6.977563491264277,6.989080191550897,0.5477013866042084,0.2682577439953415,0.23070846949407484,0,,0.0,none,P276,1
E0011486,N0011734,N0011735,sub main,7.677096197679852,auto_road,derived,s5c_flows,75.6143,96.858,0.120367,3.6221,held,3.290313,14.444,7.677,0.0,W11a-XG01582,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,394.7687628260272,394.72653879693996,7.239080191550897,7.276787619075662,6.989080191550897,7.026787619075662,0.547704449207464,0.2682603376846435,0.23361432151922804,0,,0.0,none,P276,1
E0011487,N0011735,N0011736,sub main,15.855501762182246,auto_road,derived,s5c_flows,76.6941,98.314,0.120431,3.6221,held,3.335644,14.4517,15.856,0.0,W11a-XG01583,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,394.72653879693996,394.639333537248,7.276787619075662,7.386942097517647,7.026787619075662,7.136942097517647,0.5498964394345393,0.2701211726750976,0.48056023598693487,0,,0.0,none,P276,1
E0011488,N0011736,N0011737,sub main,46.85685057191056,auto_road,derived,s5c_flows,77.7739,99.77,0.120563,3.6221,held,3.381043,14.4676,28.719,0.0,W11a-XG01584,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,394.639333537248,394.3816208591025,7.386942097517647,8.058167959256878,7.136942097517647,7.808167959256878,0.552068704488292,0.27197409532253347,1.414583915340205,0,,0.0,none,P276,1
E0011489,N0011737,N0011311,sub main,50.700530445608614,auto_road,derived,s5c_flows,78.5155,100.77,0.120954,3.6054,merrimack,3.397361,14.5144,0.0,0.0,,200,PVC-U,0.55,0.5,cover_min,minimum,tractive,1.0,400.8887821934346,400.6099292759838,1.551006624924753,2.050532149797448,1.301006624924753,1.8005321497974478,0.5528439666409793,0.2726375292682247,1.5284761917441674,0,,0.0,none,P276,1
E0011490,N0011738,N0011739,lateral,79.9999719604538,draft,drafted,s5c_flows,37.8073,59.384,0.004389,3.6221,held,1.589366,0.5266,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,326.7467819261874,326.3467820663851,7.572981257406354,8.421040199239883,7.322981257406354,8.171040199239883,0.4262995242034533,0.19168205492496732,3.1276902513530005,0,,0.0,none,P274,1
E0011491,N0011739,N0011740,lateral,79.99999999993614,draft,drafted,s5c_flows,51.6593,81.664,0.005055,3.6221,held,2.170744,0.6066,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,326.3467820663851,325.9467820663854,8.421040199239883,8.895777748067701,8.171040199239883,8.645777748067701,0.4682128038800979,0.22329017902544518,2.847707970142814,0,,0.0,none,P274,1
E0011492,N0011740,N0011292,lateral,9.324119343168931,draft,drafted,s5c_flows,52.7391,83.12,0.005722,3.6221,held,2.216678,0.6866,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,325.9467820663854,325.90016146966957,8.895777748067701,8.895157133846055,8.645777748067701,8.645157133846055,0.47114698207020306,0.22561109317535571,0.32983759838593196,0,,0.0,none,P274,1
E0011493,N0011741,N0011321,lateral,59.55760380898966,draft,provisional,s5c_flows,3.2393,4.368,0.0,3.6221,held,0.135802,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,338.3556037452559,338.05781572621095,1.5538811180253447,2.652572457382803,1.3038811180253447,2.402572457382803,0.19530982006149752,0.060806644196143594,5.082318594309685,0,,0.0,none,P01,1
E0011494,N0011742,N0011743,lateral,70.00000000001545,draft,provisional,s5c_flows,3.981,5.368,0.0,3.6221,held,0.166892,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,339.4463805272668,339.0963805272667,1.610656826248828,1.7302491114051577,1.360656826248828,1.4802491114051577,0.20903642483421792,0.06675929444558273,5.581164467351473,0,,0.0,none,P01,1
E0011495,N0011743,N0011321,lateral,71.30969116042438,draft,provisional,s5c_flows,14.7788,19.928,0.000583,3.6221,held,0.620147,0.07,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,339.0963805272667,338.7398320714646,1.7302491114051577,1.9705561121291453,1.4802491114051577,1.7205561121291453,0.318743329121035,0.12233601262458985,3.7286893374400245,0,,0.0,none,P01,1
E0011496,N0011744,N0011286,lateral,31.05178907653317,draft,provisional,s5c_flows,4.3191,5.824,0.0,3.6221,held,0.181069,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,334.33137464854906,334.1761157031664,1.5623936619978167,1.9073193554273757,1.3123936619978167,1.6573193554273757,0.214700651244523,0.06927965601494754,2.410471579579904,0,,0.0,none,P272,1
E0011497,N0011745,N0011746,lateral,39.999999999974314,draft,provisional,s5c_flows,2.9664,4.0,0.00643,3.6221,held,0.130791,0.7717,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,330.00183732722513,329.80183732722526,4.278436110274868,4.5357786395716175,4.028436110274868,4.2857786395716175,0.1928957350210165,0.059782466580864585,3.4560985321609285,0,,0.0,none,P300,1
E0011498,N0011746,N0011747,lateral,39.999999999974314,draft,provisional,s5c_flows,2.9664,4.0,0.006764,3.6221,held,0.131124,0.8117,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,329.80183732722526,329.6018373272254,4.5357786395716175,4.7304380633996175,4.2857786395716175,4.4804380633996175,0.19305815562169806,0.059851160464751946,3.4531909026033967,0,,0.0,none,P300,1
E0011499,N0011747,N0011305,lateral,15.629676743640415,draft,provisional,s5c_flows,2.9664,4.0,0.007097,3.6221,held,0.131458,0.8517,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,329.6018373272254,329.5236889435072,4.7304380633996175,4.796623556492818,4.4804380633996175,4.546623556492818,0.19322077330234919,0.05991996851604911,1.3481708407531758,0,,0.0,none,P300,1
E0011500,N0011748,N0011749,main,79.99999999998343,draft,provisional,s5c_flows,142.0674,196.89,0.01602,3.3558,merrimack,5.533933,1.9224,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,325.8328610485695,325.4328610485696,8.425653355727377,8.920471470961672,8.175653355727377,8.670471470961672,0.6139549892381511,0.3598298271973688,2.1717118627663137,0,,0.0,none,P277,1
E0011501,N0011749,N0011750,main,80.00000000004128,draft,provisional,s5c_flows,148.5461,205.626,0.016687,3.3377,merrimack,5.755185,2.0024,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,325.4328610485696,325.0328610485694,8.920471470961672,9.722571080336877,8.670471470961672,9.472571080336877,0.6206761000797412,0.367423652835539,2.148195062066546,0,,0.0,none,P277,1
E0011502,N0011750,N0011325,main,5.078855715781434,draft,provisional,s5c_flows,148.5461,205.626,0.017354,3.3377,merrimack,5.755852,2.0824,0.0,0.0,,200,PVC-U,0.8,0.5,table11,minimum,tractive,1.0,325.0328610485694,324.99223020284313,9.722571080336877,9.825854513953743,9.472571080336877,9.575854513953743,0.7361235353762879,0.3242911315655518,0.11499101875577741,0,,0.0,none,P277,1
E0011503,N0011751,N0011752,lateral,70.00000000009352,draft,provisional,s5c_flows,1.8214,2.456,0.0,3.6221,held,0.076357,0.0,15.217,0.0,W11a-XG01585,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,331.6583611524462,331.30836115244574,1.6327155077100315,1.764209648335509,1.3827155077100315,1.514209648335509,0.1611584343969526,0.046951098325882096,7.2392529192396164,0,,0.0,none,P249,1
E0011504,N0011752,N0011753,lateral,70.0000000000851,draft,provisional,s5c_flows,5.0607,6.824,0.000583,3.6221,held,0.212742,0.07,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,331.30836115244574,330.9583611524453,1.764209648335509,2.5026373827109296,1.514209648335509,2.2526373827109296,0.22630828228372266,0.07456162675491027,5.155209764728959,0,,0.0,none,P249,1
E0011505,N0011753,N0011312,lateral,16.662480438011144,draft,provisional,s5c_flows,7.2203,9.736,0.001167,3.6221,held,0.30386,0.14,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,330.9583611524453,330.87504875025525,2.5026373827109296,2.799939042713504,2.2526373827109296,2.549939042713504,0.25400678905918067,0.08780399518097207,1.0933093888111902,0,,0.0,none,P249,1
E0011506,N0011754,N0011755,lateral,50.00000000002263,draft,provisional,s5c_flows,3.2393,4.368,0.0,3.6221,held,0.135802,0.0,48.485,0.0,W11a-XG01586,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,331.71898264087207,331.46898264087196,1.5505791267060545,1.9495049079561682,1.3005791267060545,1.6995049079561682,0.19530982006149752,0.060806644196143594,4.266725211621809,0,,0.0,none,P249,1
E0011507,N0011755,N0011756,lateral,49.999999999965254,draft,provisional,s5c_flows,6.4787,8.736,0.000417,3.6221,held,0.27202,0.05,50.0,0.0,W11a-XG01587,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,331.46898264087196,331.2189826408721,1.9495049079561682,2.3572502692841226,1.6995049079561682,2.1072502692841226,0.24509659786608656,0.08344556849289722,3.4000199945168665,0,,0.0,none,P249,1
E0011508,N0011756,N0011757,lateral,3.0630884930429314,draft,provisional,s5c_flows,8.6382,11.648,0.000833,3.6221,held,0.362971,0.1,3.063,0.0,W11a-XG01588,200,PVC-U,1.35,0.5,table11,minimum,tractive,1.0,331.2189826408721,331.177630946216,2.3572502692841226,2.392864659252723,2.1072502692841226,2.142864659252723,0.37888033354848005,0.07552336083689645,0.13474300554456334,0,,0.0,none,P249,1
E0011509,N0011757,N0011758,lateral,61.936911506906284,draft,provisional,s5c_flows,8.6382,11.648,0.000859,3.6221,held,0.362996,0.1031,61.937,0.0,W11a-XG01589,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,331.177630946216,330.8679463886815,2.392864659252723,2.844150779287247,2.142864659252723,2.594150779287247,0.2689314460571152,0.09531546250749542,3.8384572484290427,0,,0.0,none,P249,1
E0011510,N0011758,N0011285,lateral,45.390150299668115,draft,provisional,s5c_flows,10.7978,14.56,0.001375,3.6221,held,0.454047,0.165,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,330.8679463886815,330.64099563718315,2.844150779287247,4.316340788598097,2.594150779287247,4.066340788598097,0.28883104882439375,0.10574622707835227,2.6191869193897297,0,,0.0,none,P249,1
E0011511,N0011759,N0011760,lateral,7.865620070566748,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,400.3668701171875,400.32360920679935,1.5500000000000114,1.6086112521850282,1.3000000000000114,1.3586112521850282,0.0,0.0,0.0,0,,0.0,none,P258,1
E0011512,N0011760,N0011306,lateral,59.07981026296348,auto_road,derived,s5c_flows,0.7416,1.0,6.6e-05,3.6221,held,0.031156,0.0079,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,400.32360920679935,399.99867025035303,1.6086112521850282,1.7057364879282204,1.3586112521850282,1.4557364879282204,0.1224491900415788,0.030917886096928776,8.041404798581132,0,,0.0,none,P258,1
E0011513,N0011761,N0011762,lateral,89.99995330222659,draft,provisional,s5c_flows,0.0,0.0,0.006036,3.6221,held,0.006036,0.7243,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,326.21495136787917,325.764951601368,7.325270800089584,8.178133115428864,7.075270800089584,7.928133115428864,0.06556823919724003,0.01564982940516227,22.876917850295364,0,,0.0,none,P300,1
E0011514,N0011762,N0011763,lateral,90.00000000023206,draft,provisional,s5c_flows,0.0,0.0,0.006786,3.6221,held,0.006786,0.8143,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,325.764951601368,325.31495160136683,8.178133115428864,8.321461972851921,7.928133115428864,8.071461972851921,0.06850274606165717,0.01643660496392138,21.89693240404939,0,,0.0,none,P300,1
E0011515,N0011763,N0011764,lateral,89.99999999981868,draft,provisional,s5c_flows,0.0,0.0,0.007536,3.6221,held,0.007536,0.9043,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,325.31495160136683,324.86495160136775,8.321461972851921,9.24198199238225,8.071461972851921,8.99198199238225,0.07122477431155388,0.0171769650656782,21.06008779242495,0,,0.0,none,P300,1
E0011516,N0011764,N0011765,lateral,90.00000000019837,draft,provisional,s5c_flows,0.0,0.0,0.008286,3.6221,held,0.008286,0.9943,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,324.86495160136775,324.41495160136674,9.24198199238225,9.849849424023887,8.99198199238225,9.599849424023887,0.07376852102193446,0.017877936525239696,20.333876553622293,0,,0.0,none,P300,1
E0011517,N0011765,N0011305,lateral,7.897415208925841,draft,provisional,s5c_flows,0.0,0.0,0.009036,3.6221,held,0.009036,1.0843,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,324.41495160136674,324.37151581771764,9.849849424023887,9.948796682282364,9.599849424023887,9.698796682282364,0.07864298015541275,0.01815110240851034,1.6736851344559764,0,,0.0,none,P300,1
E0011518,N0011766,N0011767,lateral,40.0,draft,provisional,s5c_flows,3.2393,4.368,0.0,3.6221,held,0.135802,0.0,0.0,0.0,,200,PVC-U,1.1,0.5,cover_min,minimum,tractive,1.0,333.29790053136554,332.85790053136554,1.642681744025083,1.6429234432438307,1.392681744025083,1.3929234432438307,0.25583769836027126,0.050684835674282364,2.6058187317174233,0,,0.0,none,P277,1
E0011519,N0011767,N0011768,lateral,40.0,draft,provisional,s5c_flows,7.5585,10.192,0.000333,3.6221,held,0.317204,0.04,0.0,0.0,,200,PVC-U,0.75,0.5,ground,minimum,tractive,1.0,332.85790053136554,332.55790053136553,1.6429234432438307,1.567953960821967,1.3929234432438307,1.317953960821967,0.296300775886768,0.08142909369620446,2.249965983624136,0,,0.0,none,P277,1
E0011520,N0011768,N0011769,lateral,15.0,draft,provisional,s5c_flows,8.6382,11.648,0.000667,3.6221,held,0.362804,0.08,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,332.55790053136553,332.48290053136554,1.567953960821967,1.6288548397282057,1.317953960821967,1.3788548397282057,0.26888589864490314,0.09529213463660727,0.9297624057636273,0,,0.0,none,P277,1
E0011521,N0011769,N0011770,lateral,70.70007985271513,draft,provisional,s5c_flows,12.9574,17.472,0.000792,3.6221,held,0.543998,0.095,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,332.48290053136554,332.129400132102,1.6288548397282057,2.7938176413355222,1.3788548397282057,2.5438176413355222,0.30585227378878366,0.11505064142535978,3.852626791408641,0,,0.0,none,P277,1
E0011522,N0011770,N0011771,lateral,39.29992014723203,draft,provisional,s5c_flows,16.1967,21.84,0.001381,3.6221,held,0.680389,0.1657,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,332.129400132102,331.9329005313658,2.7938176413355222,3.606345074102933,2.5438176413355222,3.356345074102933,0.328155170919596,0.12778702847693607,1.996002888770631,0,,0.0,none,P277,1
E0011523,N0011771,N0011772,lateral,59.99999999994422,draft,provisional,s5c_flows,19.4361,26.208,0.001708,3.6221,held,0.816518,0.205,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,331.9329005313658,331.6329005313661,3.606345074102933,3.579532329962035,3.356345074102933,3.329532329962035,0.34739266402303787,0.1392814350552823,2.8785869811365785,0,,0.0,none,P277,1
E0011524,N0011772,N0011773,lateral,59.99999999994422,draft,provisional,s5c_flows,21.5956,29.12,0.002208,3.6221,held,0.907552,0.265,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,331.6329005313661,331.33290053136636,3.579532329962035,4.004471294805512,3.329532329962035,3.754471294805512,0.3589916414460508,0.14644518861428707,2.7855801766608828,0,,0.0,none,P277,1
E0011525,N0011773,N0011774,lateral,59.99999999994422,draft,provisional,s5c_flows,25.9147,34.944,0.002708,3.6221,held,1.089121,0.325,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,331.33290053136636,331.03290053136664,4.004471294805512,3.7622349666802393,3.754471294805512,3.5122349666802393,0.3798048666919027,0.15975220734536694,2.632930980345413,0,,0.0,none,P277,1
E0011526,N0011774,N0011325,lateral,11.307434696025586,draft,provisional,s5c_flows,26.9945,36.4,0.003208,3.6221,held,1.134888,0.385,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,331.03290053136664,330.9763633578865,3.7622349666802393,3.8417213589103767,3.5122349666802393,3.5917213589103767,0.38464567713370895,0.16293228345778327,0.4899502480779188,0,,0.0,none,P277,1
E0011527,N0011775,N0011776,lateral,21.071774066514514,auto_road,derived,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,399.22678156814266,399.1214226978101,1.5501654533417195,1.6597357494555354,1.3001654533417195,1.4097357494555354,0.13489621704043256,0.037230723305707175,2.603455027479712,0,,0.0,none,P258,1
E0011528,N0011776,N0011777,lateral,20.555974202809985,auto_road,derived,s5c_flows,2.1596,2.912,0.000176,3.6221,held,0.09071,0.0211,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,399.1214226978101,399.01864282679605,1.6597357494555354,1.9665256302351963,1.4097357494555354,1.7165256302351963,0.1707634060955584,0.05070990337363365,2.006282129645013,0,,0.0,none,P258,1
E0011529,N0011777,N0011306,lateral,70.44934562729019,auto_road,derived,s5c_flows,4.7226,6.368,0.000347,3.6221,held,0.198329,0.0416,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,399.01864282679605,398.6663960986596,1.9665256302351963,3.038010639621632,1.7165256302351963,2.788010639621632,0.2211891230262179,0.07221278514961263,5.308379292754201,0,,0.0,none,P258,1
E0011530,N0011778,N0011779,sub main,70.00000000004961,draft,drafted,s5c_flows,740.8074,973.256,0.108394,2.748,merrimack,23.669904,13.0073,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,322.22150309490326,321.94150309490306,9.80568806720612,10.359095049628195,9.505688067206119,10.059095049628194,0.812910953723533,0.6348896556691497,1.4351715416351385,0,,0.0,none,P269,1
E0011531,N0011779,N0011780,sub main,72.82561393768121,draft,drafted,s5c_flows,741.549,974.256,0.108978,2.7476,merrimack,23.691219,13.0773,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,321.94150309490306,321.65020063915233,10.359095049628195,10.736304487800794,10.059095049628194,10.436304487800793,0.8130588505120192,0.6352821048556039,1.4928319537144554,0,,0.0,none,P269,1
E0011532,N0011780,N0011781,sub main,70.00000000000028,draft,drafted,s5c_flows,741.549,974.256,0.109584,2.7476,merrimack,23.691826,13.1501,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,321.65020063915233,321.37020063915236,10.736304487800794,11.079140181160142,10.436304487800793,10.779140181160141,0.8130630586531026,0.6352932825137696,1.4349030548741677,0,,0.0,none,P269,1
E0011533,N0011781,N0011782,sub main,70.00000000000028,draft,drafted,s5c_flows,741.549,974.256,0.110168,2.7476,merrimack,23.692409,13.2201,16.739,0.0,W11a-XG01590,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,321.37020063915236,321.0902006391524,11.079140181160142,11.40397050342574,10.779140181160141,11.103970503425739,0.8130671002217733,0.6353040183078131,1.4348959223026607,0,,0.0,none,P269,1
E0011534,N0011782,N0011783,sub main,8.155204874949597,draft,drafted,s5c_flows,741.549,974.256,0.110751,2.7476,merrimack,23.692992,13.2901,8.155,0.0,W11a-XG01591,250,PVC-U,0.5,0.375,table11,minimum,velocity,1.0,321.0902006391524,321.04942461477765,11.40397050342574,11.4400163031911,11.103970503425739,11.1400163031911,0.8882948376444366,0.5895530164995957,0.15301235072984354,0,,0.0,none,P269,1
