EDGE_UID,US_NODE,DS_NODE,TIER,LEN_M,SRC,CONFIDENCE,STAGE,QADF_M3D,N_PROP,QINF_LS,PF,PF_METH,QPK_LS,UPSTR_KM,ON_WADI_M,ON_DUAL_M,CROSS_ID,DN,MATERIAL,SLOPE_LAID,SLOPE_MIN,GRAD_BY,SIZED_BY,CLEAN_BY,TAU_PA,INV_UP,INV_DN,US_DEPTH,DS_DEPTH,COVER_US,COVER_DN,V_PK_MS,DOD_PK,RET_MIN,PAST_CAP,CAP_EXIT,CAP_LEN_M,TIE_TYPE,PACKAGE,PHASE
E0011535,N0011783,N0011784,sub main,28.208624952070878,draft,drafted,s5c_flows,741.549,974.256,0.110819,2.7476,merrimack,23.69306,13.2983,28.209,0.0,W11a-XG01592,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,321.04942461477765,320.93659011496936,11.4400163031911,11.522821506124387,11.1400163031911,11.222821506124387,0.813071612973649,0.6353160064039867,0.578231660900967,0,,0.0,none,P269,1
E0011536,N0011784,N0011785,sub main,5.810556235314638,draft,drafted,s5c_flows,741.549,974.256,0.111054,2.7476,merrimack,23.693295,13.3265,5.811,0.0,W11a-XG01593,250,PVC-U,0.7,0.375,table11,minimum,velocity,1.0,320.93659011496936,320.8959162213222,11.522821506124387,11.525684120474693,11.222821506124387,11.225684120474693,1.0116867965496998,0.5303359740796576,0.09572389819871804,0,,0.0,none,P269,1
E0011537,N0011785,N0011786,sub main,38.955597438657655,draft,drafted,s5c_flows,741.549,974.256,0.111103,2.7476,merrimack,23.693344,13.3323,26.49,0.0,W11a-XG01594,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,320.8959162213222,320.74009383156755,11.525684120474693,12.181628580541826,11.225684120474693,11.881628580541825,0.8130735815983924,0.635321236266934,0.7985254619078926,0,,0.0,none,P269,1
E0011538,N0011786,N0011787,sub main,25.23405329155157,draft,drafted,s5c_flows,741.549,974.256,0.111427,2.7476,merrimack,23.693668,13.3713,0.0,0.0,,250,PVC-U,0.4,0.375,cover_min,minimum,velocity,1.0,331.31751895833963,331.2165827451734,1.6042034537697418,2.0956120790453383,1.3042034537697418,1.7956120790453383,0.8130758274408666,0.6353272027547605,0.5172550218137926,0,,0.0,none,P269,1
E0011539,N0011787,N0011312,sub main,84.94453207551402,draft,drafted,s5c_flows,741.549,974.256,0.111637,2.7476,merrimack,23.693879,13.3965,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,331.2165827451734,330.87680461687137,2.0956120790453383,2.798183176097382,1.7956120790453383,2.498183176097382,0.8130772899805421,0.6353310883519023,1.7412147881936875,0,,0.0,none,P249,1
E0011540,N0011788,N0011333,lateral,83.11142764200856,draft,provisional,s5c_flows,35.4608,42.474,0.002642,3.6221,held,1.489248,0.317,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,330.2568846573455,329.84132751913546,6.72703257898263,5.754100947661414,6.47703257898263,5.504100947661414,0.41796389381958743,0.18572461572144522,3.3141390468958907,0,,0.0,none,P270,1
E0011541,N0011789,N0011790,main,34.99999999993589,draft,drafted,s5c_flows,13.7572,21.912,0.007142,3.6221,held,0.583877,0.857,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,321.5530222648616,321.37802226486195,10.316759229279,11.18847553787242,10.066759229279,10.93847553787242,0.31275445811213465,0.1189255913643488,1.8651479401873694,0,,0.0,none,P304,1
E0011542,N0011790,N0011791,main,74.99999999999656,draft,drafted,s5c_flows,15.4005,24.368,0.007433,3.6221,held,0.653061,0.892,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,321.37802226486195,321.00302226486195,11.18847553787242,11.42895405349742,10.93847553787242,11.17895405349742,0.32396338944408254,0.12534543684518523,3.8584606802173798,0,,0.0,none,P304,1
E0011543,N0011791,N0011792,main,49.99999568189786,draft,drafted,s5c_flows,15.4005,24.368,0.008058,3.6221,held,0.653686,0.967,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,330.88197631835936,330.63197633994986,1.5500000000000114,2.9542358182532666,1.3000000000000114,2.7042358182532666,0.3240606579877881,0.12540184019352968,2.5715348062903938,0,,0.0,none,P304,1
E0011544,N0011792,N0011793,main,50.00000000007449,draft,drafted,s5c_flows,16.4803,25.824,0.008475,3.6221,held,0.69937,1.017,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,330.63197633994986,330.38197633994946,2.9542358182532666,4.2826354764567895,2.7042358182532666,4.0326354764567895,0.33099560440466724,0.12945421514386574,2.5176567973868367,0,,0.0,none,P274,1
E0011545,N0011793,N0011794,main,59.99995459983584,draft,drafted,s5c_flows,28.6776,44.192,0.008892,3.6221,held,1.211129,1.067,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,330.38197633994946,330.0819765669503,4.2826354764567895,4.8937314408622115,4.0326354764567895,4.6437314408622115,0.3924012640615656,0.16809548666716473,2.548409841956327,0,,0.0,none,P274,1
E0011546,N0011794,N0011795,main,59.99999999995888,draft,drafted,s5c_flows,46.0955,70.56,0.009392,3.6221,held,1.941832,1.127,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,330.0819765669503,329.7819765669505,4.8937314408622115,5.2690488236744955,4.6437314408622115,5.0190488236744955,0.45285063973057177,0.21137538724646082,2.2082336034553802,0,,0.0,none,P274,1
E0011547,N0011795,N0011295,main,12.545006743060615,draft,drafted,s5c_flows,52.1998,80.472,0.009892,3.6221,held,2.198242,1.187,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,329.7819765669505,329.7192515332352,5.2690488236744955,5.3540211718429305,5.0190488236744955,5.1040211718429305,0.469974886507406,0.22468220703492187,0.4448821665163211,0,,0.0,none,P274,1
E0011548,N0011796,N0011797,lateral,39.99999999979461,draft,provisional,s5c_flows,28.0743,37.856,0.002832,3.6221,held,1.179779,0.3398,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,330.3260749087144,330.12607490871545,5.220891644019957,5.766472698706423,4.970891644019957,5.516472698706423,0.3892568168825606,0.16599190100091193,1.7126653606284252,0,,0.0,none,P272,1
E0011549,N0011797,N0011798,lateral,40.00000000026027,draft,provisional,s5c_flows,29.1541,39.312,0.003165,3.6221,held,1.225379,0.3798,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,330.12607490871545,329.92607490871416,5.766472698706423,5.872051311988969,5.516472698706423,5.622051311988969,0.3938108296360379,0.16904300756760476,1.692860166611318,0,,0.0,none,P272,1
E0011550,N0011798,N0011346,lateral,16.04506800410588,draft,provisional,s5c_flows,30.2339,40.768,0.003498,3.6221,held,1.27098,0.4198,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,329.92607490871416,329.8458495686936,5.872051311988969,6.004431193025141,5.622051311988969,5.754431193025141,0.398242100518422,0.1720401726669341,0.6714955543884317,0,,0.0,none,P272,1
E0011551,N0011799,N0011346,main,89.4698980839955,draft,provisional,s5c_flows,155.8277,211.186,0.017276,3.3185,merrimack,6.002312,2.0731,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,327.28134870890796,326.833999218488,7.132530685623294,9.016281543230775,6.882530685623294,8.766281543230775,0.6279312400044783,0.3757878577877526,2.37472651950866,0,,0.0,none,P272,1
E0011552,N0011800,N0011357,lateral,84.66419636531273,draft,provisional,s5c_flows,5.3989,7.28,0.0,3.6221,held,0.226336,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,332.54892889232895,332.12560791050237,1.57817682056168,2.4247460934038827,1.32817682056168,2.1747460934038827,0.23091654640710862,0.07670227810735178,6.110735507598255,0,,0.0,none,P270,1
E0011553,N0011801,N0011357,lateral,68.60363314289361,draft,provisional,s5c_flows,6.2058,8.368,0.0,3.6221,held,0.260162,0.0,0.0,0.0,,200,PVC-U,1.4,0.5,cover_min,minimum,tractive,1.0,333.61402479174274,332.65357392774223,1.863788928960389,1.8967800761640206,1.613788928960389,1.6467800761640206,0.3442520528529102,0.06432702289442702,3.3213858166981955,0,,0.0,none,P270,1
E0011554,N0011802,N0011375,lateral,91.02291354901357,draft,drafted,s5c_flows,4.8827,6.824,0.0,3.6221,held,0.204694,0.0,0.0,0.0,,200,PVC-U,2.0,0.5,cover_min,minimum,tractive,1.0,335.9386643389907,334.1182060680104,1.7134047528061842,1.7416572132395913,1.4634047528061842,1.4916572132395913,0.35930485378438143,0.05315784738666782,4.2221766368361,0,,0.0,none,P279,1
E0011555,N0011803,N0011804,lateral,79.74017876823353,draft,drafted,s5c_flows,24.3554,28.804,0.002463,3.6221,held,1.023502,0.2955,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,330.91569406435235,330.51699317051117,3.6196452911163988,5.863530511129454,3.3696452911163988,5.613530511129454,0.3725976547120313,0.155077546363853,3.566858144873999,0,,0.0,none,P279,1
E0011556,N0011804,N0011805,lateral,49.999989103953,draft,drafted,s5c_flows,28.6745,34.628,0.003127,3.6221,held,1.205235,0.3753,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,330.51699317051117,330.2669932249914,5.863530511129454,6.230840026961744,5.613530511129454,5.980840026961744,0.39181468634831285,0.16770201478325436,2.126855324130803,0,,0.0,none,P279,1
E0011557,N0011805,N0011806,lateral,50.00000000001277,draft,drafted,s5c_flows,30.8341,37.54,0.003544,3.6221,held,1.296186,0.4253,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,330.2669932249914,330.0169932249913,6.230840026961744,6.5770619507899255,5.980840026961744,6.3270619507899255,0.40064150345878696,0.17367478552761378,2.0799975193265747,0,,0.0,none,P279,1
E0011558,N0011806,N0011807,lateral,9.99999999989761,draft,drafted,s5c_flows,36.233,44.82,0.00396,3.6221,held,1.522939,0.4753,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,330.0169932249913,329.9669932249918,6.5770619507899255,6.6288624878988,6.3270619507899255,6.3788624878988,0.4208140774243697,0.1877498303744885,0.39605772621737956,0,,0.0,none,P279,1
E0011559,N0011807,N0011375,lateral,38.49838469575902,draft,drafted,s5c_flows,37.3127,46.276,0.004044,3.6221,held,1.56829,0.4853,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,329.9669932249918,329.77450130151306,6.6288624878988,6.085361979736945,6.3788624878988,5.835361979736945,0.4245778212652162,0.19044294227410513,1.5112417860576641,0,,0.0,none,P279,1
E0011560,N0011808,N0011809,lateral,69.99999999997254,draft,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,331.62646666715455,331.2764666671547,1.5509625320642044,3.8456341629234316,1.3009625320642044,3.5956341629234316,0.17065230391004918,0.050665805354795285,6.836512838884138,0,,0.0,none,P270,1
E0011561,N0011809,N0011810,lateral,45.000000000001066,draft,provisional,s5c_flows,5.3989,7.28,0.000583,3.6221,held,0.226919,0.07,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,331.2764666671547,331.05146666715467,3.8456341629234316,3.1209881668297044,3.5956341629234316,2.8709881668297044,0.23110974985999072,0.07679256912612412,3.2452114220814026,0,,0.0,none,P270,1
E0011562,N0011810,N0011811,lateral,93.09214419226285,draft,provisional,s5c_flows,7.5585,10.192,0.000958,3.6221,held,0.317829,0.115,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,331.05146666715467,330.5860059461934,3.1209881668297044,3.6769335069316185,2.8709881668297044,3.4269335069316185,0.257707112274224,0.08964163188576071,6.0205390640780525,0,,0.0,none,P270,1
E0011563,N0011811,N0011812,lateral,40.00000000007352,draft,provisional,s5c_flows,10.7978,14.56,0.001734,3.6221,held,0.454406,0.2081,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,330.5860059461934,330.386005946193,3.6769335069316185,3.24824087997888,3.4269335069316185,2.99824087997888,0.2889035970032489,0.10578513157946842,2.3075748228236663,0,,0.0,none,P270,1
E0011564,N0011812,N0011813,lateral,39.99999999987139,draft,provisional,s5c_flows,11.8776,16.016,0.002067,3.6221,held,0.500007,0.2481,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,330.386005946193,330.18600594619363,3.24824087997888,3.5261827745094934,2.99824087997888,3.2761827745094934,0.2978029447625826,0.11060623177786624,2.238616771221016,0,,0.0,none,P270,1
E0011565,N0011813,N0011814,lateral,16.9078558079183,draft,provisional,s5c_flows,11.8776,16.016,0.002401,3.6221,held,0.50034,0.2881,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,330.18600594619363,330.10146666715406,3.5261827745094934,3.7412762527678183,3.2761827745094934,3.4912762527678183,0.29786574970520246,0.11064060026451775,0.9460557216717035,0,,0.0,none,P270,1
E0011566,N0011814,N0011815,lateral,59.99999999999845,draft,provisional,s5c_flows,11.8776,16.016,0.002542,3.6221,held,0.500481,0.305,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,330.10146666715406,329.80146666715405,3.7412762527678183,4.99183777620533,3.4912762527678183,4.74183777620533,0.2978923337555047,0.11065514920342587,3.3569175392768744,0,,0.0,none,P270,1
E0011567,N0011815,N0011816,lateral,39.44916576309383,draft,provisional,s5c_flows,15.1169,20.384,0.003042,3.6221,held,0.636782,0.365,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,329.80146666715405,329.60422083833856,4.99183777620533,6.362057237833312,4.74183777620533,6.112057237833312,0.3214059070321013,0.12386671973530941,2.0456565410476277,0,,0.0,none,P270,1
E0011568,N0011816,N0011817,lateral,15.550834236874383,draft,provisional,s5c_flows,15.1169,20.384,0.00337,3.6221,held,0.637111,0.4044,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,329.60422083833856,329.5264666671542,6.362057237833312,7.882682502767693,6.112057237833312,7.632682502767693,0.32145805809176087,0.12389679049766841,0.8062655892128527,0,,0.0,none,P270,1
E0011569,N0011817,N0011818,lateral,64.99999999995156,draft,provisional,s5c_flows,18.3563,24.752,0.0035,3.6221,held,0.773042,0.42,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,329.5264666671542,329.2014666671544,7.882682502767693,5.8055828933924545,7.632682502767693,5.5555828933924545,0.3415193412364827,0.13572135679046488,3.172099505141582,0,,0.0,none,P270,1
E0011570,N0011818,N0011819,lateral,60.00000000004433,draft,provisional,s5c_flows,24.835,33.488,0.004042,3.6221,held,1.045187,0.485,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,329.2014666671544,328.9014666671542,5.8055828933924545,7.695029914877068,5.5555828933924545,7.445029914877068,0.3750158360731326,0.15663804813980614,2.6665540593483814,0,,0.0,none,P270,1
E0011571,N0011819,N0011820,lateral,39.99999999989621,draft,provisional,s5c_flows,30.2339,40.768,0.004542,3.6221,held,1.272023,0.545,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,328.9014666671542,328.7014666671547,7.695029914877068,6.74161804964217,7.445029914877068,6.49161804964217,0.39834207665619925,0.17210811710318913,1.6736034321584434,0,,0.0,none,P270,1
E0011572,N0011820,N0011821,lateral,50.00000000017029,draft,provisional,s5c_flows,34.553,46.592,0.004875,3.6221,held,1.453425,0.585,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,328.7014666671547,328.45146666715385,6.74161804964217,7.963755500814898,6.49161804964217,7.713755500814898,0.41488051157772216,0.18354738783356478,2.008610455495107,0,,0.0,none,P270,1
E0011573,N0011821,N0011333,lateral,45.288041728662606,draft,provisional,s5c_flows,38.8721,52.416,0.005292,3.6221,held,1.634911,0.635,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,328.45146666715385,328.2250264585105,7.963755500814898,7.370402008286362,7.713755500814898,7.120402008286362,0.4299630081662585,0.1943337441473118,1.7555014760382435,0,,0.0,none,P270,1
E0011574,N0011822,N0011823,lateral,68.24889433611848,draft,provisional,s5c_flows,13.6357,20.516,0.001188,3.6221,held,0.572832,0.1426,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,330.41900158813456,330.077757116454,2.345494261474812,3.19870162378038,2.095494261474812,2.94870162378038,0.3108776438497203,0.11786605862161562,3.6589365455256257,0,,0.0,none,P270,1
E0011575,N0011823,N0011378,lateral,88.49496505497717,draft,provisional,s5c_flows,19.5982,28.796,0.001757,3.6221,held,0.823362,0.2108,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,330.077757116454,329.6352822911791,3.19870162378038,3.9742758142896264,2.94870162378038,3.7242758142896264,0.3482964456442556,0.13983325738733804,4.234657294654322,0,,0.0,none,P270,1
E0011576,N0011824,N0011825,main,4.250073235443102,auto_road,derived,s5c_flows,9.9138,13.368,0.006791,3.6221,held,0.422403,0.8149,0.0,0.0,,200,PVC-U,0.95,0.5,table11,minimum,tractive,1.0,321.01588275914963,320.9755070634129,10.446550102178492,10.47780104205583,10.196550102178492,10.22780104205583,0.3525195878720091,0.08790232543878915,0.20093792334107097,0,,0.0,none,P313,1
E0011577,N0011825,N0011359,main,30.028661471754173,auto_road,derived,s5c_flows,9.9138,13.368,0.006826,3.6221,held,0.422439,0.8191,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,320.9755070634129,320.8253637560542,10.47780104205583,10.735122083789577,10.22780104205583,10.485122083789577,0.28227601227716764,0.10225743825705622,1.7730082239665563,0,,0.0,none,P313,1
E0011578,N0011826,N0011827,sub main,62.6039948026465,draft,provisional,s5c_flows,100.9287,139.456,0.155648,3.4975,merrimack,4.241298,18.6777,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,321.54305534864886,321.23003537463563,9.487340159163637,9.725653101926866,9.237340159163637,9.475653101926866,0.5695594198024779,0.31300942411363886,1.8319421593260463,0,,0.0,none,P313,1
E0011579,N0011827,N0011828,sub main,80.0000000001668,draft,provisional,s5c_flows,100.9287,139.456,0.156169,3.4975,merrimack,4.241819,18.7403,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,321.23003537463563,320.8300353746348,9.725653101926866,10.092205836302696,9.475653101926866,9.842205836302696,0.5695794028739892,0.31302930906403525,2.340908618900837,0,,0.0,none,P313,1
E0011580,N0011828,N0011829,sub main,79.99999999975174,draft,provisional,s5c_flows,100.9287,139.456,0.156836,3.4975,merrimack,4.242486,18.8203,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,320.8300353746348,320.430035374636,10.092205836302696,10.47462771130148,9.842205836302696,10.22462771130148,0.569604982945817,0.31305476498127516,2.340803492331856,0,,0.0,none,P313,1
E0011581,N0011829,N0011830,sub main,80.0000000001668,draft,provisional,s5c_flows,100.9287,139.456,0.157503,3.4975,merrimack,4.243153,18.9003,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,320.430035374636,320.0300353746352,10.47462771130148,11.402795435911685,10.22462771130148,11.152795435911685,0.5696305598043259,0.31308021932764685,2.340698388432895,0,,0.0,none,P313,1
E0011582,N0011830,N0011359,sub main,27.791950135149737,draft,provisional,s5c_flows,100.9287,139.456,0.158169,3.4975,merrimack,4.243819,18.9803,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,320.0300353746352,319.89107562395947,11.402795435911685,11.669410215884284,11.152795435911685,11.419410215884284,0.569656095111465,0.31310563394466595,0.813120710713238,0,,0.0,none,P313,1
E0011583,N0011831,N0011832,lateral,79.99999999992968,draft,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,330.4276916503906,330.027691650391,1.5500000000000114,2.2405578613277726,1.3000000000000114,1.9905578613277726,0.13489621704043256,0.037230723305707175,9.884141769020255,0,,0.0,none,P270,1
E0011584,N0011832,N0011833,lateral,80.0000000001284,draft,provisional,s5c_flows,5.3989,7.28,0.000667,3.6221,held,0.227003,0.08,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,330.027691650391,329.6276916503903,2.2405578613277726,3.216851806640932,1.9905578613277726,2.966851806640932,0.23113755811180356,0.07680556853765483,5.768570647832692,0,,0.0,none,P270,1
E0011585,N0011833,N0011834,lateral,79.9999999998857,draft,provisional,s5c_flows,10.7978,14.56,0.001333,3.6221,held,0.454005,0.16,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,329.6276916503903,329.2276916503909,3.216851806640932,4.314270019530966,2.966851806640932,4.064270019530966,0.28882255861134526,0.10574167455732006,4.616444573242741,0,,0.0,none,P270,1
E0011586,N0011834,N0011378,lateral,10.58562949341247,draft,provisional,s5c_flows,14.0372,18.928,0.002,3.6221,held,0.590474,0.24,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,329.2276916503909,329.17476350292384,4.314270019530966,4.434794602544912,4.064270019530966,4.184794602544912,0.31386329341826225,0.11955363843312264,0.5621146592265883,0,,0.0,none,P270,1
E0011587,N0011835,N0011836,lateral,59.99999999976758,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,329.61134881029824,329.3113488102994,1.6693823908736363,1.720084295169329,1.4193823908736363,1.470084295169329,0.0,0.0,0.0,0,,0.0,none,P279,1
E0011588,N0011836,N0011837,lateral,60.0000000002332,auto_road,derived,s5c_flows,0.0,0.0,0.0005,3.6221,held,0.0005,0.06,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,329.3113488102994,329.0113488102983,1.720084295169329,2.041049871342352,1.470084295169329,1.7910498713423522,0.023853542561543952,0.005824040037637895,41.922494213335845,0,,0.0,none,P279,1
E0011589,N0011837,N0011838,lateral,59.99999999976758,auto_road,derived,s5c_flows,0.0,0.0,0.001,3.6221,held,0.001,0.12,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,329.0113488102983,328.71134881029946,2.041049871342352,2.25596686352867,1.7910498713423522,2.00596686352867,0.03219004464431768,0.007573288426822228,31.065505222051645,0,,0.0,none,P279,1
E0011590,N0011838,N0011382,lateral,21.405915646957972,auto_road,derived,s5c_flows,0.0,0.0,0.0015,3.6221,held,0.0015,0.18,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,328.71134881029946,328.60431923206465,2.25596686352867,2.365743023794721,2.00596686352867,2.115743023794721,0.03807395054345743,0.008875404255736602,9.370324216170388,0,,0.0,none,P279,1
E0011591,N0011839,N0011382,lateral,65.06253611398591,auto_road,derived,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.8,0.5,cover_min,minimum,tractive,1.0,329.80106857286165,329.2805682839498,1.6775996400289728,1.6894939719095987,1.4275996400289728,1.4394939719095987,0.15826500053159898,0.03344320716512747,6.851645014737546,0,,0.0,none,P279,1
E0011592,N0011840,N0011841,lateral,70.00000000009358,draft,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,322.9615336835039,322.6115336835034,1.5534809649336125,1.82840772274659,1.3034809649336125,1.57840772274659,0.0,0.0,0.0,0,,0.0,none,P299,1
E0011593,N0011841,N0011405,lateral,72.60374465332525,draft,provisional,s5c_flows,0.0,0.0,0.000583,3.6221,held,0.000583,0.07,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,322.6115336835034,322.2485149602368,1.82840772274659,1.9765826960132244,1.57840772274659,1.7265826960132244,0.025530390765142158,0.006166662961199304,47.396940455016825,0,,0.0,none,P299,1
E0011594,N0011842,N0011843,lateral,5.9779872880408655,draft,provisional,s5c_flows,0.7416,1.0,0.000606,3.6221,held,0.031696,0.0727,0.0,0.0,,200,PVC-U,0.7,0.5,table11,minimum,tractive,1.0,321.9851290490863,321.94328313807,2.0292447302105643,2.123397770133124,1.7792447302105643,1.8733977701331241,0.13367938829812046,0.02948849492205316,0.7453140138938579,0,,0.0,none,P299,1
E0011595,N0011843,N0011405,lateral,83.21783567827153,draft,provisional,s5c_flows,0.7416,1.0,0.000655,3.6221,held,0.031745,0.0786,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,321.94328313807,321.52719395967864,2.123397770133124,2.697903696571359,1.8733977701331241,2.447903696571359,0.11932185933740663,0.03185709120214422,11.623720378420115,0,,0.0,none,P299,1
E0011596,N0011844,N0011420,lateral,14.422205101855956,auto_block,provisional,s5c_flows,0.7416,1.0,0.0,3.6221,held,0.03109,0.0,4.807,0.0,W11a-XG01595,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,320.9009443481446,320.8288333226353,1.5511735717772694,1.5721676539271812,1.3011735717772694,1.3221676539271812,0.11845872128933585,0.03156792542268341,2.0291463761779753,0,,0.0,none,P299,1
E0011597,N0011845,N0011846,lateral,24.698178070456937,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,12.349,0.0,W11a-XG01596,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,320.7853923374111,320.6619014470588,1.5552143520420145,1.666711834191176,1.3052143520420145,1.416711834191176,0.0,0.0,0.0,0,,0.0,none,P299,1
E0011598,N0011846,N0011420,lateral,10.44030650891055,auto_block,provisional,s5c_flows,0.0,0.0,0.000206,3.6221,held,0.000206,0.0247,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,320.6619014470588,320.6096999145143,1.666711834191176,1.7913010620482055,1.416711834191176,1.5413010620482055,0.015791873261475176,0.0042438915908853125,11.018648997540655,0,,0.0,none,P299,1
E0011599,N0011847,N0011848,lateral,9.194112032698506,auto_road,derived,s5c_flows,0.7416,1.0,0.0,3.6221,held,0.03109,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,320.7455627441406,320.69959218397713,1.5500000000000114,1.5716785679759937,1.3000000000000114,1.3216785679759937,0.11845872128933585,0.03156792542268341,1.2935746636222551,0,,0.0,none,P299,1
E0011600,N0011848,N0011849,lateral,23.932252891599646,auto_road,derived,s5c_flows,0.7416,1.0,7.7e-05,3.6221,held,0.031167,0.0092,19.146,0.0,W11a-XG01597,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,320.69959218397713,320.57993091951914,1.5716785679759937,1.5948127328246073,1.3216785679759937,1.3448127328246073,0.11856083693202693,0.03160208819901597,3.364271810558664,0,,0.0,none,P299,1
E0011601,N0011849,N0011415,lateral,22.35585650805794,auto_road,derived,s5c_flows,2.2248,3.0,0.000276,3.6221,held,0.093546,0.0331,22.356,0.0,W11a-XG01598,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,320.57993091951914,320.46815163697886,1.5948127328246073,1.6442140856773904,1.3448127328246073,1.3942140856773904,0.17253324043504836,0.05141432684428468,2.159569990849966,0,,0.0,none,P299,1
E0011602,N0011850,N0011851,lateral,4.787797249761584,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.85,0.5,table11,minimum,tractive,1.0,320.32655639648436,320.2858601198614,1.5500000000000114,1.612302721935464,1.3000000000000114,1.362302721935464,0.0,0.0,0.0,0,,0.0,none,P299,1
E0011603,N0011851,N0011852,lateral,3.999999999830678,auto_road,derived,s5c_flows,0.0,0.0,4e-05,3.6221,held,4e-05,0.0048,0.0,0.0,,200,PVC-U,1.0,0.5,table11,minimum,tractive,1.0,320.2858601198614,320.2458601198631,1.612302721935464,1.6406144895119041,1.362302721935464,1.3906144895119041,0.0080418343972622,0.002230676402613513,8.289982530172587,0,,0.0,none,P299,1
E0011604,N0011852,N0011415,lateral,63.54248891854195,auto_road,derived,s5c_flows,0.7416,1.0,7.3e-05,3.6221,held,0.031163,0.0088,54.465,0.0,W11a-XG01599,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,320.2458601198631,319.9281476752704,1.6406144895119041,2.184218047385855,1.3906144895119041,1.9342180473858548,0.11855553651588117,0.0316003146304302,8.932872416581192,0,,0.0,none,P299,1
E0011605,N0011853,N0011429,lateral,50.039984012787215,auto_block,provisional,s5c_flows,0.7416,1.0,0.0,3.6221,held,0.03109,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,323.3402587890625,323.09005886899854,1.5500000000000114,2.4453110040483352,1.3000000000000114,2.1953110040483352,0.11845872128933585,0.03156792542268341,7.040424921601224,0,,0.0,none,P316,1
E0011606,N0011854,N0011855,sub main,15.556349186104045,auto_block,provisional,s5c_flows,113.466,153.0,0.044392,3.4483,merrimack,4.572942,5.3271,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,322.80055819099323,322.7227764450627,2.171731848069271,2.5317096389216545,1.921731848069271,2.2817096389216545,0.5818993631445881,0.32548157427325985,0.44556241655594386,0,,0.0,none,P316,1
E0011607,N0011855,N0011429,sub main,26.076809620810597,auto_block,provisional,s5c_flows,114.2076,154.0,0.044522,3.4456,merrimack,4.599079,5.3426,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,322.7227764450627,322.59239239695864,2.5317096389216545,2.942977476088231,2.2817096389216545,2.692977476088231,0.5828409154616935,0.3264494212610274,0.7456811664224027,0,,0.0,none,P316,1
E0011608,N0011856,N0011857,lateral,49.99999999988748,draft,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,2.8,0.5,cover_min,minimum,tractive,1.0,314.6595502311291,313.25955023113227,1.737422425120883,1.7477739876177338,1.487422425120883,1.4977739876177338,0.0,0.0,0.0,0,,0.0,none,P393,0
E0011609,N0011857,N0011858,lateral,20.000000000255067,draft,provisional,s5c_flows,0.0,0.0,0.000417,3.6221,held,0.000417,0.05,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,313.25955023113227,313.159550231131,1.7477739876177338,3.266108948556507,1.4977739876177338,3.016108948556507,0.021985998312083907,0.005448037260941702,15.161164328588999,0,,0.0,none,P393,0
E0011610,N0011858,N0011859,lateral,24.999999999922753,draft,provisional,s5c_flows,0.0,0.0,0.000583,3.6221,held,0.000583,0.07,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,313.159550231131,313.0345502311314,3.266108948556507,2.8839373176967342,3.016108948556507,2.6339373176967342,0.025530390765142158,0.006166662961199304,16.320418692309005,0,,0.0,none,P393,0
E0011611,N0011859,N0011860,lateral,35.000000000071275,draft,provisional,s5c_flows,0.0,0.0,0.000792,3.6221,held,0.000792,0.095,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,313.0345502311314,312.85955023113104,2.8839373176967342,4.085182434884587,2.6339373176967342,3.8351824348845867,0.029158194897862717,0.0069239178669640855,20.00581090077285,0,,0.0,none,P393,0
E0011612,N0011860,N0011861,lateral,29.999999999997012,draft,provisional,s5c_flows,0.0,0.0,0.001083,3.6221,held,0.001083,0.13,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,312.85955023113104,312.70955023113106,4.085182434884587,2.340956360665814,3.8351824348845867,2.090956360665814,0.033283782683176354,0.007811183446452846,15.022330988018394,0,,0.0,none,P393,0
E0011613,N0011861,N0011862,lateral,30.000000000038987,draft,provisional,s5c_flows,0.0,0.0,0.001333,3.6221,held,0.001333,0.16,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,312.70955023113106,312.55955023113086,2.340956360665814,4.3336077278535186,2.090956360665814,4.0836077278535186,0.03627664604823133,0.008471871530691982,13.782972089974324,0,,0.0,none,P393,0
E0011614,N0011862,N0011863,lateral,29.999999999674387,draft,provisional,s5c_flows,0.0,0.0,0.001583,3.6221,held,0.001583,0.19,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,312.55955023113086,312.40955023113247,4.3336077278535186,3.094783264961279,4.0836077278535186,2.844783264961279,0.038918157731591914,0.009066682443861135,12.847473496637196,0,,0.0,none,P393,0
E0011615,N0011863,N0011864,lateral,50.000000000210115,draft,provisional,s5c_flows,0.0,0.0,0.001833,3.6221,held,0.001833,0.22,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,312.40955023113247,312.15955023113145,3.094783264961279,3.4830278938685524,2.844783264961279,3.2330278938685524,0.04129571643799406,0.00961129441690109,20.179655548247812,0,,0.0,none,P393,0
E0011616,N0011864,N0011865,lateral,49.99999999992945,draft,provisional,s5c_flows,0.0,0.0,0.00225,3.6221,held,0.00225,0.27,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,312.15955023113145,311.9095502311318,3.4830278938685524,2.2690386360557113,3.2330278938685524,2.0190386360557113,0.044821214234023486,0.01043473695771266,18.592386386078307,0,,0.0,none,P393,0
E0011617,N0011865,N0011866,lateral,59.999999999994024,draft,provisional,s5c_flows,0.0,0.0,0.002667,3.6221,held,0.002667,0.32,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,311.9095502311318,311.60955023113183,2.2690386360557113,2.337593323555666,2.0190386360557113,2.087593323555666,0.04793371576991743,0.011177254525699537,20.86214231335446,0,,0.0,none,P393,0
E0011618,N0011866,N0011867,lateral,40.00000000014553,draft,provisional,s5c_flows,0.0,0.0,0.003167,3.6221,held,0.003167,0.38,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,311.60955023113183,311.4095502311311,2.337593323555666,3.3890642708220184,2.087593323555666,3.1390642708220184,0.05126232226206292,0.01198720530692729,13.005003231436984,0,,0.0,none,P393,0
E0011619,N0011867,N0011868,lateral,49.99999999988748,draft,provisional,s5c_flows,0.0,0.0,0.0035,3.6221,held,0.0035,0.42,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,311.4095502311311,311.1595502311317,3.3890642708220184,2.981257874337075,3.1390642708220184,2.731257874337075,0.05328751027104259,0.012487926691057166,15.638436269451805,0,,0.0,none,P393,0
E0011620,N0011868,N0011869,lateral,79.99999999992647,draft,provisional,s5c_flows,0.0,0.0,0.003917,3.6221,held,0.003917,0.47,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,311.1595502311317,310.75955023113204,2.981257874337075,3.974428040352336,2.731257874337075,3.724428040352336,0.05564852359308834,0.013079174608008143,23.959904903886986,0,,0.0,none,P393,0
E0011621,N0011869,N0011870,lateral,79.9999999998845,draft,provisional,s5c_flows,0.0,0.0,0.004583,3.6221,held,0.004583,0.55,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,310.75955023113204,310.35955023113263,3.974428040352336,4.47858453449237,3.724428040352336,4.22858453449237,0.05909067587205839,0.013955469464706743,22.564191619982605,0,,0.0,none,P393,0
E0011622,N0011870,N0011871,lateral,80.0000000002491,draft,provisional,s5c_flows,0.0,0.0,0.00525,3.6221,held,0.00525,0.63,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,310.35955023113263,309.9595502311314,4.47858453449237,5.454481751290473,4.22858453449237,5.204481751290473,0.06221443460857838,0.014765232376523857,21.431253723129384,0,,0.0,none,P393,0
E0011623,N0011871,N0011872,lateral,19.999999999890466,draft,provisional,s5c_flows,0.0,0.0,0.005917,3.6221,held,0.005917,0.71,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,309.9595502311314,309.85955023113195,5.454481751290473,5.718513733711802,5.204481751290473,5.468513733711802,0.06508026579675831,0.01552015025675954,5.121880331166554,0,,0.0,none,P393,0
E0011624,N0011872,N0011873,lateral,79.99999999992647,draft,provisional,s5c_flows,0.0,0.0,0.006083,3.6221,held,0.006083,0.73,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,309.85955023113195,309.4595502311323,5.718513733711802,5.722609192695813,5.468513733711802,5.472609192695813,0.06575917354255953,0.015700659995704497,20.276005027179526,0,,0.0,none,P393,0
E0011625,N0011873,N0011874,lateral,70.00000000014255,draft,provisional,s5c_flows,0.0,0.0,0.00675,3.6221,held,0.00675,0.81,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,309.4595502311323,309.1095502311316,5.722609192695813,6.979286438790268,5.472609192695813,6.729286438790268,0.06836705811160515,0.01639996437274957,17.06474870930571,0,,0.0,none,P393,0
E0011626,N0011874,N0011875,lateral,70.00000000010057,draft,provisional,s5c_flows,0.0,0.0,0.007333,3.6221,held,0.007333,0.88,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,309.1095502311316,308.75955023113113,6.979286438790268,7.827150208321996,6.729286438790268,7.577150208321996,0.07050686905110937,0.01698072224302058,16.54685114187447,0,,0.0,none,P393,0
E0011627,N0011875,N0011448,lateral,4.897554436709411,draft,provisional,s5c_flows,0.0,0.0,0.007917,3.6221,held,0.007917,0.95,0.0,0.0,,200,PVC-U,0.85,0.5,table11,minimum,tractive,1.0,308.75955023113113,308.7179210184191,7.827150208321996,7.8609058858777985,7.577150208321996,7.6109058858777985,0.08663524125428294,0.015573149119692181,0.9421790266493301,0,,0.0,none,P393,0
E0011628,N0011876,N0011877,lateral,69.99999999986345,auto_block,provisional,s5c_flows,6.1762,2.986,0.0,3.6221,held,0.25892,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,313.8252299851081,313.47522998510874,1.5502888137200443,2.29912304223501,1.3002888137200443,2.04912304223501,0.24121500150806402,0.08157618320314483,4.836625663289802,0,,0.0,none,P393,0
E0011629,N0011877,N0011878,lateral,70.00000000020049,auto_block,provisional,s5c_flows,6.1762,2.986,0.000583,3.6221,held,0.259504,0.07,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,313.47522998510874,313.12522998510775,2.29912304223501,2.483290522704749,2.04912304223501,2.233290522704749,0.24139097389946618,0.08166054791992719,4.833099795835357,0,,0.0,none,P393,0
E0011630,N0011878,N0011879,lateral,69.99997975321284,auto_block,provisional,s5c_flows,6.1762,2.986,0.001167,3.6221,held,0.260087,0.14,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,313.12522998510775,312.7752300863417,2.483290522704749,3.4036029214707924,2.233290522704749,3.1536029214707924,0.24156636518455105,0.08174467030964591,4.829589286277121,0,,0.0,none,P393,0
E0011631,N0011879,N0011880,lateral,70.00000000006189,auto_block,provisional,s5c_flows,6.1762,2.986,0.00175,3.6221,held,0.26067,0.21,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,312.7752300863417,312.4252300863414,3.4036029214707924,4.031099259361724,3.1536029214707924,3.7810992593617243,0.24174147798655232,0.08182869525522915,4.826092222091063,0,,0.0,none,P393,0
E0011632,N0011880,N0011448,lateral,31.46034422212823,auto_block,provisional,s5c_flows,6.1762,2.986,0.002333,3.6221,held,0.261254,0.28,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,312.4252300863414,312.2679283652308,4.031099259361724,4.310898539066102,3.7810992593617243,4.060898539066102,0.241916613010795,0.08191276696881214,2.1674372166636044,0,,0.0,none,P393,0
E0011633,N0011881,N0011882,main,59.99999999995808,draft,provisional,s5c_flows,38.914,15.078,0.02178,3.6221,held,1.653154,2.6136,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,309.8669087294801,309.5669087294803,4.8862040634886625,5.2009135361446965,4.6362040634886625,4.9509135361446965,0.4314091585942954,0.19538616780110812,2.317985096231391,0,,0.0,none,P391,1
E0011634,N0011882,N0011883,main,60.0000000000011,draft,provisional,s5c_flows,38.914,15.078,0.02228,3.6221,held,1.653654,2.6736,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,309.5669087294803,309.2669087294803,5.2009135361446965,5.871641075207208,4.9509135361446965,5.621641075207208,0.43144862697912173,0.19541493581184316,2.317773049833832,0,,0.0,none,P391,1
E0011635,N0011883,N0011430,main,16.423831340578943,draft,provisional,s5c_flows,38.914,15.078,0.02278,3.6221,held,1.654154,2.7336,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,309.2669087294803,309.1847895727774,5.871641075207208,5.912286843238235,5.621641075207208,5.662286843238235,0.43148808649269405,0.19544369976182657,0.6343872076932006,0,,0.0,none,P391,1
E0011636,N0011884,N0011885,lateral,80.00000000013384,auto_block,provisional,s5c_flows,15.2891,4.59,0.0,3.6221,held,0.64096,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,314.6288269042969,314.2288269042962,1.6312744140624886,2.108087158203773,1.3812744140624886,1.858087158203773,0.32206674045770556,0.12424801618590767,4.1399286726741655,0,,0.0,none,P391,1
E0011637,N0011885,N0011886,lateral,79.99999999979757,auto_block,provisional,s5c_flows,15.2891,4.59,0.000667,3.6221,held,0.641626,0.08,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,314.2288269042962,313.8288269042972,2.108087158203773,1.935394287109034,1.858087158203773,1.685394287109034,0.32217179431632764,0.12430868239034473,4.13857872368806,0,,0.0,none,P391,1
E0011638,N0011886,N0011887,lateral,4.793810563451105,auto_block,provisional,s5c_flows,15.2891,4.59,0.001333,3.6221,held,0.642293,0.16,0.0,0.0,,200,PVC-U,0.85,0.5,table11,minimum,tractive,1.0,313.8288269042972,313.7880795145079,1.935394287109034,1.9376284933046009,1.685394287109034,1.6876284933046009,0.3876321171111266,0.10961353154944367,0.2061151261655654,0,,0.0,none,P391,1
E0011639,N0011887,N0011888,lateral,40.000000000128516,auto_block,provisional,s5c_flows,20.3855,6.12,0.001373,3.6221,held,0.855986,0.1648,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,313.7880795145079,313.5880795145072,1.9376284933046009,1.9241885518990216,1.6876284933046009,1.6741885518990216,0.35253118816128864,0.14243315914542137,1.891085637404081,0,,0.0,none,P391,1
E0011640,N0011888,N0011889,lateral,39.99999999978438,auto_block,provisional,s5c_flows,20.3855,6.12,0.001707,3.6221,held,0.856319,0.2048,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,313.5880795145072,313.3880795145083,1.9241885518990216,1.8882571554135552,1.6741885518990216,1.6382571554135552,0.3525738040180872,0.14245944301980912,1.890857060466332,0,,0.0,none,P391,1
E0011641,N0011889,N0011430,lateral,14.152225771688839,auto_block,provisional,s5c_flows,20.3855,6.12,0.00204,3.6221,held,0.856653,0.2448,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,313.3880795145083,313.31731838564986,1.8882571554135552,1.7797580303657696,1.6382571554135552,1.5297580303657696,0.35261653576046664,0.14248580077554057,0.6689148284536909,0,,0.0,none,P391,1
E0011642,N0011890,N0011471,lateral,16.64331697709324,auto_block,provisional,s5c_flows,4.6583,7.346,0.0,3.6221,held,0.195288,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,344.14674348216676,344.0635268972813,1.5523531975207447,2.5241195870937077,1.3023531975207447,2.2741195870937077,0.22007568414583265,0.07170595792769338,1.2604237372315805,0,,0.0,none,P248,1
E0011643,N0011891,N0011892,lateral,10.0,auto_block,provisional,s5c_flows,0.0,0.0,0.000446,3.6221,held,0.000446,0.0535,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,345.7547973973357,345.7047973973357,2.6404052393830284,2.7162231104767898,2.3904052393830284,2.4662231104767898,0.02266363995655078,0.0055837863281057165,7.353923155600288,0,,0.0,none,P248,1
E0011644,N0011892,N0011471,lateral,14.7648230602334,auto_block,provisional,s5c_flows,0.0,0.0,0.000529,3.6221,held,0.000529,0.0635,0.0,0.0,,200,PVC-U,4.55,0.5,ground,minimum,tractive,1.0,345.7047973973357,345.0329979480951,2.7162231104767898,1.554648536279899,2.4662231104767898,1.304648536279899,0.04885983657524404,0.0037477257199050873,5.036455329895754,0,,0.0,none,P248,1
E0011645,N0011893,N0011894,main,49.9999999999624,draft,provisional,s5c_flows,112.8453,132.924,0.026665,3.4506,merrimack,4.533431,3.1998,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,342.8995922053462,342.6245922053464,5.2357227360600405,5.605723956762972,4.9857227360600405,5.355723956762972,0.6008011804916271,0.31601856212964574,1.387036777542284,0,,0.0,none,P248,1
E0011646,N0011894,N0011474,main,60.490411723384305,draft,provisional,s5c_flows,118.2442,140.204,0.027082,3.4311,merrimack,4.722838,3.2498,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,342.6245922053464,342.2918949408678,5.605723956762972,7.281103106007208,5.355723956762972,7.031103106007208,0.6078403058015683,0.3228049141769498,1.6586157895429094,0,,0.0,none,P248,1
E0011647,N0011895,N0011896,lateral,15.000000000193223,draft,provisional,s5c_flows,3.2393,4.368,0.0,3.6221,held,0.135802,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,349.7765380859375,349.70153808593653,1.5500000000000114,2.2284851074228413,1.3000000000000114,1.9784851074228413,0.19530982006149752,0.060806644196143594,1.280017563502452,0,,0.0,none,P248,1
E0011648,N0011896,N0011897,lateral,29.999999999995556,draft,provisional,s5c_flows,6.4787,8.736,0.000125,3.6221,held,0.271728,0.015,0.0,0.0,,200,PVC-U,1.9,0.5,cover_min,minimum,tractive,1.0,349.6720428139829,349.10204281398296,2.2579803793764768,1.5870746176576631,2.0079803793764768,1.3370746176576631,0.38758618648682513,0.06114643323429744,1.2900356551198244,0,,0.0,none,P248,1
E0011649,N0011897,N0011898,lateral,29.999999999995556,draft,provisional,s5c_flows,9.718,13.104,0.000375,3.6221,held,0.40778,0.045,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,349.10204281398296,348.952042813983,1.5870746176576631,3.4983661215638904,1.3370746176576631,3.2483661215638904,0.27911640323713516,0.10059439423836067,1.7913673084097812,0,,0.0,none,P248,1
E0011650,N0011898,N0011499,lateral,23.342574499747336,draft,provisional,s5c_flows,11.8776,16.016,0.000625,3.6221,held,0.498564,0.075,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,348.952042813983,348.83532994148425,3.4983661215638904,2.3679476464063782,3.2483661215638904,2.1179476464063782,0.29753044286638203,0.11045716783377388,1.3075734522528761,0,,0.0,none,P248,1
E0011651,N0011899,N0011900,lateral,22.825424421026653,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,349.46953125,349.3554041278949,1.5500000000000114,3.5335424053082534,1.3000000000000114,3.2835424053082534,0.0,0.0,0.0,0,,0.0,none,P248,1
E0011652,N0011900,N0011503,lateral,18.867962264113206,auto_block,provisional,s5c_flows,0.0,0.0,0.00019,3.6221,held,0.00019,0.0228,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,349.3554041278949,349.2610643165743,3.5335424053082534,3.958906386550723,3.2835424053082534,3.708906386550723,0.01517962250567784,0.004128512508612542,20.71632793355672,0,,0.0,none,P248,1
E0011653,N0011901,N0011503,lateral,25.298221281347036,auto_block,provisional,s5c_flows,5.7381,8.802,0.0,3.6221,held,0.240555,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,351.6089660644531,351.4824749580464,1.5500000000000114,1.7374957450786042,1.3000000000000114,1.4874957450786042,0.2355317097471633,0.0788710774940736,1.7901497076907371,0,,0.0,none,P248,1
E0011654,N0011902,N0011903,lateral,56.067808311828955,draft,drafted,s5c_flows,5.4642,7.368,0.002109,3.6221,held,0.231181,0.2531,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,342.237512355202,341.95717331364284,2.979986424094875,3.1977949480759094,2.729986424094875,2.9477949480759094,0.23251159553313788,0.07744901321003742,4.018997287946592,0,,0.0,none,P248,1
E0011655,N0011903,N0011494,lateral,18.770549676785787,draft,drafted,s5c_flows,6.5439,8.824,0.002576,3.6221,held,0.276915,0.3091,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,341.95717331364284,341.8633205652589,3.1977949480759094,3.5897739171629723,2.9477949480759094,3.3397739171629723,0.2465129724875294,0.0841321198991534,1.2690711221249118,0,,0.0,none,P248,1
E0011656,N0011904,N0011506,main,51.39117037431524,draft,drafted,s5c_flows,55.0145,77.064,0.007272,3.6221,held,2.313619,0.8726,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,348.3273584518391,348.0704025999675,3.7933385696453,4.027436755501242,3.5433385696453,3.777436755501242,0.47719179647152893,0.23043926194856174,1.7949166615434273,0,,0.0,none,P248,1
E0011657,N0011905,N0011906,lateral,39.999999999899934,draft,provisional,s5c_flows,22.3372,30.12,0.002836,3.6221,held,0.93927,0.3403,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,345.21213216930147,345.012132169302,2.2646439537454057,2.6576676353855078,2.0146439537454057,2.4076676353855078,0.3628338180627031,0.14885759715615515,1.8373884502402942,0,,0.0,none,P248,1
E0011658,N0011906,N0011907,lateral,55.00000000018298,draft,provisional,s5c_flows,24.4968,33.032,0.003169,3.6221,held,1.030138,0.3803,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,345.012132169302,344.7371321693011,2.6576676353855078,4.8267411217145195,2.4076676353855078,4.5767411217145195,0.37334160293700014,0.15555677941287843,2.45530275613136,0,,0.0,none,P248,1
E0011659,N0011907,N0011478,lateral,45.76419924980072,draft,provisional,s5c_flows,29.8957,40.312,0.003628,3.6221,held,1.256932,0.4353,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,344.7371321693011,344.5083111730521,4.8267411217145195,3.489857772260393,4.5767411217145195,3.239857772260393,0.3968896217253705,0.171122426630335,1.9217853337851305,0,,0.0,none,P248,1
E0011660,N0011908,N0011512,main,81.4376610649811,draft,drafted,s5c_flows,147.0438,190.508,0.024631,3.3418,merrimack,5.712083,2.9557,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,345.79783595713144,345.39064765180655,4.301193583884185,2.393837211474704,4.051193583884185,2.143837211474704,0.6193839409933763,0.3659523643049367,2.1913618698382322,0,,0.0,none,P248,1
E0011661,N0011909,N0011512,lateral,20.76031197172583,auto_road,derived,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,346.304542086044,346.20074052618537,1.550743558487227,1.5837443370958795,1.300743558487227,1.3337443370958795,0.13489621704043256,0.037230723305707175,2.564973333722586,0,,0.0,none,P248,1
E0011662,N0011910,N0011911,lateral,17.599861358521586,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,2.05,0.5,cover_min,minimum,tractive,1.0,343.43029316182015,343.06949600397047,1.5925645041954795,1.596183927670154,1.3425645041954795,1.346183927670154,0.0,0.0,0.0,0,,0.0,none,P248,1
E0011663,N0011911,N0011912,lateral,52.400138641328546,auto_road,derived,s5c_flows,4.3191,5.824,0.000147,3.6221,held,0.181215,0.0176,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,343.06949600397047,342.80749531076384,1.596183927670154,1.7325437517361593,1.346183927670154,1.4825437517361593,0.2147573294052662,0.06930506473286988,4.066616242810881,0,,0.0,none,P248,1
