EDGE_UID,US_NODE,DS_NODE,TIER,LEN_M,SRC,CONFIDENCE,STAGE,QADF_M3D,N_PROP,QINF_LS,PF,PF_METH,QPK_LS,UPSTR_KM,ON_WADI_M,ON_DUAL_M,CROSS_ID,DN,MATERIAL,SLOPE_LAID,SLOPE_MIN,GRAD_BY,SIZED_BY,CLEAN_BY,TAU_PA,INV_UP,INV_DN,US_DEPTH,DS_DEPTH,COVER_US,COVER_DN,V_PK_MS,DOD_PK,RET_MIN,PAST_CAP,CAP_EXIT,CAP_LEN_M,TIE_TYPE,PACKAGE,PHASE
E0011664,N0011912,N0011913,lateral,13.562186932995797,auto_road,derived,s5c_flows,6.4787,8.736,0.000583,3.6221,held,0.272186,0.07,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,342.80749531076384,342.73968437609886,1.7325437517361593,1.9404608875730105,1.4825437517361593,1.6904608875730105,0.24514492515611422,0.08346895492302978,0.9220523277784266,0,,0.0,none,P248,1
E0011665,N0011913,N0011504,lateral,72.9830287296463,auto_road,derived,s5c_flows,10.7978,14.56,0.000696,3.6221,held,0.453368,0.0836,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,342.73968437609886,342.37476923245066,1.9404608875730105,3.35063359958059,1.6904608875730105,3.10063359958059,0.2886937214043428,0.10567260177521345,4.213405841470004,0,,0.0,none,P248,1
E0011666,N0011914,N0011915,lateral,20.00000000006888,auto_link,provisional,s5c_flows,23.7296,30.914,0.001468,3.6221,held,0.996272,0.1761,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,343.4529555653692,343.35295556536886,4.530564942443277,5.297160401428016,4.280564942443277,5.047160401428016,0.3695075616946806,0.15309506183053473,0.9021015207529378,0,,0.0,none,P248,1
E0011667,N0011915,N0011504,lateral,32.94264312708827,auto_link,provisional,s5c_flows,24.8094,32.37,0.001634,3.6221,held,1.041706,0.1961,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,343.35295556536886,343.1882423497334,5.297160401428016,2.5371604822978497,5.047160401428016,2.2871604822978497,0.3746301408850487,0.15638861456885883,1.4655629438171824,0,,0.0,none,P248,1
E0011668,N0011916,N0011917,sub main,55.00000000019216,draft,drafted,s5c_flows,358.7828,465.63,0.075,2.9999,merrimack,12.532448,8.9999,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,338.918638664291,338.64363866429005,9.624696296646505,10.434913581803698,9.374696296646505,10.184913581803698,0.7588896269633677,0.5736423695409854,1.2079051209829195,0,,0.0,none,P248,1
E0011669,N0011917,N0011918,sub main,20.1801793743079,draft,drafted,s5c_flows,359.8626,467.086,0.075458,2.9988,merrimack,12.565856,9.0549,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,338.64363866429005,338.5427377674185,10.434913581803698,9.820177271644013,10.184913581803698,9.570177271644013,0.7593516855840142,0.574611140958978,0.44292562891521975,0,,0.0,none,P248,1
E0011670,N0011918,N0011919,sub main,24.819820625632623,draft,drafted,s5c_flows,360.6042,468.086,0.075626,2.9981,merrimack,12.588647,9.0751,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,338.5427377674185,338.4186386642903,9.820177271644013,9.018250984147187,9.570177271644013,8.768250984147187,0.7596659682090577,0.5752721083913621,0.5445336429498157,0,,0.0,none,P248,1
E0011671,N0011919,N0011920,sub main,56.066720797127644,draft,drafted,s5c_flows,362.7637,470.998,0.075833,2.9959,merrimack,12.6547,9.0999,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,338.4186386642903,338.1383050603047,9.018250984147187,10.552033074460951,8.768250984147187,10.302033074460951,0.7605725524492416,0.5771880741526498,1.228607768725859,0,,0.0,none,P248,1
E0011672,N0011920,N0011921,sub main,8.933279202845592,draft,drafted,s5c_flows,365.7302,474.998,0.0763,2.993,merrimack,12.745537,9.156,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,338.1383050603047,338.09363866429044,10.552033074460951,10.558125251725187,10.302033074460951,10.308125251725187,0.7618089642107421,0.5798238737913359,0.19544005611478438,0,,0.0,none,P248,1
E0011673,N0011921,N0011480,sub main,92.32366295285703,draft,drafted,s5c_flows,370.5473,482.454,0.076375,2.9882,merrimack,12.892175,9.1649,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,338.09363866429044,337.63202034952616,10.558125251725187,7.851561193442592,10.308125251725187,7.601561193442592,0.7637797951779943,0.5840815286106902,2.01462217984224,0,,0.0,none,P248,1
E0011674,N0011922,N0011923,lateral,16.31332487291926,auto_road,derived,s5c_flows,9.718,13.104,0.002399,3.6221,held,0.409804,0.2879,0.0,0.0,,200,PVC-U,0.7,0.5,cover_min,minimum,tractive,1.0,347.3871612705011,347.27296799639066,1.5887298427801397,1.565960226265588,1.3387298427801397,1.315960226265588,0.31414907889829047,0.09312812836443227,0.8654768265929402,0,,0.0,none,P248,1
E0011675,N0011923,N0011924,lateral,25.41468896409478,auto_road,derived,s5c_flows,11.8776,16.016,0.002535,3.6221,held,0.500474,0.3042,0.0,0.0,,200,PVC-U,0.75,0.5,cover_min,minimum,tractive,1.0,347.2525242538064,347.0619140865757,1.5864039688498224,1.5817931888149133,1.3364039688498224,1.3317931888149133,0.342934385123024,0.100520235616443,1.2351580004134772,0,,0.0,none,P248,1
E0011676,N0011924,N0011925,lateral,18.02090838898023,auto_road,derived,s5c_flows,15.1169,20.384,0.002747,3.6221,held,0.636487,0.3296,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,347.0619140865757,346.9718095446308,1.5817931888149133,1.706870875291088,1.3317931888149133,1.456870875291088,0.32135912892351665,0.12383974998603733,0.9346193903243786,0,,0.0,none,P248,1
E0011677,N0011925,N0011926,lateral,20.245535109188733,auto_road,derived,s5c_flows,16.1967,21.84,0.002897,3.6221,held,0.681905,0.3476,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,346.9718095446308,346.87058186908484,1.706870875291088,1.7708365879464054,1.456870875291088,1.5208365879464054,0.328384122413644,0.12792102970420732,1.02753319092606,0,,0.0,none,P248,1
E0011678,N0011926,N0011927,lateral,4.641221410932784,auto_road,derived,s5c_flows,16.1967,21.84,0.003066,3.6221,held,0.682074,0.3679,0.0,0.0,,200,PVC-U,0.9,0.5,table11,minimum,tractive,1.0,346.87058186908484,346.82881087638646,1.7708365879464054,1.8348548950979193,1.5208365879464054,1.5848548950979193,0.4029739114275726,0.11121804316746778,0.1919570671664089,0,,0.0,none,P248,1
E0011679,N0011927,N0011928,lateral,70.35874026837956,auto_road,derived,s5c_flows,18.3563,24.752,0.003104,3.6221,held,0.772647,0.3725,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,346.82881087638646,346.4770171750446,1.8348548950979193,3.5452301394085453,1.5848548950979193,3.2952301394085453,0.3414648944257662,0.13568856428359938,3.4341617257951835,0,,0.0,none,P248,1
E0011680,N0011928,N0011929,lateral,74.99995770494571,auto_road,derived,s5c_flows,23.7552,32.032,0.003691,3.6221,held,0.999569,0.4429,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,346.4770171750446,346.10201738651983,3.5452301394085453,2.586733834183292,3.2952301394085453,2.336733834183292,0.36988496400260373,0.15333649206940475,3.3794271644781686,0,,0.0,none,P248,1
E0011681,N0011929,N0011930,lateral,54.99999999994958,auto_road,derived,s5c_flows,28.0743,37.856,0.004316,3.6221,held,1.181263,0.5179,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,346.10201738651983,345.8270173865201,2.586733834183292,3.196450631058042,2.336733834183292,2.946450631058042,0.3894070379897069,0.16609207909805218,2.354006418060827,0,,0.0,none,P248,1
E0011682,N0011930,N0011931,lateral,9.135100072731442,auto_road,derived,s5c_flows,30.2339,40.768,0.004774,3.6221,held,1.272255,0.5729,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,345.8270173865201,345.78134188615644,3.196450631058042,3.03292813337481,2.946450631058042,2.78292813337481,0.3983643066782304,0.1721232267196368,0.38219204212448465,0,,0.0,none,P248,1
E0011683,N0011931,N0011932,lateral,49.999999999993754,auto_road,derived,s5c_flows,32.0553,43.224,0.00485,3.6221,held,1.348689,0.582,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,345.78134188615644,345.5313418861565,3.03292813337481,2.098754549390378,2.78292813337481,1.848754549390378,0.4055311274857465,0.1770316098006875,2.054918295667745,0,,0.0,none,P248,1
E0011684,N0011932,N0011933,lateral,50.0000000000163,auto_road,derived,s5c_flows,37.4542,50.504,0.005267,3.6221,held,1.575441,0.632,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,345.5313418861565,345.28134188615644,2.098754549390378,1.93887295759356,1.848754549390378,1.68887295759356,0.4251639016393314,0.1908642387647696,1.9600284269677386,0,,0.0,none,P248,1
E0011685,N0011933,N0011934,lateral,4.5421167789337265,auto_road,derived,s5c_flows,39.6137,53.416,0.005683,3.6221,held,1.666392,0.682,0.0,0.0,,200,PVC-U,0.9,0.5,table11,minimum,tractive,1.0,345.28134188615644,345.24046283514605,1.93887295759356,1.9048618718852026,1.68887295759356,1.6548618718852026,0.5319048220309129,0.1698435987848484,0.14232235388752032,0,,0.0,none,P248,1
E0011686,N0011934,N0011935,lateral,20.136073022145958,auto_road,derived,s5c_flows,40.6935,54.872,0.005721,3.6221,held,1.711698,0.6865,0.0,0.0,,200,PVC-U,1.9,0.5,ground,minimum,tractive,1.0,345.24046283514605,344.8578774477253,1.9048618718852026,1.5574973081340886,1.6548618718852026,1.3074973081340886,0.6964454235846086,0.14362819759036588,0.4818772665752107,0,,0.0,none,P248,1
E0011687,N0011935,N0011936,lateral,46.18671012636526,auto_road,derived,s5c_flows,42.8531,57.784,0.005889,3.6221,held,1.8024,0.7067,0.0,0.0,,200,PVC-U,0.75,0.5,cover_min,minimum,tractive,1.0,344.8080540836091,344.46165375766134,1.607320672250296,1.6197366231980368,1.357320672250296,1.3697366231980368,0.5109496676467911,0.18443277617847226,1.5065642485909585,0,,0.0,none,P248,1
E0011688,N0011936,N0011478,lateral,85.51417690802624,auto_road,derived,s5c_flows,49.3318,66.52,0.006274,3.6221,held,2.074388,0.7529,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,344.46165375766134,344.0340828731212,1.6197366231980368,3.9640860721913214,1.3697366231980368,3.7140860721913214,0.46190236415058405,0.2183481866297628,3.085579101595155,0,,0.0,none,P248,1
E0011689,N0011937,N0011938,main,3.9999999999823945,auto_road,derived,s5c_flows,42.8531,57.784,0.006758,3.6221,held,1.803269,0.811,0.0,0.0,,200,PVC-U,1.0,0.5,table11,minimum,tractive,1.0,348.30855540530484,348.268555405305,2.180916030242031,2.202971694304381,1.930916030242031,1.952971694304381,0.5654100058693878,0.17195926996542038,0.11790853712230473,0,,0.0,none,P248,1
E0011690,N0011938,N0011939,main,39.21540032567592,auto_road,derived,s5c_flows,49.4916,67.696,0.006792,3.6221,held,2.081607,0.815,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,348.268555405305,348.0724784036766,2.202971694304381,1.8573006490577768,1.952971694304381,1.6073006490577768,0.4623827007998506,0.21872200278083304,1.4135260776350898,0,,0.0,none,P248,1
E0011691,N0011939,N0011940,main,9.634097808311912,auto_road,derived,s5c_flows,50.5714,69.152,0.007118,3.6221,held,2.127201,0.8542,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,348.0724784036766,348.024307914635,1.8573006490577768,1.788863472083733,1.6073006490577768,1.538863472083733,0.46538781624682596,0.2210694905930251,0.34502041351258445,0,,0.0,none,P248,1
E0011692,N0011940,N0011941,main,9.634122241409917,auto_road,derived,s5c_flows,50.5714,69.152,0.007199,3.6221,held,2.127281,0.8638,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,348.024307914635,347.97613730342795,1.788863472083733,1.7200907239158028,1.538863472083733,1.4700907239158028,0.46539304627144296,0.22107358936090743,0.3450174112181429,0,,0.0,none,P248,1
E0011693,N0011941,N0011942,main,13.131969339909148,auto_road,derived,s5c_flows,50.5714,69.152,0.007279,3.6221,held,2.127362,0.8735,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,347.97613730342795,347.9104774567284,1.7200907239158028,1.6414329436622097,1.4700907239158028,1.3914329436622097,0.46539834152046916,0.22107773929220814,0.470277042565538,0,,0.0,none,P248,1
E0011694,N0011942,N0011943,main,9.854071734367952,auto_road,derived,s5c_flows,50.5714,69.152,0.007388,3.6221,held,2.127471,0.8866,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,347.9104774567284,347.8612070980566,1.6414329436622097,1.6490162906152932,1.3914329436622097,1.3990162906152932,0.4654054669863284,0.22108332365463063,0.35288482958657863,0,,0.0,none,P248,1
E0011695,N0011943,N0011944,main,35.80882939187305,auto_road,derived,s5c_flows,50.5714,69.152,0.00747,3.6221,held,2.127553,0.8965,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,347.8612070980566,347.6821629510972,1.6490162906152932,1.6415980352309134,1.3990162906152932,1.3915980352309134,0.46541082724733407,0.22108752464914377,1.2823376429115998,0,,0.0,none,P248,1
E0011696,N0011944,N0011945,main,84.91179444352662,auto_road,derived,s5c_flows,50.5714,69.152,0.007769,3.6221,held,2.127852,0.9323,0.0,0.0,,200,PVC-U,0.75,0.5,ground,minimum,tractive,1.0,347.6821629510972,347.04532449277076,1.6415980352309134,1.5521486517604899,1.3915980352309134,1.3021486517604899,0.5372620831936011,0.1999417044773663,2.6340898014736958,0,,0.0,none,P248,1
E0011697,N0011945,N0011946,main,23.1237480974247,auto_road,derived,s5c_flows,52.731,72.064,0.008476,3.6221,held,2.219094,1.0172,0.0,0.0,,200,PVC-U,0.85,0.5,cover_min,minimum,tractive,1.0,347.0306531279454,346.8341012691173,1.5668200165858366,1.5757803226795772,1.3168200165858366,1.3257803226795772,0.568679572569555,0.19787861048295657,0.677702910766339,0,,0.0,none,P248,1
E0011698,N0011946,N0011947,main,24.67167941442946,auto_road,derived,s5c_flows,54.8905,74.976,0.008669,3.6221,held,2.309821,1.0403,0.0,0.0,,200,PVC-U,0.7,0.5,ground,minimum,tractive,1.0,346.8341012691173,346.6613995132163,1.5757803226795772,1.5586932602212187,1.3257803226795772,1.3086932602212187,0.5374109178030032,0.21172212013656672,0.7651401251544498,0,,0.0,none,P248,1
E0011699,N0011947,N0011512,main,34.47483572886887,auto_road,derived,s5c_flows,54.8905,74.976,0.008875,3.6221,held,2.310026,1.065,0.0,0.0,,200,PVC-U,1.25,0.5,cover_min,minimum,tractive,1.0,346.6562049981519,346.22526955154103,1.5638877752855933,1.5592153117402177,1.3138877752855933,1.3092153117402177,0.6593552362519258,0.18355556758266794,0.8714279706752986,0,,0.0,none,P248,1
E0011700,N0011948,N0011949,lateral,44.999999999993,draft,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,3.2,0.5,cover_min,minimum,tractive,1.0,348.7306068692929,347.29060686929313,1.6225120271914761,1.6425291170349965,1.3725120271914761,1.3925291170349965,0.0,0.0,0.0,0,,0.0,none,P248,1
E0011701,N0011949,N0011950,lateral,60.00000000000865,draft,provisional,s5c_flows,0.0,0.0,0.000375,3.6221,held,0.000375,0.045,0.0,0.0,,200,PVC-U,0.85,0.5,cover_min,minimum,tractive,1.0,347.2823508128888,346.77235081288876,1.650785173439317,1.5767397632831148,1.400785173439317,1.3267397632831148,0.024860409640239722,0.004675860255763692,40.22459864786449,0,,0.0,none,P248,1
E0011702,N0011950,N0011951,lateral,60.00000000006256,draft,provisional,s5c_flows,0.0,0.0,0.000875,3.6221,held,0.000875,0.105,0.0,0.0,,200,PVC-U,0.65,0.5,cover_min,minimum,tractive,1.0,346.5368343123757,346.1468343123753,1.8122562637962005,1.8008890762965848,1.5622562637962005,1.5508890762965848,0.03316066571159343,0.006791314580098823,30.156210032038917,0,,0.0,none,P248,1
E0011703,N0011951,N0011527,lateral,10.889896464288729,draft,provisional,s5c_flows,0.0,0.0,0.001375,3.6221,held,0.001375,0.165,0.0,0.0,,200,PVC-U,1.45,0.5,cover_min,minimum,tractive,1.0,346.13656254757734,345.97865904884515,1.8111608410945337,1.5607391445142298,1.5611608410945337,1.3107391445142298,0.051980859797920095,0.006802540121360973,3.4916366353000265,0,,0.0,none,P248,1
E0011704,N0011952,N0011953,lateral,64.99999999993945,draft,provisional,s5c_flows,0.0,0.0,0.003125,3.6221,held,0.003125,0.375,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,339.9902299477375,339.66522994773777,9.036930696793775,7.731742708512229,8.786930696793775,7.481742708512229,0.0509968937505277,0.011922021783585562,21.243123917152587,0,,0.0,none,P248,1
E0011705,N0011953,N0011527,lateral,66.131296422401,draft,provisional,s5c_flows,0.0,0.0,0.003666,3.6221,held,0.003666,0.44,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,339.66522994773777,339.33457346562574,7.731742708512229,8.204824727733637,7.481742708512229,7.954824727733637,0.05424892668544759,0.012727715905038323,20.317236506770335,0,,0.0,none,P248,1
E0011706,N0011954,N0011955,lateral,57.790269253086485,draft,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.9,0.5,cover_min,minimum,tractive,1.0,346.60305722060053,346.08294479732274,1.8309637754932169,1.8359699975991361,1.5809637754932169,1.5859699975991361,0.1647024019377812,0.032560131277688614,5.84794843843237,0,,0.0,none,P248,1
E0011707,N0011955,N0011956,lateral,47.2097307469071,draft,provisional,s5c_flows,6.4787,8.736,0.000482,3.6221,held,0.272085,0.0578,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,346.08294479732274,345.8468961435882,1.8359699975991361,4.7351961415680535,1.5859699975991361,4.4851961415680535,0.24511552369405848,0.08345472670761564,3.2100326977407896,0,,0.0,none,P248,1
E0011708,N0011956,N0011499,lateral,37.06169480913072,draft,provisional,s5c_flows,10.7978,14.56,0.000875,3.6221,held,0.453547,0.105,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,345.8468961435882,345.66158766954254,4.7351961415680535,5.541689918348084,4.4851961415680535,5.291689918348084,0.2887299383483476,0.10569201652364377,2.139351800575228,0,,0.0,none,P248,1
E0011709,N0011957,N0011958,main,4.181871767079639,draft,provisional,s5c_flows,15.7435,18.802,0.006914,3.6221,held,0.666923,0.8297,0.0,0.0,,200,PVC-U,1.0,0.5,table11,minimum,tractive,1.0,342.1415195052046,342.0997007875338,3.9193325455766512,4.040008685122473,3.6693325455766512,3.790008685122473,0.41501512703108406,0.10734558863649976,0.16794053576615864,0,,0.0,none,P248,1
E0011710,N0011958,N0011959,main,4.116556723529282,draft,provisional,s5c_flows,15.7435,18.802,0.006949,3.6221,held,0.666958,0.8339,0.0,0.0,,200,PVC-U,1.0,0.5,table11,minimum,tractive,1.0,342.0997007875338,342.0585352202985,4.040008685122473,3.98635613712338,3.790008685122473,3.73635613712338,0.41502201516954823,0.10734821720353235,0.1653147934753755,0,,0.0,none,P248,1
E0011711,N0011959,N0011960,main,27.58690819742613,draft,provisional,s5c_flows,15.7435,18.802,0.006983,3.6221,held,0.666992,0.838,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,342.0585352202985,341.92060067931135,3.98635613712338,4.187858793344901,3.73635613712338,3.937858793344901,0.3261157264434768,0.12659632253395198,1.4098731401416362,0,,0.0,none,P248,1
E0011712,N0011960,N0011961,main,6.509510336885181,draft,provisional,s5c_flows,15.7435,18.802,0.007213,3.6221,held,0.667222,0.8656,0.0,0.0,,200,PVC-U,0.65,0.5,table11,minimum,tractive,1.0,341.92060067931135,341.8782888621216,4.187858793344901,4.157752397644003,3.937858793344901,3.9077523976440034,0.3573889430723488,0.1189277251714714,0.30356797839188765,0,,0.0,none,P248,1
E0011713,N0011961,N0011962,main,16.113733670411644,draft,provisional,s5c_flows,15.7435,18.802,0.007268,3.6221,held,0.667276,0.8721,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,341.8782888621216,341.7977201937696,4.157752397644003,3.942025899980422,3.9077523976440034,3.692025899980422,0.3261592655639792,0.1266216870872902,0.8234082431348654,0,,0.0,none,P248,1
E0011714,N0011962,N0011963,main,16.501975100151693,draft,provisional,s5c_flows,15.7435,18.802,0.007402,3.6221,held,0.66741,0.8882,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,341.7977201937696,341.7152103182688,3.942025899980422,3.7889095547780585,3.692025899980422,3.5389095547780585,0.3261798040264131,0.12663365300030355,0.8431941982330401,0,,0.0,none,P248,1
E0011715,N0011963,N0011964,main,7.928662259707342,draft,provisional,s5c_flows,18.2423,23.236,0.007539,3.6221,held,0.772301,0.9047,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,341.7152103182688,341.6716026758404,3.7889095547780585,3.799558212831471,3.5389095547780585,3.549558212831471,0.3529820489027158,0.132590972379026,0.3743656976492372,0,,0.0,none,P248,1
E0011716,N0011964,N0011965,main,18.999520476059125,draft,provisional,s5c_flows,19.322,24.692,0.007605,3.6221,held,0.817635,0.9127,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,341.6716026758404,341.5671053132221,3.799558212831471,3.9111051359966496,3.549558212831471,3.6611051359966496,0.3593208665410855,0.13621388024567388,0.8812699291561403,0,,0.0,none,P248,1
E0011717,N0011965,N0011966,main,16.62572044353599,draft,provisional,s5c_flows,19.322,24.692,0.007764,3.6221,held,0.817793,0.9317,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,341.5671053132221,341.47566385078267,3.9111051359966496,4.0071852703110835,3.6611051359966496,3.7571852703110835,0.35934250843089227,0.1362263306029567,0.7711176223919803,0,,0.0,none,P248,1
E0011718,N0011966,N0011967,main,3.1748820561915636,draft,provisional,s5c_flows,19.322,24.692,0.007902,3.6221,held,0.817931,0.9483,0.0,0.0,,200,PVC-U,1.3,0.5,table11,minimum,tractive,1.0,341.47566385078267,341.43439038405216,4.0071852703110835,4.061154049541585,3.7571852703110835,3.811154049541585,0.4847693729254073,0.11097812443579633,0.10915438122091962,0,,0.0,none,P248,1
E0011719,N0011967,N0011968,main,14.085262437626538,draft,provisional,s5c_flows,19.322,24.692,0.007929,3.6221,held,0.817958,0.9515,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,341.43439038405216,341.363964071864,4.061154049541585,4.073657998448482,3.811154049541585,3.823657998448482,0.34758327788745935,0.139397729179854,0.6753902989442753,0,,0.0,none,P248,1
E0011720,N0011968,N0011969,main,5.270620529426967,draft,provisional,s5c_flows,19.322,24.692,0.008046,3.6221,held,0.818075,0.9655,0.0,0.0,,200,PVC-U,0.8,0.5,table11,minimum,tractive,1.0,341.363964071864,341.3217991076286,4.073657998448482,4.107003382605797,3.823657998448482,3.8570033826057966,0.4095668158546226,0.12455879988688659,0.21447947463016614,0,,0.0,none,P248,1
E0011721,N0011969,N0011970,main,43.599918390951096,draft,provisional,s5c_flows,19.322,24.692,0.00809,3.6221,held,0.818119,0.9708,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,341.3217991076286,341.1037995156738,4.107003382605797,4.101309126904312,3.8570033826057966,3.8513091269043116,0.3476045744420853,0.1394107252312638,2.0904940842109716,0,,0.0,none,P248,1
E0011722,N0011970,N0011971,main,53.36704530583414,draft,provisional,s5c_flows,19.322,24.692,0.008453,3.6221,held,0.818483,1.0144,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,341.1037995156738,340.83696428914465,4.101309126904312,4.215190251870979,3.8513091269043116,3.965190251870979,0.34765271196914455,0.13944010295988513,2.5584461863084145,0,,0.0,none,P248,1
E0011723,N0011971,N0011972,main,62.90003270530709,draft,provisional,s5c_flows,19.322,24.692,0.008898,3.6221,held,0.818927,1.0678,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,340.83696428914465,340.5224641256181,4.215190251870979,4.186306626335011,3.965190251870979,3.9363066263350106,0.3477114081511721,0.1394759286109119,3.0149539354947135,0,,0.0,none,P248,1
E0011724,N0011972,N0011973,main,89.91742807852974,draft,provisional,s5c_flows,19.322,24.692,0.009422,3.6221,held,0.819451,1.1307,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,340.5224641256181,340.0728769852255,4.186306626335011,4.408568327274509,3.9363066263350106,4.158568327274509,0.34778065052762536,0.13951819701377494,4.309106326172072,0,,0.0,none,P248,1
E0011725,N0011973,N0011974,main,50.000000000101934,draft,provisional,s5c_flows,19.322,24.692,0.010172,3.6221,held,0.820201,1.2206,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,340.0728769852255,339.822876985225,4.408568327274509,4.267180387821895,4.158568327274509,4.017180387821895,0.34787970111223954,0.1395786724985149,2.395464094831352,0,,0.0,none,P248,1
E0011726,N0011974,N0011975,main,51.951167060426194,draft,provisional,s5c_flows,20.0636,25.692,0.010588,3.6221,held,0.851708,1.2706,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,339.822876985225,339.56312114992284,4.267180387821895,4.552967717264664,4.017180387821895,4.302967717264664,0.35198263475786873,0.1420950458144828,2.459930402350851,0,,0.0,none,P248,1
E0011727,N0011975,N0011976,main,23.170621617622082,draft,provisional,s5c_flows,20.8053,26.692,0.011021,3.6221,held,0.883231,1.3225,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,339.56312114992284,339.4472680418347,4.552967717264664,4.735623803868407,4.302967717264664,4.485623803868407,0.3559787756500179,0.1445672655160582,1.0848316061967684,0,,0.0,none,P248,1
E0011728,N0011976,N0011977,main,33.99230628045253,draft,provisional,s5c_flows,20.8053,26.692,0.011214,3.6221,held,0.883424,1.3457,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,339.4472680418347,339.2773065104325,4.735623803868407,4.7913885579268936,4.485623803868407,4.5413885579268936,0.3560029204089117,0.14458226700243232,1.5913870519848698,0,,0.0,none,P248,1
E0011729,N0011977,N0011978,main,35.00000000001282,draft,provisional,s5c_flows,20.8053,26.692,0.011498,3.6221,held,0.883707,1.3797,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,339.2773065104325,339.1023065104324,4.7913885579268936,5.361774300114462,4.5413885579268936,5.111774300114462,0.3560383174486238,0.14460426109178898,1.6384004326099584,0,,0.0,none,P248,1
E0011730,N0011978,N0011979,main,39.999999999977696,draft,provisional,s5c_flows,20.8053,26.692,0.011789,3.6221,held,0.883999,1.4147,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,339.1023065104324,338.90230651043254,5.361774300114462,8.497046516911212,5.111774300114462,8.247046516911212,0.3560748315519931,0.14462695101592332,1.8722656239435727,0,,0.0,none,P248,1
E0011731,N0011979,N0011980,main,19.999999999988848,draft,provisional,s5c_flows,20.8053,26.692,0.012123,3.6221,held,0.884332,1.4547,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,338.90230651043254,338.8023065104326,8.497046516911212,8.100922249333053,8.247046516911212,7.850922249333053,0.35611646193531604,0.14465282236435412,0.9360233770762699,0,,0.0,none,P248,1
E0011732,N0011980,N0011480,main,17.852649774139042,draft,provisional,s5c_flows,21.5469,27.692,0.012289,3.6221,held,0.915589,1.4747,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,338.8023065104326,338.7130432615619,8.100922249333053,6.770538281406857,7.850922249333053,6.520538281406857,0.3599743390546732,0.14706032119104767,0.8265704818951723,0,,0.0,none,P248,1
E0011733,N0011981,N0011982,lateral,49.99999999997552,auto_road,derived,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,4.55,0.5,cover_min,minimum,tractive,1.0,349.3441028649068,347.0691028649079,1.6227550452494484,1.6340831702483456,1.3727550452494484,1.3840831702483456,0.2832140758373998,0.022639416935527984,2.942414958963277,0,,0.0,none,P248,1
E0011734,N0011982,N0011983,lateral,34.83814553677593,auto_road,derived,s5c_flows,4.3191,5.824,0.000417,3.6221,held,0.181485,0.05,0.0,0.0,,200,PVC-U,1.55,0.5,cover_min,minimum,tractive,1.0,347.06169206684524,346.5217008110252,1.6414939683110106,1.5653963569435518,1.3914939683110106,1.3153963569435518,0.3165971895938775,0.053380403753786304,1.8339889867344992,0,,0.0,none,P248,1
E0011735,N0011983,N0011984,lateral,39.13281420585073,auto_road,derived,s5c_flows,5.3989,7.28,0.000707,3.6221,held,0.227043,0.0848,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,346.5217008110252,346.32603673999597,1.5653963569435518,2.1043831818790295,1.3153963569435518,1.8543831818790295,0.2311507975779095,0.07681175785604008,2.821593422699237,0,,0.0,none,P248,1
E0011736,N0011984,N0011985,lateral,61.02904025743244,auto_road,derived,s5c_flows,7.5585,10.192,0.001033,3.6221,held,0.317903,0.124,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,346.32603673999597,346.0208915387088,2.1043831818790295,1.8077827776974686,1.8543831818790295,1.5577827776974686,0.25772640369218686,0.08965125487876816,3.9466296676844634,0,,0.0,none,P248,1
E0011737,N0011985,N0011986,lateral,69.99999999998113,auto_road,derived,s5c_flows,10.7978,14.56,0.001542,3.6221,held,0.454214,0.185,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,346.0208915387088,345.6708915387089,1.8077827776974686,3.5077888812130027,1.5577827776974686,3.2577888812130027,0.28886480196843356,0.10576432665585425,4.038798284582428,0,,0.0,none,P248,1
E0011738,N0011986,N0011987,lateral,65.00000000001862,auto_road,derived,s5c_flows,12.9574,17.472,0.002125,3.6221,held,0.545331,0.255,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,345.6708915387089,345.34589153870877,3.5077888812130027,2.093836244494355,3.2577888812130027,1.843836244494355,0.3060887654236741,0.11518243040286893,3.5392783261226297,0,,0.0,none,P248,1
E0011739,N0011987,N0011988,lateral,64.9999999999653,auto_road,derived,s5c_flows,18.3563,24.752,0.002667,3.6221,held,0.772209,0.32,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,345.34589153870877,345.02089153870895,2.093836244494355,1.8883186663691731,1.843836244494355,1.6383186663691731,0.3414044969145184,0.13565219225980235,3.1731665608493795,0,,0.0,none,P248,1
E0011740,N0011988,N0011989,lateral,49.999999999917854,auto_road,derived,s5c_flows,23.7552,32.032,0.003208,3.6221,held,0.999087,0.385,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,345.02089153870895,344.77089153870935,1.8883186663691731,2.129895814806275,1.6383186663691731,1.8798958148062752,0.36982984697470445,0.15330122076715896,2.253288478874347,0,,0.0,none,P248,1
E0011741,N0011989,N0011990,lateral,75.00000000005024,auto_road,derived,s5c_flows,29.1541,39.312,0.003625,3.6221,held,1.225839,0.435,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,344.77089153870935,344.3958915387091,2.129895814806275,4.028180726915878,1.8798958148062752,3.7781807269158776,0.39385613035678335,0.16907350585629438,3.1737477308490716,0,,0.0,none,P248,1
E0011742,N0011990,N0011991,lateral,35.0000000000574,auto_road,derived,s5c_flows,34.553,46.592,0.00425,3.6221,held,1.4528,0.51,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,344.3958915387091,344.2208915387088,4.028180726915878,7.195124086291173,3.7781807269158776,6.945124086291173,0.4148262196950033,0.18350917829553098,1.4062113377577237,0,,0.0,none,P248,1
E0011743,N0011991,N0011992,lateral,16.087294976265333,auto_road,derived,s5c_flows,35.6328,48.048,0.004542,3.6221,held,1.498359,0.545,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,344.2208915387088,344.1404550638275,7.195124086291173,6.451616469375608,6.945124086291173,6.201616469375608,0.4187393349361007,0.18627440280310575,0.6403066551621445,0,,0.0,none,P248,1
E0011744,N0011992,N0011993,lateral,8.912705023894794,auto_road,derived,s5c_flows,37.7923,50.96,0.004676,3.6221,held,1.589028,0.5611,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,344.1404550638275,344.09589153870803,6.451616469375608,6.052423890979469,6.201616469375608,5.802423890979469,0.42627204696339877,0.19166224404253857,0.3484748408669042,0,,0.0,none,P248,1
E0011745,N0011993,N0011994,lateral,34.99999999977125,auto_road,derived,s5c_flows,38.8721,52.416,0.00475,3.6221,held,1.634369,0.57,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,344.09589153870803,343.92089153870916,6.052423890979469,8.064429506212718,5.802423890979469,7.8144295062127185,0.42991985994438675,0.19430239290479107,1.3568420249415303,0,,0.0,none,P248,1
E0011746,N0011994,N0011474,lateral,40.84930522333815,auto_road,derived,s5c_flows,41.0317,55.328,0.005042,3.6221,held,1.725195,0.605,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,343.92089153870916,343.7166450125925,8.064429506212718,5.856353034282506,7.8144295062127185,5.606353034282506,0.43700656028208373,0.199490179341906,1.5579211288792514,0,,0.0,none,P248,1
E0011747,N0011995,N0011996,lateral,80.00000000002062,draft,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,342.5102491778969,342.11024917789683,1.5510911541343262,1.5971177654625421,1.3010911541343262,1.3471177654625421,0.0,0.0,0.0,0,,0.0,none,P288,0
E0011748,N0011996,N0011997,lateral,80.00000000002062,draft,provisional,s5c_flows,0.0,0.0,0.000667,3.6221,held,0.000667,0.08,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,342.11024917789683,341.71024917789674,1.5971177654625421,2.351548917806383,1.3471177654625421,2.101548917806383,0.02707650925836869,0.006486735279580463,49.243176829434766,0,,0.0,none,P288,0
E0011749,N0011997,N0011998,lateral,44.999999999939085,draft,provisional,s5c_flows,0.0,0.0,0.001333,3.6221,held,0.001333,0.16,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,341.71024917789674,341.48524917789706,2.351548917806383,4.564769132649815,2.101548917806383,4.314769132649815,0.03627664604823133,0.008471871530691982,20.674458134906633,0,,0.0,none,P288,0
E0011750,N0011998,N0011533,lateral,16.348858315596665,draft,provisional,s5c_flows,0.0,0.0,0.001708,3.6221,held,0.001708,0.205,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,341.48524917789706,341.40350488631907,4.564769132649815,4.2949509242278054,4.314769132649815,4.0449509242278054,0.040135847221809906,0.009344524608184662,6.788967738011129,0,,0.0,none,P288,0
E0011751,N0011999,N0012000,lateral,54.99999999988001,draft,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,341.4792934026158,341.2042934026164,1.587570611056094,1.673849907930503,1.337570611056094,1.423849907930503,0.0,0.0,0.0,0,,0.0,none,P288,0
E0011752,N0012000,N0012001,lateral,35.00000000007818,draft,provisional,s5c_flows,0.0,0.0,0.000458,3.6221,held,0.000458,0.055,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,341.2042934026164,341.02929340261596,1.673849907930503,3.022952691134037,1.423849907930503,2.772952691134037,0.02293575890970873,0.0056385184650346865,25.433356516828,0,,0.0,none,P288,0
E0011753,N0012001,N0012002,lateral,35.000000000057504,draft,provisional,s5c_flows,0.0,0.0,0.00075,3.6221,held,0.00075,0.09,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,341.02929340261596,340.85429340261567,3.022952691134037,2.993851128634333,2.772952691134037,2.743851128634333,0.028484329303565512,0.0067816177026250035,20.479096668120366,0,,0.0,none,P288,0
E0011754,N0012002,N0011533,lateral,55.46666404495379,draft,provisional,s5c_flows,0.0,0.0,0.001042,3.6221,held,0.001042,0.125,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,340.85429340261567,340.5769600823909,2.993851128634333,5.121495728155992,2.743851128634333,4.871495728155992,0.03275066346942483,0.00769498748997241,28.22673811210778,0,,0.0,none,P288,0
E0011755,N0012003,N0012004,sub main,24.698178070456937,auto_block,provisional,s5c_flows,600.6132,800.424,0.079427,2.8186,merrimack,19.673154,9.5313,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,425.72395659162333,425.6251638793415,10.82355927751729,10.976429138236597,10.52355927751729,10.676429138236596,0.7807798126626532,0.5625819339458105,0.5272117625204732,0,,0.0,none,P251,1
E0011756,N0012004,N0011552,sub main,16.1245154965971,auto_block,provisional,s5c_flows,603.112,804.858,0.079633,2.8172,merrimack,19.744994,9.556,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,425.6251638793415,425.56066581735513,10.976429138236597,11.13421943655112,10.676429138236596,10.83421943655112,0.7814368626641237,0.563870145792704,0.34390740670599174,0,,0.0,none,P251,1
E0011757,N0012005,N0012006,main,11.40175425099138,auto_block,provisional,s5c_flows,19.4361,26.208,0.002581,3.6221,held,0.81739,0.3097,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,435.27274059723027,435.2157318259753,1.6964366488634823,1.766995224805953,1.4464366488634823,1.516995224805953,0.3475081204034874,0.13935186967704377,0.5468339482135911,0,,0.0,none,P251,1
E0011758,N0012006,N0012007,main,20.615528128088304,auto_block,provisional,s5c_flows,19.4361,26.208,0.002676,3.6221,held,0.817485,0.3211,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,435.2157318259753,435.11265418533486,1.766995224805953,1.6567549943526387,1.516995224805953,1.4067549943526387,0.3475206933952337,0.1393595409345973,0.9886954705093565,0,,0.0,none,P251,1
E0011759,N0012007,N0012008,main,15.132745950421556,auto_block,provisional,s5c_flows,19.4361,26.208,0.002848,3.6221,held,0.817657,0.3417,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,435.10350819938594,435.02784446963386,1.6659009803015579,1.5794553350536376,1.4159009803015579,1.3294553350536376,0.34754345443112444,0.1393734288297453,0.7257004247709374,0,,0.0,none,P251,1
E0011760,N0012008,N0012009,main,8.246211251235321,auto_block,provisional,s5c_flows,19.4361,26.208,0.002974,3.6221,held,0.817783,0.3568,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,435.02784446963386,434.9866134133777,1.5794553350536376,1.741505483106664,1.3294553350536376,1.491505483106664,0.3475601260091125,0.13938360160608282,0.3954333190213309,0,,0.0,none,P251,1
E0011761,N0012009,N0011552,main,30.0,auto_block,provisional,s5c_flows,20.5158,27.664,0.003042,3.6221,held,0.863119,0.3651,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,434.9866134133777,434.83661341337773,1.741505483106664,1.8582718405285163,1.491505483106664,1.6082718405285163,0.35344141663394013,0.14299507571754694,1.414661600108543,0,,0.0,none,P251,1
E0011762,N0012010,N0011556,lateral,6.082762530298219,auto_block,provisional,s5c_flows,0.0,0.0,0.000544,3.6221,held,0.000544,0.0653,0.0,0.0,,200,PVC-U,0.7,0.5,table11,minimum,tractive,1.0,432.30070817926423,432.25812884155215,3.292370434017016,2.574238101807225,3.042370434017016,2.324238101807225,0.027632028781879828,0.005585339118123284,3.6689081466016553,0,,0.0,none,P266,0
E0011763,N0012011,N0011556,lateral,24.351591323771842,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,431.2075795128269,431.08582155620803,1.5538645789699785,3.746545387151343,1.3038645789699785,3.496545387151343,0.0,0.0,0.0,0,,0.0,none,P266,0
E0011764,N0012012,N0012013,lateral,19.235384061671343,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,431.059619140625,430.9634422203166,1.5500000000000114,2.198972330464642,1.3000000000000114,1.9489723304646418,0.0,0.0,0.0,0,,0.0,none,P266,0
E0011765,N0012013,N0011555,lateral,13.92838827718412,auto_block,provisional,s5c_flows,0.0,0.0,0.00016,3.6221,held,0.00016,0.0192,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,430.9634422203166,430.8938002789307,2.198972330464642,2.346281508178663,1.9489723304646418,2.096281508178663,0.013939024826001727,0.0038967576433887874,16.653948717180267,0,,0.0,none,P266,0
E0011766,N0012014,N0012015,lateral,16.1245154965971,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,430.28203125,430.201408672517,1.5500000000000114,1.8043591497486204,1.3000000000000114,1.5543591497486204,0.13489621704043256,0.037230723305707175,1.9922124640658732,0,,0.0,none,P266,0
E0011767,N0012015,N0011555,lateral,21.633307652783937,auto_block,provisional,s5c_flows,1.0798,1.456,0.000134,3.6221,held,0.045402,0.0161,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,430.201408672517,430.0932421342531,1.8043591497486204,3.146839652856272,1.5543591497486204,2.896839652856272,0.135034240934326,0.037279658078354955,2.670101487235043,0,,0.0,none,P266,0
E0011768,N0012016,N0011564,lateral,9.999999999979748,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,428.1399856191647,428.0899856191648,1.5515427011478096,1.6809494394289572,1.3015427011478096,1.4309494394289572,0.0,0.0,0.0,0,,0.0,none,P07,1
E0011769,N0012017,N0011564,lateral,9.999999999937568,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,428.2069580078125,428.1569580078128,1.5500000000000114,1.6139770507809317,1.3000000000000114,1.3639770507809317,0.0,0.0,0.0,0,,0.0,none,P07,1
E0011770,N0012018,N0011565,lateral,40.26164427839479,auto_block,provisional,s5c_flows,4.3191,5.824,0.00059,3.6221,held,0.181659,0.0708,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,427.7177692580962,427.51646103670424,1.7388347458100384,2.442950584389507,1.4888347458100384,2.192950584389507,0.21492949550181997,0.06938226947334916,3.122081513629343,0,,0.0,none,P07,1
E0011771,N0012019,N0011565,lateral,10.000000000029445,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,428.3466458926315,428.2966458926314,1.550296246040375,1.6627657284623751,1.300296246040375,1.4127657284623751,0.0,0.0,0.0,0,,0.0,none,P07,1
E0011772,N0012020,N0011575,lateral,86.83317338436964,auto_block,provisional,s5c_flows,18.3563,24.752,0.001288,3.6221,held,0.77083,0.1546,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,419.3451512718529,418.91098540493107,2.469271335568976,4.541925972022057,2.219271335568976,4.291925972022057,0.34121417908510626,0.1355376118018175,4.241381645647242,0,,0.0,none,P256,1
E0011773,N0012021,N0012022,lateral,9.055385138137417,auto_block,provisional,s5c_flows,3.2393,4.368,0.0,3.6221,held,0.135802,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,421.50978393554686,421.46450700985616,1.5500000000000114,1.6649485565500868,1.3000000000000114,1.4149485565500868,0.19530982006149752,0.060806644196143594,0.7727368013963773,0,,0.0,none,P256,1
E0011774,N0012022,N0011575,lateral,29.832867780352597,auto_block,provisional,s5c_flows,3.2393,4.368,7.5e-05,3.6221,held,0.135877,0.0091,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,421.46450700985616,421.3153426709544,1.6649485565500868,2.137568705998717,1.4149485565500868,1.8875687059987172,0.19534547292249183,0.06082182086372226,2.5453083481650935,0,,0.0,none,P256,1
E0011775,N0012023,N0011577,lateral,52.009614495783374,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,426.3338517539687,426.0738036814898,1.5654097206406732,2.1491272267133468,1.3154097206406732,1.8991272267133468,0.0,0.0,0.0,0,,0.0,none,P03,1
E0011776,N0012024,N0011577,lateral,17.204650534085253,auto_block,provisional,s5c_flows,20.1777,27.208,0.002639,3.6221,held,0.848539,0.3167,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,426.51597655446193,426.4299533017915,1.871566170147446,1.7929776064116254,1.621566170147446,1.5429776064116254,0.3515749930718706,0.14184404369398823,0.815598894172402,0,,0.0,none,P03,1
E0011777,N0012025,N0011570,lateral,26.68139883995794,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.9,0.5,ground,minimum,tractive,1.0,419.7426025390625,419.5024699495029,1.5500000000000114,1.5582600309658687,1.3000000000000114,1.3082600309658687,0.1647024019377812,0.032560131277688614,2.699960507157351,0,,0.0,none,P256,1
E0011778,N0012026,N0012027,main,15.231546211727817,auto_block,provisional,s5c_flows,10.7978,14.56,0.002315,3.6221,held,0.454987,0.2778,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,417.3310519401901,417.25489420913146,3.6040982062942817,3.7160225389154107,3.3540982062942817,3.4660225389154107,0.28902092096837523,0.10584806099414354,0.8783416185867539,0,,0.0,none,P256,1
E0011779,N0012027,N0011570,main,24.839484696748443,auto_block,provisional,s5c_flows,13.7642,18.56,0.002442,3.6221,held,0.579474,0.293,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,417.25489420913146,417.13069678564773,3.7160225389154107,3.9300331948210214,3.4660225389154107,3.6800331948210214,0.31200936843102145,0.11850443378292128,1.326855708513761,0,,0.0,none,P256,1
E0011780,N0012028,N0012029,lateral,25.495097567963924,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,403.2340252198017,403.1065497319619,1.5574176512920417,2.020617016084998,1.3074176512920417,1.7706170160849979,0.0,0.0,0.0,0,,0.0,none,P11,1
E0011781,N0012029,N0011585,lateral,16.401219466856727,auto_block,provisional,s5c_flows,0.0,0.0,0.000212,3.6221,held,0.000212,0.0255,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,403.1065497319619,403.0245436346276,2.020617016084998,1.6620713556067699,1.7706170160849979,1.4120713556067699,0.016013803361691094,0.004285878001846738,17.069877255697655,0,,0.0,none,P11,1
E0011782,N0012030,N0012031,main,4.999999999933267,auto_block,provisional,s5c_flows,1.0798,1.456,0.003543,3.6221,held,0.04881,0.4252,0.0,0.0,,200,PVC-U,0.8,0.5,table11,minimum,tractive,1.0,397.88351394702346,397.843513947024,2.1523442072734156,3.0913005061009926,1.9023442072734156,2.8413005061009926,0.16242466463362018,0.034571228040185004,0.5130583678297588,0,,0.0,none,P11,1
E0011783,N0012031,N0012032,main,11.220184255137784,auto_block,provisional,s5c_flows,1.0798,1.456,0.003585,3.6221,held,0.048852,0.4302,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,397.843513947024,397.7874130257483,3.0913005061009926,6.852082823861053,2.8413005061009926,6.602082823861053,0.13846880808152698,0.03850471629554672,1.3505068290098976,0,,0.0,none,P11,1
E0011784,N0012032,N0012033,main,8.779815744969381,auto_block,provisional,s5c_flows,1.0798,1.456,0.003678,3.6221,held,0.048946,0.4414,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,397.7874130257483,397.7435139470235,6.852082823861053,7.970597381101527,6.602082823861053,7.720597381101527,0.13855999752579506,0.03853743512431532,1.056078702577306,0,,0.0,none,P11,1
E0011785,N0012033,N0012034,main,7.375678676434131,auto_block,provisional,s5c_flows,1.0798,1.456,0.003752,3.6221,held,0.049019,0.4502,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,397.7435139470235,397.7029477143031,7.970597381101527,8.186395547415657,7.720597381101527,7.936395547415657,0.14321107505459962,0.0377296846734643,0.8583692140688297,0,,0.0,none,P11,1
E0011786,N0012034,N0012035,main,14.866068747318506,auto_block,provisional,s5c_flows,6.1762,2.986,0.003813,3.6221,held,0.262734,0.4576,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,397.7029477143031,397.62118433619287,8.186395547415657,7.801178945057131,7.936395547415657,7.551178945057131,0.25047844558850874,0.0803101249036515,0.9891781780790296,0,,0.0,none,P11,1
E0011787,N0012035,N0011585,main,28.231188426986208,auto_block,provisional,s5c_flows,6.1762,2.986,0.003937,3.6221,held,0.262857,0.4724,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,397.62118433619287,397.46591279984443,7.801178945057131,7.220702190389943,7.551178945057131,6.970702190389943,0.25051641333100455,0.08032736322777848,1.8781995193853596,0,,0.0,none,P11,1
E0011788,N0012036,N0012037,lateral,21.470910553583888,auto_block,provisional,s5c_flows,0.0,0.0,0.000612,3.6221,held,0.000612,0.0734,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,402.3682971193515,402.2609425665836,1.722889404086004,1.7610606072445307,1.472889404086004,1.5110606072445307,0.026079602636907374,0.006279903865118536,13.721394233207278,0,,0.0,none,P11,1
E0011789,N0012037,N0012038,lateral,15.264337522473747,auto_block,provisional,s5c_flows,1.0798,1.456,0.000791,3.6221,held,0.046058,0.0949,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,402.2609425665836,402.1846208789712,1.7610606072445307,1.7436017772787977,1.5110606072445307,1.4936017772787977,0.1357009133394632,0.03751634168214277,1.874752491445308,0,,0.0,none,P11,1
E0011790,N0012038,N0011596,lateral,26.40075756488817,auto_block,provisional,s5c_flows,2.1596,2.912,0.000918,3.6221,held,0.091453,0.1102,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,402.1846208789712,402.0526170911468,1.7436017772787977,1.7916822252594784,1.4936017772787977,1.5416822252594784,0.17123078030183805,0.050895569274064106,2.569705197312275,0,,0.0,none,P11,1
E0011791,N0012039,N0012040,lateral,22.561028345356956,auto_block,provisional,s5c_flows,1.0798,1.456,0.000767,3.6221,held,0.046034,0.092,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,401.5660401357827,401.45323499405595,1.753326319295411,2.238384878990928,1.503326319295411,1.988384878990928,0.135676639336673,0.037507714493390326,2.771421380479655,0,,0.0,none,P11,1
E0011792,N0012040,N0011596,lateral,22.47220505424423,auto_block,provisional,s5c_flows,2.1596,2.912,0.000955,3.6221,held,0.091489,0.1146,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,401.45323499405595,401.3408739687847,2.238384878990928,2.503425347621544,1.988384878990928,2.253425347621544,0.1712533580975565,0.05090454486064286,2.1870330314381996,0,,0.0,none,P11,1
