EDGE_UID,US_NODE,DS_NODE,TIER,LEN_M,SRC,CONFIDENCE,STAGE,QADF_M3D,N_PROP,QINF_LS,PF,PF_METH,QPK_LS,UPSTR_KM,ON_WADI_M,ON_DUAL_M,CROSS_ID,DN,MATERIAL,SLOPE_LAID,SLOPE_MIN,GRAD_BY,SIZED_BY,CLEAN_BY,TAU_PA,INV_UP,INV_DN,US_DEPTH,DS_DEPTH,COVER_US,COVER_DN,V_PK_MS,DOD_PK,RET_MIN,PAST_CAP,CAP_EXIT,CAP_LEN_M,TIE_TYPE,PACKAGE,PHASE
E0011793,N0012041,N0012042,trunk main,34.45690787613846,main_pipe,drafted,s5c_flows,49313.9966,65180.228,9.38499,1.6535,merrimack,953.126239,1126.1988,0.0,0.0,,1200,GRP,0.15,0.075,table11,dod,velocity,1.0,336.38080685047055,336.32912148865637,8.987692905388826,9.08475790587488,7.737692905388826,7.834757905874881,1.3780329260035968,0.5880759759420333,0.4167402585953466,0,,0.0,none,P311,1
E0011794,N0012042,N0012043,trunk main,80.00000000009302,main_pipe,drafted,s5c_flows,49313.9966,65180.228,9.385277,1.6535,merrimack,953.126526,1126.2332,0.0,0.0,,1200,GRP,0.15,0.075,uniform,dod,velocity,1.0,336.32912148865637,336.20912148865625,9.08475790587488,8.666916108999999,7.834757905874881,7.416916108999999,1.3780330144972472,0.5880760915353143,0.9675626921183225,0,,0.0,none,P311,1
E0011795,N0012043,N0012044,trunk main,80.00000000009302,main_pipe,drafted,s5c_flows,49313.9966,65180.228,9.385944,1.6535,merrimack,953.127193,1126.3132,0.0,0.0,,1200,GRP,0.15,0.075,uniform,dod,velocity,1.0,336.20912148865625,336.08912148865613,8.666916108999999,8.932027192984492,7.416916108999999,7.682027192984492,1.3780332201600447,0.5880763601789469,0.9675625477156715,0,,0.0,none,P311,1
E0011796,N0012044,N0011597,trunk main,6.0439064220588,main_pipe,drafted,s5c_flows,49313.9966,65180.228,9.38661,1.6535,merrimack,953.127859,1126.3932,0.0,0.0,,1200,GRP,0.7,0.075,table11,minimum,velocity,1.0,336.08912148865613,336.04681414370174,8.932027192984492,8.993194401220137,7.682027192984492,7.743194401220137,2.4717755378211876,0.3737264125205534,0.04075279982330948,0,,0.0,none,P311,1
E0011797,N0012045,N0012046,trunk main,69.99991700593677,main_pipe,drafted,s5c_flows,6.8609,6.0,0.073354,3.6221,held,0.360982,8.8024,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,405.44168825485815,405.0566887113255,10.290519997094975,10.261426523049522,10.040519997094975,10.011426523049522,0.2774729432432018,0.09295684167316329,4.204609176649382,0,,0.0,none,P250,1
E0011798,N0012046,N0012047,trunk main,69.99999999995539,main_pipe,drafted,s5c_flows,6.8609,6.0,0.073937,3.6221,held,0.361565,8.8724,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,405.0566887113255,404.6716887113257,10.261426523049522,9.986636483986786,10.011426523049522,9.736636483986786,0.27761649199371613,0.0930261942838845,4.202440057820235,0,,0.0,none,P250,1
E0011799,N0012047,N0012048,trunk main,70.00000000010365,main_pipe,drafted,s5c_flows,6.8609,6.0,0.07452,3.6221,held,0.362148,8.9424,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,404.6716887113257,404.28668871132516,9.986636483986786,10.51393995078422,9.736636483986786,10.26393995078422,0.27775987599177376,0.09309548961195788,4.200270692455763,0,,0.0,none,P250,1
E0011800,N0012048,N0012049,trunk main,69.99999836041358,main_pipe,drafted,s5c_flows,6.8609,6.0,0.075104,3.6221,held,0.362732,9.0124,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,404.28668871132516,403.90168872034286,10.51393995078422,10.604597900750889,10.26393995078422,10.354597900750889,0.2779033412056317,0.09316484651281562,4.19810224043677,0,,0.0,none,P250,1
E0011801,N0012049,N0011605,trunk main,30.41867706097084,main_pipe,drafted,s5c_flows,6.8609,6.0,0.075687,3.6221,held,0.363315,9.0824,13.688,0.0,W11a-XG01600,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,403.90168872034286,403.7343859965075,10.604597900750889,10.399647206617487,10.354597900750889,10.149647206617487,0.2780463967640603,0.09323402760498381,1.8233573853732876,0,,0.0,none,P250,1
E0011802,N0012050,N0011597,main,32.75243244078182,draft,drafted,s5c_flows,76.8957,104.168,0.010374,3.6145,merrimack,3.227291,1.2448,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,339.7543113000153,339.59054913781137,4.861624979281601,5.44945940711051,4.611624979281601,5.19945940711051,0.5263576575331483,0.27219762446716655,1.0370778617933432,0,,0.0,none,P311,1
E0011803,N0012051,N0011605,lateral,13.493292913553763,main_pipe,drafted,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,1.687,0.0,W11a-XG01601,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,412.5844058729407,412.51693940837293,1.5566463731530575,1.6170937947520656,1.3066463731530575,1.3670937947520656,0.0,0.0,0.0,0,,0.0,none,P250,1
E0011804,N0012052,N0012053,lateral,59.9999999952187,main_pipe,drafted,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,413.08912963867186,412.7891296386958,1.5500000000000114,1.9034057616948417,1.3000000000000114,1.6534057616948417,0.0,0.0,0.0,0,,0.0,none,P250,1
E0011805,N0012053,N0012054,lateral,59.99999999647717,main_pipe,drafted,s5c_flows,0.0,0.0,0.0005,3.6221,held,0.0005,0.06,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,412.7891296386958,412.4891296387134,1.9034057616948417,2.0102294921459816,1.6534057616948417,1.7602294921459816,0.023853542561543952,0.005824040037637895,41.92249421071148,0,,0.0,none,P250,1
E0011806,N0012054,N0011605,lateral,19.4306934438736,main_pipe,drafted,s5c_flows,0.0,0.0,0.001,3.6221,held,0.001,0.12,4.858,0.0,W11a-XG01602,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,412.4891296387134,412.39197617149404,2.0102294921459816,1.7420570316309636,1.7602294921459816,1.4920570316309636,0.03219004464431768,0.007573288426822228,10.060405144184637,0,,0.0,none,P250,1
E0011807,N0012055,N0011597,lateral,86.99726283780043,draft,drafted,s5c_flows,2.563,3.456,0.0,3.6221,held,0.107447,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,342.7127258300781,342.2777395158891,1.5500000000000114,2.7622690290327796,1.3000000000000114,2.5122690290327796,0.18070377529853082,0.05471388411081132,8.02392965080346,0,,0.0,none,P311,1
E0011808,N0012056,N0011608,main,59.94125784126905,draft,provisional,s5c_flows,33.2767,47.032,0.003666,3.6221,held,1.39871,0.4399,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,338.8446769378919,338.5150000197649,3.4925117828112207,3.874129618906977,3.2425117828112207,3.624129618906977,0.4240608980418029,0.1760188115242965,2.3558431551561485,0,,0.0,none,P322,1
E0011809,N0012057,N0012058,main,46.39314022836134,draft,drafted,s5c_flows,138.8937,111.778,0.010367,3.365,merrimack,5.41978,1.2441,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,339.2273044433759,338.9953387422341,4.2610073242022395,4.4499127226096675,4.0110073242022395,4.1999127226096675,0.610399159653412,0.35587031622602083,1.2667432311752531,0,,0.0,none,P322,1
E0011810,N0012058,N0012059,main,70.00000000000249,draft,drafted,s5c_flows,138.8937,111.778,0.010754,3.365,merrimack,5.420167,1.2905,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,338.9953387422341,338.64533874223406,4.4499127226096675,4.71916321089094,4.1999127226096675,4.46916321089094,0.6104113193152144,0.35588378931572395,1.911279541761324,0,,0.0,none,P322,1
E0011811,N0012059,N0012060,main,69.99999999997272,draft,drafted,s5c_flows,141.4567,115.234,0.011337,3.3575,merrimack,5.508394,1.3605,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,338.64533874223406,338.2953387422342,4.71916321089094,4.7178448515157925,4.46916321089094,4.4678448515157925,0.6131647938495688,0.3589465058793856,1.9026967601020435,0,,0.0,none,P322,1
E0011812,N0012060,N0011608,main,72.13956602514887,draft,drafted,s5c_flows,141.4567,115.234,0.01192,3.3575,merrimack,5.508977,1.4305,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,338.2953387422342,337.9346409121085,4.7178448515157925,4.4544887265633974,4.4678448515157925,4.2044887265633974,0.613182866299816,0.35896668625517913,1.9607953295799854,0,,0.0,none,P322,1
E0011813,N0012061,N0012062,sub main,39.99999999993999,draft,drafted,s5c_flows,786.1361,1060.106,0.111092,2.7283,merrimack,24.935256,13.331,0.0,0.0,,315,HDPE,0.3,0.27,table11,minimum,tractive,1.0,331.6496295022059,331.5296295022061,11.91515931615345,11.920260634512658,11.550159316153449,11.555260634512658,0.7435786528756813,0.48882559142391224,0.8965650964930624,0,,0.0,none,P311,1
E0011814,N0012062,N0012063,sub main,40.00000000010831,draft,drafted,s5c_flows,788.6991,1063.562,0.111425,2.7272,merrimack,25.006716,13.371,0.0,0.0,,315,HDPE,0.3,0.27,table11,minimum,tractive,1.0,331.5296295022061,331.40962950220575,11.920260634512658,11.922340712638004,11.555260634512658,11.557340712638004,0.7441103747911654,0.48964575641740626,0.8959244344033933,0,,0.0,none,P311,1
E0011815,N0012063,N0012064,sub main,17.24160532252049,draft,drafted,s5c_flows,788.6991,1063.562,0.111758,2.7272,merrimack,25.007049,13.411,0.0,0.0,,315,HDPE,0.3,0.27,table11,minimum,tractive,1.0,331.40962950220575,331.35790468623816,11.922340712638004,11.770330177043093,11.557340712638004,11.405330177043092,0.7441128489530552,0.4896495774026923,0.3861781033790533,0,,0.0,none,P311,1
E0011816,N0012064,N0012065,sub main,52.75839467741472,draft,drafted,s5c_flows,788.6991,1063.562,0.111902,2.7272,merrimack,25.007193,13.4282,0.0,0.0,,315,HDPE,0.3,0.27,table11,minimum,tractive,1.0,331.35790468623816,331.19962950220594,11.770330177043093,11.631852431387813,11.405330177043092,11.266852431387813,0.7441139188504678,0.48965122971795805,1.1816827446465379,0,,0.0,none,P311,1
E0011817,N0012065,N0012066,sub main,40.0852800072472,draft,drafted,s5c_flows,790.9239,1066.562,0.112342,2.7263,merrimack,25.069351,13.481,0.0,0.0,,315,HDPE,0.3,0.27,table11,minimum,tractive,1.0,331.19962950220594,331.0793736621842,11.631852431387813,11.772371943284554,11.266852431387813,11.407371943284554,0.7445751555998477,0.49036430476346526,0.8972740966391215,0,,0.0,none,P311,1
E0011818,N0012066,N0011609,sub main,93.98308616914728,draft,drafted,s5c_flows,794.8214,1073.018,0.112676,2.7247,merrimack,25.177754,13.5211,0.0,0.0,,315,HDPE,0.3,0.27,table11,minimum,tractive,1.0,331.0793736621842,330.79742440367676,11.772371943284554,12.550140293588868,11.407371943284554,12.185140293588868,0.7453767523777511,0.4916071855900266,2.1014671634029667,1,recovers_500m,274.77,none,P311,1
E0011819,N0012067,N0011609,lateral,48.28441893826812,draft,provisional,s5c_flows,18.8293,30.192,0.00121,3.6221,held,0.790581,0.1452,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,341.043058950525,340.80163685583364,2.449830453771881,2.5459278414319897,2.199830453771881,2.2959278414319897,0.3439168588903676,0.1371691661681394,2.339926917901788,0,,0.0,none,P311,1
E0011820,N0012068,N0011618,lateral,56.7289718777807,draft,provisional,s5c_flows,47.5792,71.12,0.002147,3.6221,held,1.996788,0.2576,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,338.1326573123551,337.8490124529662,3.877230382957407,4.025255125158822,3.627230382957407,3.7752551251588216,0.4566579797729327,0.21429180791075247,2.0704398182197705,0,,0.0,none,P268,1
E0011821,N0012069,N0011618,lateral,8.100031028538037,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.6,0.5,ground,minimum,tractive,1.0,340.3707763671875,340.32217618101623,1.5500000000000114,1.552091397108768,1.3000000000000114,1.302091397108768,0.0,0.0,0.0,0,,0.0,none,P268,1
E0011822,N0012070,N0011622,main,53.01187873870298,draft,drafted,s5c_flows,74.9083,101.008,0.008857,3.626,merrimack,3.152579,1.0628,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,337.05656216243096,336.7915027687375,8.00627353092841,7.964936440246902,7.756273530928411,7.714936440246902,0.5227723991518612,0.2689938256649652,1.6900879115751817,0,,0.0,none,P268,1
E0011823,N0012071,N0012072,sub main,59.99999999992717,draft,drafted,s5c_flows,371.3762,474.08,0.041949,2.9874,merrimack,12.882943,5.0338,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,velocity,1.0,334.47771387201976,334.1477138720202,10.086556147511487,10.748831538136074,9.836556147511487,10.498831538136074,0.7924828653616266,0.5662953456426514,1.2618569355975477,0,,0.0,none,P268,1
E0011824,N0012072,N0012073,sub main,60.000000000115115,draft,drafted,s5c_flows,372.456,475.536,0.042449,2.9864,merrimack,12.916255,5.0938,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,velocity,1.0,334.1477138720202,333.81771387201957,10.748831538136074,11.259709223683558,10.498831538136074,11.009709223683558,0.7929559469518526,0.5672154922539345,1.261104105273376,0,,0.0,none,P268,1
E0011825,N0012073,N0012074,sub main,59.99999999992717,draft,drafted,s5c_flows,373.5357,476.992,0.042949,2.9853,merrimack,12.949556,5.1538,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,velocity,1.0,333.81771387201957,333.48771387202,11.259709223683558,11.345782221730019,11.009709223683558,11.095782221730019,0.793427303765067,0.5681353888446703,1.2603549124834317,0,,0.0,none,P268,1
E0011826,N0012074,N0011622,sub main,15.361885233170485,draft,drafted,s5c_flows,373.5357,476.992,0.043449,2.9853,merrimack,12.950056,5.2138,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,velocity,1.0,333.48771387202,333.40322350323754,11.345782221730019,11.353215705746834,11.095782221730019,11.103215705746834,0.7934343690495448,0.5681492011369285,0.3226875851868397,0,,0.0,none,P268,1
E0011827,N0012075,N0012076,lateral,45.48901683758568,draft,provisional,s5c_flows,45.3546,66.136,0.003301,3.6221,held,1.90468,0.3961,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,339.19716154405637,338.96971645986844,4.714337479381129,5.199259370209688,4.464337479381129,4.949259370209688,0.4502307629536773,0.20938231479444008,1.683914878789461,0,,0.0,none,P268,1
E0011828,N0012076,N0011615,lateral,53.36389547462069,draft,provisional,s5c_flows,66.3585,92.446,0.00368,3.6221,held,2.7856,0.4416,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,338.96971645986844,338.70289698249536,5.199259370209688,4.964034169848389,4.949259370209688,4.714034169848389,0.5041432012300645,0.25276120399383817,1.764177828323961,0,,0.0,none,P268,1
E0011829,N0012077,N0012078,lateral,59.999999999963464,draft,provisional,s5c_flows,4.3191,5.824,0.0,3.6221,held,0.181069,0.0,0.0,0.0,,200,PVC-U,0.75,0.5,cover_min,minimum,tractive,1.0,341.7432826411164,341.2932826411167,1.6598240483367022,1.6776341069301566,1.4098240483367022,1.4276341069301566,0.24683627296345445,0.06304575067628884,4.051268429852881,0,,0.0,none,P268,1
E0011830,N0012078,N0012079,lateral,59.999999999963464,draft,provisional,s5c_flows,8.6382,11.648,0.0005,3.6221,held,0.362638,0.06,0.0,0.0,,200,PVC-U,0.55,0.5,ground,minimum,tractive,1.0,341.2932826411167,340.9632826411169,1.6776341069301566,1.5555772221643451,1.4276341069301566,1.3055772221643451,0.27788026031615154,0.09315368676781369,3.59867231613237,0,,0.0,none,P268,1
E0011831,N0012079,N0012080,lateral,59.999999999963464,draft,provisional,s5c_flows,10.7978,14.56,0.001,3.6221,held,0.453672,0.12,0.0,0.0,,200,PVC-U,0.7,0.5,cover_min,minimum,tractive,1.0,340.9390397351802,340.51903973518046,1.579820128101062,1.5894807726320437,1.329820128101062,1.3394807726320437,0.3245231915955901,0.09761900344203359,3.0814438718005626,0,,0.0,none,P268,1
E0011832,N0012080,N0011614,lateral,21.154291403843587,draft,provisional,s5c_flows,12.9574,17.472,0.0015,3.6221,held,0.544706,0.18,0.0,0.0,,200,PVC-U,1.45,0.5,cover_min,minimum,tractive,1.0,340.4766416704736,340.1699044451179,1.6318788373388884,1.5948965802727457,1.3818788373388884,1.3448965802727457,0.44245843216849656,0.08953264266950414,0.7968466589492574,0,,0.0,none,P268,1
E0011833,N0012081,N0012082,main,50.00000000000684,draft,drafted,s5c_flows,84.8222,114.376,0.010365,3.5719,merrimack,3.51701,1.2438,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,340.7127459661953,340.46274596619526,5.881370244742186,5.700217900992243,5.631370244742186,5.450217900992243,0.5396782543570449,0.2843367866130122,1.5441299081547275,0,,0.0,none,P268,1
E0011834,N0012082,N0012083,main,50.00000000002162,draft,drafted,s5c_flows,84.8222,114.376,0.010781,3.5719,merrimack,3.517426,1.2938,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,340.46274596619526,340.21274596619514,5.700217900992243,6.057151494742357,5.450217900992243,5.807151494742357,0.5396967549412642,0.2843539105665619,1.544076976012921,0,,0.0,none,P268,1
E0011835,N0012083,N0012084,main,17.7966426138475,draft,drafted,s5c_flows,84.8222,114.376,0.011198,3.5719,merrimack,3.517843,1.3438,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,340.21274596619514,340.1237627531259,6.057151494742357,6.174851748827223,5.807151494742357,5.924851748827223,0.5397152982803948,0.28437107484231794,0.5495688396749788,0,,0.0,none,P268,1
E0011836,N0012084,N0012085,main,35.592630268117134,draft,drafted,s5c_flows,84.8222,114.376,0.011346,3.5719,merrimack,3.517991,1.3616,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,340.1237627531259,339.9457996017853,6.174851748827223,6.365906941183425,5.924851748827223,6.115906941183425,0.5397218791959673,0.284377166517108,1.0991040521691182,0,,0.0,none,P268,1
E0011837,N0012085,N0012086,main,6.6107271180156015,draft,drafted,s5c_flows,84.8222,114.376,0.011643,3.5719,merrimack,3.518288,1.3972,0.0,0.0,,200,PVC-U,0.65,0.5,table11,minimum,tractive,1.0,339.9457996017853,339.90282987551825,6.365906941183425,6.3692953686223746,6.115906941183425,6.1192953686223746,0.5929043924578811,0.2659169879841764,0.18582892402519505,0,,0.0,none,P268,1
E0011838,N0012086,N0012087,main,15.194119797023486,draft,drafted,s5c_flows,84.8222,114.376,0.011698,3.5719,merrimack,3.518343,1.4038,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,339.90282987551825,339.8268592765331,6.3692953686223746,6.208296973466872,6.1192953686223746,5.958296973466872,0.5397375302332446,0.2843916543986552,0.4691823632145002,0,,0.0,none,P268,1
E0011839,N0012087,N0012088,main,51.930369914927645,draft,drafted,s5c_flows,84.8222,114.376,0.011825,3.5719,merrimack,3.51847,1.419,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,339.8268592765331,339.5672074269585,6.208296973466872,5.8886946726508995,5.958296973466872,5.6386946726508995,0.5397431767556644,0.2843968814132134,1.603551841917214,0,,0.0,none,P268,1
E0011840,N0012088,N0012089,main,37.875510288109645,draft,drafted,s5c_flows,93.1579,120.274,0.012257,3.5316,merrimack,3.820075,1.4709,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,339.5672074269585,339.37782987551793,5.8886946726508995,5.822518024872693,5.6386946726508995,5.572518024872693,0.5527234316481119,0.2965998655716131,1.1420874684460895,0,,0.0,none,P268,1
E0011841,N0012089,N0011615,main,53.41349812033177,draft,drafted,s5c_flows,101.3947,133.51,0.012573,3.4956,merrimack,4.114798,1.5088,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,339.37782987551793,339.11076238491626,5.822518024872693,4.5561687674274935,5.572518024872693,4.3061687674274935,0.5646484487615114,0.3081524392120326,1.5766003973353644,0,,0.0,none,P268,1
E0011842,N0012090,N0011624,main,91.6185248072587,draft,provisional,s5c_flows,33.135,44.68,0.006949,3.6221,held,1.396055,0.8339,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,335.62230665697086,335.11840477053096,4.8836137531853865,5.546023940406542,4.6336137531853865,5.296023940406542,0.42381500137648787,0.1758575692945739,3.6029291282633302,0,,0.0,none,P268,1
E0011843,N0012091,N0011624,lateral,55.20445829468978,draft,provisional,s5c_flows,15.1169,20.384,0.001659,3.6221,held,0.6354,0.1991,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,338.3179345214051,338.04191222993165,2.022763720782393,2.622516481005846,1.7727637207823932,2.372516481005846,0.32118662846383805,0.12374031935062993,2.86460961750494,0,,0.0,none,P268,1
E0011844,N0012092,N0011629,lateral,44.72604534256013,auto_road,derived,s5c_flows,14.7788,19.928,0.001495,3.6221,held,0.621058,0.1794,0.0,0.0,,200,PVC-U,0.65,0.5,ground,minimum,tractive,1.0,340.4987916430074,340.2080723482808,2.8374510327738562,1.5716517728129702,2.5874510327738562,1.3216517728129702,0.34940787251672384,0.11499883239052808,2.133420989268036,0,,0.0,none,P268,1
E0011845,N0012093,N0012094,lateral,49.999999999931745,draft,drafted,s5c_flows,25.0841,33.824,0.0,3.6221,held,1.051592,0.0,0.0,0.0,,200,PVC-U,1.15,0.5,cover_min,minimum,tractive,1.0,342.51064490187883,341.93564490187964,1.723241816871166,1.736077510229734,1.473241816871166,1.486077510229734,0.502658987971775,0.12857567276566334,1.6578502588697142,0,,0.0,none,P268,1
E0011846,N0012094,N0012095,lateral,49.99999999996408,draft,drafted,s5c_flows,28.3235,38.192,0.000417,3.6221,held,1.18781,0.05,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,341.93564490187964,341.6856449018798,1.736077510229734,2.2755672563233134,1.486077510229734,2.0255672563233134,0.39006812421158926,0.16653331628016027,2.1363789594883684,0,,0.0,none,P268,1
E0011847,N0012095,N0012096,lateral,10.000000000002867,draft,drafted,s5c_flows,31.5628,42.56,0.000833,3.6221,held,1.324028,0.1,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,341.6856449018798,341.6356449018798,2.2755672563233134,2.2496700395264497,2.0255672563233134,1.9996700395264497,0.4032522376557896,0.175462796703093,0.41330624136295246,0,,0.0,none,P268,1
E0011848,N0012096,N0012097,lateral,37.03970630577699,draft,drafted,s5c_flows,31.5628,42.56,0.000917,3.6221,held,1.324112,0.11,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,341.6356449018798,341.4504463703509,2.2496700395264497,2.016869303477222,1.9996700395264497,1.7668693034772218,0.403260052858475,0.17546816389466885,1.5308445110140114,0,,0.0,none,P268,1
E0011849,N0012097,N0011614,lateral,81.41150055597159,draft,drafted,s5c_flows,33.7224,45.472,0.001225,3.6221,held,1.414955,0.147,0.0,0.0,,200,PVC-U,1.55,0.5,cover_min,minimum,tractive,1.0,341.32304072360137,340.0611624649838,2.144274950226759,1.70363856040683,1.8942749502267588,1.45363856040683,0.6116354527501797,0.13776911435951628,2.2184102254022386,0,,0.0,none,P268,1
E0011850,N0012098,N0011619,lateral,50.75750271572026,auto_road,derived,s5c_flows,4.3191,5.824,0.0,3.6221,held,0.181069,0.0,0.0,0.0,,200,PVC-U,1.25,0.5,cover_min,minimum,tractive,1.0,342.5148075221861,341.88033873823963,1.7905513645326323,1.7929400703541205,1.5405513645326323,1.5429400703541205,0.29398950917054006,0.05602813367707907,2.8775121295386312,0,,0.0,none,P268,1
E0011851,N0012099,N0012100,lateral,83.48293480316272,draft,provisional,s5c_flows,3.3046,4.456,0.0,3.6221,held,0.138538,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,339.0465996272036,338.6291849531878,1.551697491937034,2.875758894468447,1.301697491937034,2.625758894468447,0.19660158642136155,0.06135746750889118,7.077166934641782,0,,0.0,none,P268,1
E0011852,N0012100,N0011629,lateral,47.17878003167101,draft,provisional,s5c_flows,4.3844,5.912,0.000696,3.6221,held,0.1845,0.0835,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,338.6291849531878,338.39329105302943,2.875758894468447,3.3864330680643207,2.625758894468447,3.1364330680643207,0.21602415943270722,0.06987396068925003,3.6399308419611796,0,,0.0,none,P268,1
E0011853,N0012101,N0012102,lateral,79.99999999981775,draft,provisional,s5c_flows,4.3191,5.824,0.0,3.6221,held,0.181069,0.0,0.0,0.0,,200,PVC-U,0.65,0.5,cover_min,minimum,tractive,1.0,343.8710473138053,343.35104731380653,1.6826636236946797,1.7123682135372178,1.4326636236946797,1.4623682135372178,0.23499700855890845,0.06517484481566335,5.673831090475601,0,,0.0,none,P268,1
E0011854,N0012102,N0012103,lateral,33.073352022427464,draft,provisional,s5c_flows,9.718,13.104,0.000667,3.6221,held,0.408071,0.08,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,343.35104731380653,343.1856805536944,1.7123682135372178,3.3669317509931034,1.4623682135372178,3.1169317509931034,0.27917990873589593,0.10062770125626194,1.9744348230609272,0,,0.0,none,P268,1
E0011855,N0012103,N0012104,lateral,11.926647977788143,draft,provisional,s5c_flows,10.7978,14.56,0.000942,3.6221,held,0.453614,0.1131,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,343.1856805536944,343.12604731380543,3.3669317509931034,3.8913171881476956,3.1169317509931034,3.6413171881476956,0.2887434917798323,0.10569928249661395,0.6884223262356245,0,,0.0,none,P268,1
E0011856,N0012104,N0011632,lateral,53.130133538802966,draft,provisional,s5c_flows,12.9574,17.472,0.001042,3.6221,held,0.544248,0.125,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,343.12604731380543,342.86039664611144,3.8913171881476956,4.32283089295106,3.6413171881476956,4.07283089295106,0.3058966587518731,0.11507537041448682,2.894775736550257,0,,0.0,none,P268,1
E0011857,N0012105,N0012106,main,49.48289130880937,draft,provisional,s5c_flows,46.1577,62.24,0.00613,3.6221,held,1.941178,0.7356,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,335.11750170835643,334.8700872518124,7.1211762701591965,7.936217679828246,6.8711762701591965,7.686217679828246,0.4528048471178354,0.211340454561811,1.8213472324694522,0,,0.0,none,P268,1
E0011858,N0012106,N0011619,main,67.60636443493532,draft,provisional,s5c_flows,47.2375,63.696,0.006542,3.6221,held,1.986858,0.7851,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,334.8700872518124,334.5320554296377,7.936217679828246,9.141223378956056,7.686217679828246,8.891223378956056,0.45597589942151706,0.21376758471373464,2.4711234563312625,0,,0.0,none,P268,1
E0011859,N0012107,N0012108,main,75.00000000009936,draft,provisional,s5c_flows,149.1995,186.118,0.021956,3.336,merrimack,5.782634,2.6347,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,333.5549876618197,333.1799876618192,7.468938119430277,6.9697315764620384,7.218938119430277,6.7197315764620384,0.621494766339806,0.3683586484205117,2.0112800102297417,0,,0.0,none,P322,1
E0011860,N0012108,N0012109,main,7.091622665161409,draft,provisional,s5c_flows,151.359,189.03,0.022581,3.3302,merrimack,5.856488,2.7097,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,333.1799876618192,333.13743792582824,6.9697315764620384,7.056592835890513,6.7197315764620384,6.806592835890513,0.6665119277114635,0.353147434916785,0.17733172681823356,0,,0.0,none,P322,1
E0011861,N0012109,N0012110,main,64.3743456802991,draft,provisional,s5c_flows,154.5984,193.398,0.02264,3.3216,merrimack,5.966154,2.7168,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,333.13743792582824,332.81556619742673,7.056592835890513,7.789994105307642,6.806592835890513,7.539994105307642,0.6268856612407189,0.3745714548195175,1.7114855669450884,0,,0.0,none,P322,1
E0011862,N0012110,N0012111,main,41.78035417399106,draft,provisional,s5c_flows,161.1423,202.222,0.023176,3.305,merrimack,6.187273,2.7812,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,332.81556619742673,332.6066644265568,7.789994105307642,8.345026247271335,7.539994105307642,8.095026247271335,0.633197537484349,0.38197238478217455,1.099718800233641,0,,0.0,none,P322,1
E0011863,N0012111,N0012112,main,70.00000000000426,draft,provisional,s5c_flows,162.2221,203.678,0.023525,3.3023,merrimack,6.223913,2.823,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,332.6066644265568,332.25666442655677,8.345026247271335,9.041553346880733,8.095026247271335,8.791553346880733,0.6342248166774737,0.3831902151390455,1.8395159507926195,0,,0.0,none,P322,1
E0011864,N0012112,N0012113,main,69.99999999994796,draft,provisional,s5c_flows,163.7053,205.678,0.024108,3.2987,merrimack,6.2743,2.893,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,332.25666442655677,331.90666442655703,9.041553346880733,9.680615846880471,8.791553346880733,9.430615846880471,0.6356291093607558,0.3848611373747053,1.8354519160381144,0,,0.0,none,P322,1
E0011865,N0012113,N0012114,main,11.120011544605708,draft,provisional,s5c_flows,166.9447,210.046,0.024691,3.2909,merrimack,6.383466,2.963,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,331.90666442655703,331.851064368834,9.680615846880471,9.812418297181637,9.430615846880471,9.562418297181637,0.6386387226705159,0.3884663901744052,0.29020089005634103,0,,0.0,none,P322,1
E0011866,N0012114,N0012115,main,49.99999999993037,draft,provisional,s5c_flows,169.1042,212.958,0.024784,3.2858,merrimack,6.455805,2.9741,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,331.851064368834,331.60106436883433,9.812418297181637,10.147989586243796,9.562418297181637,9.897989586243796,0.6406087595739006,0.3908444703212741,1.3008459857565209,0,,0.0,none,P322,1
E0011867,N0012115,N0012116,main,50.872798216914425,draft,provisional,s5c_flows,170.184,214.414,0.025201,3.2833,merrimack,6.492303,3.0241,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,331.60106436883433,331.34670037774976,10.147989586243796,10.64014654607837,9.897989586243796,10.39014654607837,0.6415955093105966,0.39204107446401626,1.3215179314346603,0,,0.0,none,P322,1
E0011868,N0012116,N0012117,main,80.00000000004329,draft,provisional,s5c_flows,173.4234,218.782,0.025625,3.2758,merrimack,6.600806,3.075,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,331.34670037774976,330.94670037774955,10.64014654607837,11.383835510922324,10.39014654607837,11.133835510922324,0.6445008977619041,0.39558587656178024,2.0687842917894956,0,,0.0,none,P322,1
E0011869,N0012117,N0012118,main,79.99999999996078,draft,provisional,s5c_flows,179.902,227.518,0.026291,3.2613,merrimack,6.816903,3.155,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,330.94670037774955,330.54670037774974,11.383835510922324,11.962546448422131,11.133835510922324,11.712546448422131,0.6501657827571464,0.40259205536950216,2.0507590043856765,0,,0.0,none,P322,1
E0011870,N0012118,N0011608,main,19.482441745089353,draft,provisional,s5c_flows,184.9266,235.974,0.026958,3.2504,merrimack,6.984,3.235,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,330.54670037774974,330.44928816902427,11.962546448422131,11.939841469647604,11.712546448422131,11.689841469647604,0.6544394229620744,0.40796302454607747,0.49616106705260804,0,,0.0,none,P322,1
E0011871,N0012119,N0012120,lateral,53.5145316114231,draft,provisional,s5c_flows,21.6323,24.892,0.003286,3.6221,held,0.910166,0.3943,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,344.1717111982304,343.9041385401733,2.335063704113338,2.731451059436097,2.085063704113338,2.481451059436097,0.35931195204810595,0.1466455496646885,2.4822688338265273,0,,0.0,none,P268,1
E0011872,N0012120,N0012121,lateral,40.000000000029445,draft,provisional,s5c_flows,23.7918,27.804,0.003732,3.6221,held,1.001147,0.4479,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,343.9041385401733,343.7041385401731,2.731451059436097,3.273461557483131,2.481451059436097,3.023461557483131,0.3700652738144206,0.15345190742970277,1.8014839917172982,0,,0.0,none,P268,1
E0011873,N0012121,N0012122,lateral,40.000000000029445,draft,provisional,s5c_flows,27.0312,32.172,0.004065,3.6221,held,1.137282,0.4879,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,343.7041385401731,343.50413854017296,3.273461557483131,3.667950082873915,3.023461557483131,3.417950082873915,0.38489492839326245,0.16309690723910714,1.7320744376917268,0,,0.0,none,P268,1
E0011874,N0012122,N0011632,lateral,16.06950651636936,draft,provisional,s5c_flows,30.2705,36.54,0.004399,3.6221,held,1.273416,0.5279,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,343.50413854017296,343.4237910075911,3.667950082873915,3.759436531471408,3.417950082873915,3.509436531471408,0.39847550783136404,0.1721988201382178,0.6721243924469765,0,,0.0,none,P268,1
E0011875,N0012123,N0012124,lateral,49.99999999995825,draft,provisional,s5c_flows,4.6583,7.346,0.0,3.6221,held,0.195288,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,336.6222257872494,336.37222578724965,1.5505647400943303,2.118710492047228,1.3005647400943303,1.868710492047228,0.22007568414583265,0.07170595792769338,3.7865761343285476,0,,0.0,none,P268,1
E0011876,N0012124,N0012125,lateral,50.00000000007922,draft,provisional,s5c_flows,6.8179,10.258,0.000417,3.6221,held,0.286239,0.05,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,336.37222578724965,336.12222578724925,2.118710492047228,2.544095013532001,1.868710492047228,2.294095013532001,0.24916246804545172,0.08542275241935518,3.3445379630074887,0,,0.0,none,P268,1
E0011877,N0012125,N0011657,lateral,9.528878339662374,draft,provisional,s5c_flows,10.0572,14.626,0.000833,3.6221,held,0.422457,0.1,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,336.12222578724925,336.0745813955509,2.544095013532001,2.605533350542828,2.294095013532001,2.355533350542828,0.28227984348007173,0.1022594621191211,0.5626141669785388,0,,0.0,none,P268,1
E0011878,N0012126,N0012127,lateral,39.999999999782624,draft,drafted,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,336.24098510742186,336.04098510742296,1.5500000000000114,2.162933349608295,1.3000000000000114,1.912933349608295,0.17065230391004918,0.050665805354795285,3.9065787650569526,0,,0.0,none,P268,1
E0011879,N0012127,N0012128,lateral,40.00000000024684,draft,drafted,s5c_flows,3.2393,4.368,0.000333,3.6221,held,0.136135,0.04,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,336.04098510742296,335.8409851074217,2.162933349608295,2.190631103515784,1.912933349608295,1.9406311035157842,0.19546801329239388,0.060873995001961584,3.4106177038467003,0,,0.0,none,P268,1
E0011880,N0012128,N0012129,lateral,18.93256435745706,draft,drafted,s5c_flows,4.3191,5.824,0.000667,3.6221,held,0.181735,0.08,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,335.8409851074217,335.74632228563445,2.190631103515784,2.1035312299905513,1.9406311035157842,1.8535312299905513,0.2149589356215786,0.0693954748202377,1.4679210165351941,0,,0.0,none,P268,1
E0011881,N0012129,N0012130,lateral,80.00000000001393,draft,drafted,s5c_flows,5.3989,7.28,0.000824,3.6221,held,0.22716,0.0989,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,335.74632228563445,335.34632228563436,2.1035312299905513,3.0928256635843923,1.8535312299905513,2.8428256635843923,0.2311895135464763,0.07682985836403441,5.767274271570816,0,,0.0,none,P268,1
E0011882,N0012130,N0012131,lateral,80.00000000001442,draft,drafted,s5c_flows,11.2012,15.104,0.001491,3.6221,held,0.471076,0.1789,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,335.34632228563436,334.94632228563427,3.0928256635843923,3.223691142100108,2.8428256635843923,2.973691142100108,0.2922280641270569,0.10757478568932052,4.562646429310288,0,,0.0,none,P268,1
E0011883,N0012131,N0012132,lateral,6.067435642461197,draft,drafted,s5c_flows,17.6799,23.84,0.002158,3.6221,held,0.743346,0.2589,0.0,0.0,,200,PVC-U,0.7,0.5,table11,minimum,tractive,1.0,334.94632228563427,334.90385023613703,3.223691142100108,3.276630720894218,2.973691142100108,3.026630720894218,0.3793927313405801,0.122925605024757,0.2665415518558645,0,,0.0,none,P268,1
E0011884,N0012132,N0012133,lateral,12.847391512836223,draft,drafted,s5c_flows,17.6799,23.84,0.002208,3.6221,held,0.743396,0.265,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,334.90385023613703,334.83961327857287,3.276630720894218,3.4620834987708804,3.026630720894218,3.2120834987708804,0.3373756787708569,0.13323666592718703,0.634672874644395,0,,0.0,none,P268,1
E0011885,N0012133,N0012134,lateral,62.152608486961476,draft,drafted,s5c_flows,20.9193,28.208,0.002315,3.6221,held,0.879305,0.2778,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,334.83961327857287,334.52885023613806,3.4620834987708804,4.92656358222132,3.2120834987708804,4.67656358222132,0.35548678905787007,0.14426175565310534,2.913967100891035,0,,0.0,none,P268,1
E0011886,N0012134,N0011631,lateral,38.20506486672951,draft,drafted,s5c_flows,24.1586,32.576,0.002833,3.6221,held,1.015625,0.34,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,334.52885023613806,334.33782491180443,4.92656358222132,4.774540810851818,4.67656358222132,4.524540810851818,0.37170999492007145,0.15450672653872682,1.7130319060941008,0,,0.0,none,P268,1
E0011887,N0012135,N0012136,lateral,69.99999999984618,draft,provisional,s5c_flows,3.2393,4.368,0.0,3.6221,held,0.135802,0.0,0.0,0.0,,200,PVC-U,1.35,0.5,cover_min,minimum,tractive,1.0,338.0969313337421,337.15193133374413,1.7632676408672978,1.7757114885214946,1.5132676408672978,1.5257114885214946,0.27431013705093543,0.04835978988325876,4.253093521102612,0,,0.0,none,P268,1
E0011888,N0012136,N0012137,lateral,50.00000000034687,draft,provisional,s5c_flows,5.3989,7.28,0.000583,3.6221,held,0.226919,0.07,13.636,0.0,W11a-XG01603,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,337.15193133374413,336.90193133374237,1.7757114885214946,1.9033665178201318,1.5257114885214946,1.6533665178201318,0.23110974985999072,0.07679256912612412,3.605790469004266,0,,0.0,none,P268,1
E0011889,N0012137,N0012138,lateral,49.99999999964659,draft,provisional,s5c_flows,8.3001,11.192,0.001,3.6221,held,0.34896,0.12,42.424,0.0,W11a-XG01604,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,336.90193133374237,336.65193133374413,1.9033665178201318,2.3813633439902446,1.6533665178201318,2.1313633439902446,0.2655554604759282,0.09359311919241639,3.138076437343612,0,,0.0,none,P268,1
E0011890,N0012138,N0011640,lateral,19.180805067447533,draft,provisional,s5c_flows,9.3799,12.648,0.001417,3.6221,held,0.394644,0.17,3.197,0.0,W11a-XG01605,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,336.65193133374413,336.5560273084069,2.3813633439902446,2.7955046740149783,2.1313633439902446,2.5455046740149783,0.27621537344020886,0.09907806420336626,1.1573580444705358,0,,0.0,none,P268,1
E0011891,N0012139,N0012140,sub main,49.9999999999948,draft,drafted,s5c_flows,594.6029,772.392,0.064973,2.822,merrimack,19.486247,7.7968,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,324.6925683342229,324.49256833422294,11.581632105230199,11.999863306402062,11.281632105230198,11.699863306402062,0.779056044846075,0.5592305196455283,1.0696705825546808,0,,0.0,none,P294,1
E0011892,N0012140,N0012141,sub main,50.00000000003973,draft,drafted,s5c_flows,595.3445,773.392,0.06539,2.8216,merrimack,19.507954,7.8468,0.0,0.0,,250,PVC-U,0.4,0.375,cover_min,minimum,velocity,1.0,334.8921757332031,334.69217573320293,1.6002559074219107,2.154961717968945,1.3002559074219107,1.8549617179689448,0.7792573049813265,0.5596197428055609,1.0693943168796665,0,,0.0,none,P294,1
E0011893,N0012141,N0012142,sub main,6.130739642500416,draft,drafted,s5c_flows,595.3445,773.392,0.065807,2.8216,merrimack,19.508371,7.8968,0.0,0.0,,250,PVC-U,0.7,0.375,table11,minimum,velocity,1.0,334.69217573320293,334.64926055570544,2.154961717968945,2.225098575153936,1.8549617179689448,1.925098575153936,0.9640629272246717,0.4727926214999104,0.10598788850415064,0,,0.0,none,P268,1
E0011894,N0012142,N0012143,sub main,39.99999999998975,draft,drafted,s5c_flows,595.3445,773.392,0.065858,2.8216,merrimack,19.508422,7.9029,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,334.64926055570544,334.48926055570547,2.225098575153936,2.533871768513279,1.925098575153936,2.2338717685132794,0.7792616410319063,0.5596281343995626,0.8555106931526733,0,,0.0,none,P268,1
E0011895,N0012143,N0012144,sub main,39.99999999999214,draft,drafted,s5c_flows,595.3445,773.392,0.066191,2.8216,merrimack,19.508755,7.9429,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,334.48926055570547,334.3292605557055,2.533871768513279,2.9027340732007474,2.2338717685132794,2.6027340732007476,0.7792647262192518,0.5596341053413714,0.8555073060999352,0,,0.0,none,P268,1
E0011896,N0012144,N0012145,sub main,15.981369604301666,draft,drafted,s5c_flows,595.3445,773.392,0.066525,2.8216,merrimack,19.509089,7.9829,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,334.3292605557055,334.2653350772883,2.9027340732007474,3.1455230770085905,2.6027340732007476,2.8455230770085906,0.7792678206050997,0.5596400942138746,0.34180310418165283,0,,0.0,none,P268,1
E0011897,N0012145,N0012146,sub main,55.15761378724683,draft,drafted,s5c_flows,596.0862,774.392,0.066658,2.8212,merrimack,19.530509,7.9989,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,334.2653350772883,334.0447046221393,3.1455230770085905,3.0115087567669434,2.8455230770085906,2.7115087567669436,0.7794661302638108,0.5600241709650002,1.1793887218802503,0,,0.0,none,P268,1
E0011898,N0012146,N0012147,sub main,44.32051997208666,draft,drafted,s5c_flows,596.0862,774.392,0.067117,2.8212,merrimack,19.530969,8.0541,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,334.0447046221393,333.86742254225095,3.0115087567669434,3.5087371257178006,2.7115087567669436,3.208737125717801,0.779470386020292,0.5600324191128336,0.9476631134628904,0,,0.0,none,P268,1
E0011899,N0012147,N0012148,sub main,39.99999999999962,draft,drafted,s5c_flows,596.8278,775.392,0.067487,2.8208,merrimack,19.552622,8.0984,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,333.86742254225095,333.7074225422509,3.5087371257178006,4.074529362045951,3.208737125717801,3.774529362045951,0.7796705695271573,0.5604206739997799,0.8550619873608545,0,,0.0,none,P268,1
E0011900,N0012148,N0012149,sub main,40.00000000002544,draft,drafted,s5c_flows,598.9873,778.304,0.06782,2.8195,merrimack,19.614915,8.1384,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,333.7074225422509,333.54742254225084,4.074529362045951,4.6647051432960325,3.774529362045951,4.364705143296033,0.7802449200978834,0.5615376414331217,0.8544325627694647,0,,0.0,none,P268,1
E0011901,N0012149,N0012150,sub main,14.8775378591251,draft,drafted,s5c_flows,601.1469,781.216,0.068153,2.8183,merrimack,19.677182,8.1784,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,333.54742254225084,333.48791239081436,4.6647051432960325,4.882571007623142,4.364705143296033,4.582571007623142,0.7808167334269399,0.5626541615032827,0.31756358912862986,0,,0.0,none,P268,1
E0011902,N0012150,N0011631,sub main,84.70841239687553,draft,drafted,s5c_flows,602.2267,782.672,0.068277,2.8177,merrimack,19.708263,8.1933,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,333.48791239081436,333.14907874122684,4.882571007623142,5.963286981429405,4.582571007623142,5.663286981429406,0.7811013005920333,0.5632114910472603,1.8074568205317083,0,,0.0,none,P268,1
E0011903,N0012151,N0012152,lateral,26.570660511172846,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,405.10504396999465,404.9721906674388,1.5512975827397213,1.770363043498719,1.3012975827397213,1.520363043498719,0.0,0.0,0.0,0,,0.0,none,P05,1
E0011904,N0012152,N0011664,lateral,12.806248474865697,auto_block,provisional,s5c_flows,0.0,0.0,0.000221,3.6221,held,0.000221,0.0266,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,404.9721906674388,404.90815942506447,1.770363043498719,2.1359384753261565,1.520363043498719,1.8859384753261565,0.016339456497064208,0.004347644747627527,13.062703439336818,0,,0.0,none,P05,1
E0011905,N0012153,N0011664,lateral,23.53720459187964,auto_block,provisional,s5c_flows,0.7416,1.0,0.000572,3.6221,held,0.031662,0.0686,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,405.1709961656012,405.0533101426418,1.7095885511956794,1.9907877577488193,1.4595885511956794,1.7407877577488193,0.11921316924160014,0.03182062789048215,3.2906326179700556,0,,0.0,none,P05,1
E0011906,N0012154,N0012155,main,89.99999999982045,draft,provisional,s5c_flows,106.3136,139.864,0.011592,3.4756,merrimack,4.288242,1.391,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,331.33028465436666,330.8802846543676,3.1531748182895853,4.7762400038355395,2.9031748182895853,4.5262400038355395,0.5713521422392112,0.3147973058699062,2.6253511435492163,0,,0.0,none,P249,1
E0011907,N0012155,N0011676,main,52.26417224595215,draft,provisional,s5c_flows,108.4732,142.776,0.012342,3.4671,merrimack,4.36526,1.481,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,330.8802846543676,330.6189637931378,4.7762400038355395,4.881768628737177,4.5262400038355395,4.631768628737177,0.5742596088996951,0.3177140863323359,1.5168567037154863,0,,0.0,none,P249,1
E0011908,N0012156,N0011676,lateral,64.21731271862936,draft,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,1.6,0.5,ground,minimum,tractive,1.0,334.94658203125,333.9191050277519,1.5500000000000114,1.5816273941230747,1.3000000000000114,1.3316273941230747,0.19992910153279222,0.028590177643174813,5.3533404447123045,0,,0.0,none,P249,1
E0011909,N0012157,N0012158,main,70.00000000001043,draft,drafted,s5c_flows,174.1084,221.076,0.015391,3.2742,merrimack,6.613396,1.847,21.304,0.0,W11a-XG01606,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,335.00252516047084,334.65252516047076,4.486976792654161,3.837068345388616,4.236976792654161,3.587068345388616,0.6448353355176216,0.3959959998948186,1.809247419312614,0,,0.0,none,P268,1
E0011910,N0012158,N0012159,main,10.996113378591069,draft,drafted,s5c_flows,176.2679,223.988,0.015975,3.2693,merrimack,6.685862,1.917,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,334.65252516047076,334.5975445935778,3.837068345388616,3.9643755724378025,3.587068345388616,3.7143755724378025,0.6467496180043789,0.39835187831145613,0.2833686347977252,0,,0.0,none,P268,1
E0011911,N0012159,N0012160,main,52.228471005606664,draft,drafted,s5c_flows,178.0893,226.444,0.016066,3.2653,merrimack,6.746497,1.9279,33.795,0.0,W11a-XG01607,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,334.5975445935778,334.3364022385498,3.9643755724378025,4.483299909887705,3.7143755724378025,4.233299909887705,0.6483375377802768,0.40031703737818025,1.3426255091450792,0,,0.0,none,P268,1
E0011912,N0012160,N0011640,main,92.61057767419165,draft,drafted,s5c_flows,179.1691,227.9,0.016501,3.2629,merrimack,6.782789,1.9802,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,334.3364022385498,333.87334935017884,4.483299909887705,5.478182632243033,4.233299909887705,5.228182632243033,0.6492820106136407,0.4014906403163584,2.3772561116307735,0,,0.0,none,P268,1
E0011913,N0012161,N0011668,lateral,87.71468580061739,draft,drafted,s5c_flows,32.3934,43.68,0.002613,3.6221,held,1.360628,0.3135,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,335.1294852060622,334.6909117770591,1.6430367665940366,2.1653809475502612,1.3930367665940366,1.9153809475502612,0.4066233739469355,0.1777862029781589,3.595246913181803,0,,0.0,none,P249,1
E0011914,N0012162,N0012163,lateral,80.00000000018466,draft,drafted,s5c_flows,4.3191,5.824,0.0,3.6221,held,0.181069,0.0,0.0,0.0,,200,PVC-U,1.95,0.5,cover_min,minimum,tractive,1.0,338.1664163005563,336.6064163005527,1.6300619709280681,1.6585983478847766,1.3800619709280681,1.4085983478847766,0.3420451688616593,0.05059206238094208,3.8981206422935317,0,,0.0,none,P249,1
E0011915,N0012163,N0012164,lateral,79.99999999973727,draft,drafted,s5c_flows,11.8776,16.016,0.000667,3.6221,held,0.498606,0.08,0.0,0.0,,200,PVC-U,1.5,0.5,ground,minimum,tractive,1.0,336.6064163005527,335.40641630055666,1.6585983478847766,1.588090535380843,1.4085983478847766,1.338090535380843,0.4351558897418462,0.08527150768136085,3.064036049517673,0,,0.0,none,P249,1
E0011916,N0012164,N0011668,lateral,13.910931563987178,draft,drafted,s5c_flows,16.1967,21.84,0.001333,3.6221,held,0.680341,0.16,0.0,0.0,,200,PVC-U,0.75,0.5,cover_min,minimum,tractive,1.0,335.4017840013987,335.2974520146688,1.5927228345387903,1.5588407099405686,1.3427228345387903,1.3088407099405686,0.37794127740449124,0.11599949203334672,0.6134520711577379,0,,0.0,none,P249,1
E0011917,N0012165,N0012166,lateral,49.99999999992372,draft,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,3.25,0.5,cover_min,minimum,tractive,1.0,335.7974914912904,334.1724914912929,1.7351623173033772,1.7374206180821261,1.4851623173033772,1.4874206180821261,0.25331024096488464,0.024396544370513,3.289773560507503,0,,0.0,none,P249,1
E0011918,N0012166,N0011671,lateral,40.11829710591838,draft,provisional,s5c_flows,6.4787,8.736,0.000417,3.6221,held,0.27202,0.05,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,334.1724914912929,333.9719000057633,1.7374206180821261,1.8668756290023225,1.4874206180821261,1.6168756290023225,0.24509659786608656,0.08344556849289722,2.7280602461237082,0,,0.0,none,P249,1
E0011919,N0012167,N0012168,lateral,40.00000000009295,draft,drafted,s5c_flows,84.6977,103.524,0.007614,3.5725,merrimack,3.509735,0.9137,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,335.38223291875767,335.1822329187572,2.1587827062423344,2.3168210363209027,1.9087827062423344,2.0668210363209027,0.5393544394635971,0.2840371875804315,1.2360455720569101,0,,0.0,none,P249,1
