EDGE_UID,US_NODE,DS_NODE,TIER,LEN_M,SRC,CONFIDENCE,STAGE,QADF_M3D,N_PROP,QINF_LS,PF,PF_METH,QPK_LS,UPSTR_KM,ON_WADI_M,ON_DUAL_M,CROSS_ID,DN,MATERIAL,SLOPE_LAID,SLOPE_MIN,GRAD_BY,SIZED_BY,CLEAN_BY,TAU_PA,INV_UP,INV_DN,US_DEPTH,DS_DEPTH,COVER_US,COVER_DN,V_PK_MS,DOD_PK,RET_MIN,PAST_CAP,CAP_EXIT,CAP_LEN_M,TIE_TYPE,PACKAGE,PHASE
E0011920,N0012168,N0012169,lateral,40.00000000009295,draft,drafted,s5c_flows,89.0168,109.348,0.007948,3.5511,merrimack,3.666573,0.9537,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,335.1822329187572,334.9822329187568,2.3168210363209027,2.263128409368221,2.0668210363209027,2.013128409368221,0.5462219419535335,0.29044051447780816,1.220505101431697,0,,0.0,none,P249,1
E0011921,N0012169,N0011682,lateral,17.20695669592125,draft,drafted,s5c_flows,89.0168,109.348,0.008281,3.5511,merrimack,3.666906,0.9937,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,334.9822329187568,334.8961981352772,2.263128409368221,2.1743890229259364,2.013128409368221,1.9243890229259364,0.5462362758099166,0.2904539889233595,0.5250156833203151,0,,0.0,none,P249,1
E0011922,N0012170,N0012171,sub main,18.15770313793479,draft,drafted,s5c_flows,241.4262,310.804,0.051843,3.1472,merrimack,8.846109,6.2211,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,329.1971055421951,329.10631702650545,7.754920824992382,7.759680287947674,7.504920824992382,7.509680287947674,0.6966778385861819,0.46563272309957104,0.4343878459610425,0,,0.0,none,P249,1
E0011923,N0012171,N0012172,sub main,70.00000000003791,draft,drafted,s5c_flows,241.4262,310.804,0.051994,3.1472,merrimack,8.846261,6.2393,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,329.10631702650545,328.75631702650526,7.759680287947674,8.225677602400992,7.509680287947674,7.975677602400992,0.6966809329945582,0.46563729976394097,1.6746068557561793,0,,0.0,none,P249,1
E0011924,N0012172,N0012173,sub main,69.9999999998929,draft,drafted,s5c_flows,243.5858,313.716,0.052577,3.1438,merrimack,8.915953,6.3093,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,328.75631702650526,328.4063170265058,8.225677602400992,8.658410756697322,7.975677602400992,8.408410756697322,0.6980943180134741,0.467733923847958,1.671216390909464,0,,0.0,none,P249,1
E0011925,N0012173,N0011682,sub main,3.3961956742359516,draft,drafted,s5c_flows,243.5858,313.716,0.053161,3.1438,merrimack,8.916537,6.3793,0.0,0.0,,200,PVC-U,1.2,0.5,table11,minimum,velocity,1.0,328.4063170265058,328.36556267841496,8.658410756697322,8.705024479788165,8.408410756697322,8.455024479788165,0.9638925142466048,0.36678269474275627,0.05872362364128116,0,,0.0,none,P249,1
E0011926,N0012174,N0012175,main,67.88460937486221,draft,provisional,s5c_flows,80.3099,104.8,0.02747,3.5956,merrimack,3.369605,3.2964,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,329.57910059997783,329.23967755310355,7.55270481994404,7.849952573849578,7.30270481994404,7.599952573849578,0.5330124097637214,0.2782150758943621,2.1226713215725037,0,,0.0,none,P249,1
E0011927,N0012175,N0012176,main,60.00000000006686,draft,provisional,s5c_flows,83.211,108.712,0.028036,3.5802,merrimack,3.476067,3.3643,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,329.23967755310355,328.9396775531032,7.849952573849578,7.77550189025618,7.599952573849578,7.52550189025618,0.537848984776413,0.28264730792790127,1.859257948431046,0,,0.0,none,P249,1
E0011928,N0012176,N0012177,main,62.01200141174287,draft,provisional,s5c_flows,84.2908,110.168,0.028536,3.5746,merrimack,3.515866,3.4243,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,328.9396775531032,328.62961754604447,7.77550189025618,8.111196662939903,7.52550189025618,7.8611966629399035,0.5396273689228862,0.28428969141785554,1.9152723089737784,0,,0.0,none,P249,1
E0011929,N0012177,N0012178,main,70.95895409801965,draft,provisional,s5c_flows,84.2908,110.168,0.029052,3.5746,merrimack,3.516382,3.4863,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,328.62961754604447,328.27482277555436,8.111196662939903,8.074969704914395,7.8611966629399035,7.824969704914395,0.5396503223477271,0.28431093444129374,2.1915102910008946,0,,0.0,none,P249,1
E0011930,N0012178,N0011672,main,60.92846880981061,draft,provisional,s5c_flows,85.3706,111.624,0.029644,3.5691,merrimack,3.556211,3.5573,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,328.27482277555436,327.9701804315053,8.074969704914395,8.136844714979077,7.824969704914395,7.886844714979077,0.5414141505566861,0.285946771434203,1.875596489525425,0,,0.0,none,P249,1
E0011931,N0012179,N0012180,main,29.9312731464778,draft,drafted,s5c_flows,83.9216,103.446,0.027137,3.5765,merrimack,3.501035,3.2565,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,326.02577874144527,325.8761223757129,8.468850164804735,8.679205993427729,8.218850164804735,8.429205993427729,0.5389665069693518,0.2836785663508916,0.9255761647349711,0,,0.0,none,P271,1
E0011932,N0012180,N0012181,main,46.78468300363825,draft,drafted,s5c_flows,85.0014,104.902,0.027387,3.571,merrimack,3.540543,3.2864,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,325.8761223757129,325.6421989606947,8.679205993427729,9.254163343992786,8.429205993427729,9.004163343992786,0.5407221467029618,0.285304171067977,1.442043240658397,0,,0.0,none,P271,1
E0011933,N0012181,N0012182,main,32.826116414726904,draft,drafted,s5c_flows,86.0811,106.358,0.027777,3.5655,merrimack,3.580131,3.3332,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,325.6421989606947,325.47806837862106,9.254163343992786,9.56563279325394,9.004163343992786,9.31563279325394,0.542466027012483,0.2869255668380627,1.0085459973567317,0,,0.0,none,P271,1
E0011934,N0012182,N0012183,main,9.977190269478077,draft,drafted,s5c_flows,86.8227,107.358,0.02805,3.5618,merrimack,3.607291,3.366,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,325.47806837862106,325.42818242727367,9.56563279325394,9.584329779757581,9.31563279325394,9.334329779757581,0.5436537256787719,0.28803368084710446,0.3058684170400679,0,,0.0,none,P271,1
E0011935,N0012183,N0012184,main,51.398940271866806,draft,drafted,s5c_flows,88.9823,110.27,0.028133,3.5512,merrimack,3.685513,3.376,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,325.42818242727367,325.1711877259143,9.584329779757581,9.536179217445067,9.334329779757581,9.286179217445067,0.5470355865730572,0.2912061047832948,1.5659840521485107,0,,0.0,none,P271,1
E0011936,N0012184,N0012185,main,30.35172227324035,draft,drafted,s5c_flows,91.5453,113.726,0.028562,3.5391,merrimack,3.77838,3.4274,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,325.1711877259143,325.01942911454813,9.536179217445067,9.485545250686243,9.286179217445067,9.235545250686243,0.5509781211276769,0.29493695566678513,0.9181163797429935,0,,0.0,none,P271,1
E0011937,N0012185,N0012186,main,91.66663202493642,draft,drafted,s5c_flows,92.2869,114.726,0.028815,3.5356,merrimack,3.805321,3.4577,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,325.01942911454813,324.5610959544234,9.485545250686243,9.592132805342203,9.235545250686243,9.342132805342203,0.5521075693958628,0.2960122815557127,2.767173074782074,0,,0.0,none,P271,1
E0011938,N0012186,N0012187,main,49.999999999998074,draft,drafted,s5c_flows,92.2869,114.726,0.029578,3.5356,merrimack,3.806085,3.5494,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,324.5610959544234,324.3110959544234,9.592132805342203,9.837768791670328,9.342132805342203,9.587768791670328,0.5521395065274715,0.29604273080986754,1.5092803964967485,0,,0.0,none,P271,1
E0011939,N0012187,N0012188,main,49.999999999979146,draft,drafted,s5c_flows,92.2869,114.726,0.029995,3.5356,merrimack,3.806502,3.5994,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,324.3110959544234,324.06109595442354,9.837768791670328,9.965454338545214,9.587768791670328,9.715454338545214,0.5521569360486716,0.29605934931802447,1.5092327541811936,0,,0.0,none,P271,1
E0011940,N0012188,N0012189,main,14.330090468289965,draft,drafted,s5c_flows,93.3667,116.182,0.030412,3.5306,merrimack,3.845731,3.6494,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,324.06109595442354,323.9894455020821,9.965454338545214,9.97341460533977,9.715454338545214,9.72341460533977,0.5537899100410351,0.2976194423137667,0.4312733706550716,0,,0.0,none,P271,1
E0011941,N0012189,N0011677,main,73.03945490649328,draft,drafted,s5c_flows,93.3667,116.182,0.030531,3.5306,merrimack,3.84585,3.6637,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,323.9894455020821,323.62424822754963,9.97341460533977,10.328602114247246,9.72341460533977,10.078602114247246,0.5537948435741072,0.2976241649850734,2.1981502041173404,0,,0.0,none,P271,1
E0011942,N0012190,N0012191,lateral,45.54642525296926,draft,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,331.7433825779014,331.51565045163653,1.550288076395475,2.5976613159415933,1.300288076395475,2.3476613159415933,0.13489621704043256,0.037230723305707175,5.627341553410352,0,,0.0,none,P271,1
E0011943,N0012191,N0012192,lateral,19.453574746916047,draft,provisional,s5c_flows,4.3191,5.824,0.00038,3.6221,held,0.181448,0.0455,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,331.51565045163653,331.418382577902,2.5976613159415933,2.905744619363645,2.3476613159415933,2.655744619363645,0.21484771487516496,0.06934559213264277,1.509097948611287,0,,0.0,none,P271,1
E0011944,N0012192,N0011677,lateral,46.56682445169181,draft,provisional,s5c_flows,8.3001,11.192,0.000542,3.6221,held,0.348502,0.065,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,331.418382577902,331.1855484556435,2.905744619363645,2.767301886153348,2.655744619363645,2.517301886153348,0.2654436834177277,0.09353632629325834,2.9238357864412348,0,,0.0,none,P271,1
E0011945,N0012193,N0012194,lateral,80.61754091061374,draft,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,3.45,0.5,cover_min,minimum,tractive,1.0,337.26876474264174,334.48745958122555,1.6570165073582643,1.6864600965088243,1.4070165073582643,1.4364600965088243,0.3283562231697023,0.03262987845172802,4.091975686872074,0,,0.0,none,P249,1
E0011946,N0012194,N0012195,lateral,39.99999999999595,draft,provisional,s5c_flows,6.4787,8.736,0.000672,3.6221,held,0.272275,0.0806,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,334.48745958122555,334.28745958122556,1.6864600965088243,1.706253797680688,1.4364600965088243,1.456253797680688,0.24517082696095113,0.08348149039794381,2.71919247053313,0,,0.0,none,P249,1
E0011947,N0012195,N0012196,lateral,40.000000000042434,draft,provisional,s5c_flows,13.3608,18.016,0.001005,3.6221,held,0.561124,0.1206,0.0,0.0,,200,PVC-U,0.75,0.5,cover_min,minimum,tractive,1.0,334.2818382250343,333.981838225034,1.711875153871972,1.5675086987941427,1.461875153871972,1.3175086987941427,0.35562115705483904,0.10601471948425892,1.8746541184122225,0,,0.0,none,P249,1
E0011948,N0012196,N0012197,lateral,19.382459089345193,draft,provisional,s5c_flows,16.6002,22.384,0.001338,3.6221,held,0.697259,0.1606,0.0,0.0,,200,PVC-U,0.85,0.5,cover_min,minimum,tractive,1.0,333.96696853290064,333.8022176306412,1.582378390927488,1.5730875451400266,1.332378390927488,1.3230875451400266,0.39780907742784777,0.11390352307245158,0.812050310443233,0,,0.0,none,P249,1
E0011949,N0012197,N0011671,lateral,84.31200984763495,draft,provisional,s5c_flows,21.9991,29.664,0.0015,3.6221,held,0.923757,0.18,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,333.8022176306412,333.38065758140306,1.5730875451400266,2.4581180533625684,1.3230875451400266,2.2081180533625684,0.36096664330697437,0.14768277642300548,3.8928809356277125,0,,0.0,none,P249,1
E0011950,N0012198,N0011683,lateral,15.32791298365741,draft,provisional,s5c_flows,4.3191,5.824,0.000415,3.6221,held,0.181484,0.0499,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,335.0298636727084,334.9532241077901,1.8677803702603342,1.9897995738505188,1.6177803702603342,1.7397995738505188,0.2148616727110797,0.06935185145289016,1.188975274979867,0,,0.0,none,P249,1
E0011951,N0012199,N0012200,main,18.20026177693729,auto_road,derived,s5c_flows,6.6092,8.912,0.002208,3.6221,held,0.279283,0.265,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,407.08839690885725,406.9882954690841,6.0980349759083765,6.0381327535721425,5.8480349759083765,5.7881327535721425,0.25547753336903334,0.08259309989183602,1.1873360928536973,0,,0.0,none,P05,1
E0011952,N0012200,N0012201,main,19.95540298482162,auto_road,derived,s5c_flows,6.6092,8.912,0.00236,3.6221,held,0.279435,0.2832,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,406.9882954690841,406.87854075266756,6.0381327535721425,6.015349628191814,5.7881327535721425,5.765349628191814,0.2555224634044175,0.08261373973633232,1.3016078716360606,0,,0.0,none,P05,1
E0011953,N0012201,N0012202,main,50.85469569511057,auto_road,derived,s5c_flows,8.7688,11.824,0.002526,3.6221,held,0.370136,0.3031,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,406.87854075266756,406.59883992634445,6.015349628191814,6.1086185697492965,5.765349628191814,5.8586185697492965,0.2797080983875048,0.09403924742345035,3.0302242461744875,0,,0.0,none,P05,1
E0011954,N0012202,N0011708,main,28.606211649635455,auto_road,derived,s5c_flows,8.7688,11.824,0.00295,3.6221,held,0.370559,0.354,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,406.59883992634445,406.44150576227145,6.1086185697492965,6.045646337337928,5.8586185697492965,5.795646337337928,0.27981042696971736,0.0940889313525782,1.7039043159467022,0,,0.0,none,P05,1
E0011955,N0012203,N0011708,lateral,25.645405827981726,auto_link,provisional,s5c_flows,3.981,5.368,0.000886,3.6221,held,0.167777,0.1063,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,407.8154452000242,407.6872181708843,3.7658536281007855,4.799933928725068,3.5158536281007855,4.549933928725068,0.20939973287919314,0.06691982941787547,2.0411842201964565,0,,0.0,none,P05,1
E0011956,N0012204,N0011709,lateral,13.416407864998739,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,408.4913818359375,408.4242997966125,1.5500000000000114,1.7376264729187483,1.3000000000000114,1.4876264729187483,0.0,0.0,0.0,0,,0.0,none,P05,1
E0011957,N0012205,N0012206,lateral,73.42688581367597,draft,drafted,s5c_flows,4.3191,5.824,0.0,3.6221,held,0.181069,0.0,0.0,0.0,,200,PVC-U,1.35,0.5,cover_min,minimum,tractive,1.0,338.5693321595696,337.578069201085,1.6507300962897489,1.6654000371962638,1.4007300962897489,1.4154000371962638,0.30181001954835807,0.05504479872671167,4.054807166638317,0,,0.0,none,P268,1
E0011958,N0012206,N0012207,lateral,16.573114186416575,draft,drafted,s5c_flows,6.4787,8.736,0.000612,3.6221,held,0.272215,0.0734,0.0,0.0,,200,PVC-U,2.45,0.5,ground,minimum,tractive,1.0,337.578069201085,337.1720279035178,1.6654000371962638,1.551849049607199,1.4154000371962638,1.301849049607199,0.4229100217196951,0.05772005085456325,0.653137914893602,0,,0.0,none,P268,1
E0011959,N0012207,N0012208,lateral,56.484578154789126,draft,drafted,s5c_flows,8.6382,11.648,0.00075,3.6221,held,0.362888,0.09,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,337.1720279035178,336.88960501274386,1.551849049607199,2.245740446240518,1.301849049607199,1.995740446240518,0.26890582775137123,0.09530234135705382,3.5008896749667104,0,,0.0,none,P268,1
E0011960,N0012208,N0012209,lateral,3.5154218449421313,draft,drafted,s5c_flows,15.1169,20.384,0.001221,3.6221,held,0.634961,0.1465,0.0,0.0,,200,PVC-U,1.15,0.5,table11,minimum,tractive,1.0,336.88960501274386,336.849177661527,2.245740446240518,2.231815990816756,1.995740446240518,1.9818159908167559,0.42886861234210677,0.10151119046600046,0.13661611597640433,0,,0.0,none,P268,1
E0011961,N0012209,N0012210,lateral,39.51981487883507,draft,drafted,s5c_flows,15.1169,20.384,0.00125,3.6221,held,0.634991,0.15,0.0,0.0,,200,PVC-U,1.85,0.5,ground,minimum,tractive,1.0,336.849177661527,336.11806108626854,2.231815990816756,1.5683707984970852,1.9818159908167559,1.3183707984970852,0.5053501227902717,0.09078641485865666,1.303380669380531,0,,0.0,none,P268,1
E0011962,N0012210,N0012211,lateral,45.48018512142868,draft,drafted,s5c_flows,17.2765,23.296,0.001579,3.6221,held,0.725854,0.1895,0.0,0.0,,200,PVC-U,1.95,0.5,cover_min,minimum,tractive,1.0,336.06300635899385,335.176142749126,1.6234255257717791,1.6066026122021526,1.3734255257717791,1.3566026122021526,0.5369956719172925,0.09540784367391056,1.4115627462150042,0,,0.0,none,P268,1
E0011963,N0012211,N0012212,lateral,60.69726819769601,draft,drafted,s5c_flows,18.3563,24.752,0.001958,3.6221,held,0.771501,0.235,54.628,0.0,W11a-XG01608,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,335.1635224531934,334.86003611220497,1.6192229081347023,1.8431194053731588,1.3692229081347023,1.5931194053731588,0.34130681556529646,0.13559337753277895,2.963964065448703,0,,0.0,none,P268,1
E0011964,N0012212,N0012213,lateral,70.00000000000283,draft,drafted,s5c_flows,18.3563,24.752,0.002464,3.6221,held,0.772006,0.2957,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,334.86003611220497,334.51003611220494,1.8431194053731588,2.6668742881856815,1.5931194053731588,2.4168742881856815,0.3413764960448484,0.13563533144455814,3.4175365913693216,0,,0.0,none,P268,1
E0011965,N0012213,N0012214,lateral,70.00000000000283,draft,drafted,s5c_flows,18.3563,24.752,0.003047,3.6221,held,0.77259,0.3657,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,334.51003611220494,334.1600361122049,2.6668742881856815,3.3498515831075792,2.4168742881856815,3.0998515831075792,0.3414570358796386,0.1356838315155629,3.4167304933729827,0,,0.0,none,P268,1
E0011966,N0012214,N0012215,lateral,16.492218884376904,draft,drafted,s5c_flows,19.8395,26.752,0.003631,3.6221,held,0.835353,0.4357,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,334.1600361122049,334.07757501778303,3.3498515831075792,3.505219171670092,3.0998515831075792,3.255219171670092,0.34986685616493707,0.14079465227703974,0.7856426234614046,0,,0.0,none,P268,1
E0011967,N0012215,N0012216,lateral,34.82011474759093,draft,drafted,s5c_flows,21.9991,29.664,0.003768,3.6221,held,0.926025,0.4522,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,334.07757501778303,333.90347444404506,3.505219171670092,4.3241866887674405,3.255219171670092,4.0741866887674405,0.36124104199049256,0.14785513444492632,1.6065041851154218,0,,0.0,none,P268,1
E0011968,N0012216,N0012217,lateral,70.00000000000358,draft,drafted,s5c_flows,21.9991,29.664,0.004058,3.6221,held,0.926315,0.487,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,333.90347444404506,333.55347444404504,4.3241866887674405,5.035758954392463,4.0741866887674405,4.785758954392463,0.361276092952667,0.14787715826310682,3.2292938542700043,0,,0.0,none,P268,1
E0011969,N0012217,N0012218,lateral,70.00000000000358,draft,drafted,s5c_flows,25.6418,34.576,0.004642,3.6221,held,1.079613,0.557,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,333.55347444404504,333.203474444045,5.035758954392463,5.397569257126861,4.785758954392463,5.147569257126861,0.3787805895988822,0.15908349370490743,3.0800592709943055,0,,0.0,none,P268,1
E0011970,N0012218,N0012219,lateral,10.044981027409,draft,drafted,s5c_flows,25.6418,34.576,0.005225,3.6221,held,1.080197,0.627,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,333.203474444045,333.15324953890797,5.397569257126861,5.539102756013904,5.147569257126861,5.289102756013904,0.3788436924959451,0.15912464941285293,0.4419140499709087,0,,0.0,none,P268,1
E0011971,N0012219,N0011657,lateral,29.468681279266956,draft,drafted,s5c_flows,25.6418,34.576,0.005309,3.6221,held,1.08028,0.6371,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,333.15324953890797,333.00590613251165,5.539102756013904,5.6742086135820955,5.289102756013904,5.4242086135820955,0.3788526588617344,0.1591304977225681,1.2964002666984848,0,,0.0,none,P268,1
E0011972,N0012220,N0012221,lateral,12.165525060596439,auto_block,provisional,s5c_flows,0.0,0.0,0.000475,3.6221,held,0.000475,0.057,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,408.69545616487704,408.63462853957407,2.1434720577792064,2.1372220463634335,1.8934720577792064,1.8872220463634335,0.02331351835495298,0.005714706542957443,8.697046405561705,0,,0.0,none,P05,1
E0011973,N0012221,N0012222,lateral,11.40175425099138,auto_block,provisional,s5c_flows,0.0,0.0,0.000577,3.6221,held,0.000577,0.0692,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,408.63462853957407,408.5776197683191,2.1372220463634335,2.189744733634029,1.8872220463634335,1.9397447336340292,0.02541456174591232,0.0061428446519556645,7.4771793988179756,0,,0.0,none,P05,1
E0011974,N0012222,N0012223,lateral,12.529964086141668,auto_block,provisional,s5c_flows,0.0,0.0,0.000672,3.6221,held,0.000672,0.0806,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,408.5776197683191,408.5149699478884,2.189744733634029,2.176527854845972,1.9397447336340292,1.9265278548459719,0.027164448095447716,0.00650505927244463,7.687722350745071,0,,0.0,none,P05,1
E0011975,N0012223,N0012224,lateral,44.94441010848846,auto_block,provisional,s5c_flows,0.0,0.0,0.000776,3.6221,held,0.000776,0.0931,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,408.5149699478884,408.290247897346,2.176527854845972,2.367375393669647,1.9265278548459719,2.117375393669647,0.028904299932373093,0.006870215624926207,25.915642432466303,0,,0.0,none,P05,1
E0011976,N0012224,N0012225,lateral,8.06225774829855,auto_block,provisional,s5c_flows,0.0,0.0,0.001151,3.6221,held,0.001151,0.1381,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,408.290247897346,408.24993660860446,2.367375393669647,2.4247765261611676,2.117375393669647,2.1747765261611676,0.03413943734956826,0.007998624831044826,3.935945431547711,0,,0.0,none,P05,1
E0011977,N0012225,N0012226,lateral,14.7648230602334,auto_block,provisional,s5c_flows,0.0,0.0,0.001218,3.6221,held,0.001218,0.1461,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,408.24993660860446,408.17611249330326,2.4247765261611676,2.4284102117748603,2.1747765261611676,2.1784102117748603,0.03495052613004211,0.00817737674683336,7.040820599427321,0,,0.0,none,P05,1
E0011978,N0012226,N0011709,lateral,41.43669871020132,auto_block,provisional,s5c_flows,0.0,0.0,0.001341,3.6221,held,0.001341,0.1609,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,408.17611249330326,407.9689289997523,2.4284102117748603,2.192997269778971,2.1784102117748603,1.9429972697789708,0.03636604007885512,0.008491822989010384,18.990564924652745,0,,0.0,none,P05,1
E0011979,N0012227,N0012228,lateral,20.00000000005189,draft,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,4.0,0.5,cover_min,minimum,tractive,1.0,334.37264831420055,333.5726483141985,1.6404742443932037,1.6468951428327614,1.3904742443932037,1.3968951428327614,0.3450219971046672,0.03156359675008749,0.96612197521156,0,,0.0,none,P249,1
E0011980,N0012228,N0012229,lateral,70.8174250586397,draft,provisional,s5c_flows,5.3989,7.28,0.000167,3.6221,held,0.226503,0.02,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,333.5006829744022,333.146595849109,1.7188604826290543,1.7596541508909809,1.4688604826290543,1.5096541508909809,0.23097192536443595,0.07672815424105697,5.110103384996638,0,,0.0,none,P249,1
E0011981,N0012229,N0012230,lateral,59.18257494131103,draft,provisional,s5c_flows,9.718,13.104,0.000757,3.6221,held,0.408162,0.0908,0.0,0.0,,200,PVC-U,1.05,0.5,ground,minimum,tractive,1.0,333.146595849109,332.52517881222525,1.7596541508909809,1.5552960412903758,1.5096541508909809,1.3052960412903758,0.36090304093574554,0.08451898979677294,2.733078243021685,0,,0.0,none,P249,1
E0011982,N0012230,N0012231,lateral,60.0,draft,provisional,s5c_flows,14.0372,18.928,0.00125,3.6221,held,0.589724,0.15,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,332.52517881222525,332.22517881222524,1.5552960412903758,1.8852643030091372,1.3052960412903758,1.6352643030091372,0.3137376826610235,0.11948241497033676,3.1873761274652037,0,,0.0,none,P249,1
E0011983,N0012231,N0012232,lateral,60.0,draft,provisional,s5c_flows,19.4361,26.208,0.00175,3.6221,held,0.816559,0.21,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,332.22517881222524,331.9251788122252,1.8852643030091372,2.0817181604310235,1.6352643030091372,1.8317181604310235,0.3473980945948073,0.13928474760580428,2.878541982696722,0,,0.0,none,P249,1
E0011984,N0012232,N0011712,lateral,16.00575159257278,draft,provisional,s5c_flows,20.5158,27.664,0.00225,3.6221,held,0.862327,0.27,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,331.9251788122252,331.8451500542624,2.0817181604310235,2.251407562925124,1.8317181604310235,2.001407562925124,0.3533406213425598,0.14293279728014957,0.7549727102683061,0,,0.0,none,P249,1
E0011985,N0012233,N0012234,lateral,13.279821726345542,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,1.45,0.5,cover_min,minimum,tractive,1.0,333.0534798884387,332.8609224734067,1.5514395451550627,1.5567716183902007,1.3014395451550627,1.3067716183902007,0.0,0.0,0.0,0,,0.0,none,P249,1
E0011986,N0012234,N0012235,lateral,29.61921386474532,auto_road,derived,s5c_flows,1.0798,1.456,0.000111,3.6221,held,0.045378,0.0133,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,332.8609224734067,332.71282640408293,1.5567716183902007,1.6921418576358178,1.3067716183902007,1.4421418576358178,0.13500972417261772,0.03727096427054474,3.656429693769742,0,,0.0,none,P249,1
E0011987,N0012235,N0012236,lateral,63.66310790962524,auto_road,derived,s5c_flows,3.2393,4.368,0.000357,3.6221,held,0.136159,0.0429,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,332.71282640408293,332.3945108645348,1.6921418576358178,1.7633260495276772,1.4421418576358178,1.5133260495276772,0.19547940410014342,0.06087884576700228,5.427946761850066,0,,0.0,none,P249,1
E0011988,N0012236,N0012237,lateral,46.27791546278156,auto_road,derived,s5c_flows,3.2393,4.368,0.000888,3.6221,held,0.13669,0.1066,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,332.3945108645348,332.1631212872209,1.7633260495276772,1.9175366717634574,1.5133260495276772,1.6675366717634574,0.19573106567493448,0.060986054203457124,3.940603850424611,0,,0.0,none,P249,1
E0011989,N0012237,N0011712,lateral,8.849056278796512,auto_road,derived,s5c_flows,5.3989,7.28,0.001274,3.6221,held,0.22761,0.1528,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,332.1631212872209,332.11887600582696,1.9175366717634574,1.9776816113605378,1.6675366717634574,1.7276816113605378,0.2313382897781758,0.07689943064510171,0.6375264183663413,0,,0.0,none,P249,1
E0011990,N0012238,N0011725,lateral,29.832867780352597,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,400.82518310546874,400.676018766567,1.5500000000000114,2.0040349443705168,1.3000000000000114,1.7540349443705168,0.0,0.0,0.0,0,,0.0,none,P258,1
E0011991,N0012239,N0011725,main,8.06225774829855,auto_block,provisional,s5c_flows,5.4642,7.368,0.006193,3.6221,held,0.235264,0.7431,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,399.3094550625101,399.2691437737686,3.3725212558492785,3.410909937168924,3.1225212558492785,3.160909937168924,0.23383751558357727,0.07807202400046145,0.574633895405103,0,,0.0,none,P258,1
E0011992,N0012240,N0012241,lateral,90.00000000002417,draft,drafted,s5c_flows,10.6127,17.912,0.0,3.6221,held,0.44491,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,330.12191643334205,329.67191643334195,1.5513623752516992,4.6157422580643015,1.3013623752516992,4.3657422580643015,0.2869706292878851,0.10475075160065092,5.22701575322408,0,,0.0,none,P274,1
E0011993,N0012241,N0012242,lateral,13.49843079950414,draft,drafted,s5c_flows,17.684,29.368,0.00075,3.6221,held,0.742108,0.09,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,329.67191643334195,329.6044242793444,4.6157422580643015,4.773841101514961,4.3657422580643015,4.523841101514961,0.3371929617779582,0.1331276131552192,0.6671961522332953,0,,0.0,none,P274,1
E0011994,N0012242,N0012243,lateral,60.00000000014586,draft,drafted,s5c_flows,17.684,29.368,0.000862,3.6221,held,0.74222,0.1035,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,329.6044242793444,329.30442427934366,4.773841101514961,5.629871374953211,4.523841101514961,5.379871374953211,0.33720885931765665,0.13313709972875226,2.9655211373329116,0,,0.0,none,P274,1
E0011995,N0012243,N0012244,lateral,59.999999999772996,draft,drafted,s5c_flows,32.6403,50.736,0.001362,3.6221,held,1.369728,0.1635,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,329.30442427934366,329.0044242793448,5.629871374953211,5.811646277295836,5.379871374953211,5.561646277295836,0.40745115604557336,0.17835924703595912,2.454281906330796,0,,0.0,none,P274,1
E0011996,N0012244,N0012245,lateral,60.00000000014586,draft,drafted,s5c_flows,35.8797,55.104,0.001862,3.6221,held,1.50603,0.2235,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,329.0044242793448,328.70442427934404,5.811646277295836,6.351392371046586,5.561646277295836,6.101392371046586,0.41938951499131666,0.18673607462524028,2.3844182180451883,0,,0.0,none,P274,1
E0011997,N0012245,N0011724,lateral,10.272772572581736,draft,drafted,s5c_flows,35.8797,55.104,0.002362,3.6221,held,1.50653,0.2835,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,328.70442427934404,328.65306041648114,6.351392371046586,6.438736458518861,6.101392371046586,6.188736458518861,0.4194318088914679,0.18676612813101828,0.40820193552368034,0,,0.0,none,P274,1
E0011998,N0012246,N0012247,lateral,85.00000000015594,auto_road,derived,s5c_flows,1.4832,2.0,0.004349,3.6221,held,0.066529,0.5219,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,410.33096378610327,409.90596378610246,3.1421807451467316,2.787700764678789,2.8921807451467316,2.537700764678789,0.15382745598099282,0.04415531176813556,9.209452614520982,0,,0.0,none,P05,1
E0011999,N0012247,N0012248,lateral,18.86254594109208,auto_road,derived,s5c_flows,2.2248,3.0,0.005057,3.6221,held,0.098328,0.6069,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,409.90596378610246,409.811651056397,2.787700764678789,2.888605291259239,2.537700764678789,2.638605291259239,0.17543435886707995,0.05257695847108715,1.7919851488331244,0,,0.0,none,P05,1
E0012000,N0012248,N0012249,lateral,25.013564224101437,auto_road,derived,s5c_flows,2.2248,3.0,0.005215,3.6221,held,0.098485,0.6257,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,409.811651056397,409.6865832352765,2.888605291259239,3.115144059645388,2.638605291259239,2.865144059645388,0.17552791690947125,0.052614616160065325,2.37507938571031,0,,0.0,none,P05,1
E0012001,N0012249,N0012250,lateral,5.943288967909783,auto_road,derived,s5c_flows,3.708,5.0,0.005423,3.6221,held,0.160873,0.6508,0.0,0.0,,200,PVC-U,0.7,0.5,table11,minimum,tractive,1.0,409.6865832352765,409.64498021250114,3.115144059645388,3.167336682030111,2.865144059645388,2.917336682030111,0.23185580371411071,0.06072002394338891,0.4272259505479925,0,,0.0,none,P05,1
E0012002,N0012250,N0012251,lateral,74.67204599137105,auto_road,derived,s5c_flows,3.708,5.0,0.005472,3.6221,held,0.160923,0.6567,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,409.64498021250114,409.2716199825443,3.167336682030111,3.32127552526822,2.917336682030111,3.07127552526822,0.20654991236379877,0.06566470979460623,6.0253431512678235,0,,0.0,none,P05,1
E0012003,N0012251,N0012252,lateral,50.88302797690124,auto_road,derived,s5c_flows,3.708,5.0,0.006095,3.6221,held,0.161545,0.7314,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,409.2716199825443,409.0172048426598,3.32127552526822,3.446601309683956,3.07127552526822,3.196601309683956,0.20681202032583562,0.06577975216339246,4.100585956974697,0,,0.0,none,P05,1
E0012004,N0012252,N0012253,lateral,49.99999999994618,auto_road,derived,s5c_flows,4.4496,6.0,0.006519,3.6221,held,0.193059,0.7823,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,409.0172048426598,408.7672048426601,3.446601309683956,3.709082999136797,3.196601309683956,3.459082999136797,0.21925175458997062,0.07133184507526066,3.8008057672828137,0,,0.0,none,P05,1
E0012005,N0012253,N0012254,lateral,49.99999999994618,auto_road,derived,s5c_flows,5.9329,8.0,0.006935,3.6221,held,0.255656,0.8323,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,408.7672048426601,408.51720484266036,3.709082999136797,4.232154288199013,3.459082999136797,3.9821542881990126,0.24022626932212407,0.08110284259853304,3.468951733230322,0,,0.0,none,P05,1
E0012006,N0012254,N0012255,lateral,14.625526898474323,auto_road,derived,s5c_flows,6.6745,9.0,0.007352,3.6221,held,0.287163,0.8823,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,408.51720484266036,408.444077208168,4.232154288199013,4.3151085828476425,3.9821542881990126,4.0651085828476425,0.24942167664853512,0.08554946440092084,0.9772958987230445,0,,0.0,none,P05,1
E0012007,N0012255,N0012256,lateral,3.066927302142608,auto_road,derived,s5c_flows,6.6745,9.0,0.007474,3.6221,held,0.287285,0.8969,0.0,0.0,,200,PVC-U,1.35,0.5,table11,minimum,tractive,1.0,408.444077208168,408.40267368958905,4.3151085828476425,4.341558488145324,4.0651085828476425,4.091558488145324,0.3511788181793455,0.06786718363782765,0.1455539240684092,0,,0.0,none,P05,1
E0012008,N0012256,N0012257,lateral,9.727295031183834,auto_road,derived,s5c_flows,6.6745,9.0,0.0075,3.6221,held,0.28731,0.8999,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,408.40267368958905,408.3540372144331,4.341558488145324,4.274777482832519,4.091558488145324,4.024777482832519,0.24946285976019789,0.0855696037346236,0.6498826478975954,0,,0.0,none,P05,1
E0012009,N0012257,N0012258,lateral,13.431743501135626,auto_road,derived,s5c_flows,6.6745,9.0,0.007581,3.6221,held,0.287392,0.9097,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,408.3540372144331,408.28687849692744,4.274777482832519,4.111314862447557,4.024777482832519,3.861314862447557,0.24948582615241005,0.08558083561277482,0.8972950292929146,0,,0.0,none,P05,1
E0012010,N0012258,N0011688,lateral,19.66632710129114,auto_road,derived,s5c_flows,6.6745,9.0,0.007693,3.6221,held,0.287503,0.9231,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,408.28687849692744,408.188546861421,4.111314862447557,3.6139738905321224,3.861314862447557,3.3639738905321224,0.24951690739466112,0.08559603710903016,1.3136268871608563,0,,0.0,none,P05,1
E0012011,N0012259,N0012260,lateral,69.99999999999444,draft,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,332.69749755859374,332.3474975585938,1.5500000000000114,1.9333557128906023,1.3000000000000114,1.6833557128906023,0.0,0.0,0.0,0,,0.0,none,P300,1
E0012012,N0012260,N0012261,lateral,70.00000000002746,draft,provisional,s5c_flows,0.0,0.0,0.000583,3.6221,held,0.000583,0.07,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,332.3474975585938,331.99749755859364,1.9333557128906023,2.0835876464844887,1.6833557128906023,1.8335876464844887,0.025530390765142158,0.006166662961199304,45.697172338624334,0,,0.0,none,P300,1
E0012013,N0012261,N0012262,lateral,69.99999999999444,draft,provisional,s5c_flows,0.0,0.0,0.001167,3.6221,held,0.001167,0.14,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,331.99749755859364,331.64749755859367,2.0835876464844887,2.6574645996094546,1.8335876464844887,2.4074645996094546,0.034335901580504376,0.008041826953189918,33.978040854153576,0,,0.0,none,P300,1
E0012014,N0012262,N0012263,lateral,70.00000000002746,draft,provisional,s5c_flows,0.0,0.0,0.00175,3.6221,held,0.00175,0.21,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,331.64749755859367,331.29749755859353,2.6574645996094546,2.959918212890841,2.4074645996094546,2.709918212890841,0.04053167265986828,0.00943533249312914,28.784074036556564,0,,0.0,none,P300,1
E0012015,N0012263,N0011745,lateral,4.25228289031509,draft,provisional,s5c_flows,0.0,0.0,0.002333,3.6221,held,0.002333,0.28,0.0,0.0,,200,PVC-U,0.95,0.5,table11,minimum,tractive,1.0,331.29749755859353,331.25710087113555,2.959918212890841,3.023172566364451,2.709918212890841,2.773172566364451,0.05620117768052722,0.009190794127708596,1.2610301853124204,0,,0.0,none,P300,1
E0012016,N0012264,N0011745,lateral,54.05703049333197,draft,provisional,s5c_flows,2.9664,4.0,0.003611,3.6221,held,0.127972,0.4333,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,330.2721224796918,330.00183732722513,4.293429278120698,4.278436110274868,4.043429278120698,4.028436110274868,0.19150899927757054,0.05919721548102572,4.704481312214337,0,,0.0,none,P300,1
E0012017,N0012265,N0011688,lateral,68.41376639246026,auto_road,derived,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,3.041,0.0,W11a-XG01609,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,409.86806349966355,409.52599466770124,1.609902808930201,2.276526084251884,1.359902808930201,2.026526084251884,0.13489621704043256,0.037230723305707175,8.452642074703814,0,,0.0,none,P05,1
E0012018,N0012266,N0012267,main,69.99999999993486,draft,drafted,s5c_flows,47.6669,74.84,0.007791,3.6221,held,2.006112,0.935,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,327.91337200874904,327.56337200874935,5.646167786172839,5.963025696328771,5.396167786172839,5.713025696328771,0.45729612147667426,0.21478295582563617,2.551227994014575,0,,0.0,none,P274,1
E0012019,N0012267,N0012268,main,69.99999999996838,draft,drafted,s5c_flows,50.9063,79.208,0.008375,3.6221,held,2.142497,1.005,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,327.56337200874935,327.2133720087495,5.963025696328771,6.605994446328623,5.713025696328771,6.355994446328623,0.4663851146302251,0.22185190941059213,2.5015092250341975,0,,0.0,none,P274,1
E0012020,N0012268,N0011728,main,13.876235672428754,draft,drafted,s5c_flows,53.0659,82.12,0.008958,3.6221,held,2.233615,1.075,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,327.2133720087495,327.14399083038734,6.605994446328623,6.756033583675162,6.355994446328623,6.506033583675162,0.47221730889856,0.22646138886928585,0.4897545900634488,0,,0.0,none,P274,1
E0012021,N0012269,N0011728,lateral,93.40698687157632,draft,drafted,s5c_flows,7.2021,10.912,0.0,3.6221,held,0.30193,0.0,0.0,0.0,,200,PVC-U,0.7,0.5,cover_min,minimum,tractive,1.0,332.95243291283174,332.2985840047307,1.585530954355761,1.6014404093318149,1.335530954355761,1.3514404093318149,0.28475525576042787,0.08090030803017059,5.46709176752135,0,,0.0,none,P274,1
E0012022,N0012270,N0012271,lateral,39.99999999997898,draft,provisional,s5c_flows,5.3989,7.28,0.0,3.6221,held,0.226336,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,332.08897705078124,331.88897705078136,1.5500000000000114,2.1527099609373863,1.3000000000000114,1.9027099609373863,0.23091654640710862,0.07670227810735178,2.8870458918564244,0,,0.0,none,P277,1
E0012023,N0012271,N0012272,lateral,39.99999999997914,draft,provisional,s5c_flows,11.4762,17.604,0.000333,3.6221,held,0.481443,0.04,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,331.88897705078136,331.6889770507815,2.1527099609373863,2.9308044433591363,1.9027099609373863,2.6808044433591363,0.29425324767056105,0.10867161453656946,2.265622119531211,0,,0.0,none,P277,1
E0012024,N0012272,N0012273,lateral,15.000000000225025,draft,provisional,s5c_flows,12.5559,19.06,0.000667,3.6221,held,0.527044,0.08,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,331.6889770507815,331.61397705078036,2.9308044433591363,3.1087097167977618,2.6808044433591363,2.8587097167977618,0.30280745727250724,0.11336005114016304,0.8256071440762653,0,,0.0,none,P277,1
E0012025,N0012273,N0011748,lateral,42.97885644998424,draft,provisional,s5c_flows,16.8751,24.884,0.000792,3.6221,held,0.708238,0.095,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,331.61397705078036,331.39908276853043,3.1087097167977618,2.859431635766441,2.8587097167977618,2.609431635766441,0.33230360496117756,0.130225410767644,2.1556018757307487,0,,0.0,none,P277,1
E0012026,N0012274,N0011748,main,85.20063152958024,draft,provisional,s5c_flows,124.1126,170.55,0.014161,3.4111,merrimack,4.914162,1.6993,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,326.2588642062174,325.8328610485695,6.9678813992513255,8.425653355727377,6.7178813992513255,8.175653355727377,0.5938632746894799,0.3379576784486502,2.3911404964981227,0,,0.0,none,P277,1
E0012027,N0012275,N0012276,lateral,59.99999999982851,draft,drafted,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,329.03802335173435,328.7380233517352,1.5561233767812723,3.897261072092931,1.3061233767812723,3.647261072092931,0.13489621704043256,0.037230723305707175,7.41310632675052,0,,0.0,none,P274,1
E0012028,N0012276,N0012277,lateral,59.999921965022466,draft,drafted,s5c_flows,6.0097,8.824,0.0005,3.6221,held,0.252444,0.06,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,328.7380233517352,328.43802374191006,3.897261072092931,5.598597351839942,3.647261072092931,5.348597351839942,0.23924451642599456,0.08063398108197514,4.179818682391287,0,,0.0,none,P274,1
E0012029,N0012277,N0011738,lateral,15.480540517108304,draft,drafted,s5c_flows,7.1368,10.824,0.001,3.6221,held,0.300194,0.12,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,328.43802374191006,328.36062103932454,5.598597351839942,5.959142144269208,5.348597351839942,5.709142144269208,0.25301570929764494,0.08731456636995868,1.0197351355561592,0,,0.0,none,P274,1
E0012030,N0012278,N0012279,lateral,60.000000000229306,draft,drafted,s5c_flows,2.7231,3.912,0.0,3.6221,held,0.114159,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,331.57255859375,331.27255859374884,1.5500000000000114,1.7337585449230346,1.3000000000000114,1.4837585449230346,0.18438535469366626,0.05622614707000764,5.423424228378656,0,,0.0,none,P274,1
E0012031,N0012279,N0012280,lateral,59.99999999980467,draft,drafted,s5c_flows,5.9624,8.28,0.0005,3.6221,held,0.250461,0.06,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,331.27255859374884,330.9725585937498,1.7337585449230346,2.0109924316408296,1.4837585449230346,1.7609924316408296,0.23863398243459705,0.0803429763419373,4.1905180049987925,0,,0.0,none,P274,1
E0012032,N0012280,N0012281,lateral,5.000000000147686,draft,drafted,s5c_flows,8.122,11.192,0.001,3.6221,held,0.341495,0.12,0.0,0.0,,200,PVC-U,0.8,0.5,table11,minimum,tractive,1.0,330.9725585937498,330.93255859374864,2.0109924316408296,2.072537841798237,1.7609924316408296,1.822537841798237,0.3102702862176047,0.08297496954422354,0.2685830291765349,0,,0.0,none,P274,1
E0012033,N0012281,N0012282,lateral,34.73015696848875,draft,drafted,s5c_flows,18.782,29.648,0.001042,3.6221,held,0.78843,0.125,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,330.93255859374864,330.7589078089062,2.072537841798237,2.5335116246875486,1.822537841798237,2.2835116246875486,0.3436249117475801,0.13699246568436213,1.6844993761686686,0,,0.0,none,P274,1
E0012034,N0012282,N0012283,lateral,70.000000000039,draft,drafted,s5c_flows,19.8618,31.104,0.001331,3.6221,held,0.833987,0.1597,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,330.7589078089062,330.408907808906,2.5335116246875486,3.755093655937742,2.2835116246875486,3.505093655937742,0.3496887859592422,0.14068547605706766,3.3362999144138894,0,,0.0,none,P274,1
E0012035,N0012283,N0012284,lateral,69.99954443008028,draft,drafted,s5c_flows,28.6892,44.928,0.001914,3.6221,held,1.204639,0.2297,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,330.408907808906,330.0589100867556,3.755093655937742,4.4796336144162865,3.505093655937742,4.2296336144162865,0.391755254575836,0.16766217558585655,2.9780304417303722,0,,0.0,none,P274,1
E0012036,N0012284,N0012285,lateral,69.99999999994566,draft,drafted,s5c_flows,44.7954,71.208,0.002498,3.6221,held,1.880434,0.2997,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,330.0589100867556,329.70891008675585,4.4796336144162865,5.3364390343379,4.2296336144162865,5.0864390343379,0.4485002877750601,0.20807195851243315,2.6012618017558293,0,,0.0,none,P274,1
E0012037,N0012285,N0011724,lateral,12.17125309970772,draft,drafted,s5c_flows,53.1066,84.576,0.003081,3.6221,held,2.229444,0.3697,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,329.70891008675585,329.6480538212573,5.3364390343379,5.443743053742708,5.0864390343379,5.193743053742708,0.47195429451379844,0.22625226063178788,0.4298175070902574,0,,0.0,none,P274,1
E0012038,N0012286,N0012287,lateral,39.9999999999705,draft,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,328.3292724609375,328.1292724609376,1.5500000000000114,3.5855102539061363,1.3000000000000114,3.3355102539061363,0.0,0.0,0.0,0,,0.0,none,P300,1
E0012039,N0012287,N0012288,lateral,58.04694735376749,draft,provisional,s5c_flows,0.0,0.0,0.000333,3.6221,held,0.000333,0.04,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,328.1292724609376,327.8390377241688,3.5855102539061363,4.546582393018696,3.3355102539061363,4.296582393018696,0.01983430777179739,0.005022205756186143,48.7765508982581,0,,0.0,none,P300,1
E0012040,N0012288,N0012289,lateral,41.953052646261604,draft,provisional,s5c_flows,0.0,0.0,0.000817,3.6221,held,0.000817,0.098,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,327.8390377241688,327.6292724609375,4.546582393018696,5.28411865234375,4.296582393018696,5.03411865234375,0.029548282699892046,0.007006631884349052,23.663559442894957,0,,0.0,none,P300,1
E0012041,N0012289,N0012290,lateral,69.99999999980867,draft,provisional,s5c_flows,0.0,0.0,0.001167,3.6221,held,0.001167,0.14,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,327.6292724609375,327.27927246093844,5.28411865234375,6.117059326170931,5.03411865234375,5.867059326170931,0.034335901580504376,0.008041826953189918,33.9780408540634,0,,0.0,none,P300,1
E0012042,N0012290,N0012291,lateral,70.00000000018741,draft,provisional,s5c_flows,0.0,0.0,0.00175,3.6221,held,0.00175,0.21,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,327.27927246093844,326.9292724609375,6.117059326170931,6.496295166015614,5.867059326170931,6.246295166015614,0.04053167265986828,0.00943533249312914,28.78407403662234,0,,0.0,none,P300,1
E0012043,N0012291,N0012292,lateral,70.00000000015355,draft,provisional,s5c_flows,0.0,0.0,0.002333,3.6221,held,0.002333,0.28,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,326.9292724609375,326.57927246093675,6.496295166015614,7.124676513672625,6.246295166015614,6.874676513672625,0.04546970533410139,0.010588247017514346,25.658109242116613,0,,0.0,none,P300,1
E0012044,N0012292,N0011761,lateral,72.86421861151416,draft,provisional,s5c_flows,0.0,0.0,0.002917,3.6221,held,0.002917,0.35,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,326.57927246093675,326.21495136787917,7.124676513672625,7.325270800089584,6.874676513672625,7.075270800089584,0.0496458720483037,0.01159183880741163,24.46132162496136,0,,0.0,none,P300,1
E0012045,N0012293,N0012294,sub main,20.00000000002501,auto_road,derived,s5c_flows,39.4595,53.208,0.109081,3.6221,held,1.763323,13.0897,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,403.63422478830006,403.5342247882999,4.441367252715565,3.987656315215702,4.191367252715565,3.737656315215702,0.4398988450182227,0.20162998370219704,0.7577499625395515,0,,0.0,none,P276,1
E0012046,N0012294,N0012295,sub main,37.8728828759036,auto_road,derived,s5c_flows,39.4595,53.208,0.109248,3.6221,held,1.76349,13.1097,0.0,0.0,,200,PVC-U,3.9,0.5,ground,minimum,velocity,1.0,403.5342247882999,402.05718235613966,3.987656315215702,1.5660476243290873,3.737656315215702,1.3160476243290873,0.9023685652501366,0.12271001288168978,0.6995087582903784,0,,0.0,none,P276,1
E0012047,N0012295,N0012296,sub main,12.1271171241845,auto_road,derived,s5c_flows,39.4595,53.208,0.109563,3.6221,held,1.763806,13.1476,0.0,0.0,,200,PVC-U,9.5,0.5,cover_min,minimum,velocity,1.0,402.02219261868805,400.87011649189054,1.6010373617806977,1.588349084281333,1.3510373617806977,1.338349084281333,1.226883950110482,0.09949690209231818,0.16474143191636614,0,,0.0,none,P276,1
E0012048,N0012296,N0012297,sub main,29.99999999991275,auto_road,derived,s5c_flows,39.4595,53.208,0.109664,3.6221,held,1.763907,13.1597,18.947,0.0,W11a-XG01610,200,PVC-U,2.8,0.5,cover_min,minimum,velocity,1.0,400.5606726048072,399.7206726048097,1.8977929713646517,1.8606872584715575,1.6477929713646517,1.6106872584715575,0.8044704655559508,0.13278641049086565,0.6215268569903402,0,,0.0,none,P276,1
