EDGE_UID,US_NODE,DS_NODE,TIER,LEN_M,SRC,CONFIDENCE,STAGE,QADF_M3D,N_PROP,QINF_LS,PF,PF_METH,QPK_LS,UPSTR_KM,ON_WADI_M,ON_DUAL_M,CROSS_ID,DN,MATERIAL,SLOPE_LAID,SLOPE_MIN,GRAD_BY,SIZED_BY,CLEAN_BY,TAU_PA,INV_UP,INV_DN,US_DEPTH,DS_DEPTH,COVER_US,COVER_DN,V_PK_MS,DOD_PK,RET_MIN,PAST_CAP,CAP_EXIT,CAP_LEN_M,TIE_TYPE,PACKAGE,PHASE
E0012049,N0012297,N0012298,sub main,83.98209157878655,auto_road,derived,s5c_flows,47.279,58.65,0.109914,3.6221,held,2.091969,13.1897,71.767,0.0,W11a-XG01611,200,PVC-U,0.65,0.5,ground,minimum,tractive,1.0,399.7206726048097,399.17478900954757,1.8606872584715575,1.5876011271711832,1.6106872584715575,1.3376011271711832,0.5081637551098558,0.2054239650357546,2.7544300675488342,0,,0.0,none,P276,1
E0012050,N0012298,N0012299,sub main,16.01790842113674,auto_road,derived,s5c_flows,47.279,58.65,0.110614,3.6221,held,2.092669,13.2737,16.018,0.0,W11a-XG01612,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,399.17478900954757,399.0946994674419,1.5876011271711832,1.6449550735737262,1.3376011271711832,1.3949550735737262,0.46311631716843105,0.21929367684536344,0.5764537556883066,0,,0.0,none,P276,1
E0012051,N0012299,N0012300,sub main,13.529522912744623,auto_road,derived,s5c_flows,47.279,58.65,0.110748,3.6221,held,2.092803,13.2897,13.53,0.0,W11a-XG01613,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,399.0946994674419,399.0270518528782,1.6449550735737262,1.7844105494655764,1.3949550735737262,1.5344105494655764,0.4631251859586473,0.21930059341526348,0.486892217012525,0,,0.0,none,P276,1
E0012052,N0012300,N0012301,sub main,21.044710624963045,auto_road,derived,s5c_flows,47.279,58.65,0.11086,3.6221,held,2.092915,13.3032,21.045,0.0,W11a-XG01614,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,399.0270518528782,398.9218282997534,1.7844105494655764,2.290360420949753,1.5344105494655764,2.040360420949753,0.46313259835105997,0.2193063742745786,0.7573320866022228,0,,0.0,none,P276,1
E0012053,N0012301,N0012302,sub main,10.671027852419398,auto_road,derived,s5c_flows,47.279,58.65,0.111036,3.6221,held,2.093091,13.3243,10.671,0.0,W11a-XG01615,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,398.9218282997534,398.86847316049125,2.290360420949753,2.5359763023993764,2.040360420949753,2.2859763023993764,0.4631442457933473,0.21931545819817505,0.384006636857464,0,,0.0,none,P276,1
E0012054,N0012302,N0012303,sub main,24.557188958355795,auto_road,derived,s5c_flows,47.279,58.65,0.111125,3.6221,held,2.09318,13.335,24.557,0.0,W11a-XG01616,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,398.86847316049125,398.7456872156995,2.5359763023993764,3.0284216710192595,2.2859763023993764,2.7784216710192595,0.46315013541262573,0.21932005164109075,0.8837015286082671,0,,0.0,none,P276,1
E0012055,N0012303,N0012304,sub main,38.908188113482574,auto_road,derived,s5c_flows,47.279,58.65,0.111329,3.6221,held,2.093384,13.3595,38.908,0.0,W11a-XG01617,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,398.7456872156995,398.55114627513206,3.0284216710192595,3.67764400807107,2.7784216710192595,3.42764400807107,0.46316363450329323,0.21933058009688827,1.4000879032457056,0,,0.0,none,P276,1
E0012056,N0012304,N0012305,sub main,6.289361537917304,auto_road,derived,s5c_flows,47.279,58.65,0.111653,3.6221,held,2.093708,13.3984,6.289,0.0,W11a-XG01618,200,PVC-U,0.65,0.5,table11,minimum,tractive,1.0,398.55114627513206,398.5102654251356,3.67764400807107,3.7679022994738034,3.42764400807107,3.5179022994738034,0.5082907569925476,0.20550752984251391,0.20622584781756836,0,,0.0,none,P276,1
E0012057,N0012305,N0012306,sub main,11.438467836052592,auto_road,derived,s5c_flows,47.279,58.65,0.111706,3.6221,held,2.093761,13.4047,11.438,0.0,W11a-XG01619,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,398.5102654251356,398.4530730859553,3.7679022994738034,3.886831699200968,3.5179022994738034,3.636831699200968,0.46318857874784825,0.21935003586974638,0.4115842646989321,0,,0.0,none,P276,1
E0012058,N0012306,N0012307,sub main,24.731086271274158,auto_road,derived,s5c_flows,47.279,58.65,0.111801,3.6221,held,2.093856,13.4161,24.731,0.0,W11a-XG01620,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,398.4530730859553,398.3294176545989,3.886831699200968,3.912220528994851,3.636831699200968,3.662220528994851,0.4631948638997605,0.2193549382670737,0.8898733628382872,0,,0.0,none,P276,1
E0012059,N0012307,N0012308,sub main,50.47059368103958,auto_road,derived,s5c_flows,47.279,58.65,0.112007,3.6221,held,2.094062,13.4409,50.471,0.0,W11a-XG01621,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,398.3294176545989,398.0770646861937,3.912220528994851,3.979026622400056,3.662220528994851,3.729026622400056,0.4632084920184967,0.21936556838160798,1.8159782815835557,0,,0.0,none,P276,1
E0012060,N0012308,N0012309,sub main,59.99999999986139,auto_road,derived,s5c_flows,48.3587,60.106,0.112428,3.6221,held,2.13975,13.4913,23.077,0.0,W11a-XG01622,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,398.0770646861937,397.77706468619436,3.979026622400056,4.907322520836885,3.729026622400056,4.657322520836885,0.46620640635017585,0.22171158212905523,2.144972669565961,0,,0.0,none,P276,1
E0012061,N0012309,N0012310,sub main,60.00000000027902,auto_road,derived,s5c_flows,49.4385,61.562,0.112928,3.6221,held,2.185517,13.5513,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,397.77706468619436,397.477064686193,4.907322520836885,5.016007823572636,4.657322520836885,4.766007823572636,0.4691615424825505,0.22403901436318557,2.1314620007283382,0,,0.0,none,P276,1
E0012062,N0012310,N0011731,sub main,10.462678227277548,auto_road,derived,s5c_flows,50.5183,63.018,0.113428,3.6221,held,2.231284,13.6113,1.495,0.0,W11a-XG01623,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,397.477064686193,397.4247512950566,5.016007823572636,4.859519945177794,4.766007823572636,4.609519945177794,0.47207036676326497,0.22634453741467858,0.3693897832440588,0,,0.0,none,P276,1
E0012063,N0012311,N0011788,lateral,61.85451950473239,draft,provisional,s5c_flows,5.8023,7.824,0.0,3.6221,held,0.243249,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,333.66932983398436,333.3600572364607,1.5500000000000114,3.6238599998674204,1.3000000000000114,3.3738599998674204,0.23638421602873314,0.07927442970088841,4.361156915345383,0,,0.0,none,P270,1
E0012064,N0012312,N0011796,lateral,43.36156232130077,draft,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,1.55,0.5,cover_min,minimum,tractive,1.0,334.6322755048269,333.96017128884677,1.5740843584543427,1.586795263887609,1.3240843584543427,1.336795263887609,0.19781011457129632,0.028795194556727383,3.6534668963782133,0,,0.0,none,P272,1
E0012065,N0012313,N0011778,sub main,33.576418733259835,draft,drafted,s5c_flows,703.7557,922.23,0.103879,2.7651,merrimack,22.626348,12.4655,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,322.3558087698363,322.22150309490326,9.479091132507449,9.80568806720612,9.179091132507448,9.505688067206119,0.8053693848344652,0.6157992291409873,0.6948451101138952,0,,0.0,none,P269,1
E0012066,N0012314,N0011778,lateral,81.17357125701692,draft,provisional,s5c_flows,37.0517,51.026,0.003559,3.6221,held,1.556863,0.4271,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,327.14993815792445,326.70348351601086,4.510553785434922,5.323707646098512,4.260553785434922,5.073707646098512,0.43812473518469147,0.18537496537076797,3.0879170830501117,0,,0.0,none,P269,1
E0012067,N0012315,N0012316,lateral,50.00000000000124,draft,provisional,s5c_flows,5.3989,7.28,0.0,3.6221,held,0.226336,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,331.8082280821564,331.5582280821564,1.555816107296721,2.441161566281096,1.305816107296721,2.191161566281096,0.23091654640710862,0.07670227810735178,3.6088073648225167,0,,0.0,none,P272,1
E0012068,N0012316,N0012317,lateral,50.00000000000187,draft,provisional,s5c_flows,10.7978,14.56,0.000417,3.6221,held,0.453089,0.05,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,331.5582280821564,331.3082280821564,2.441161566281096,3.907592230343596,2.191161566281096,3.657592230343596,0.28863725111694094,0.10564233304188711,2.8871302304488093,0,,0.0,none,P272,1
E0012069,N0012317,N0012318,lateral,14.999999999983036,draft,provisional,s5c_flows,12.9574,17.472,0.000833,3.6221,held,0.54404,0.1,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,331.3082280821564,331.2332280821565,3.907592230343596,4.280840521359153,3.657592230343596,4.030840521359153,0.3058597314865665,0.11505479629536733,0.817368140567721,0,,0.0,none,P272,1
E0012070,N0012318,N0012319,lateral,90.000000000014,draft,provisional,s5c_flows,16.1967,21.84,0.000958,3.6221,held,0.679966,0.115,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,331.2332280821565,330.7832280821564,4.280840521359153,4.475591497921698,4.030840521359153,4.225591497921698,0.32809122229512155,0.12774961241941768,4.571899209942798,0,,0.0,none,P272,1
E0012071,N0012319,N0011796,lateral,91.43063468839756,draft,provisional,s5c_flows,23.7552,32.032,0.001708,3.6221,held,0.997587,0.205,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,330.7832280821564,330.3260749087144,4.475591497921698,5.220891644019957,4.225591497921698,4.970891644019957,0.3696581967221911,0.15319140224521915,4.1223052132630125,0,,0.0,none,P272,1
E0012072,N0012320,N0012321,lateral,15.000000000046112,draft,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,331.70543212890624,331.630432128906,1.5500000000000114,2.5803527832033524,1.3000000000000114,2.3303527832033524,0.0,0.0,0.0,0,,0.0,none,P300,1
E0012073,N0012321,N0012322,lateral,39.99999999996872,draft,provisional,s5c_flows,0.0,0.0,0.000125,3.6221,held,0.000125,0.015,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,331.630432128906,331.4304321289062,2.5803527832033524,1.7833129882812955,2.3303527832033524,1.5333129882812955,0.012294529173402876,0.003593773436042086,54.22466019344323,0,,0.0,none,P300,1
E0012074,N0012322,N0012323,lateral,39.99999999996872,draft,provisional,s5c_flows,0.0,0.0,0.000458,3.6221,held,0.000458,0.055,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,331.4304321289062,331.2304321289064,1.7833129882812955,2.1094726562498636,1.5333129882812955,1.8594726562498636,0.02293575890970873,0.0056385184650346865,29.066693162001485,0,,0.0,none,P300,1
E0012075,N0012323,N0012324,lateral,14.999999999999119,draft,provisional,s5c_flows,0.0,0.0,0.000792,3.6221,held,0.000792,0.095,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,331.2304321289064,331.1554321289064,2.1094726562498636,1.5951171874998522,1.8594726562498636,1.3451171874998522,0.029158194897862717,0.0069239178669640855,8.573918957456115,0,,0.0,none,P300,1
E0012076,N0012324,N0012325,lateral,49.9999999999862,draft,provisional,s5c_flows,0.0,0.0,0.000917,3.6221,held,0.000917,0.11,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,331.1554321289064,330.90543212890645,1.5951171874998522,3.1765686035154204,1.3451171874998522,2.9265686035154204,0.03103493967382039,0.007324130746932139,26.851456522600042,0,,0.0,none,P300,1
E0012077,N0012325,N0012326,lateral,70.00000000010795,draft,provisional,s5c_flows,0.0,0.0,0.001333,3.6221,held,0.001333,0.16,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,330.90543212890645,330.5554321289059,3.1765686035154204,3.2620422363284547,2.9265686035154204,3.0120422363284547,0.03627664604823133,0.008471871530691982,32.16026820994789,0,,0.0,none,P300,1
E0012078,N0012326,N0011761,lateral,71.42941713104493,draft,provisional,s5c_flows,0.0,0.0,0.001917,3.6221,held,0.001917,0.23,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,330.5554321289059,330.1982850432507,3.2620422363284547,3.341937124718072,3.0120422363284547,3.091937124718072,0.04204589331933936,0.00978493110607001,28.314068070230288,0,,0.0,none,P300,1
E0012079,N0012327,N0012328,lateral,49.999999999772925,auto_road,derived,s5c_flows,10.7978,14.56,0.002048,3.6221,held,0.45472,0.2458,15.152,0.0,W11a-XG01624,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,397.72360342963043,397.47360342963157,2.8996875859945703,3.0990284063059335,2.6496875859945703,2.8490284063059335,0.288967017772555,0.10581914669008055,2.883835462445277,0,,0.0,none,P276,1
E0012080,N0012328,N0012329,lateral,22.187089259861732,auto_road,derived,s5c_flows,10.7978,14.56,0.002465,3.6221,held,0.455137,0.2958,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,397.47360342963157,397.36266798333224,3.0990284063059335,3.700930649480256,2.8490284063059335,3.450930649480256,0.2890511937300299,0.10586430120904164,1.2793056351916325,0,,0.0,none,P276,1
E0012081,N0012329,N0012330,lateral,10.665694212464311,auto_road,derived,s5c_flows,10.7978,14.56,0.00265,3.6221,held,0.455322,0.318,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,397.36266798333224,397.3093395122699,3.700930649480256,3.8864612689800992,3.450930649480256,3.6364612689800992,0.28908852030211063,0.10588432706853193,0.6149035943107308,0,,0.0,none,P276,1
E0012082,N0012330,N0012331,lateral,8.763267162797543,auto_road,derived,s5c_flows,10.7978,14.56,0.002739,3.6221,held,0.455411,0.3286,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,397.3093395122699,397.26552317645593,3.8864612689800992,3.982096452450321,3.6364612689800992,3.732096452450321,0.2891064735423189,0.1058939596601908,0.5051926057681763,0,,0.0,none,P276,1
E0012083,N0012331,N0012332,lateral,16.82757607594307,auto_road,derived,s5c_flows,10.7978,14.56,0.002812,3.6221,held,0.455484,0.3374,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,397.26552317645593,397.1813852960762,3.982096452450321,4.160716754705049,3.732096452450321,3.9107167547050494,0.28912119735901665,0.10590185983715159,0.9700416428389952,0,,0.0,none,P276,1
E0012084,N0012332,N0012333,lateral,80.75658023693819,auto_road,derived,s5c_flows,11.5394,15.56,0.002952,3.6221,held,0.486714,0.3542,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,397.1813852960762,396.7776023948915,4.160716754705049,4.983383933233483,3.9107167547050494,4.733383933233483,0.29527096900902405,0.10922470212567806,4.558331651994664,0,,0.0,none,P276,1
E0012085,N0012333,N0012334,lateral,35.79979305225201,auto_road,derived,s5c_flows,13.7642,18.56,0.003625,3.6221,held,0.580657,0.435,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,396.7776023948915,396.59860342963026,4.983383933233483,5.447966394588491,4.733383933233483,5.197966394588491,0.3122099585055247,0.11861774795173344,1.9110960470115026,0,,0.0,none,P276,1
E0012086,N0012334,N0012335,lateral,4.953972774998992,auto_road,derived,s5c_flows,14.5059,19.56,0.003923,3.6221,held,0.612046,0.4708,0.0,0.0,,200,PVC-U,0.85,0.5,table11,minimum,tractive,1.0,396.59860342963026,396.5564946610428,5.447966394588491,5.496026090910334,5.197966394588491,5.246026090910334,0.3817629000153985,0.10717343710597918,0.21627615704228867,0,,0.0,none,P276,1
E0012087,N0012335,N0012336,lateral,20.352308065459162,auto_road,derived,s5c_flows,15.9891,21.56,0.003965,3.6221,held,0.674267,0.4757,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,396.5564946610428,396.4547331207155,5.496026090910334,5.5337922699094975,5.246026090910334,5.2837922699094975,0.32722684094270066,0.1272443776307987,1.0366054735825176,0,,0.0,none,P276,1
E0012088,N0012336,N0012337,lateral,11.823991282534964,auto_road,derived,s5c_flows,16.7307,22.56,0.004134,3.6221,held,0.705527,0.4961,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,396.4547331207155,396.3956131643028,5.5337922699094975,5.639787226322198,5.2837922699094975,5.389787226322198,0.3319050036719365,0.1299901638779653,0.5937437495530149,0,,0.0,none,P276,1
E0012089,N0012337,N0012338,lateral,74.35093956713445,auto_road,derived,s5c_flows,18.5521,25.016,0.004233,3.6221,held,0.781983,0.5079,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,396.3956131643028,396.0238584664671,5.639787226322198,6.192297539392257,5.389787226322198,5.942297539392257,0.3427464126323565,0.13646142495850017,3.6154494414741083,0,,0.0,none,P276,1
E0012090,N0012338,N0012339,lateral,20.9438248154418,auto_road,derived,s5c_flows,21.1151,28.472,0.004852,3.6221,held,0.89005,0.5823,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,396.0238584664671,395.9191393423899,6.192297539392257,6.295185608781992,5.942297539392257,6.045185608781992,0.3568295327000586,0.1450963200872562,0.9782367067062346,0,,0.0,none,P276,1
E0012091,N0012339,N0012340,lateral,16.985106458066397,auto_road,derived,s5c_flows,21.1151,28.472,0.005027,3.6221,held,0.890224,0.6032,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,395.9191393423899,395.8342138100995,6.295185608781992,6.342391414509848,6.045185608781992,6.092391414509848,0.3568511793129609,0.14510979386636685,0.7932861765497274,0,,0.0,none,P276,1
E0012092,N0012340,N0012341,lateral,8.540766096156826,auto_road,derived,s5c_flows,22.1948,29.928,0.005168,3.6221,held,0.935633,0.6202,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,395.8342138100995,395.79150997961875,6.342391414509848,6.390618926631248,6.092391414509848,6.140618926631248,0.362398088428098,0.148583019252358,0.39278932794607196,0,,0.0,none,P276,1
E0012093,N0012341,N0012342,lateral,6.761069051257292,auto_road,derived,s5c_flows,22.1948,29.928,0.00524,3.6221,held,0.935704,0.6287,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,395.79150997961875,395.7509435653112,6.390618926631248,6.389772987423157,6.140618926631248,6.139772987423157,0.38629728932866236,0.14219581737092962,0.2917040510003408,0,,0.0,none,P276,1
E0012094,N0012342,N0012343,lateral,9.58732080026284,auto_road,derived,s5c_flows,22.1948,29.928,0.005296,3.6221,held,0.935761,0.6355,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,395.7509435653112,395.7030069613099,6.389772987423157,6.329402706658868,6.139772987423157,6.079402706658868,0.3624134443498247,0.14859269155680294,0.44090163457110154,0,,0.0,none,P276,1
E0012095,N0012343,N0012344,lateral,12.163405135894976,auto_road,derived,s5c_flows,22.1948,29.928,0.005376,3.6221,held,0.93584,0.6451,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,395.7030069613099,395.6421899356304,6.329402706658868,6.324393316322698,6.079402706658868,6.074393316322698,0.36242292106943624,0.14859866085925338,0.5593559544561569,0,,0.0,none,P276,1
E0012096,N0012344,N0012345,lateral,33.563020284078846,auto_road,derived,s5c_flows,22.1948,29.928,0.005477,3.6221,held,0.935942,0.6573,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,395.6421899356304,395.47437483421004,6.324393316322698,6.861806806414961,6.074393316322698,6.611806806414961,0.3624351559723854,0.1486063676953489,1.5434034535102732,0,,0.0,none,P276,1
E0012097,N0012345,N0012346,lateral,7.892629495652806,auto_road,derived,s5c_flows,22.1948,29.928,0.005757,3.6221,held,0.936221,0.6908,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,395.47437483421004,395.430965371984,6.861806806414961,6.926181844812902,6.611806806414961,6.676181844812902,0.37477557584636967,0.1452467794877596,0.35099359031195254,0,,0.0,none,P276,1
E0012098,N0012346,N0012347,lateral,7.592977726114889,auto_road,derived,s5c_flows,22.1948,29.928,0.005823,3.6221,held,0.936287,0.6987,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,395.430965371984,395.38920399449034,6.926181844812902,6.9537220309002805,6.676181844812902,6.7037220309002805,0.37478377004990887,0.14525164479100988,0.3376603761463023,0,,0.0,none,P276,1
E0012099,N0012347,N0012348,lateral,9.906098893415962,auto_road,derived,s5c_flows,23.2746,31.384,0.005886,3.6221,held,0.981618,0.7063,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,395.38920399449034,395.3347204505766,6.9537220309002805,6.972164315048417,6.7037220309002805,6.722164315048417,0.3803152316621999,0.14855452152302245,0.4341178960990036,0,,0.0,none,P276,1
E0012100,N0012348,N0012349,lateral,18.47453587302239,auto_road,derived,s5c_flows,23.2746,31.384,0.005968,3.6221,held,0.9817,0.7162,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,395.3347204505766,395.233110503275,6.972164315048417,7.088453217428139,6.722164315048417,6.838453217428139,0.38032506746175515,0.14856042768692906,0.8095941013617322,0,,0.0,none,P276,1
E0012101,N0012349,N0012350,lateral,19.643510616761475,auto_road,derived,s5c_flows,23.2746,31.384,0.006122,3.6221,held,0.981854,0.7347,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,395.233110503275,395.1250711948828,7.088453217428139,7.246663424257804,6.838453217428139,6.996663424257804,0.38034353795633075,0.14857151909880045,0.8607792980310365,0,,0.0,none,P276,1
E0012102,N0012350,N0011731,lateral,26.048289248363808,auto_road,derived,s5c_flows,24.0162,32.384,0.006286,3.6221,held,1.013108,0.7543,1.447,0.0,W11a-XG01625,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,395.1250711948828,394.9818056040168,7.246663424257804,7.302465636217562,6.996663424257804,7.052465636217562,0.38404919714609337,0.15080517480350158,1.1304232826562828,0,,0.0,none,P276,1
E0012103,N0012351,N0012352,main,79.9999999999928,draft,provisional,s5c_flows,93.941,126.672,0.00991,3.528,merrimack,3.845849,1.1892,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,328.1264650765758,327.72646507657583,6.284179454674188,6.720373302330415,6.034179454674188,6.470373302330415,0.5537948021163484,0.29762412529900617,2.4076306390703346,0,,0.0,none,P272,1
E0012104,N0012352,N0012353,main,79.9999999999928,draft,provisional,s5c_flows,97.1803,131.04,0.010576,3.5136,merrimack,3.962545,1.2692,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,327.72646507657583,327.32646507657586,6.720373302330415,7.075909191002268,6.470373302330415,6.825909191002268,0.5585757589930708,0.30222739824320344,2.387023267419941,0,,0.0,none,P272,1
E0012105,N0012353,N0011799,main,9.023273533575187,draft,provisional,s5c_flows,101.8386,138.386,0.011243,3.4937,merrimack,4.129251,1.3492,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,327.32646507657586,327.28134870890796,7.075909191002268,7.132530685623294,6.825909191002268,6.882530685623294,0.565215581445403,0.30871031911874847,0.26607173822362123,0,,0.0,none,P272,1
E0012106,N0012354,N0011799,main,67.99842036937095,draft,provisional,s5c_flows,50.7497,68.432,0.005391,3.6221,held,2.132949,0.6469,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,329.60792590412467,329.2679338022778,4.90818737712533,5.14594559225344,4.65818737712533,4.89594559225344,0.4657632170917542,0.22136380948608197,2.4332256489308035,0,,0.0,none,P272,1
E0012107,N0012355,N0012356,lateral,50.00000000005389,draft,drafted,s5c_flows,2.1596,2.912,8.3e-05,3.6221,held,0.090618,0.01,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,328.65250259962386,328.4025025996236,1.6169065800636417,2.075524744126426,1.3669065800636417,1.825524744126426,0.1707053487670952,0.05068685779837509,4.881706047015576,0,,0.0,none,P274,1
E0012108,N0012356,N0012357,lateral,13.398653700174345,draft,drafted,s5c_flows,2.1596,2.912,0.0005,3.6221,held,0.091034,0.06,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,328.4025025996236,328.3355093311227,2.075524744126426,2.3778390575491812,1.825524744126426,2.1278390575491812,0.17096754174183987,0.050790965409769434,1.3061595945510176,0,,0.0,none,P274,1
E0012109,N0012357,N0012358,lateral,76.60134629988656,draft,drafted,s5c_flows,2.1596,2.912,0.000612,3.6221,held,0.091146,0.0734,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,328.3355093311227,327.95250259962324,2.3778390575491812,5.045941003892381,2.1278390575491812,4.795941003892381,0.17103798902232442,0.050818951286406316,7.464359890430376,0,,0.0,none,P274,1
E0012110,N0012358,N0012359,lateral,89.64161330139795,draft,drafted,s5c_flows,14.5643,22.28,0.00125,3.6221,held,0.611822,0.15,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,327.95250259962324,327.50429453311625,5.045941003892381,6.821633201258749,4.795941003892381,6.571633201258749,0.31739147780020177,0.12156225479955737,4.707205431952788,0,,0.0,none,P274,1
E0012111,N0012359,N0012360,lateral,69.99999999992637,draft,drafted,s5c_flows,20.6686,32.192,0.001997,3.6221,held,0.868478,0.2396,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,327.50429453311625,327.1542945331166,6.821633201258749,7.3552269512583734,6.571633201258749,7.1052269512583734,0.35412167957325763,0.14341574144160635,3.294536126879771,0,,0.0,none,P274,1
E0012112,N0012360,N0012361,lateral,69.99999999992637,draft,drafted,s5c_flows,23.9553,37.104,0.00258,3.6221,held,1.006846,0.3096,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,327.1542945331166,326.804294533117,7.3552269512583734,7.463558250086123,7.1052269512583734,7.213558250086123,0.3707147468475336,0.15386799806707047,3.1470737988884556,0,,0.0,none,P274,1
E0012113,N0012361,N0011738,lateral,11.502521385921426,draft,drafted,s5c_flows,30.1069,47.56,0.003164,3.6221,held,1.265322,0.3796,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,326.804294533117,326.7467819261874,7.463558250086123,7.572981257406354,7.213558250086123,7.322981257406354,0.39769870223631254,0.17167112625685604,0.4820450473872651,0,,0.0,none,P274,1
E0012114,N0012362,N0012363,lateral,89.99999999985037,draft,provisional,s5c_flows,1.4832,2.0,0.0,3.6221,held,0.06218,0.0,0.0,0.0,,200,PVC-U,1.25,0.5,ground,minimum,tractive,1.0,330.13548583984374,329.0104858398456,1.5500000000000114,1.5922668457012605,1.3000000000000114,1.3422668457012605,0.20525586774713533,0.03475871212285528,7.307951857656167,0,,0.0,none,P313,1
E0012115,N0012363,N0012364,lateral,45.00000000013145,draft,provisional,s5c_flows,1.4832,2.0,0.00075,3.6221,held,0.06293,0.09,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,329.0104858398456,328.78548583984497,1.5922668457012605,2.8985961914050336,1.3422668457012605,2.6485961914050336,0.15095405186564023,0.04307682867809767,4.968399262775296,0,,0.0,none,P313,1
E0012116,N0012364,N0011824,lateral,54.19846585422519,draft,provisional,s5c_flows,1.4832,2.0,0.001125,3.6221,held,0.063305,0.135,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,328.78548583984497,328.51449351057386,2.8985961914050336,2.947939350754268,2.6485961914050336,2.697939350754268,0.15125870493807023,0.04319071126579113,5.971939033901733,0,,0.0,none,P313,1
E0012117,N0012365,N0012366,lateral,59.999999999953424,draft,provisional,s5c_flows,6.1762,2.986,0.0,3.6221,held,0.25892,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,331.5325295972103,331.23252959721054,1.5537741137271723,2.0902853441957063,1.3037741137271723,1.8402853441957063,0.24121500150806402,0.08157618320314483,4.145679139967556,0,,0.0,none,P270,1
E0012118,N0012366,N0012367,lateral,59.99999999994902,draft,provisional,s5c_flows,11.5751,10.266,0.0005,3.6221,held,0.485756,0.06,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,331.23252959721054,330.9325295972108,2.0902853441957063,2.9540365648985585,1.8402853441957063,2.7040365648985585,0.29508658837716756,0.10912440510275936,3.3888358176447904,0,,0.0,none,P270,1
E0012119,N0012367,N0012368,lateral,15.00000000008316,draft,provisional,s5c_flows,14.8144,14.634,0.001,3.6221,held,0.622058,0.12,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,330.9325295972108,330.8575295972104,2.9540365648985585,3.065016789508377,2.7040365648985585,2.815016789508377,0.31905179889810265,0.12251289332631679,0.7835718239633869,0,,0.0,none,P270,1
E0012120,N0012368,N0012369,lateral,37.94739220970045,draft,provisional,s5c_flows,19.1335,20.458,0.001125,3.6221,held,0.803252,0.135,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,330.8575295972104,330.6677926361619,3.065016789508377,4.4644400298537334,2.815016789508377,4.2144400298537334,0.34562505979627733,0.13820527881342454,1.8298920141992348,0,,0.0,none,P270,1
E0012121,N0012369,N0011788,lateral,82.18159576327767,draft,provisional,s5c_flows,23.8561,26.826,0.001441,3.6221,held,1.00155,0.1729,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,330.6677926361619,330.2568846573455,4.4644400298537334,6.72703257898263,4.2144400298537334,6.47703257898263,0.3701112892713885,0.15348136875869783,3.700760561553557,0,,0.0,none,P270,1
E0012122,N0012370,N0012371,lateral,50.00000000001779,draft,provisional,s5c_flows,8.4306,11.368,0.003483,3.6221,held,0.356916,0.418,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,322.0742967260361,321.824296726036,6.989485012245154,8.425886379432768,6.739485012245154,8.175886379432768,0.26748069232557625,0.09457365445403929,3.1154896680142445,0,,0.0,none,P313,1
E0012123,N0012371,N0012372,lateral,50.00000000001779,draft,provisional,s5c_flows,8.4306,11.368,0.0039,3.6221,held,0.357332,0.468,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,321.824296726036,321.57429672603587,8.425886379432768,9.875227199745382,8.175886379432768,9.625227199745382,0.26758051332539995,0.09462461486156129,3.1143274335535334,0,,0.0,none,P313,1
E0012124,N0012372,N0012373,lateral,15.000000000052017,draft,provisional,s5c_flows,8.4306,11.368,0.004317,3.6221,held,0.357749,0.518,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,321.57429672603587,321.4992967260356,9.875227199745382,10.162751613808155,9.625227199745382,9.912751613808155,0.26768049120261245,0.09467566730243784,0.9339492724243291,0,,0.0,none,P313,1
E0012125,N0012373,N0012374,lateral,20.883884084997717,draft,provisional,s5c_flows,8.4306,11.368,0.004442,3.6221,held,0.357874,0.533,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,321.4992967260356,321.39487730561063,10.162751613808155,10.30717957915499,9.912751613808155,10.05717957915499,0.26771044441129127,0.09469096485764619,1.3001537370548757,0,,0.0,none,P313,1
E0012126,N0012374,N0012375,lateral,4.000000000340016,draft,provisional,s5c_flows,8.4306,11.368,0.004616,3.6221,held,0.358048,0.5539,0.0,0.0,,200,PVC-U,1.0,0.5,table11,minimum,tractive,1.0,321.39487730561063,321.35487730560726,10.30717957915499,10.339611219783365,10.05717957915499,10.089611219783365,0.3402284930022209,0.08048898955744718,0.1959467476814131,0,,0.0,none,P313,1
E0012127,N0012375,N0012376,lateral,17.48299930671075,draft,provisional,s5c_flows,8.4306,11.368,0.004649,3.6221,held,0.358081,0.5579,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,321.35487730560726,321.2674623090737,10.339611219783365,10.178460542488779,10.089611219783365,9.928460542488779,0.2677600305326974,0.0947162915959884,1.088225607081152,0,,0.0,none,P313,1
E0012128,N0012376,N0012377,lateral,13.170784318438209,draft,provisional,s5c_flows,8.4306,11.368,0.004795,3.6221,held,0.358227,0.5754,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,321.2674623090737,321.20160838748154,10.178460542488779,10.138448985565333,9.928460542488779,9.888448985565333,0.26779499203514967,0.09473415039308838,0.8197056647913631,0,,0.0,none,P313,1
E0012129,N0012377,N0012378,lateral,24.206896941318142,draft,provisional,s5c_flows,8.4306,11.368,0.004905,3.6221,held,0.358337,0.5885,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,321.20160838748154,321.080573902775,10.138448985565333,10.290367259334403,9.888448985565333,10.040367259334403,0.2678213261863571,0.09474760319062273,1.506408351045848,0,,0.0,none,P313,1
E0012130,N0012378,N0011824,lateral,12.938228725065649,draft,provisional,s5c_flows,8.4306,11.368,0.005106,3.6221,held,0.358539,0.6128,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,321.080573902775,321.01588275914963,10.290367259334403,10.446550102178492,10.040367259334403,10.196550102178492,0.2678696702645813,0.09477230191556044,0.8050076934980015,0,,0.0,none,P313,1
E0012131,N0012379,N0011822,lateral,72.41672338871419,draft,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,330.7810852050781,330.41900158813456,1.5500000000000114,2.345494261474812,1.3000000000000114,2.095494261474812,0.17065230391004918,0.050665805354795285,7.072540845672286,0,,0.0,none,P270,1
E0012132,N0012380,N0011822,lateral,70.14126631865295,draft,provisional,s5c_flows,8.2368,13.236,0.0,3.6221,held,0.345308,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,331.0983154296875,330.74760909809424,1.5500000000000114,2.0168867515151305,1.3000000000000114,1.7668867515151305,0.26466124905750954,0.09313919621460007,4.417046732281008,0,,0.0,none,P270,1
E0012133,N0012381,N0012382,lateral,74.99999999998624,draft,drafted,s5c_flows,5.9624,8.28,0.0,3.6221,held,0.249961,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,332.10087311225567,331.7258731122557,1.5505856279787054,2.0601071123536485,1.3005856279787054,1.8101071123536485,0.23847950009086205,0.08026941339075525,5.241540675502564,0,,0.0,none,P279,1
E0012134,N0012382,N0012383,lateral,35.000000000008846,draft,drafted,s5c_flows,11.7005,17.082,0.000625,3.6221,held,0.491141,0.075,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,331.7258731122557,331.55087311225566,2.0601071123536485,4.264861751025592,1.8101071123536485,4.014861751025592,0.2961196451880703,0.10968689150956332,1.9699244640219544,0,,0.0,none,P279,1
E0012135,N0012383,N0012384,lateral,29.99999999998208,draft,drafted,s5c_flows,12.7803,18.538,0.000917,3.6221,held,0.5367,0.11,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,331.55087311225566,331.40087311225574,4.264861751025592,5.158788752978637,4.014861751025592,4.908788752978637,0.30455008143249485,0.11432621389817002,1.6417661018111698,0,,0.0,none,P279,1
E0012136,N0012384,N0012385,lateral,30.000000000041577,draft,drafted,s5c_flows,13.8601,19.994,0.001167,3.6221,held,0.582217,0.14,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,331.40087311225574,331.25087311225553,5.158788752978637,5.253612971728842,4.908788752978637,5.003612971728842,0.3124740239016838,0.11876699619819456,1.6001330086817458,0,,0.0,none,P279,1
E0012137,N0012385,N0012386,lateral,29.99999999998337,draft,drafted,s5c_flows,14.9399,21.45,0.001417,3.6221,held,0.627734,0.17,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,331.25087311225553,331.1008731122556,5.253612971728842,3.915820002978762,5.003612971728842,3.665820002978762,0.31996399964564115,0.1230366626088866,1.5626758027574066,0,,0.0,none,P279,1
E0012138,N0012386,N0011803,lateral,37.03580958065544,draft,drafted,s5c_flows,16.0197,22.906,0.001667,3.6221,held,0.673251,0.2,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,331.1008731122556,330.91569406435235,3.915820002978762,3.6196452911163988,3.665820002978762,3.3696452911163988,0.3270721882664797,0.12715408274153167,1.887239316441094,0,,0.0,none,P279,1
E0012139,N0012387,N0012388,lateral,4.755201347872158,auto_road,derived,s5c_flows,5.0964,1.53,0.0,3.6221,held,0.213653,0.0,0.0,0.0,,200,PVC-U,2.0,0.5,ground,minimum,tractive,1.0,334.8033935546875,334.7082895277301,1.5500000000000114,1.5513235093793014,1.3000000000000114,1.3013235093793014,0.3644270958997703,0.05419572660436359,0.21747382861911738,0,,0.0,none,P279,1
E0012140,N0012388,N0012389,lateral,3.9999999999577223,auto_road,derived,s5c_flows,5.0964,1.53,4e-05,3.6221,held,0.213693,0.0048,0.0,0.0,,200,PVC-U,3.85,0.5,ground,minimum,tractive,1.0,334.7082895277301,334.5542895277317,1.5513235093793014,1.5516675035182743,1.3013235093793014,1.3016675035182743,0.4550643485620375,0.04666969694508363,0.14649942777680283,0,,0.0,none,P279,1
E0012141,N0012389,N0012390,lateral,32.011725131237554,auto_road,derived,s5c_flows,5.0964,1.53,7.3e-05,3.6221,held,0.213726,0.0088,0.0,0.0,,200,PVC-U,3.95,0.5,cover_min,minimum,tractive,1.0,334.5423608840083,333.2778977413244,1.5635961472416966,1.5709486942224657,1.3135961472416966,1.3209486942224657,0.45904808904175176,0.0464015060467137,1.1622502411479738,0,,0.0,none,P279,1
E0012142,N0012390,N0011803,lateral,17.707130983723978,auto_road,derived,s5c_flows,6.1762,2.986,0.00034,3.6221,held,0.25926,0.0408,0.0,0.0,,200,PVC-U,1.7,0.5,cover_min,minimum,tractive,1.0,333.2100232357847,332.9090020090614,1.6388231997621574,1.6263373464073538,1.3888231997621574,1.3763373464073538,0.3674503758146601,0.06141043457304793,0.8031529402424377,0,,0.0,none,P279,1
E0012143,N0012391,N0011826,sub main,52.15176850095515,draft,provisional,s5c_flows,84.8815,114.456,0.145682,3.5716,merrimack,3.654483,17.4818,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,321.80381419115366,321.54305534864886,9.078082781502587,9.487340159163637,8.828082781502587,9.237340159163637,0.5457008387222815,0.28995096711200663,1.5928070473883544,0,,0.0,none,P313,1
E0012144,N0012392,N0012393,lateral,70.00000000010702,draft,provisional,s5c_flows,13.8224,22.0,0.008302,3.6221,held,0.587773,0.9962,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,325.7807108147832,325.4307108147827,3.8346151129511554,4.767470337561065,3.5846151129511554,4.517470337561065,0.31341038781969266,0.11929692586265864,3.722488826182885,0,,0.0,none,P313,1
E0012145,N0012393,N0012394,lateral,69.99999999978355,draft,provisional,s5c_flows,16.0472,25.0,0.008885,3.6221,held,0.681627,1.0662,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,325.4307108147827,325.08071081478374,4.767470337561065,5.8633199469350075,4.517470337561065,5.6133199469350075,0.32834216544398315,0.12789646803932636,3.5532039117957837,0,,0.0,none,P313,1
E0012146,N0012394,N0011826,lateral,7.510410038028717,draft,provisional,s5c_flows,16.0472,25.0,0.009469,3.6221,held,0.68221,1.1362,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,325.08071081478374,325.03940355957457,5.8633199469350075,5.990991948237934,5.6133199469350075,5.740991948237934,0.33953907240494074,0.12506298417109046,0.3686571319972497,0,,0.0,none,P313,1
E0012147,N0012395,N0012396,lateral,9.097651683363148,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,326.1137810198659,326.0682927614491,1.5501899273997424,1.5755060666759277,1.3001899273997424,1.3255060666759277,0.0,0.0,0.0,0,,0.0,none,P304,1
E0012148,N0012396,N0012397,lateral,29.5399755496741,auto_road,derived,s5c_flows,0.0,0.0,7.6e-05,3.6221,held,7.6e-05,0.0091,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,326.0682927614491,325.9205928837007,1.5755060666759277,1.7443851436430577,1.3255060666759277,1.4943851436430577,0.0094306422255714,0.0030776689903691257,52.20566256802001,0,,0.0,none,P304,1
E0012149,N0012397,N0012398,lateral,4.162460097769741,auto_road,derived,s5c_flows,0.0,0.0,0.000322,3.6221,held,0.000322,0.0386,0.0,0.0,,200,PVC-U,1.0,0.5,table11,minimum,tractive,1.0,325.9205928837007,325.878968282723,1.7443851436430577,1.771117166495742,1.4943851436430577,1.521117166495742,0.024387199448241196,0.004278329164439959,2.8447028167407016,0,,0.0,none,P304,1
E0012150,N0012398,N0012399,lateral,5.696315995943868,auto_road,derived,s5c_flows,0.0,0.0,0.000357,3.6221,held,0.000357,0.0428,0.0,0.0,,200,PVC-U,0.75,0.5,table11,minimum,tractive,1.0,325.878968282723,325.83624591275344,1.771117166495742,1.7675748880278093,1.521117166495742,1.5175748880278093,0.02334986878147527,0.004718157107810567,4.065915779694565,0,,0.0,none,P304,1
E0012151,N0012399,N0012400,lateral,8.017839687218261,auto_road,derived,s5c_flows,0.0,0.0,0.000404,3.6221,held,0.000404,0.0485,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,325.83624591275344,325.79615671431736,1.7675748880278093,1.7396098872451375,1.5175748880278093,1.4896098872451375,0.021672394242722284,0.005385479223544681,6.165939026257408,0,,0.0,none,P304,1
E0012152,N0012400,N0012401,lateral,4.630787148322742,auto_road,derived,s5c_flows,0.0,0.0,0.000471,3.6221,held,0.000471,0.0565,0.0,0.0,,200,PVC-U,0.9,0.5,table11,minimum,tractive,1.0,325.79615671431736,325.7544796299825,1.7396098872451375,1.7416446375956411,1.4896098872451375,1.4916446375956411,0.02808844646646666,0.005018086506243941,2.7477413497225625,0,,0.0,none,P304,1
E0012153,N0012401,N0012402,lateral,50.510786697407376,auto_road,derived,s5c_flows,0.0,0.0,0.00051,3.6221,held,0.00051,0.0611,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,325.7544796299825,325.50192569649545,1.7416446375956411,1.779446373817052,1.4916446375956411,1.529446373817052,0.024064674125330976,0.005866919639187923,34.982665486030605,0,,0.0,none,P304,1
E0012154,N0012402,N0012403,lateral,6.692176257158067,auto_road,derived,s5c_flows,0.0,0.0,0.00093,3.6221,held,0.00093,0.1117,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,325.50192569649545,325.4617726389525,1.779446373817052,1.8499949391725181,1.529446373817052,1.5999949391725181,0.0331501100562791,0.0070749064361564085,3.36458222199802,0,,0.0,none,P304,1
E0012155,N0012403,N0012404,lateral,8.348044110949129,auto_road,derived,s5c_flows,0.0,0.0,0.000986,3.6221,held,0.000986,0.1183,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,325.4617726389525,325.42003241839774,1.8499949391725181,1.9026299351178864,1.5999949391725181,1.6526299351178864,0.03199973985317225,0.007532091696082238,4.347974988366224,0,,0.0,none,P304,1
E0012156,N0012404,N0012405,lateral,8.210111794553734,auto_road,derived,s5c_flows,0.0,0.0,0.001056,3.6221,held,0.001056,0.1267,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,325.42003241839774,325.378981859425,1.9026299351178864,1.9118201425281427,1.6526299351178864,1.6618201425281427,0.03293423044819991,0.007734945552030165,4.154801697617155,0,,0.0,none,P304,1
E0012157,N0012405,N0012406,lateral,10.093850977700752,auto_road,derived,s5c_flows,0.0,0.0,0.001124,3.6221,held,0.001124,0.1349,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,325.378981859425,325.32851260453646,1.9118201425281427,1.9788299247604186,1.6618201425281427,1.7288299247604186,0.03380378372322191,0.00792495703340848,4.976686959240533,0,,0.0,none,P304,1
E0012158,N0012406,N0012407,lateral,20.892324727871166,auto_road,derived,s5c_flows,0.0,0.0,0.001208,3.6221,held,0.001208,0.145,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,325.32851260453646,325.2240509808971,1.9788299247604186,2.3074126421497567,1.7288299247604186,2.0574126421497567,0.03483136781802724,0.008151050757872563,9.996891708368965,0,,0.0,none,P304,1
E0012159,N0012407,N0012408,lateral,9.007452921705294,auto_road,derived,s5c_flows,0.0,0.0,0.001382,3.6221,held,0.001382,0.1659,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,325.2240509808971,325.1790137162886,2.3074126421497567,2.463716996602045,2.0574126421497567,2.213716996602045,0.03681873665756777,0.008593050655944262,4.077386379602956,0,,0.0,none,P304,1
E0012160,N0012408,N0012409,lateral,9.529658326784991,auto_road,derived,s5c_flows,0.0,0.0,0.001457,3.6221,held,0.001457,0.1749,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,325.1790137162886,325.13136542465463,2.463716996602045,2.591840141751618,2.213716996602045,2.341840141751618,0.03762437457963382,0.008773992251536994,4.221402762286013,0,,0.0,none,P304,1
E0012161,N0012409,N0012410,lateral,12.448843461223923,auto_road,derived,s5c_flows,2.0468,3.0,0.001537,3.6221,held,0.087342,0.1844,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,325.13136542465463,325.06912120734853,2.591840141751618,2.6588145836670947,2.341840141751618,2.4088145836670947,0.1686105962592417,0.049858000788058826,1.2305319413895366,0,,0.0,none,P304,1
E0012162,N0012410,N0012411,lateral,7.435643272986592,auto_road,derived,s5c_flows,2.0468,3.0,0.001641,3.6221,held,0.087446,0.1969,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,325.06912120734853,325.0282251693471,2.6588145836670947,2.706790699793544,2.4088145836670947,2.456790699793544,0.17427655571685613,0.048799454844467044,0.711096150445229,0,,0.0,none,P304,1
E0012163,N0012411,N0012412,lateral,8.263135249085515,auto_road,derived,s5c_flows,2.0468,3.0,0.001703,3.6221,held,0.087508,0.2043,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,325.0282251693471,324.98277792547714,2.706790699793544,2.774973539366613,2.456790699793544,2.524973539366613,0.17431803532875131,0.048814929074295826,0.7900440167212986,0,,0.0,none,P304,1
E0012164,N0012412,N0012413,lateral,3.8195024403412545,auto_road,derived,s5c_flows,2.0468,3.0,0.001771,3.6221,held,0.087577,0.2126,0.0,0.0,,200,PVC-U,1.05,0.5,table11,minimum,tractive,1.0,324.98277792547714,324.94267314985353,2.774973539366613,2.8687892524902168,2.524973539366613,2.6187892524902168,0.21737654002869106,0.04209843124481419,0.2928484094800913,0,,0.0,none,P304,1
E0012165,N0012413,N0012414,lateral,5.84374098623605,auto_road,derived,s5c_flows,2.0468,3.0,0.001803,3.6221,held,0.087609,0.2164,0.0,0.0,,200,PVC-U,0.7,0.5,table11,minimum,tractive,1.0,324.94267314985353,324.90176696294986,2.8687892524902168,3.079098515565761,2.6187892524902168,2.829098515565761,0.18937144934779176,0.04620308746147886,0.5143102798197488,0,,0.0,none,P304,1
E0012166,N0012414,N0012415,lateral,20.35303608553435,auto_road,derived,s5c_flows,2.0468,3.0,0.001852,3.6221,held,0.087657,0.2222,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,324.90176696294986,324.8000017825222,3.079098515565761,3.5779279049777983,2.829098515565761,3.3279279049777983,0.16881437663860033,0.049938407063512075,2.0094098313583757,0,,0.0,none,P304,1
E0012167,N0012415,N0012416,lateral,7.462948146348464,auto_road,derived,s5c_flows,3.53,5.0,0.002022,3.6221,held,0.150007,0.2426,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,324.8000017825222,324.7589555677173,3.5779279049777983,3.861985594392081,3.3279279049777983,3.611985594392081,0.20855788275854123,0.06221286838559384,0.596393037082238,0,,0.0,none,P304,1
E0012168,N0012416,N0012417,lateral,23.24661552106706,auto_road,derived,s5c_flows,3.53,5.0,0.002084,3.6221,held,0.150069,0.2501,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,324.7589555677173,324.6310991823514,3.861985594392081,4.72870306374233,3.611985594392081,4.47870306374233,0.20858630607486234,0.06222450717146835,1.8574737685739038,0,,0.0,none,P304,1
E0012169,N0012417,N0012418,lateral,15.261885539527977,auto_road,derived,s5c_flows,3.53,5.0,0.002278,3.6221,held,0.150263,0.2733,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,324.6310991823514,324.547158811884,4.72870306374233,4.635366822881622,4.47870306374233,4.385366822881622,0.20867519025532075,0.06226090900976569,1.218950650917867,0,,0.0,none,P304,1
E0012170,N0012418,N0012419,lateral,13.026323532048668,auto_road,derived,s5c_flows,3.53,5.0,0.002405,3.6221,held,0.15039,0.2886,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,324.547158811884,324.47551403245774,4.635366822881622,4.540873906995387,4.385366822881622,4.290873906995387,0.20873333363866386,0.06228472571831553,1.0401088720052738,0,,0.0,none,P304,1
E0012171,N0012419,N0012420,lateral,13.825861805796018,auto_road,derived,s5c_flows,3.53,5.0,0.002513,3.6221,held,0.150499,0.3016,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,324.47551403245774,324.39947179252584,4.540873906995387,4.546267953567906,4.290873906995387,4.296267953567906,0.20878320870775546,0.062305158412105016,1.1036856437011004,0,,0.0,none,P304,1
E0012172,N0012420,N0012421,lateral,30.477237937441412,auto_road,derived,s5c_flows,4.2716,6.0,0.002628,3.6221,held,0.181704,0.3154,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,324.39947179252584,324.2318469838699,4.546267953567906,4.4806774301926,4.296267953567906,4.2306774301926,0.22212447100579785,0.06786543394848724,2.2867987634319005,0,,0.0,none,P304,1
E0012173,N0012421,N0012422,lateral,15.717125863314372,auto_road,derived,s5c_flows,4.2716,6.0,0.002882,3.6221,held,0.181958,0.3459,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,324.2318469838699,324.1454027916217,4.4806774301926,4.476575968143948,4.2306774301926,4.226575968143948,0.22222618173521447,0.06790854884572814,1.178763436767436,0,,0.0,none,P304,1
E0012174,N0012422,N0012423,lateral,22.625711737763417,auto_road,derived,s5c_flows,4.2716,6.0,0.003013,3.6221,held,0.182089,0.3616,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,324.1454027916217,324.020961377064,4.476575968143948,4.667515185436002,4.226575968143948,4.417515185436002,0.22227859973492148,0.06793077297443847,1.696497980818196,0,,0.0,none,P304,1
E0012175,N0012423,N0012424,lateral,20.080398299731137,auto_road,derived,s5c_flows,4.2716,6.0,0.003202,3.6221,held,0.182278,0.3842,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,324.020961377064,323.91051918641546,4.667515185436002,4.964023049912669,4.417515185436002,4.714023049912669,0.2223541788893128,0.06796282207431384,1.5051361151261216,0,,0.0,none,P304,1
E0012176,N0012424,N0012425,lateral,6.045132024330338,auto_road,derived,s5c_flows,4.2716,6.0,0.003369,3.6221,held,0.182445,0.4043,0.0,0.0,,200,PVC-U,0.7,0.5,table11,minimum,tractive,1.0,323.91051918641546,323.8682032622451,4.964023049912669,5.0444554291611325,4.714023049912669,4.7944554291611325,0.24165812499013337,0.0642833225483582,0.41692039284679233,0,,0.0,none,P304,1
