EDGE_UID,US_NODE,DS_NODE,TIER,LEN_M,SRC,CONFIDENCE,STAGE,QADF_M3D,N_PROP,QINF_LS,PF,PF_METH,QPK_LS,UPSTR_KM,ON_WADI_M,ON_DUAL_M,CROSS_ID,DN,MATERIAL,SLOPE_LAID,SLOPE_MIN,GRAD_BY,SIZED_BY,CLEAN_BY,TAU_PA,INV_UP,INV_DN,US_DEPTH,DS_DEPTH,COVER_US,COVER_DN,V_PK_MS,DOD_PK,RET_MIN,PAST_CAP,CAP_EXIT,CAP_LEN_M,TIE_TYPE,PACKAGE,PHASE
E0012177,N0012425,N0012426,lateral,5.200010758472888,auto_road,derived,s5c_flows,4.2716,6.0,0.00342,3.6221,held,0.182495,0.4104,0.0,0.0,,200,PVC-U,0.8,0.5,table11,minimum,tractive,1.0,323.8682032622451,323.82660317617734,5.0444554291611325,5.098628757416407,4.7944554291611325,4.848628757416407,0.2530144678314125,0.06233109153118563,0.34253711543600585,0,,0.0,none,P304,1
E0012178,N0012426,N0012427,lateral,4.6147268194194275,auto_road,derived,s5c_flows,4.2716,6.0,0.003463,3.6221,held,0.182539,0.4156,0.0,0.0,,200,PVC-U,0.9,0.5,table11,minimum,tractive,1.0,323.82660317617734,323.7850706348026,5.098628757416407,5.138574384728656,4.848628757416407,4.888574384728656,0.2634586045161138,0.060661342653869216,0.29193244152436215,0,,0.0,none,P304,1
E0012179,N0012427,N0012428,lateral,5.4738840135189655,auto_road,derived,s5c_flows,4.2716,6.0,0.003501,3.6221,held,0.182577,0.4202,0.0,0.0,,200,PVC-U,0.75,0.5,table11,minimum,tractive,1.0,323.7850706348026,323.7440165047012,5.138574384728656,5.1283589835800285,4.888574384728656,4.8783589835800285,0.24751001458633415,0.06328335074015448,0.3685968035588055,0,,0.0,none,P304,1
E0012180,N0012428,N0012429,lateral,8.801761049382064,auto_road,derived,s5c_flows,4.2716,6.0,0.003547,3.6221,held,0.182623,0.4257,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,323.7440165047012,323.7000076994543,5.1283589835800285,5.099125601326932,4.8783589835800285,4.849125601326932,0.21530227852202022,0.06954955574040508,0.6813491176067493,0,,0.0,none,P304,1
E0012181,N0012429,N0012430,lateral,25.547039479998983,auto_road,derived,s5c_flows,4.2716,6.0,0.00362,3.6221,held,0.182696,0.4345,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,323.7000076994543,323.5722725020543,5.099125601326932,5.241204060445682,4.849125601326932,4.991204060445682,0.21533045136681475,0.06956220488718659,1.9773515015207705,0,,0.0,none,P304,1
E0012182,N0012430,N0012431,lateral,33.22102324700932,auto_road,derived,s5c_flows,4.2716,6.0,0.003833,3.6221,held,0.182909,0.46,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,323.5722725020543,323.4061673858193,5.241204060445682,5.929281832930712,4.991204060445682,5.679281832930712,0.21541260897373268,0.06959909759895685,2.570340350183515,0,,0.0,none,P304,1
E0012183,N0012431,N0012432,lateral,51.77711317576956,auto_road,derived,s5c_flows,4.2716,6.0,0.00411,3.6221,held,0.183186,0.4932,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,323.4061673858193,323.1472818199404,5.929281832930712,7.249477213262708,5.679281832930712,6.999477213262708,0.2155193515636716,0.06964704191496454,4.004057547509283,0,,0.0,none,P304,1
E0012184,N0012432,N0012433,lateral,59.26940756305931,auto_road,derived,s5c_flows,5.9149,8.456,0.004542,3.6221,held,0.252509,0.545,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,323.1472818199404,322.85093478212514,7.249477213262708,6.415117463968613,6.999477213262708,6.165117463968613,0.2392644712793672,0.08064349975351484,4.128583964440466,0,,0.0,none,P304,1
E0012185,N0012433,N0012434,lateral,4.000000000199183,auto_road,derived,s5c_flows,5.9149,8.456,0.005036,3.6221,held,0.253003,0.6043,0.0,0.0,,200,PVC-U,1.0,0.5,table11,minimum,tractive,1.0,322.85093478212514,322.8109347821231,6.415117463968613,6.449746370220623,6.165117463968613,6.199746370220623,0.3039843810378423,0.06866341841444809,0.21930951334531623,0,,0.0,none,P304,1
E0012186,N0012434,N0012435,lateral,5.692728313597289,auto_road,derived,s5c_flows,7.042,10.456,0.005069,3.6221,held,0.300287,0.6083,0.0,0.0,,200,PVC-U,0.75,0.5,table11,minimum,tractive,1.0,322.8109347821231,322.76823931977117,6.449746370220623,6.379221617728831,6.199746370220623,6.129221617728831,0.2910991958722919,0.07940609111903987,0.32593290044073414,0,,0.0,none,P304,1
E0012187,N0012435,N0012436,lateral,26.03786412304982,auto_road,derived,s5c_flows,7.042,10.456,0.005116,3.6221,held,0.300334,0.614,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,322.76823931977117,322.6380499991559,6.379221617728831,6.381176075062854,6.129221617728831,6.131176075062854,0.2530537148952197,0.08733331336976388,1.7149102206640954,0,,0.0,none,P304,1
E0012188,N0012436,N0012437,lateral,49.99999999999729,auto_road,derived,s5c_flows,7.042,10.456,0.005333,3.6221,held,0.300551,0.64,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,322.6380499991559,322.3880499991559,6.381176075062854,7.383892139515979,6.131176075062854,7.133892139515979,0.253112598702554,0.08736236233088271,3.2923423709642456,0,,0.0,none,P304,1
E0012189,N0012437,N0012438,lateral,49.99999999999729,auto_road,derived,s5c_flows,9.8124,14.912,0.00575,3.6221,held,0.41711,0.69,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,322.3880499991559,322.1380499991559,7.383892139515979,8.877575000844104,7.133892139515979,8.627575000844104,0.28113659556968346,0.10165632080569328,2.9641581582243193,0,,0.0,none,P304,1
E0012190,N0012438,N0012439,lateral,9.999999999949374,auto_road,derived,s5c_flows,9.8124,14.912,0.006167,3.6221,held,0.417527,0.74,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,322.1380499991559,322.08804999915617,8.877575000844104,9.067437061390706,8.627575000844104,8.817437061390706,0.28122613011780895,0.10170349933187309,0.592642890601966,0,,0.0,none,P304,1
E0012191,N0012439,N0012440,lateral,16.09200271609772,auto_road,derived,s5c_flows,9.8124,14.912,0.00625,3.6221,held,0.41761,0.75,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,322.08804999915617,322.0075899855757,9.067437061390706,9.340768168721183,8.817437061390706,9.090768168721183,0.2812439435167973,0.10171288691963756,0.9536206963769766,0,,0.0,none,P304,1
E0012192,N0012440,N0011789,lateral,90.91354414280895,auto_road,derived,s5c_flows,13.7572,21.912,0.006384,3.6221,held,0.58312,0.7661,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,322.0075899855757,321.5530222648616,9.340768168721183,10.316759229279,9.090768168721183,10.066759229279,0.3126266446019483,0.11885329625552118,4.8467581438643625,0,,0.0,none,P304,1
E0012193,N0012441,N0011842,lateral,72.66450853392355,draft,provisional,s5c_flows,0.7416,1.0,0.0,3.6221,held,0.03109,0.0,72.665,0.0,W11a-XG01626,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,322.3484515917559,321.9851290490863,1.5524273144940821,2.0292447302105643,1.3024273144940821,1.7792447302105643,0.11845872128933585,0.03156792542268341,10.223604721124786,0,,0.0,none,P299,1
E0012194,N0012442,N0011854,main,11.0,auto_block,provisional,s5c_flows,4.4496,6.0,0.002468,3.6221,held,0.189008,0.2961,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,322.8654250457031,322.8104250457031,2.081352298046909,2.1618649933594156,1.8313522980469088,1.9118649933594156,0.21773698607043632,0.07064611905632265,0.8419944477142085,0,,0.0,none,P316,1
E0012195,N0012443,N0012444,sub main,50.039984012787215,auto_block,provisional,s5c_flows,108.2748,146.0,0.041034,3.4679,merrimack,4.386952,4.924,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,323.2990295410156,323.04882962095166,1.5500000000000114,1.8652633966264602,1.3000000000000114,1.6152633966264602,0.5750710665620657,0.3185319675405849,1.4502550763548845,0,,0.0,none,P323,1
E0012196,N0012444,N0012445,sub main,4.242640687119285,auto_block,provisional,s5c_flows,109.0164,147.0,0.041451,3.465,merrimack,4.413523,4.9741,0.0,0.0,,200,PVC-U,0.95,0.5,table11,minimum,tractive,1.0,323.04882962095166,323.00852453442405,1.8652633966264602,1.9131368425290702,1.6152633966264602,1.6631368425290702,0.7254219466499773,0.27069708648141566,0.0974752396797464,0,,0.0,none,P316,1
E0012197,N0012445,N0011854,sub main,41.593268686170845,auto_block,provisional,s5c_flows,109.0164,147.0,0.041486,3.465,merrimack,4.413559,4.9783,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,323.00852453442405,322.80055819099323,1.9131368425290702,2.171731848069271,1.6631368425290702,1.921731848069271,0.5760619992772953,0.31953302516763493,1.203379402979544,0,,0.0,none,P316,1
E0012198,N0012446,N0012447,main,69.99999999988238,draft,provisional,s5c_flows,33.8176,13.548,0.018291,3.6221,held,1.436012,2.1949,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,310.6519389965194,310.30193899652,3.433937468324359,4.2445697925425065,3.183937468324359,3.9945697925425065,0.41336139266780864,0.1824799140099,2.8223890459026966,0,,0.0,none,P391,1
E0012199,N0012447,N0012448,main,70.00000000015305,draft,provisional,s5c_flows,33.8176,13.548,0.018874,3.6221,held,1.436595,2.2649,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,310.30193899652,309.95193899651923,4.2445697925425065,4.931392302308893,3.9945697925425065,4.681392302308893,0.41341247356383465,0.18251575258573688,2.8220403139071553,0,,0.0,none,P391,1
E0012200,N0012448,N0011881,main,17.00605340782857,draft,provisional,s5c_flows,33.8176,13.548,0.019457,3.6221,held,1.437178,2.3349,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,309.95193899651923,309.8669087294801,4.931392302308893,4.8862040634886625,4.681392302308893,4.6362040634886625,0.41346353914276057,0.18255158427838808,0.6855120140737377,0,,0.0,none,P391,1
E0012201,N0012449,N0012450,lateral,80.00000000014245,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,314.44683925270647,314.04683925270575,1.621123393777907,1.6682486379192483,1.371123393777907,1.4182486379192483,0.0,0.0,0.0,0,,0.0,none,P391,1
E0012202,N0012450,N0012451,lateral,79.99999999980614,auto_block,provisional,s5c_flows,0.0,0.0,0.000667,3.6221,held,0.000667,0.08,0.0,0.0,,200,PVC-U,0.65,0.5,ground,minimum,tractive,1.0,314.04683925270575,313.526839252707,1.6682486379192483,1.5529336965117295,1.4182486379192483,1.3029336965117295,0.029503246894103843,0.006125523965973129,45.1927660069362,0,,0.0,none,P391,1
E0012203,N0012451,N0012452,lateral,3.379925327491807,auto_block,provisional,s5c_flows,0.0,0.0,0.001333,3.6221,held,0.001333,0.16,0.0,0.0,,200,PVC-U,1.2,0.5,table11,minimum,tractive,1.0,313.526839252707,313.4862801487771,1.5529336965117295,1.592546755519777,1.3029336965117295,1.342546755519777,0.04828843872767082,0.006999066025631412,1.1665750700539843,0,,0.0,none,P391,1
E0012204,N0012452,N0012453,lateral,40.000000000128516,auto_block,provisional,s5c_flows,5.0964,1.53,0.001361,3.6221,held,0.215015,0.1634,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,313.4788513183594,313.2788513183587,1.5999755859375,1.6743347167975458,1.3499755859375,1.4243347167975458,0.2270930282059319,0.07492440394579067,2.9356544845765304,0,,0.0,none,P391,1
E0012205,N0012453,N0012454,lateral,39.999999999745164,auto_block,provisional,s5c_flows,5.0964,1.53,0.001695,3.6221,held,0.215348,0.2034,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,313.2788513183587,313.07885131835997,1.6743347167975458,1.8002990722650338,1.4243347167975458,1.5502990722650338,0.22720750222294137,0.07497738393639455,2.9341754129591653,0,,0.0,none,P391,1
E0012206,N0012454,N0011881,lateral,18.34009424595227,auto_block,provisional,s5c_flows,5.0964,1.53,0.002028,3.6221,held,0.215681,0.2434,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,313.07885131835997,312.9871508471302,1.8002990722650338,1.7659619458385691,1.5502990722650338,1.5159619458385691,0.22732185117686066,0.075030321359052,1.3446496051746568,0,,0.0,none,P391,1
E0012207,N0012455,N0012456,lateral,15.264337522473747,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,3.0,0.5,ground,minimum,tractive,1.0,348.7970458984375,348.33911577276325,1.5500000000000114,1.5560868639554997,1.3000000000000114,1.3060868639554997,0.0,0.0,0.0,0,,0.0,none,P248,1
E0012208,N0012456,N0011891,lateral,15.652475842498529,auto_block,provisional,s5c_flows,0.0,0.0,0.000127,3.6221,held,0.000127,0.0153,0.0,0.0,,200,PVC-U,9.55,0.5,cover_min,minimum,tractive,1.0,348.3059268984682,346.8111154555096,1.5892757382505351,1.5840871812091564,1.3392757382505351,1.3340871812091564,0.029334243529135863,0.002033458875420918,8.89317623329421,0,,0.0,none,P248,1
E0012209,N0012457,N0011891,lateral,22.561028345356956,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,345.8676025390625,345.7547973973357,1.5500000000000114,2.6404052393830284,1.3000000000000114,2.3904052393830284,0.0,0.0,0.0,0,,0.0,none,P248,1
E0012210,N0012458,N0011904,lateral,69.07903043261372,draft,drafted,s5c_flows,46.3762,65.416,0.005968,3.6221,held,1.950178,0.7162,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,349.10171726331265,348.7563221111496,2.0320717991873494,3.3643749103347886,1.7820717991873494,3.1143749103347886,0.4534340083459317,0.2118207068930052,2.539106358776993,0,,0.0,none,P248,1
E0012211,N0012459,N0011904,lateral,87.39088166882539,auto_road,derived,s5c_flows,5.3989,7.28,0.0,3.6221,held,0.226336,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,348.7643128601832,348.3273584518391,1.7890623839574005,3.7933385696453,1.5390623839574005,3.5433385696453,0.23091654640710862,0.07670227810735178,6.307537147695646,0,,0.0,none,P248,1
E0012212,N0012460,N0012461,lateral,32.558705462647495,auto_road,derived,s5c_flows,2.2248,3.0,0.001587,3.6221,held,0.094857,0.1904,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,342.55086352715205,342.3880699998388,2.308969236519829,2.6172095411768055,2.058969236519829,2.3672095411768055,0.17333871982878338,0.05173613653019202,3.1305474713331605,0,,0.0,none,P248,1
E0012213,N0012461,N0012462,lateral,10.689950781534822,auto_road,derived,s5c_flows,3.3046,4.456,0.001858,3.6221,held,0.140396,0.223,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,342.3880699998388,342.33462024593115,2.6172095411768055,2.7174427423501015,2.3672095411768055,2.4674427423501015,0.19746863062748254,0.06172827557661634,0.9022488574148121,0,,0.0,none,P248,1
E0012214,N0012462,N0012463,lateral,8.50159472282904,auto_road,derived,s5c_flows,4.3844,5.912,0.001947,3.6221,held,0.185752,0.2337,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,342.33462024593115,342.292112272317,2.7174427423501015,2.820894319479862,2.4674427423501015,2.570894319479862,0.2165027945923072,0.07008938913466381,0.6544638171867675,0,,0.0,none,P248,1
E0012215,N0012463,N0011902,lateral,10.919983422999328,auto_road,derived,s5c_flows,4.3844,5.912,0.002018,3.6221,held,0.185823,0.2422,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,342.292112272317,342.237512355202,2.820894319479862,2.979986424094875,2.570894319479862,2.729986424094875,0.21652986937144528,0.07010158318730245,0.8405294116925957,0,,0.0,none,P248,1
E0012216,N0012464,N0012465,main,45.00000000005489,draft,provisional,s5c_flows,65.3349,68.86,0.022051,3.6221,held,2.761057,2.6462,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,344.3259713974267,344.0784713974264,4.912798133823287,7.484852577182949,4.662798133823287,7.234852577182949,0.52021180565194,0.245654086416415,1.4417204528086391,0,,0.0,none,P248,1
E0012217,N0012465,N0012466,main,54.99999999999082,draft,provisional,s5c_flows,70.7338,76.14,0.022426,3.6221,held,2.987768,2.6912,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,344.0784713974264,343.7759713974265,7.484852577182949,5.256682411167276,7.234852577182949,5.006682411167276,0.532444832135601,0.25554853879359696,1.7216181120395597,0,,0.0,none,P248,1
E0012218,N0012466,N0012467,main,39.99999999997252,draft,provisional,s5c_flows,77.2125,84.876,0.022885,3.6221,held,3.25983,2.7462,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,343.7759713974265,343.5559713974266,5.256682411167276,5.402097450229633,5.006682411167276,5.152097450229633,0.5462172574054102,0.26700288597976896,1.2205155689019163,0,,0.0,none,P248,1
E0012219,N0012467,N0012468,main,39.99999999997252,draft,provisional,s5c_flows,83.6912,93.612,0.023218,3.6221,held,3.531766,2.7862,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,343.5559713974266,343.33597139742676,5.402097450229633,4.770962196323239,5.152097450229633,4.520962196323239,0.5591218551521395,0.2780518417432155,1.1923459269622105,0,,0.0,none,P248,1
E0012220,N0012468,N0012469,main,15.000000000018296,draft,provisional,s5c_flows,86.9305,97.98,0.023551,3.6221,held,3.667901,2.8262,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,343.33597139742676,343.25347139742667,4.770962196323239,4.66172025296396,4.520962196323239,4.41172025296396,0.565293627871446,0.2834486968622705,0.4422480418568555,0,,0.0,none,P248,1
E0012221,N0012469,N0012470,main,45.00000000005489,draft,provisional,s5c_flows,91.2496,103.804,0.023676,3.5404,merrimack,3.762847,2.8412,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,343.25347139742667,343.0059713974264,4.66172025296396,6.096140418979871,4.41172025296396,5.846140418979871,0.5694929135029487,0.28716360121371776,1.3169610757536343,0,,0.0,none,P248,1
E0012222,N0012470,N0011893,main,19.34167128730638,draft,provisional,s5c_flows,93.4092,106.716,0.024051,3.5304,merrimack,3.840897,2.8862,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,343.0059713974264,342.8995922053462,6.096140418979871,5.2357227360600405,5.846140418979871,4.9857227360600405,0.5728831745608643,0.2901885880124663,0.562699695917714,0,,0.0,none,P248,1
E0012223,N0012471,N0012472,lateral,25.000000000112585,draft,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,2.05,0.5,cover_min,minimum,tractive,1.0,352.5204684645556,352.0079684645533,1.72318387919438,1.7275662034154493,1.47318387919438,1.4775662034154493,0.0,0.0,0.0,0,,0.0,none,P248,1
E0012224,N0012472,N0012473,lateral,39.9999999999323,draft,provisional,s5c_flows,3.2393,4.368,0.000208,3.6221,held,0.13601,0.025,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,352.0079684645533,351.80796846455365,1.7275662034154493,2.989425334274472,1.4775662034154493,2.739425334274472,0.1954086633501601,0.06084872333058852,3.411653584011848,0,,0.0,none,P248,1
E0012225,N0012473,N0012474,lateral,44.99999999988743,draft,provisional,s5c_flows,5.3989,7.28,0.000542,3.6221,held,0.226878,0.065,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,351.80796846455365,351.5829684645542,2.989425334274472,1.9388821213833012,2.739425334274472,1.6888821213833012,0.23109617413993652,0.07678622326814252,3.2454020616714043,0,,0.0,none,P248,1
E0012226,N0012474,N0012475,lateral,35.00000000000001,draft,provisional,s5c_flows,7.5585,10.192,0.000917,3.6221,held,0.317787,0.11,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,351.5829684645542,351.4079684645542,1.9388821213833012,3.1879177659145626,1.6888821213833012,2.9379177659145626,0.2576961616699983,0.0896361696748467,2.2636477375256407,0,,0.0,none,P248,1
E0012227,N0012475,N0012476,lateral,20.000000000180297,draft,provisional,s5c_flows,8.6382,11.648,0.001208,3.6221,held,0.363346,0.145,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,351.4079684645542,351.3079684645533,3.1879177659145626,1.827621135056063,2.9379177659145626,1.577621135056063,0.2690144310285028,0.09535797103664387,1.23909089955483,0,,0.0,none,P248,1
E0012228,N0012476,N0012477,lateral,59.999999999661455,draft,provisional,s5c_flows,10.7978,14.56,0.001375,3.6221,held,0.454047,0.165,0.0,0.0,,200,PVC-U,3.8,0.5,ground,minimum,tractive,1.0,351.3079684645533,349.0279684645662,1.827621135056063,1.557785929965064,1.577621135056063,1.307785929965064,0.580464008021532,0.06584200782528335,1.7227596994390448,0,,0.0,none,P248,1
E0012229,N0012477,N0012478,lateral,60.0000000000669,draft,provisional,s5c_flows,16.1967,21.84,0.001875,3.6221,held,0.680883,0.225,0.0,0.0,,200,PVC-U,3.9,0.5,cover_min,minimum,tractive,1.0,348.93417674365145,346.59417674364886,1.6515776508798012,1.654388930179266,1.4015776508798012,1.404388930179266,0.6675768252969542,0.07879800754211672,1.4979549350837502,0,,0.0,none,P248,1
E0012230,N0012478,N0011893,lateral,9.298400178390269,draft,provisional,s5c_flows,17.2765,23.296,0.002375,3.6221,held,0.72665,0.285,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,346.59417674364886,346.5476847427569,1.654388930179266,1.5876301986493218,1.404388930179266,1.3376301986493218,0.3349819630869936,0.13181141160850268,0.46263188285829726,0,,0.0,none,P248,1
E0012231,N0012479,N0012480,lateral,35.00000000008599,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,1.05,0.5,cover_min,minimum,tractive,1.0,346.4789561252053,346.11145612520437,1.7704640408103387,1.77257707792063,1.5204640408103387,1.52257707792063,0.0,0.0,0.0,0,,0.0,none,P248,1
E0012232,N0012480,N0012481,lateral,54.999999999749825,auto_road,derived,s5c_flows,0.0,0.0,0.000292,3.6221,held,0.000292,0.035,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,346.11145612520437,345.83645612520564,1.77257707792063,4.380127126747482,1.52257707792063,4.130127126747482,0.018656401427591097,0.0047924729977647795,49.13416288882119,0,,0.0,none,P248,1
E0012233,N0012481,N0012482,lateral,24.026765501634163,auto_road,derived,s5c_flows,2.1596,2.912,0.00075,3.6221,held,0.091284,0.09,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,345.83645612520564,345.71632229769745,4.380127126747482,3.9698044112869297,4.130127126747482,3.7198044112869297,0.17112470697326762,0.05085340883718206,2.34008343258381,0,,0.0,none,P248,1
E0012234,N0012482,N0012483,lateral,6.693447568049093,auto_road,derived,s5c_flows,3.2393,4.368,0.00095,3.6221,held,0.136752,0.114,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,345.71632229769745,345.67616161228915,3.9698044112869297,3.7308818447421004,3.7198044112869297,3.4808818447421004,0.2084176429250827,0.058472466492013014,0.5352591935203157,0,,0.0,none,P248,1
E0012235,N0012483,N0012484,lateral,9.843112929754124,auto_road,derived,s5c_flows,3.2393,4.368,0.001006,3.6221,held,0.136808,0.1207,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,345.67616161228915,345.6269460476404,3.7308818447421004,3.325995846890862,3.4808818447421004,3.075995846890862,0.19578689716717848,0.06100984855986499,0.8379104247333167,0,,0.0,none,P248,1
E0012236,N0012484,N0012485,lateral,6.393871342760273,auto_road,derived,s5c_flows,3.2393,4.368,0.001088,3.6221,held,0.13689,0.1306,0.0,0.0,,200,PVC-U,0.65,0.5,table11,minimum,tractive,1.0,345.6269460476404,345.58538588391247,3.325995846890862,3.0915855516344095,3.075995846890862,2.8415855516344095,0.21429215505163773,0.057424997309727915,0.49728615755280053,0,,0.0,none,P248,1
E0012237,N0012485,N0012486,lateral,8.614262757015219,auto_road,derived,s5c_flows,3.2393,4.368,0.001141,3.6221,held,0.136943,0.137,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,345.58538588391247,345.5423145701274,3.0915855516344095,2.8519115040913334,2.8415855516344095,2.6019115040913334,0.19585073070172807,0.061037057691906066,0.7330636216461502,0,,0.0,none,P248,1
E0012238,N0012486,N0012487,lateral,15.91023241579685,auto_road,derived,s5c_flows,5.0607,6.824,0.001213,3.6221,held,0.213372,0.1456,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,345.5423145701274,345.46276340804843,2.8519115040913334,2.3487905470296937,2.6019115040913334,2.0987905470296937,0.22652637905054462,0.07466237756315527,1.1705945302030965,0,,0.0,none,P248,1
E0012239,N0012487,N0012488,lateral,8.70749835861292,auto_road,derived,s5c_flows,6.1405,8.28,0.001346,3.6221,held,0.258772,0.1615,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,345.46276340804843,345.41922591625536,2.3487905470296937,2.012109532963393,2.0987905470296937,1.7621095329633931,0.24117036108652903,0.08155478747925163,0.6017529351025003,0,,0.0,none,P248,1
E0012240,N0012488,N0012489,lateral,6.523650244783455,auto_road,derived,s5c_flows,7.2203,9.736,0.001418,3.6221,held,0.304112,0.1702,0.0,0.0,,200,PVC-U,0.65,0.5,table11,minimum,tractive,1.0,345.41922591625536,345.37682218966427,2.012109532963393,1.9215176540857328,1.7621095329633931,1.6715176540857328,0.27820887601590516,0.08258933063019655,0.39081249181103883,0,,0.0,none,P248,1
E0012241,N0012489,N0012490,lateral,6.523650245164453,auto_road,derived,s5c_flows,8.3001,11.192,0.001473,3.6221,held,0.349433,0.1767,0.0,0.0,,200,PVC-U,0.65,0.5,table11,minimum,tractive,1.0,345.37682218966427,345.3344184630707,1.9215176540857328,1.8862236267730736,1.6715176540857328,1.6362236267730736,0.2909408885986204,0.08804205947928287,0.37370994709538324,0,,0.0,none,P248,1
E0012242,N0012490,N0011905,lateral,24.457258753840748,auto_road,derived,s5c_flows,8.3001,11.192,0.001527,3.6221,held,0.349487,0.1832,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,345.3344184630707,345.21213216930147,1.8862236267730736,2.2646439537454057,1.6362236267730736,2.0146439537454057,0.2656839480828738,0.09365842100075158,1.5342326180109735,0,,0.0,none,P248,1
E0012243,N0012491,N0012492,lateral,34.99999999984465,draft,drafted,s5c_flows,5.3989,7.28,0.0,3.6221,held,0.226336,0.0,0.0,0.0,,200,PVC-U,4.5,0.5,cover_min,minimum,tractive,1.0,350.60815939232714,349.03315939233414,1.5544077463447366,1.5691965646971084,1.3044077463447366,1.3191965646971084,0.48894907309320024,0.04622140737125721,1.1930349507371967,0,,0.0,none,P248,1
E0012244,N0012492,N0011908,lateral,39.23746232438015,draft,drafted,s5c_flows,9.718,13.104,0.000292,3.6221,held,0.407696,0.035,0.0,0.0,,200,PVC-U,1.25,0.5,cover_min,minimum,tractive,1.0,348.8400232941819,348.3495550151271,1.76233266284936,1.7494745258885018,1.51233266284936,1.4994745258885018,0.3830926335139988,0.08110248243730386,1.7070485000136113,0,,0.0,none,P248,1
E0012245,N0012493,N0012494,main,20.000000000033292,draft,drafted,s5c_flows,136.246,175.948,0.023429,3.3728,merrimack,5.342094,2.8115,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,346.1474008850232,346.047400885023,5.905852288804908,6.662987298570727,5.655852288804908,6.412987298570727,0.6079435313886393,0.35315875610398817,0.5482965376282597,0,,0.0,none,P248,1
E0012246,N0012494,N0011908,main,49.91298557831601,draft,drafted,s5c_flows,136.246,175.948,0.023596,3.3728,merrimack,5.342261,2.8315,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,346.047400885023,345.79783595713144,6.662987298570727,4.301193583884185,6.412987298570727,4.051193583884185,0.6079488418490365,0.35316460013286566,1.3683439061119282,0,,0.0,none,P248,1
E0012247,N0012495,N0011914,lateral,20.591260281974,auto_block,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,5.4,0.5,cover_min,minimum,tractive,1.0,347.4550586990452,346.3431306438186,1.6356395431423039,1.640389863993903,1.3856395431423039,1.390389863993903,0.3813810932820936,0.029511845544808707,0.8998549676724275,0,,0.0,none,P248,1
E0012248,N0012496,N0011937,main,78.20872085216541,draft,drafted,s5c_flows,42.8531,57.784,0.005634,3.6221,held,1.802145,0.6761,0.0,0.0,,200,PVC-U,0.8,0.5,ground,minimum,tractive,1.0,349.55118832786303,348.9255185610457,1.8439837912775943,1.563952874501183,1.5939837912775943,1.313952874501183,0.5226671566616684,0.18152872547815196,2.493898199372011,0,,0.0,none,P248,1
E0012249,N0012497,N0012498,lateral,4.000000000045955,auto_road,derived,s5c_flows,3.2393,4.368,0.0,3.6221,held,0.135802,0.0,0.0,0.0,,200,PVC-U,1.0,0.5,cover_min,minimum,tractive,1.0,350.2534796151687,350.21347961516824,1.5520928945969104,1.5552581778005106,1.3020928945969104,1.3052581778005106,0.24765643491874365,0.05180705080341577,0.26919012497820216,0,,0.0,none,P248,1
E0012250,N0012498,N0012499,lateral,20.999999999894396,auto_road,derived,s5c_flows,5.3989,7.28,3.3e-05,3.6221,held,0.226369,0.004,0.0,0.0,,200,PVC-U,1.4,0.5,cover_min,minimum,tractive,1.0,350.21289540089464,349.91889540089613,1.555842392074112,1.5573008881663668,1.305842392074112,1.3073008881663668,0.32890873436731366,0.06038830338975168,1.0641249788379663,0,,0.0,none,P248,1
E0012251,N0012499,N0012500,lateral,12.525773914504198,auto_road,derived,s5c_flows,6.4787,8.736,0.000208,3.6221,held,0.271811,0.025,0.0,0.0,,200,PVC-U,4.95,0.5,ground,minimum,tractive,1.0,349.91889540089613,349.2988695921282,1.5573008881663668,1.5538220582624263,1.3073008881663668,1.3038220582624263,0.5365867018709303,0.049112704138786406,0.38905716046851546,0,,0.0,none,P248,1
E0012252,N0012500,N0012501,lateral,42.47422608557347,auto_road,derived,s5c_flows,8.6382,11.648,0.000313,3.6221,held,0.36245,0.0375,0.0,0.0,,200,PVC-U,5.45,0.5,cover_min,minimum,tractive,1.0,349.2186461313413,346.90380080967753,1.634045519049323,1.6308976766505907,1.384045519049323,1.3808976766505907,0.6095639455805103,0.05471403400655908,1.1613281481383027,0,,0.0,none,P248,1
E0012253,N0012501,N0012502,lateral,31.16306815637305,auto_road,derived,s5c_flows,10.7978,14.56,0.000667,3.6221,held,0.453339,0.08,0.0,0.0,,200,PVC-U,1.7,0.5,ground,minimum,tractive,1.0,346.90380080967753,346.3740286510192,1.6308976766505907,1.5559029896057837,1.3808976766505907,1.3059029896057837,0.4406009830931911,0.07926762698660991,1.1788091475116604,0,,0.0,none,P248,1
E0012254,N0012502,N0011905,lateral,21.46535100984731,auto_road,derived,s5c_flows,11.8776,16.016,0.000926,3.6221,held,0.498865,0.1112,0.0,0.0,,200,PVC-U,2.1,0.5,cover_min,minimum,tractive,1.0,346.3605617409776,345.9097893697708,1.5693698996474268,1.566986753276069,1.3193698996474268,1.316986753276069,0.48856943864248725,0.07885774896114975,0.7322517985532682,0,,0.0,none,P248,1
E0012255,N0012503,N0011916,lateral,48.91166585770936,draft,drafted,s5c_flows,31.2131,31.068,0.002511,3.6221,held,1.311044,0.3013,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,345.17104148897306,344.9264831596845,2.70420265165194,3.6168518012530058,2.45420265165194,3.3668518012530058,0.4020398145564561,0.17463122049045615,2.0276460227233284,0,,0.0,none,P248,1
E0012256,N0012504,N0012505,sub main,54.999999999901,draft,drafted,s5c_flows,318.4924,427.664,0.071289,3.0435,merrimack,11.290341,8.5546,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,339.39402069787985,339.11902069788033,9.103507378292022,10.342679741572795,8.853507378292022,10.092679741572795,0.7405172719399064,0.5376349068067097,1.2378734452251978,0,,0.0,none,P248,1
E0012257,N0012505,N0011916,sub main,40.07640671786406,draft,drafted,s5c_flows,320.6519,430.576,0.071747,3.041,merrimack,11.357639,8.6096,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,339.11902069788033,338.918638664291,10.342679741572795,9.624696296646505,10.092679741572795,9.374696296646505,0.7415742023799747,0.5395886699385397,0.9007057012241583,0,,0.0,none,P248,1
E0012258,N0012506,N0011937,lateral,56.668360291535286,draft,drafted,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,348.5918972067625,348.30855540530484,1.5520542092531286,2.180916030242031,1.3020542092531286,1.930916030242031,0.0,0.0,0.0,0,,0.0,none,P248,1
E0012259,N0012507,N0012508,lateral,24.999999999937803,draft,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,344.07237548828124,343.9473754882815,1.5500000000000114,1.9632385253903522,1.3000000000000114,1.7132385253903522,0.0,0.0,0.0,0,,0.0,none,P248,1
E0012260,N0012508,N0012509,lateral,49.999999999854175,draft,provisional,s5c_flows,0.0,0.0,0.000208,3.6221,held,0.000208,0.025,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,343.9473754882815,343.69737548828226,1.9632385253903522,5.991345214842738,1.7132385253903522,5.741345214842738,0.015866293115303822,0.0042579612139208856,52.522244942463075,0,,0.0,none,P248,1
E0012261,N0012509,N0011952,lateral,65.38262388334985,draft,provisional,s5c_flows,0.0,0.0,0.000625,3.6221,held,0.000625,0.075,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,343.69737548828226,343.3704623688655,5.991345214842738,5.656698275665747,5.741345214842738,5.406698275665747,0.026320325590091103,0.006329696357582876,41.40185858742103,0,,0.0,none,P248,1
E0012262,N0012510,N0012511,lateral,40.0000000001906,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,341.1631652832031,340.96316528320216,1.5500000000000114,3.3376770019540913,1.3000000000000114,3.0876770019540913,0.0,0.0,0.0,0,,0.0,none,P248,1
E0012263,N0012511,N0012512,lateral,39.99999999977761,auto_road,derived,s5c_flows,0.0,0.0,0.000333,3.6221,held,0.000333,0.04,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,340.96316528320216,340.76316528320325,3.3376770019540913,4.74110717773425,3.0876770019540913,4.49110717773425,0.01983430777179739,0.005022205756186143,33.61179398511202,0,,0.0,none,P248,1
E0012264,N0012512,N0012513,lateral,16.936320811141307,auto_road,derived,s5c_flows,0.0,0.0,0.000667,3.6221,held,0.000667,0.08,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,340.76316528320325,340.6784836791475,4.74110717773425,5.300367639211856,4.49110717773425,5.050367639211856,0.02707650925836869,0.006486735279580463,10.424978006785656,0,,0.0,none,P248,1
E0012265,N0012513,N0012514,lateral,13.063679188962542,auto_road,derived,s5c_flows,0.0,0.0,0.000808,3.6221,held,0.000808,0.0969,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,340.6784836791475,340.6131652832027,5.300367639211856,5.517358398437921,5.050367639211856,5.267358398437921,0.029408761433809542,0.00697701934741321,7.403507521823066,0,,0.0,none,P248,1
E0012266,N0012514,N0012515,lateral,22.503025036880224,auto_road,derived,s5c_flows,0.0,0.0,0.000917,3.6221,held,0.000917,0.11,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,340.6131652832027,340.5006501580183,5.517358398437921,6.6851103400285865,5.267358398437921,6.4351103400285865,0.03103493967382039,0.007324130746932139,12.084779968098726,0,,0.0,none,P248,1
E0012267,N0012515,N0012516,lateral,23.734621988713734,auto_road,derived,s5c_flows,0.0,0.0,0.001104,3.6221,held,0.001104,0.1325,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,340.5006501580183,340.3819770480747,6.6851103400285865,8.102306399190923,6.4351103400285865,7.8523063991909225,0.03355171294275353,0.007869751437563549,11.790069670069267,0,,0.0,none,P248,1
E0012268,N0012516,N0012517,lateral,23.73484901532251,auto_road,derived,s5c_flows,0.0,0.0,0.001302,3.6221,held,0.001302,0.1562,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,340.3819770480747,340.2633028029981,8.102306399190923,7.956973075908138,7.8523063991909225,7.706973075908138,0.03592685696291244,0.00839392423625171,11.010727081703887,0,,0.0,none,P248,1
E0012269,N0012517,N0012518,lateral,23.734651398102958,auto_road,derived,s5c_flows,0.0,0.0,0.0015,3.6221,held,0.0015,0.18,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,340.2633028029981,340.1446295460076,7.956973075908138,8.119103364148657,7.706973075908138,7.869103364148657,0.03807395054345743,0.008875404255736602,10.389715741480666,0,,0.0,none,P248,1
E0012270,N0012518,N0011952,lateral,30.879919654018313,auto_road,derived,s5c_flows,0.0,0.0,0.001698,3.6221,held,0.001698,0.2037,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,340.1446295460076,339.9902299477375,8.119103364148657,9.036930696793775,7.869103364148657,8.786930696793775,0.04004065250215932,0.009322721531641348,12.853569944676025,0,,0.0,none,P248,1
E0012271,N0012519,N0012520,main,21.45092349174309,draft,provisional,s5c_flows,9.5377,10.434,0.00472,3.6221,held,0.404567,0.5665,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,343.08304378403636,342.97578916657767,4.307428628073012,4.33341493498483,4.057428628073012,4.08341493498483,0.27841306274685,0.10022583550552663,1.28411859702907,0,,0.0,none,P248,1
E0012272,N0012520,N0012521,main,33.85988704315546,draft,provisional,s5c_flows,9.5377,10.434,0.004899,3.6221,held,0.404746,0.5879,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,342.97578916657767,342.80648973136186,4.33341493498483,3.4992048487162606,4.08341493498483,3.2492048487162606,0.2784523514081744,0.10024640748892524,2.026671521591937,0,,0.0,none,P248,1
E0012273,N0012521,N0012522,main,4.689189464999975,draft,provisional,s5c_flows,9.5377,10.434,0.005181,3.6221,held,0.405028,0.6218,0.0,0.0,,200,PVC-U,0.9,0.5,table11,minimum,tractive,1.0,342.80648973136186,342.7642870261769,3.4992048487162606,3.4829969093700015,3.2492048487162606,3.2329969093700015,0.34137059853301116,0.08731516899123545,0.2289393348046113,0,,0.0,none,P248,1
E0012274,N0012522,N0012523,main,19.799630137362794,draft,provisional,s5c_flows,9.5377,10.434,0.00522,3.6221,held,0.405067,0.6265,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,342.7642870261769,342.66528887549003,3.4829969093700015,3.7356205483380904,3.2329969093700015,3.4856205483380904,0.27852277654038715,0.10028328753804208,1.1848001794383323,0,,0.0,none,P248,1
E0012275,N0012523,N0012524,main,17.823272983811247,draft,provisional,s5c_flows,10.6175,11.89,0.005385,3.6221,held,0.450499,0.6463,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,342.66528887549003,342.576172510571,3.7356205483380904,3.9576104484133907,3.4856205483380904,3.7076104484133907,0.2881118371122114,0.1053608910904145,1.031039032299437,0,,0.0,none,P248,1
E0012276,N0012524,N0012525,main,13.55108831079062,draft,provisional,s5c_flows,12.1007,13.89,0.005534,3.6221,held,0.512828,0.6641,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,342.576172510571,342.508417069017,3.9576104484133907,4.090490401686111,3.7076104484133907,3.840490401686111,0.30019968559276755,0.1119212298703898,0.752337469643078,0,,0.0,none,P248,1
E0012277,N0012525,N0012526,main,13.826008568248536,draft,provisional,s5c_flows,12.1007,13.89,0.005647,3.6221,held,0.512941,0.6776,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,342.508417069017,342.43928702617575,4.090490401686111,4.184980551949252,3.840490401686111,3.934980551949252,0.3002206175505215,0.1119327455615867,0.7675471392256995,0,,0.0,none,P248,1
E0012278,N0012526,N0012527,main,18.932953732116584,draft,provisional,s5c_flows,12.1007,13.89,0.005762,3.6221,held,0.513056,0.6915,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,342.43928702617575,342.34462225751514,4.184980551949252,4.096265193656734,3.934980551949252,3.846265193656734,0.3002419165886231,0.11194446375561215,1.0509832619439343,0,,0.0,none,P248,1
E0012279,N0012527,N0011957,main,40.620550462108696,draft,provisional,s5c_flows,13.584,15.89,0.00592,3.6221,held,0.575394,0.7104,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,342.34462225751514,342.1415195052046,4.096265193656734,3.9193325455766512,3.846265193656734,3.6693325455766512,0.3113152934249841,0.11811273542531428,2.1746736786370358,0,,0.0,none,P248,1
E0012280,N0012528,N0012529,lateral,3.605551275463989,auto_link,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,1.15,0.5,table11,minimum,tractive,1.0,344.25978393554686,344.21832009587905,1.5500000000000114,1.6117275115428242,1.3000000000000114,1.3617275115428242,0.17891359798507148,0.03080121435033914,0.3358745334870928,0,,0.0,none,P248,1
E0012281,N0012529,N0012530,lateral,22.360679774997898,auto_link,provisional,s5c_flows,1.0798,1.456,3e-05,3.6221,held,0.045297,0.0036,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,344.21254654408335,344.10074314520836,1.6175010633385227,1.5944167669010199,1.3675010633385227,1.3444167669010199,0.13492691365909631,0.03724160445439503,2.7620730819617343,0,,0.0,none,P248,1
E0012282,N0012530,N0012531,lateral,27.16615541441225,auto_link,provisional,s5c_flows,14.3141,23.56,0.000216,3.6221,held,0.600299,0.026,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,344.10074314520836,343.9649123681363,1.5944167669010199,1.8123703467074392,1.3444167669010199,1.5623703467074392,0.3154982857095241,0.12048250897253962,1.4350926056179292,0,,0.0,none,P248,1
E0012283,N0012531,N0012532,lateral,21.867613535164256,auto_link,provisional,s5c_flows,15.3939,25.016,0.000443,3.6221,held,0.645792,0.0531,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,343.9649123681363,343.8555743004605,1.8123703467074392,2.187028238602011,1.5623703467074392,1.9370282386020108,0.32282715497550885,0.12468745324522887,1.1289639671536325,0,,0.0,none,P248,1
E0012284,N0012532,N0012533,lateral,55.333422727310875,auto_link,provisional,s5c_flows,15.3939,25.016,0.000625,3.6221,held,0.645975,0.075,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,343.8555743004605,343.5789071868239,2.187028238602011,3.451946084660449,1.9370282386020108,3.201946084660449,0.32285587303416863,0.12470406349687255,2.8564563607125297,0,,0.0,none,P248,1
E0012285,N0012533,N0012534,lateral,9.666577272712694,auto_link,provisional,s5c_flows,20.4902,26.546,0.001086,3.6221,held,0.860089,0.1303,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,343.5789071868239,343.5305743004604,3.451946084660449,3.441227457352113,3.201946084660449,3.191227457352113,0.35305543427634173,0.14275666134753934,0.4563295323356369,0,,0.0,none,P248,1
E0012286,N0012534,N0011914,lateral,15.523747018230093,auto_link,provisional,s5c_flows,20.4902,26.546,0.001167,3.6221,held,0.86017,0.14,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,343.5305743004604,343.4529555653692,3.441227457352113,4.530564942443277,3.191227457352113,4.280564942443277,0.3530657654571504,0.14276304016807845,0.7328071489329997,0,,0.0,none,P248,1
E0012287,N0012535,N0012536,lateral,28.584436090567,auto_road,derived,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,353.1419038652799,352.9989816848271,1.7100248456575855,1.715221196032303,1.4600248456575855,1.465221196032303,0.13489621704043256,0.037230723305707175,3.531657733836396,0,,0.0,none,P248,1
E0012288,N0012536,N0012537,lateral,19.34023701719239,auto_road,derived,s5c_flows,3.2393,4.368,0.000238,3.6221,held,0.13604,0.0286,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,352.9989816848271,352.9022804997411,1.715221196032303,1.8037741877589042,1.465221196032303,1.5537741877589042,0.19542291082971197,0.060854789644694623,1.6494344611454084,0,,0.0,none,P248,1
E0012289,N0012537,N0012538,lateral,8.512259458681077,auto_road,derived,s5c_flows,3.2393,4.368,0.000399,3.6221,held,0.136201,0.0479,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,352.9022804997411,352.8597192024477,1.8037741877589042,1.8981543327085433,1.5537741877589042,1.6481543327085433,0.19549933462025437,0.06088733352457851,0.7256852881550404,0,,0.0,none,P248,1
E0012290,N0012538,N0012539,lateral,8.56306743341976,auto_road,derived,s5c_flows,4.3191,5.824,0.00047,3.6221,held,0.181539,0.0564,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,352.8597192024477,352.8169038652806,1.8981543327085433,1.841879093703767,1.6481543327085433,1.591879093703767,0.21488299341299077,0.06936141305166024,0.6641651267520363,0,,0.0,none,P248,1
E0012291,N0012539,N0012540,lateral,64.99999999993852,auto_road,derived,s5c_flows,4.3191,5.824,0.000542,3.6221,held,0.18161,0.065,0.0,0.0,,200,PVC-U,4.75,0.5,cover_min,minimum,tractive,1.0,352.8111370302599,349.7236370302628,1.8476459287244893,1.5572467587996925,1.5976459287244893,1.3072467587996925,0.46265217680359255,0.041368767477010265,2.3415718927703453,0,,0.0,none,P248,1
E0012292,N0012540,N0012541,lateral,22.106414496873867,auto_road,derived,s5c_flows,4.3191,5.824,0.001083,3.6221,held,0.182152,0.13,0.0,0.0,,200,PVC-U,3.15,0.5,cover_min,minimum,tractive,1.0,349.6520096595996,348.9556576029481,1.6288741294628721,1.627014516192503,1.3788741294628721,1.377014516192503,0.4031960623609046,0.04547028339312667,0.9137992059177654,0,,0.0,none,P248,1
E0012293,N0012541,N0012542,lateral,14.740746477446773,auto_road,derived,s5c_flows,5.3989,7.28,0.001268,3.6221,held,0.227604,0.1521,0.0,0.0,,200,PVC-U,1.65,0.5,ground,minimum,tractive,1.0,348.9556576029481,348.7124352860703,1.627014516192503,1.5555700850234757,1.377014516192503,1.3055700850234757,0.34850406334539097,0.058288564462360054,0.7049533529081459,0,,0.0,none,P248,1
E0012294,N0012542,N0012543,lateral,11.818819131760108,auto_road,derived,s5c_flows,6.4787,8.736,0.00139,3.6221,held,0.272994,0.1668,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,348.7124352860703,348.6533411904115,1.5555700850234757,1.5939732627135186,1.3055700850234757,1.3439732627135186,0.24537985867157383,0.08358268264188881,0.8027566725690993,0,,0.0,none,P248,1
E0012295,N0012543,N0012544,lateral,11.819019075888932,auto_road,derived,s5c_flows,7.5585,10.192,0.001489,3.6221,held,0.318359,0.1787,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,348.6533411904115,348.594246095032,1.5939732627135186,1.9239118639523554,1.3439732627135186,1.6739118639523554,0.2578452101167365,0.08971052793855064,0.7639608708481861,0,,0.0,none,P248,1
E0012296,N0012544,N0012545,lateral,11.39830978322029,auto_road,derived,s5c_flows,8.6382,11.648,0.001587,3.6221,held,0.363725,0.1905,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,348.594246095032,348.53725454611595,1.9239118639523554,2.090492035915304,1.6739118639523554,1.8404920359153039,0.26910422766426656,0.09540397808556203,0.7059414538717181,0,,0.0,none,P248,1
E0012297,N0012545,N0012546,lateral,3.0777184758037923,auto_road,derived,s5c_flows,8.6382,11.648,0.001682,3.6221,held,0.36382,0.2019,0.0,0.0,,200,PVC-U,1.3,0.5,table11,minimum,tractive,1.0,348.53725454611595,348.4972442059305,2.090492035915304,2.1229645343038896,1.8404920359153039,1.8729645343038896,0.37428403319488224,0.0762710886490838,0.13704914818889632,0,,0.0,none,P248,1
E0012298,N0012546,N0012547,lateral,37.51401825517659,auto_road,derived,s5c_flows,8.6382,11.648,0.001708,3.6221,held,0.363846,0.205,0.0,0.0,,200,PVC-U,1.75,0.5,ground,minimum,tractive,1.0,348.4972442059305,347.8407488864649,2.1229645343038896,1.556895156503856,1.8729645343038896,1.306895156503856,0.4144671540353461,0.0711853204007826,1.5085239722831112,0,,0.0,none,P248,1
E0012299,N0012547,N0012548,lateral,7.649639655152136,auto_road,derived,s5c_flows,8.6382,11.648,0.002021,3.6221,held,0.364158,0.2425,0.0,0.0,,200,PVC-U,2.0,0.5,ground,minimum,tractive,1.0,347.8407488864649,347.6877560933618,1.556895156503856,1.553149668356923,1.306895156503856,1.303149668356923,0.4339707200678946,0.06904466500495257,0.2937847839886276,0,,0.0,none,P248,1
E0012300,N0012548,N0012549,lateral,7.649638488078067,auto_road,derived,s5c_flows,9.718,13.104,0.002084,3.6221,held,0.409489,0.2501,0.0,0.0,,200,PVC-U,1.45,0.5,ground,minimum,tractive,1.0,347.6877560933618,347.57683633528467,1.553149668356923,1.5533821705747073,1.303149668356923,1.3033821705747073,0.40371772369888737,0.07850252459767673,0.315799796038661,0,,0.0,none,P248,1
E0012301,N0012549,N0012550,lateral,10.003550352207075,auto_road,derived,s5c_flows,9.718,13.104,0.002148,3.6221,held,0.409553,0.2578,0.0,0.0,,200,PVC-U,0.75,0.5,ground,minimum,tractive,1.0,347.57683633528467,347.50180970764313,1.5533821705747073,1.5507720794662418,1.3033821705747073,1.3007720794662418,0.32167461017730964,0.09160272611645517,0.5183058716121568,0,,0.0,none,P248,1
E0012302,N0012550,N0011922,lateral,20.09824369914466,auto_road,derived,s5c_flows,9.718,13.104,0.002231,3.6221,held,0.409636,0.2678,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,347.50180970764313,347.4013184891474,1.5507720794662418,1.5745726241338502,1.3007720794662418,1.3245726241338502,0.2795208880616806,0.1008066194848696,1.1983745853195817,0,,0.0,none,P248,1
E0012303,N0012551,N0012552,lateral,5.348017553864999,auto_road,derived,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.75,0.5,table11,minimum,tractive,1.0,343.8826171875,343.842507055846,1.5500000000000114,1.6312478269665007,1.3000000000000114,1.3812478269665007,0.19603608164230085,0.046148804170947605,0.4546796954470275,0,,0.0,none,P248,1
E0012304,N0012552,N0012553,lateral,8.001636530759797,auto_road,derived,s5c_flows,2.1596,2.912,4.5e-05,3.6221,held,0.090579,0.0053,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,343.842507055846,343.8024988731922,1.6312478269665007,1.722617093604697,1.3812478269665007,1.472617093604697,0.17068072507380722,0.05067708473631763,0.7813454553132914,0,,0.0,none,P248,1
E0012305,N0012553,N0012554,lateral,6.567062101172816,auto_road,derived,s5c_flows,2.1596,2.912,0.000111,3.6221,held,0.090646,0.0133,0.0,0.0,,200,PVC-U,0.65,0.5,table11,minimum,tractive,1.0,343.8024988731922,343.75981296953455,1.722617093604697,1.8012832218716994,1.472617093604697,1.5512832218716994,0.18676567077890738,0.04771831019225817,0.586034010228329,0,,0.0,none,P248,1
