EDGE_UID,US_NODE,DS_NODE,TIER,LEN_M,SRC,CONFIDENCE,STAGE,QADF_M3D,N_PROP,QINF_LS,PF,PF_METH,QPK_LS,UPSTR_KM,ON_WADI_M,ON_DUAL_M,CROSS_ID,DN,MATERIAL,SLOPE_LAID,SLOPE_MIN,GRAD_BY,SIZED_BY,CLEAN_BY,TAU_PA,INV_UP,INV_DN,US_DEPTH,DS_DEPTH,COVER_US,COVER_DN,V_PK_MS,DOD_PK,RET_MIN,PAST_CAP,CAP_EXIT,CAP_LEN_M,TIE_TYPE,PACKAGE,PHASE
E0012306,N0012554,N0012555,lateral,12.494444068967933,auto_road,derived,s5c_flows,2.1596,2.912,0.000166,3.6221,held,0.0907,0.0199,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,343.75981296953455,343.6973407491897,1.8012832218716994,1.8688213601852794,1.5512832218716994,1.6188213601852794,0.1707570975106279,0.05070739902000029,1.2195143716930303,0,,0.0,none,P248,1
E0012307,N0012555,N0012556,lateral,3.5496457081632107,auto_road,derived,s5c_flows,2.1596,2.912,0.00027,3.6221,held,0.090804,0.0324,0.0,0.0,,200,PVC-U,1.15,0.5,table11,minimum,tractive,1.0,343.6973407491897,343.65651982354586,1.8688213601852794,1.9031420416885112,1.6188213601852794,1.6531420416885112,0.22694996723714314,0.041903160286575064,0.26067755163367035,0,,0.0,none,P248,1
E0012308,N0012556,N0012557,lateral,9.053348727667178,auto_road,derived,s5c_flows,2.1596,2.912,0.0003,3.6221,held,0.090834,0.036,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,343.65651982354586,343.61125307990756,1.9031420416885112,1.9734331993893193,1.6531420416885112,1.7234331993893193,0.17084159219244646,0.0507409452115444,0.8832108359839496,0,,0.0,none,P248,1
E0012309,N0012557,N0012558,lateral,12.641361891576995,auto_road,derived,s5c_flows,2.1596,2.912,0.000375,3.6221,held,0.09091,0.045,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,343.61125307990756,343.5480462704497,1.9734331993893193,2.1120794619722005,1.7234331993893193,1.8620794619722005,0.17088947583429823,0.05075995975541944,1.2328984206371492,0,,0.0,none,P248,1
E0012310,N0012558,N0011957,lateral,21.051036737021324,auto_road,derived,s5c_flows,2.1596,2.912,0.00048,3.6221,held,0.091015,0.0577,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,343.5480462704497,343.44279108676454,2.1120794619722005,2.6180609640167063,1.8620794619722005,2.3680609640167063,0.17095558485417975,0.050786215995911405,2.052291023911002,0,,0.0,none,P248,1
E0012311,N0012559,N0012560,lateral,15.652475842498529,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,435.80238647460936,435.72412409539686,1.5500000000000114,1.58526311163439,1.3000000000000114,1.33526311163439,0.0,0.0,0.0,0,,0.0,none,P251,1
E0012312,N0012560,N0012561,lateral,7.211102550927978,auto_block,provisional,s5c_flows,0.0,0.0,0.00013,3.6221,held,0.00013,0.0157,0.0,0.0,,200,PVC-U,1.85,0.5,ground,minimum,tractive,1.0,435.72412409539686,435.5907186982047,1.58526311163439,1.5520425322640676,1.33526311163439,1.3020425322640676,0.018787506381596594,0.0027801225457064482,6.397072611679548,0,,0.0,none,P251,1
E0012313,N0012561,N0012005,lateral,21.587033144922902,auto_block,provisional,s5c_flows,0.0,0.0,0.000191,3.6221,held,0.000191,0.0229,0.0,0.0,,200,PVC-U,0.8,0.5,cover_min,minimum,tractive,1.0,435.5754574271013,435.4027611619419,1.5673038033674516,1.5664160841518537,1.3173038033674516,1.3164160841518537,0.017682040080924052,0.0037419575234778624,20.34741942118214,0,,0.0,none,P251,1
E0012314,N0012562,N0012563,lateral,10.04987562112089,auto_block,provisional,s5c_flows,8.3357,5.898,0.0,3.6221,held,0.349455,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,434.9822570800781,434.9320077019725,1.5500000000000114,1.594573108574366,1.3000000000000114,1.344573108574366,0.26567615011606593,0.09365445724462504,0.6304590266966255,0,,0.0,none,P251,1
E0012315,N0012563,N0012564,lateral,31.76476034853718,auto_block,provisional,s5c_flows,8.3357,5.898,8.4e-05,3.6221,held,0.349539,0.01,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,434.86449032894035,434.70566652719765,1.6620904816065263,1.7791662364742251,1.4120904816065263,1.5291662364742251,0.2656966186942347,0.0936648617079626,1.992545765457674,0,,0.0,none,P251,1
E0012316,N0012564,N0012565,lateral,12.041594578792296,auto_block,provisional,s5c_flows,10.4953,8.81,0.000348,3.6221,held,0.440338,0.0418,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,434.70566652719765,434.6454585543037,1.7791662364742251,1.8444401273369522,1.5291662364742251,1.5944401273369522,0.2860294288426828,0.1042487361284474,0.7016524271362777,0,,0.0,none,P251,1
E0012317,N0012565,N0012003,lateral,38.48376280978771,auto_block,provisional,s5c_flows,11.5751,10.266,0.000449,3.6221,held,0.485705,0.0539,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,434.6454585543037,434.4530397402547,1.8444401273369522,2.0944761288859013,1.5944401273369522,1.8444761288859013,0.2950767654027153,0.10911906289527121,2.173658254503467,0,,0.0,none,P251,1
E0012318,N0012566,N0012567,lateral,31.016124838541646,auto_block,provisional,s5c_flows,16.1967,21.84,0.001374,3.6221,held,0.680382,0.1649,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,435.7745872252232,435.6195066010305,1.863108087276828,1.871612783735145,1.613108087276828,1.621612783735145,0.3281541129017558,0.12778640939299019,1.5752824470326128,0,,0.0,none,P251,1
E0012319,N0012567,N0012568,lateral,32.64965543462902,auto_block,provisional,s5c_flows,19.4361,26.208,0.001632,3.6221,held,0.816442,0.1959,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,435.6195066010305,435.45625832385736,1.871612783735145,1.5795998304395198,1.621612783735145,1.3295998304395198,0.34738259707411356,0.139275294500742,1.5664599450109693,0,,0.0,none,P251,1
E0012320,N0012568,N0012569,lateral,9.0,auto_block,provisional,s5c_flows,19.4361,26.208,0.001905,3.6221,held,0.816714,0.2285,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,435.45625832385736,435.41125832385734,1.5795998304395198,1.5863002698926607,1.3295998304395198,1.3363002698926607,0.3474186230179311,0.13929726992143326,0.4317557841228855,0,,0.0,none,P251,1
E0012321,N0012569,N0012570,lateral,15.620499351813308,auto_block,provisional,s5c_flows,19.4361,26.208,0.00198,3.6221,held,0.816789,0.2375,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,435.41125832385734,435.33315582709827,1.5863002698926607,1.6597640947767331,1.3363002698926607,1.4097640947767331,0.3474285551112853,0.13930332868561562,0.7493386828269334,0,,0.0,none,P251,1
E0012322,N0012570,N0012005,lateral,12.083045973594572,auto_block,provisional,s5c_flows,19.4361,26.208,0.00211,3.6221,held,0.816919,0.2532,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,435.33315582709827,435.27274059723027,1.6597640947767331,1.6964366488634823,1.4097640947767331,1.4464366488634823,0.34744576917266023,0.13931382989357538,0.5796130430353101,0,,0.0,none,P251,1
E0012323,N0012571,N0012572,sub main,22.20360331117452,auto_block,provisional,s5c_flows,584.719,784.334,0.077855,2.8278,merrimack,19.215071,9.3426,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,426.12383985601633,426.03502544277165,9.551331042421168,9.886422311134595,9.251331042421167,9.586422311134594,0.7765180225907565,0.5543678905934886,0.4765633822014617,0,,0.0,none,P251,1
E0012324,N0012572,N0012573,sub main,14.317821063276353,auto_block,provisional,s5c_flows,585.7988,785.79,0.07804,2.8271,merrimack,19.246316,9.3648,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,426.03502544277165,425.97775415851856,9.886422311134595,9.90453954265331,9.586422311134594,9.60453954265331,0.7768127076046695,0.5549282033302008,0.3071916160980828,0,,0.0,none,P251,1
E0012325,N0012573,N0012574,sub main,21.93171219946131,auto_block,provisional,s5c_flows,586.8786,787.246,0.078159,2.8265,merrimack,19.277489,9.3791,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,425.97775415851856,425.8900273097207,9.90453954265331,10.305468295748028,9.60453954265331,10.005468295748027,0.7771061267105661,0.5554872113990046,0.4703714513292338,0,,0.0,none,P251,1
E0012326,N0012574,N0012575,sub main,14.422205101855956,auto_block,provisional,s5c_flows,587.9584,788.702,0.078342,2.8259,merrimack,19.308718,9.401,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,425.8900273097207,425.8323384893133,10.305468295748028,10.60696204779606,10.005468295748027,10.306962047796059,0.7773994861015349,0.556047211702553,0.3091976381877081,0,,0.0,none,P251,1
E0012327,N0012575,N0012576,sub main,7.211102550927978,auto_block,provisional,s5c_flows,589.0382,790.158,0.078462,2.8253,merrimack,19.339878,9.4154,0.0,0.0,,250,PVC-U,0.6,0.375,table11,minimum,velocity,1.0,425.8323384893133,425.78907187400773,10.60696204779606,10.704610987320393,10.306962047796059,10.404610987320392,0.907779708291628,0.4921148180486873,0.13239450212171558,0,,0.0,none,P251,1
E0012328,N0012576,N0012003,sub main,16.278820596099706,auto_block,provisional,s5c_flows,589.0382,790.158,0.078522,2.8253,merrimack,19.339938,9.4227,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,425.78907187400773,425.72395659162333,10.704610987320393,10.82355927751729,10.404610987320392,10.52355927751729,0.7776921747752114,0.556607040170688,0.3488702669280218,0,,0.0,none,P251,1
E0012329,N0012577,N0012010,lateral,27.459060435491963,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,10.6,0.5,ground,minimum,tractive,1.0,436.95082397460936,434.0401635684472,1.5500000000000114,1.5529150448340374,1.3000000000000114,1.3029150448340374,0.0,0.0,0.0,0,,0.0,none,P266,0
E0012330,N0012578,N0012579,lateral,25.059928172283335,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,432.4900390625,432.36473942163855,1.5500000000000114,3.1076116525802036,1.3000000000000114,2.8576116525802036,0.0,0.0,0.0,0,,0.0,none,P266,0
E0012331,N0012579,N0012010,lateral,12.806248474865697,auto_block,provisional,s5c_flows,0.0,0.0,0.000209,3.6221,held,0.000209,0.0251,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,432.36473942163855,432.30070817926423,3.1076116525802036,3.292370434017016,2.8576116525802036,3.042370434017016,0.015903335604182837,0.004264968013871745,13.420925011791702,0,,0.0,none,P266,0
E0012332,N0012580,N0012018,lateral,32.984845004941285,auto_block,provisional,s5c_flows,4.3191,5.824,0.0,3.6221,held,0.181069,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,427.8937187660228,427.7287945409981,1.5851325523365745,1.7278094629081693,1.3351325523365745,1.4778094629081693,0.214700651244523,0.06927965601494754,2.5605298053936174,0,,0.0,none,P07,1
E0012333,N0012581,N0012582,lateral,14.7648230602334,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.65,0.5,cover_min,minimum,tractive,1.0,427.92884925231994,427.83287790242844,1.5500020660394398,1.5561907010871892,1.3000020660394398,1.3061907010871892,0.0,0.0,0.0,0,,0.0,none,P07,1
E0012334,N0012582,N0012018,lateral,23.021728866442675,auto_block,provisional,s5c_flows,0.0,0.0,0.000123,3.6221,held,0.000123,0.0148,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,427.83287790242844,427.7177692580962,1.5561907010871892,1.7388347458100384,1.3061907010871892,1.4888347458100384,0.012192489294965662,0.003575132560787092,31.469823087382792,0,,0.0,none,P07,1
E0012335,N0012583,N0012584,lateral,19.6468827043885,auto_block,provisional,s5c_flows,9.3799,12.648,0.000791,3.6221,held,0.394019,0.0949,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,426.9499270609342,426.8516926474123,1.7753842183626602,1.8387370400877217,1.5253842183626602,1.5887370400877217,0.2760756370958523,0.09900528186884003,1.1860809179603669,0,,0.0,none,P03,1
E0012336,N0012584,N0012585,lateral,49.678969393496885,auto_block,provisional,s5c_flows,11.5394,15.56,0.000955,3.6221,held,0.484717,0.1146,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,426.8516926474123,426.6032978004448,1.8387370400877217,1.8067974143989431,1.5887370400877217,1.5567974143989431,0.2948863233038647,0.10901551465660411,2.8078034069140454,0,,0.0,none,P03,1
E0012337,N0012585,N0012024,lateral,17.46424919657298,auto_block,provisional,s5c_flows,11.5394,15.56,0.001369,3.6221,held,0.485131,0.1643,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,426.6032978004448,426.51597655446193,1.8067974143989431,1.871566170147446,1.5567974143989431,1.621566170147446,0.29496615777354057,0.1090589172898627,0.9867939499905334,0,,0.0,none,P03,1
E0012338,N0012586,N0012587,lateral,6.082762530298219,auto_block,provisional,s5c_flows,8.6382,11.648,0.00082,3.6221,held,0.362958,0.0984,0.0,0.0,,200,PVC-U,0.7,0.5,table11,minimum,tractive,1.0,426.97770242083885,426.93512308312677,1.6644179404892725,1.7007106571076065,1.4144179404892725,1.4507106571076065,0.3021566889946115,0.08805101262712459,0.3355192163453256,0,,0.0,none,P03,1
E0012339,N0012587,N0012588,lateral,17.029386365926403,auto_block,provisional,s5c_flows,8.6382,11.648,0.000871,3.6221,held,0.363008,0.1045,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,426.93512308312677,426.84997615129714,1.7007106571076065,1.6555780479216082,1.4507106571076065,1.4055780479216082,0.2689342922001414,0.095316920289813,1.0553622737242883,0,,0.0,none,P03,1
E0012340,N0012588,N0012024,lateral,13.416407864998739,auto_block,provisional,s5c_flows,8.6382,11.648,0.001013,3.6221,held,0.36315,0.1215,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,426.84997615129714,426.78289411197215,1.6555780479216082,1.6046486126372201,1.4055780479216082,1.3546486126372201,0.2689679664681018,0.0953341688423521,0.8313510366540159,0,,0.0,none,P03,1
E0012341,N0012589,N0012020,lateral,36.61966684720111,auto_block,provisional,s5c_flows,4.3191,5.824,0.0,3.6221,held,0.181069,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,420.365791663188,420.18269332895204,1.5658794793901052,1.6317292784698338,1.3158794793901052,1.3817292784698338,0.214700651244523,0.06927965601494754,2.842691800182672,0,,0.0,none,P256,1
E0012342,N0012590,N0012591,lateral,12.165525060596439,auto_block,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,419.42747936136004,419.36665173605707,1.5502428066087077,1.6116197483179349,1.3002428066087077,1.3616197483179349,0.17065230391004918,0.050665805354795285,1.188139546693813,0,,0.0,none,P256,1
E0012343,N0012591,N0012592,lateral,10.0,auto_block,provisional,s5c_flows,3.2393,4.368,0.000101,3.6221,held,0.135903,0.0122,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,419.36665173605707,419.31665173605705,1.6116197483179349,1.6585374729273212,1.3616197483179349,1.4085374729273212,0.19535782935407417,0.06082708108063359,0.8531353323167483,0,,0.0,none,P256,1
E0012344,N0012592,N0012026,lateral,19.924858845171276,auto_block,provisional,s5c_flows,3.2393,4.368,0.000185,3.6221,held,0.135986,0.0222,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,419.31665173605705,419.2170274418312,1.6585374729273212,1.718122704653183,1.4085374729273212,1.468122704653183,0.1953972637769534,0.06084386977290626,1.699517047136986,0,,0.0,none,P256,1
E0012345,N0012593,N0012594,lateral,35.22782990761707,auto_block,provisional,s5c_flows,5.3989,7.28,0.0,3.6221,held,0.226336,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,419.95272374486734,419.77658459532927,1.5509078469295332,1.6779136956863567,1.3009078469295332,1.4279136956863567,0.23091654640710862,0.07670227810735178,2.542609040346405,0,,0.0,none,P256,1
E0012346,N0012594,N0012595,lateral,4.47213595499958,auto_block,provisional,s5c_flows,6.4787,8.736,0.000294,3.6221,held,0.271897,0.0352,0.0,0.0,,200,PVC-U,0.9,0.5,table11,minimum,tractive,1.0,419.77658459532927,419.7363353717343,1.6779136956863567,1.7374195110782011,1.4279136956863567,1.4874195110782011,0.30013586796638386,0.07271702982787756,0.2483395262119795,0,,0.0,none,P256,1
E0012347,N0012595,N0012020,lateral,78.2368199762746,auto_block,provisional,s5c_flows,9.718,13.104,0.000331,3.6221,held,0.407736,0.0397,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,419.7363353717343,419.3451512718529,1.7374195110782011,2.469271335568976,1.4874195110782011,2.219271335568976,0.27910679821399886,0.10058935707199065,4.671856823081767,0,,0.0,none,P256,1
E0012348,N0012596,N0012597,lateral,30.364452901377952,auto_block,provisional,s5c_flows,6.4787,8.736,0.001371,3.6221,held,0.272974,0.1645,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,417.68689626232805,417.53507399782114,2.620171608765702,3.0964872814757314,2.370171608765702,2.8464872814757314,0.2453740494436594,0.0835798696987495,2.0624602160269037,0,,0.0,none,P256,1
E0012349,N0012597,N0012026,lateral,40.80441152620633,auto_block,provisional,s5c_flows,7.5585,10.192,0.001624,3.6221,held,0.318495,0.1949,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,417.53507399782114,417.3310519401901,3.0964872814757314,3.6040982062942817,2.8464872814757314,3.3540982062942817,0.2578806201797272,0.08972819742161711,2.6371641458082506,0,,0.0,none,P256,1
E0012350,N0012598,N0012036,lateral,10.000000000073472,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,402.522998046875,402.47299804687464,1.5500000000000114,1.6181884765628638,1.3000000000000114,1.3681884765628638,0.0,0.0,0.0,0,,0.0,none,P11,1
E0012351,N0012599,N0012036,lateral,10.770329614269007,auto_block,provisional,s5c_flows,0.0,0.0,0.000439,3.6221,held,0.000439,0.0527,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,402.42214876742287,402.3682971193515,1.7099007931240067,1.722889404086004,1.4599007931240067,1.472889404086004,0.022502724607147393,0.005551480094604461,7.977055965664486,0,,0.0,none,P11,1
E0012352,N0012600,N0012039,lateral,10.770329614269007,auto_block,provisional,s5c_flows,0.0,0.0,0.000441,3.6221,held,0.000441,0.0529,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,401.6390083687031,401.58515672063174,1.8597404105937585,1.734209734446381,1.6097404105937585,1.484209734446381,0.02254886765288694,0.005560739520484109,7.960732056900781,0,,0.0,none,P11,1
E0012353,N0012601,N0012602,lateral,17.204650534085253,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,401.7079650878906,401.6219418352202,1.5500000000000114,1.7894351179048158,1.3000000000000114,1.5394351179048158,0.13489621704043256,0.037230723305707175,2.125665062068727,0,,0.0,none,P11,1
E0012354,N0012602,N0012039,lateral,11.180339887498949,auto_block,provisional,s5c_flows,1.0798,1.456,0.000143,3.6221,held,0.045411,0.0172,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,401.6219418352202,401.5660401357827,1.7894351179048158,1.753326319295411,1.5394351179048158,1.503326319295411,0.13504343240301078,0.03728291762103772,1.3798449492078229,0,,0.0,none,P11,1
E0012355,N0012603,N0012030,lateral,36.71145016493009,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,35.182,0.0,W11a-XG01627,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,398.39699096679686,398.2134337159722,1.5500000000000114,1.8224244383246742,1.3000000000000114,1.5724244383246742,0.0,0.0,0.0,0,,0.0,none,P11,1
E0012356,N0012604,N0012605,main,39.66036721068734,auto_block,provisional,s5c_flows,1.0798,1.456,0.00258,3.6221,held,0.047847,0.3096,7.627,0.0,W11a-XG01628,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,398.2778544002291,398.0795525641757,1.7405782169583972,1.8113776116055647,1.4905782169583972,1.5613776116055647,0.13748616030982705,0.038152774355471625,4.8078011538654915,0,,0.0,none,P11,1
E0012357,N0012605,N0012606,main,9.000412506795353,auto_block,provisional,s5c_flows,1.0798,1.456,0.002911,3.6221,held,0.048178,0.3493,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,398.0795525641757,398.0345505016417,1.8113776116055647,1.7885696155457822,1.5613776116055647,1.5385696155457822,0.13781136705309086,0.03826912112268857,1.0884942100274413,0,,0.0,none,P11,1
E0012358,N0012606,N0012030,main,30.207310923654575,auto_block,provisional,s5c_flows,1.0798,1.456,0.002986,3.6221,held,0.048253,0.3583,19.635,0.0,W11a-XG01629,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,398.0345505016417,397.88351394702346,1.7885696155457822,2.1523442072734156,1.5385696155457822,1.9023442072734156,0.13788483880447194,0.038295424128362926,3.6512729494127765,0,,0.0,none,P11,1
E0012359,N0012607,N0012608,trunk main,6.305335785894043,main_pipe,drafted,s5c_flows,49057.4726,64822.586,9.354823,1.6545,merrimack,948.779525,1122.5788,0.0,0.0,,1200,GRP,0.65,0.075,table11,minimum,velocity,1.0,336.871450900045,336.83046621743665,9.700479031595648,9.754647307953974,8.450479031595648,8.504647307953974,2.402059064115431,0.38044756831660753,0.04374951945804887,0,,0.0,none,P311,1
E0012360,N0012608,N0012609,trunk main,83.69466421410378,main_pipe,drafted,s5c_flows,49057.4726,64822.586,9.354876,1.6545,merrimack,948.779578,1122.5851,0.0,0.0,,1200,GRP,0.1,0.075,table11,dod,velocity,1.0,336.83046621743665,336.7467715532226,9.754647307953974,10.123498222168053,8.504647307953974,8.873498222168053,1.1687677569013772,0.6746552845792915,1.1934886653044179,0,,0.0,none,P311,1
E0012361,N0012609,N0012610,trunk main,90.00000000000047,main_pipe,drafted,s5c_flows,49057.4726,64822.586,9.355573,1.6545,merrimack,948.780275,1122.6688,0.0,0.0,,1200,GRP,0.1,0.075,table11,dod,velocity,1.0,336.7467715532226,336.6567715532226,10.123498222168053,9.747525321777402,8.873498222168053,8.497525321777402,1.1687679052813196,0.6746556501760057,1.2834027981277956,0,,0.0,none,P311,1
E0012362,N0012610,N0012611,trunk main,89.99999999994111,main_pipe,drafted,s5c_flows,49057.4726,64822.586,9.356323,1.6545,merrimack,948.781025,1122.7588,0.0,0.0,,1200,GRP,0.1,0.075,table11,dod,velocity,1.0,336.6567715532226,336.5667715532227,9.747525321777402,9.404694511230446,8.497525321777402,8.154694511230446,1.1687680649437824,0.6746560435729345,1.283402622804524,0,,0.0,none,P311,1
E0012363,N0012611,N0012612,trunk main,90.00000000003017,main_pipe,drafted,s5c_flows,49057.4726,64822.586,9.357073,1.6545,merrimack,948.781775,1122.8488,0.0,0.0,,1200,GRP,0.1,0.075,table11,dod,velocity,1.0,336.5667715532227,336.47677155322265,9.404694511230446,8.714176933105477,8.154694511230446,7.4641769331054775,1.1687682246059177,0.6746564369700481,1.2834024474837762,0,,0.0,none,P311,1
E0012364,N0012612,N0012613,trunk main,5.548386857242069,main_pipe,drafted,s5c_flows,49057.4726,64822.586,9.357823,1.6545,merrimack,948.782525,1122.9388,0.0,0.0,,1200,GRP,0.75,0.075,table11,minimum,velocity,1.0,336.47677155322265,336.43515865179336,8.714176933105477,8.670401650941017,7.4641769331054775,7.420401650941017,2.5325190960465207,0.3658397890822813,0.03651428114865008,0,,0.0,none,P311,1
E0012365,N0012613,N0012041,trunk main,54.351801322833396,main_pipe,drafted,s5c_flows,49193.9366,65017.402,9.371975,1.654,merrimack,951.093306,1124.637,0.0,0.0,,1200,GRP,0.1,0.075,table11,dod,velocity,1.0,336.43515865179336,336.38080685047055,8.670401650941017,8.987692905388826,7.420401650941017,7.737692905388826,1.169258751240906,0.6758697837855467,0.7747330130471,0,,0.0,none,P311,1
E0012366,N0012614,N0012045,trunk main,17.04559590605737,main_pipe,drafted,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,414.0643798828125,413.97915190328223,1.5500000000000114,1.7530563486708957,1.3000000000000114,1.5030563486708957,0.0,0.0,0.0,0,,0.0,none,P250,1
E0012367,N0012615,N0012616,trunk main,40.45181858817597,main_pipe,drafted,s5c_flows,6.8609,6.0,0.067982,3.6221,held,0.35561,8.1579,40.452,0.0,W11a-XG01630,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,408.58300105151085,408.38074195856996,8.917609300051652,8.739497299242544,8.667609300051652,8.489497299242544,0.26716677228194946,0.0944134703064313,2.523506088392228,0,,0.0,none,P250,1
E0012368,N0012616,N0012617,trunk main,60.00000000004679,main_pipe,drafted,s5c_flows,6.8609,6.0,0.068319,3.6221,held,0.355947,8.1983,60.0,0.0,W11a-XG01631,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,408.38074195856996,408.0807419585697,8.739497299242544,8.754402084399032,8.489497299242544,8.504402084399032,0.2672478546898964,0.09445483298320981,3.74184481728072,0,,0.0,none,P250,1
E0012369,N0012617,N0012618,trunk main,59.99999999995336,main_pipe,drafted,s5c_flows,6.8609,6.0,0.068819,3.6221,held,0.356447,8.2583,60.0,0.0,W11a-XG01632,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,408.0807419585697,407.78074195856993,8.754402084399032,8.644123764086316,8.504402084399032,8.394123764086316,0.267368054272298,0.09451616502004975,3.740162611127745,0,,0.0,none,P250,1
E0012370,N0012618,N0012619,trunk main,19.548181411913472,main_pipe,drafted,s5c_flows,6.8609,6.0,0.069319,3.6221,held,0.356947,8.3183,19.548,0.0,W11a-XG01633,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,407.78074195856993,407.68300105151036,8.644123764086316,8.715955247317765,8.394123764086316,8.465955247317765,0.2674881337677663,0.09457745303245871,1.2180092587387594,0,,0.0,none,P250,1
E0012371,N0012619,N0012620,trunk main,50.16708570770759,main_pipe,drafted,s5c_flows,6.8609,6.0,0.069482,3.6221,held,0.35711,8.3379,50.167,0.0,W11a-XG01634,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,407.68300105151036,407.4321656229718,8.715955247317765,9.261895656325066,8.465955247317765,9.011895656325066,0.2675272537757303,0.09459742342513697,3.1253567004032523,0,,0.0,none,P250,1
E0012372,N0012620,N0012621,trunk main,74.8329142922211,main_pipe,drafted,s5c_flows,6.8609,6.0,0.0699,3.6221,held,0.357528,8.388,74.833,0.0,W11a-XG01635,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,407.4321656229718,407.0580010515107,9.261895656325066,9.962476243411174,9.011895656325066,9.712476243411174,0.26762751567493326,0.09464861452901938,4.660265350736888,0,,0.0,none,P250,1
E0012373,N0012621,N0012622,trunk main,32.91361568998475,main_pipe,drafted,s5c_flows,6.8609,6.0,0.070524,3.6221,held,0.358152,8.4629,32.914,0.0,W11a-XG01636,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,407.0580010515107,406.8934329730608,9.962476243411174,11.144530894126717,9.712476243411174,10.894530894126717,0.26777703362784594,0.09472497681889211,2.048570984852009,0,,0.0,none,P250,1
E0012374,N0012622,N0012623,trunk main,77.08624751391854,main_pipe,drafted,s5c_flows,6.8609,6.0,0.070798,3.6221,held,0.358426,8.4958,31.741,0.0,W11a-XG01637,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,406.8934329730608,406.5080017354912,11.144530894126717,10.797448703961948,10.894530894126717,10.547448703961948,0.26784262869280306,0.09475848618003205,4.796737540132886,0,,0.0,none,P250,1
E0012375,N0012623,N0012624,trunk main,24.99997345191976,main_pipe,drafted,s5c_flows,6.8609,6.0,0.071441,3.6221,held,0.359069,8.5729,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,406.5080017354912,406.3830018682316,10.797448703961948,9.924493248955912,10.547448703961948,9.674493248955912,0.2679964214277061,0.09483707166506891,1.554745477491614,0,,0.0,none,P250,1
E0012376,N0012624,N0012625,trunk main,89.99999999861386,main_pipe,drafted,s5c_flows,6.8609,6.0,0.071649,3.6221,held,0.359277,8.5979,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,406.3830018682316,405.93300186823853,9.924493248955912,9.88630355168334,9.674493248955912,9.63630355168334,0.26804612884950185,0.09486247736687278,5.596051718467805,0,,0.0,none,P250,1
E0012377,N0012625,N0012626,trunk main,89.99999999678813,main_pipe,drafted,s5c_flows,6.8609,6.0,0.072399,3.6221,held,0.360027,8.6879,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,405.93300186823853,405.4830018682546,9.88630355168334,10.2614744501048,9.63630355168334,10.0114744501048,0.2682251922195054,0.09495402201917255,5.592315872846594,0,,0.0,none,P250,1
E0012378,N0012626,N0012045,trunk main,7.511566072076471,main_pipe,drafted,s5c_flows,6.8609,6.0,0.073149,3.6221,held,0.360777,8.7779,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,405.4830018682546,405.44168825485815,10.2614744501048,10.290519997094975,10.0114744501048,10.040519997094975,0.27742242803228223,0.09293244161006733,0.4512712571795859,0,,0.0,none,P250,1
E0012379,N0012627,N0012041,main,39.34250497394814,draft,drafted,s5c_flows,120.0599,162.826,0.012234,3.4248,merrimack,4.771314,1.4681,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,339.62811497609636,339.43140245122663,5.259458266091144,5.9370973046327435,5.009458266091144,5.6870973046327435,0.5889394561849471,0.33277575646813806,1.1133715178127819,0,,0.0,none,P311,1
E0012380,N0012628,N0012056,lateral,48.25232248293484,draft,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,340.3430969238281,340.1018353114134,1.5500000000000114,2.2353534092897007,1.3000000000000114,1.9853534092897007,0.13489621704043256,0.037230723305707175,5.961659951327882,0,,0.0,none,P322,1
E0012381,N0012629,N0012056,lateral,85.3479869965325,draft,provisional,s5c_flows,27.5872,39.12,0.002552,3.6221,held,1.159077,0.3063,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,339.31409086637285,338.8446769378919,2.778163772299024,3.4925117828112207,2.528163772299024,3.2425117828112207,0.4003286891883932,0.16081892859502084,3.5532463407157935,0,,0.0,none,P322,1
E0012382,N0012630,N0012050,main,60.41610744009012,draft,drafted,s5c_flows,73.0928,98.8,0.009529,3.6221,held,3.073766,1.1434,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,340.0563918372157,339.7543113000153,4.242375252628051,4.861624979281601,3.992375252628051,4.611624979281601,0.5189183206803911,0.2655790455985856,1.940450132269828,0,,0.0,none,P311,1
E0012383,N0012631,N0012050,lateral,40.9901234415086,draft,provisional,s5c_flows,1.6433,2.456,0.0,3.6221,held,0.068892,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,342.85951538085936,342.6545647636518,1.5500000000000114,1.9613715156450553,1.3000000000000114,1.7113715156450553,0.15565564631689235,0.04484657984920612,4.388974895483783,0,,0.0,none,P311,1
E0012384,N0012632,N0012633,main,86.27114960019827,draft,drafted,s5c_flows,120.5294,170.448,0.012034,3.4232,merrimack,4.787467,1.4441,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,342.34253384952825,341.91117810152724,3.4818069707842483,4.494431029332134,3.2318069707842483,4.244431029332134,0.5895022008593847,0.3333646058798203,2.4390960563684345,0,,0.0,none,P311,1
E0012385,N0012633,N0012634,main,8.728760454306144,draft,drafted,s5c_flows,120.5294,170.448,0.012753,3.4232,merrimack,4.788186,1.5304,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,341.91117810152724,341.86753429925574,4.494431029332134,4.5508006616817624,4.244431029332134,4.3008006616817624,0.589527213779829,0.3333907992813746,0.24677290124122184,0,,0.0,none,P311,1
E0012386,N0012634,N0012635,main,70.00000000022163,draft,drafted,s5c_flows,120.5294,170.448,0.012826,3.4232,merrimack,4.788259,1.5391,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,341.86753429925574,341.51753429925463,4.5508006616817624,4.43073840582349,4.3008006616817624,4.18073840582349,0.5895297531684945,0.33339345861223313,1.9789784322164883,0,,0.0,none,P311,1
E0012387,N0012635,N0012636,main,69.99999999985032,draft,drafted,s5c_flows,127.1499,180.816,0.013409,3.4011,merrimack,5.018662,1.6091,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,341.51753429925463,341.1675342992554,4.43073840582349,4.023353151916467,4.18073840582349,3.773353151916467,0.5973918446804316,0.34171304746936326,1.9529337018121966,0,,0.0,none,P311,1
E0012388,N0012636,N0012613,main,13.560354452413842,draft,drafted,s5c_flows,136.464,194.816,0.013993,3.3722,merrimack,5.34014,1.6791,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,341.1675342992554,341.09973252699336,4.023353151916467,4.005827775741011,3.773353151916467,3.755827775741011,0.6078813856080447,0.3530903726063256,0.3717927755168289,0,,0.0,none,P311,1
E0012389,N0012637,N0012057,main,51.57133705347927,draft,drafted,s5c_flows,134.5093,105.866,0.009142,3.3781,merrimack,5.26817,1.0971,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,339.48516112864326,339.2273044433759,4.067481693622369,4.2610073242022395,3.817481693622369,4.0110073242022395,0.6055792109311584,0.35056536892642964,1.4193391528467842,0,,0.0,none,P322,1
E0012390,N0012638,N0012057,lateral,27.209987294649203,auto_road,derived,s5c_flows,0.7416,1.0,0.0,3.6221,held,0.03109,0.0,0.0,0.0,,200,PVC-U,1.2,0.5,cover_min,minimum,tractive,1.0,342.20429739605805,341.87777754852226,1.6069208656606975,1.6105342190558645,1.3569208656606975,1.3605342190558645,0.1592255609666989,0.02588885013746109,2.8481594631593117,0,,0.0,none,P322,1
E0012391,N0012639,N0012057,lateral,68.19103911885406,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,341.4559814453125,341.1150262497182,1.5500000000000114,2.3732855178599266,1.3000000000000114,2.1232855178599266,0.0,0.0,0.0,0,,0.0,none,P322,1
E0012392,N0012640,N0012067,lateral,62.08889348875223,draft,drafted,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,341.35350341796874,341.043058950525,1.5500000000000114,2.449830453771881,1.3000000000000114,2.199830453771881,0.13489621704043256,0.037230723305707175,7.671192819062064,0,,0.0,none,P311,1
E0012393,N0012641,N0012642,lateral,56.808146608044304,draft,drafted,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,341.8257837350772,341.541743002037,1.5533056203915407,2.0253346346817693,1.3033056203915407,1.7753346346817693,0.17065230391004918,0.050665805354795285,5.548137480560852,0,,0.0,none,P311,1
E0012394,N0012642,N0012067,lateral,26.318972776090487,draft,drafted,s5c_flows,8.2639,12.824,0.000473,3.6221,held,0.346917,0.0568,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,341.541743002037,341.4101481381565,2.0253346346817693,2.082741266140374,1.7753346346817693,1.8327412661403741,0.2650560472069854,0.09333948745770684,1.6549312905342928,0,,0.0,none,P311,1
E0012395,N0012643,N0012068,lateral,76.59099173457871,draft,provisional,s5c_flows,19.0797,26.928,0.000805,3.6221,held,0.800674,0.0966,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,338.515612271028,338.1326573123551,1.822278353972024,3.877230382957407,1.572278353972024,3.627230382957407,0.34527910612332635,0.13799513247713985,3.6970569787495355,0,,0.0,none,P268,1
E0012396,N0012644,N0012645,lateral,71.37126995910614,draft,drafted,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,341.00169677734374,340.6448404275482,1.5500000000000114,2.1250875509674074,1.3000000000000114,1.8750875509674074,0.0,0.0,0.0,0,,0.0,none,P311,1
E0012397,N0012645,N0012061,lateral,67.66081718422724,draft,drafted,s5c_flows,4.0462,5.456,0.000595,3.6221,held,0.170222,0.0714,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,340.6448404275482,340.30653634162707,2.1250875509674074,3.2582524767323093,1.8750875509674074,3.0082524767323093,0.21039648101682543,0.06736105302785914,5.359786822259668,0,,0.0,none,P311,1
E0012398,N0012646,N0012647,sub main,70.00000000011264,draft,drafted,s5c_flows,781.3483,1053.65,0.108608,2.7303,merrimack,24.79983,13.0329,0.0,0.0,,315,HDPE,0.3,0.27,table11,dod,tractive,1.0,332.1267151820829,331.91671518208256,12.353814603073374,12.218477689011195,11.988814603073374,11.853477689011195,0.7425666938693573,0.48727015428758846,1.5711271139691059,1,recovers_500m,70.0,none,P311,1
E0012399,N0012647,N0012648,sub main,69.99999999972528,draft,drafted,s5c_flows,781.3483,1053.65,0.109191,2.7303,merrimack,24.800413,13.1029,0.0,0.0,,315,HDPE,0.3,0.27,table11,minimum,tractive,1.0,331.91671518208256,331.70671518208337,12.218477689011195,12.025828763229129,11.853477689011195,11.660828763229128,0.7425710623317777,0.487276853515767,1.5711178711955058,0,,0.0,none,P311,1
E0012400,N0012648,N0012061,sub main,19.02855995913996,draft,drafted,s5c_flows,782.0899,1054.65,0.109774,2.73,merrimack,24.821595,13.1729,0.0,0.0,,315,HDPE,0.3,0.27,table11,minimum,tractive,1.0,331.70671518208337,331.6496295022059,12.025828763229129,11.91515931615345,11.660828763229128,11.550159316153449,0.7427297098457913,0.4875202362408232,0.426996068396823,0,,0.0,none,P311,1
E0012401,N0012649,N0012070,main,44.762330101013376,draft,drafted,s5c_flows,60.8712,82.08,0.006853,3.6221,held,2.558729,0.8224,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,337.28037381293603,337.05656216243096,5.507193325735841,8.00627353092841,5.257193325735841,7.756273530928411,0.49166225738203306,0.2422591466289747,1.517380729994086,0,,0.0,none,P268,1
E0012402,N0012650,N0012651,lateral,40.00000000004734,auto_road,derived,s5c_flows,3.2393,4.368,0.0,3.6221,held,0.135802,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,342.870654296875,342.6706542968748,1.5500000000000114,2.6964111328127274,1.3000000000000114,2.4464111328127274,0.19530982006149752,0.060806644196143594,3.413380169299942,0,,0.0,none,P268,1
E0012403,N0012651,N0012652,lateral,69.9999999999123,auto_road,derived,s5c_flows,6.4787,8.736,0.000333,3.6221,held,0.271936,0.04,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,342.6706542968748,342.3206542968752,2.6964111328127274,3.1717468261716704,2.4464111328127274,2.9217468261716704,0.24507213512054243,0.08343373158761977,4.7605031314203154,0,,0.0,none,P268,1
E0012404,N0012652,N0012653,lateral,70.00000000004088,auto_road,derived,s5c_flows,10.7978,14.56,0.000917,3.6221,held,0.453589,0.11,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,342.3206542968752,341.970654296875,3.1717468261716704,3.1619750976562386,2.9217468261716704,2.9119750976562386,0.2887384346968648,0.10569657137635372,4.0405658771828765,0,,0.0,none,P268,1
E0012405,N0012653,N0012070,lateral,15.699624899009374,auto_road,derived,s5c_flows,11.8776,16.016,0.0015,3.6221,held,0.499439,0.18,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,341.970654296875,341.89215617237994,3.1619750976562386,3.1706795209794336,2.9119750976562386,2.9206795209794336,0.29769574875973553,0.1105475825522089,0.8789524743756774,0,,0.0,none,P268,1
E0012406,N0012654,N0012655,lateral,29.999999999711015,draft,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,1.579,0.0,W11a-XG01638,200,PVC-U,1.9,0.5,cover_min,minimum,tractive,1.0,340.3821326889284,339.81213268893384,1.5742271743528704,1.5884410415349066,1.3242271743528704,1.3384410415349066,0.0,0.0,0.0,0,,0.0,none,P268,1
E0012407,N0012655,N0012068,lateral,54.477769917039126,draft,provisional,s5c_flows,14.9677,22.824,0.00025,3.6221,held,0.627735,0.03,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,339.81213268893384,339.53974383934866,1.5884410415349066,2.4701438559638405,1.3384410415349066,2.2201438559638405,0.3199641598328308,0.12303675467756839,2.8377016739156926,0,,0.0,none,P268,1
E0012408,N0012656,N0012657,lateral,12.709389474268582,draft,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,343.28896784732603,343.2254208999547,1.5501739983770904,1.6592226547327869,1.3001739983770904,1.4092226547327869,0.13489621704043256,0.037230723305707175,1.5702675920184361,0,,0.0,none,P268,1
E0012409,N0012657,N0012658,lateral,27.290610525762155,draft,provisional,s5c_flows,3.2393,4.368,0.000106,3.6221,held,0.135907,0.0127,0.0,0.0,,200,PVC-U,2.55,0.5,ground,minimum,tractive,1.0,343.2254208999547,342.5295103315478,1.6592226547327869,1.5546266313428418,1.4092226547327869,1.3046266313428418,0.34036380872063665,0.04184633552125397,1.3363451022374369,0,,0.0,none,P268,1
E0012410,N0012658,N0012659,lateral,40.00000000003283,draft,provisional,s5c_flows,7.5585,10.192,0.000333,3.6221,held,0.317204,0.04,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,342.5295103315478,342.3295103315476,1.5546266313428418,2.717151045405501,1.3046266313428418,2.467151045405501,0.2575440504416561,0.08956031063602479,2.588553940671365,0,,0.0,none,P268,1
E0012411,N0012659,N0012075,lateral,67.53076176207158,draft,provisional,s5c_flows,12.281,16.56,0.000667,3.6221,held,0.515519,0.08,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,342.3295103315476,341.9918565227373,2.717151045405501,1.9196425007002063,2.467151045405501,1.6696425007002063,0.3006972662671629,0.11219511938100982,3.7430094061265353,0,,0.0,none,P268,1
E0012412,N0012660,N0012661,sub main,39.999999999946674,draft,drafted,s5c_flows,356.9998,453.63,0.039419,3.0017,merrimack,12.442436,4.7303,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,velocity,1.0,335.01359116409765,334.79359116409796,10.058399802699228,9.780810691370789,9.808399802699228,9.530810691370789,0.7860776388562825,0.554129370482096,0.8480926485019423,0,,0.0,none,P268,1
E0012413,N0012661,N0012662,sub main,40.00000000000246,draft,drafted,s5c_flows,359.1594,456.542,0.039752,2.9996,merrimack,12.508695,4.7703,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,velocity,1.0,334.79359116409796,334.57359116409793,9.780810691370789,9.947008201136441,9.530810691370789,9.697008201136441,0.7870590032629466,0.5559594277945006,0.8470351827536144,0,,0.0,none,P268,1
E0012414,N0012662,N0012071,sub main,17.432234923307213,draft,drafted,s5c_flows,359.1594,456.542,0.040086,2.9996,merrimack,12.509028,4.8103,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,velocity,1.0,334.57359116409793,334.47771387201976,9.947008201136441,10.086556147511487,9.697008201136441,9.836556147511487,0.7870639191614133,0.555968624818316,0.36914060173326624,0,,0.0,none,P268,1
E0012415,N0012663,N0012664,lateral,54.99999999991856,draft,drafted,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,1.6,0.5,cover_min,minimum,tractive,1.0,345.20178755141944,344.32178755142075,1.565088669283682,1.5815937962354951,1.315088669283682,1.3315937962354951,0.253550416025183,0.038816800381975575,3.615323062906213,0,,0.0,none,P268,1
E0012416,N0012664,N0012665,lateral,70.00000000026442,draft,drafted,s5c_flows,7.8976,11.714,0.000458,3.6221,held,0.331548,0.055,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,344.32178755142075,343.9717875514194,1.5815937962354951,2.4477375950649503,1.3315937962354951,2.1977375950649503,0.2612302814726872,0.09140640487364168,4.466046815453338,0,,0.0,none,P268,1
E0012417,N0012665,N0012071,lateral,81.1201670034895,draft,drafted,s5c_flows,11.137,16.082,0.001042,3.6221,held,0.467933,0.125,0.0,0.0,,200,PVC-U,1.2,0.5,cover_min,minimum,tractive,1.0,343.9480452974766,342.9746032934347,2.4714798490077783,1.5896667260965387,2.2214798490077783,1.3396667260965387,0.3948465440488623,0.08724642267917224,3.424122114702316,0,,0.0,none,P268,1
E0012418,N0012666,N0012092,lateral,44.32819603762323,auto_road,derived,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,340.7204326231955,340.4987916430074,1.5511433045388685,2.8374510327738562,1.3011433045388685,2.5874510327738562,0.17065230391004918,0.050665805354795285,4.329289733370044,0,,0.0,none,P268,1
E0012419,N0012667,N0012668,lateral,59.99999999982754,auto_road,derived,s5c_flows,2.9012,3.912,0.0,3.6221,held,0.121624,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,341.95689001949324,341.6568900194941,1.550739375038006,1.7241524609746648,1.300739375038006,1.4741524609746648,0.18830586328799678,0.057853952996059194,5.310509096935108,0,,0.0,none,P268,1
E0012420,N0012668,N0012669,lateral,60.00000000022126,auto_road,derived,s5c_flows,7.2203,9.736,0.0005,3.6221,held,0.303193,0.06,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,341.6568900194941,341.356890019493,1.7241524609746648,2.040845576210131,1.4741524609746648,1.7908455762101312,0.2538271046284378,0.08771517454776587,3.9396895830629566,0,,0.0,none,P268,1
E0012421,N0012669,N0012092,lateral,15.053622620671751,auto_road,derived,s5c_flows,10.4596,14.104,0.001,3.6221,held,0.439495,0.12,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,341.356890019493,341.28162190638966,2.040845576210131,2.0546207693915903,1.7908455762101312,1.8046207693915903,0.2858551247932364,0.10415588431255199,0.8776953378953926,0,,0.0,none,P268,1
E0012422,N0012670,N0012671,lateral,54.99999999997432,draft,drafted,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,1.0,0.5,ground,minimum,tractive,1.0,348.6656982421875,348.11569824218776,1.5500000000000114,1.5608459472653635,1.3000000000000114,1.3108459472653635,0.2162118117392264,0.04320507318081182,4.239669698396647,0,,0.0,none,P268,1
E0012423,N0012671,N0012672,lateral,25.966361121370593,draft,drafted,s5c_flows,5.3989,7.28,0.000458,3.6221,held,0.226794,0.055,0.0,0.0,,200,PVC-U,2.85,0.5,ground,minimum,tractive,1.0,348.11569824218776,347.3756569502287,1.5608459472653635,1.561751497036937,1.3108459472653635,1.311751497036937,0.41920325423018306,0.05133895524818513,1.0323695748758253,0,,0.0,none,P268,1
E0012424,N0012672,N0012081,lateral,89.84046191307101,draft,drafted,s5c_flows,5.3989,7.28,0.000675,3.6221,held,0.227011,0.081,0.0,0.0,,200,PVC-U,2.6,0.5,cover_min,minimum,tractive,1.0,347.1282156275455,344.7923636178057,1.8091928197201241,1.8017525931318232,1.5591928197201241,1.5517525931318232,0.4064737328341765,0.05245078795473149,3.683733808441114,0,,0.0,none,P268,1
E0012425,N0012673,N0012090,lateral,78.27774316540074,draft,provisional,s5c_flows,30.9755,41.768,0.00587,3.6221,held,1.304442,0.7044,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,336.05283424438056,335.62230665697086,4.221762923588187,4.8836137531853865,3.9717629235881873,4.6336137531853865,0.41511093062371435,0.17020112171275587,3.1428443736628227,0,,0.0,none,P268,1
E0012426,N0012674,N0012090,lateral,51.24809283085372,draft,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,338.74718017578124,338.490939711627,1.5500000000000114,2.014980698529257,1.3000000000000114,1.764980698529257,0.13489621704043256,0.037230723305707175,6.331792686656425,0,,0.0,none,P268,1
E0012427,N0012675,N0012091,lateral,78.83262619851094,draft,provisional,s5c_flows,4.3191,5.824,0.0,3.6221,held,0.181069,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,338.75031782277455,338.35615469178197,1.566607226053577,1.984543550405533,1.316607226053577,1.734543550405533,0.214700651244523,0.06927965601494754,6.119576702224989,0,,0.0,none,P268,1
E0012428,N0012676,N0012677,lateral,78.17617739086383,draft,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,338.9190610416497,338.52818015469535,1.5502077571784412,2.050402608976526,1.3002077571784412,1.8004026089765262,0.13489621704043256,0.037230723305707175,9.658805253650666,0,,0.0,none,P268,1
E0012429,N0012677,N0012091,lateral,42.04912665804331,draft,provisional,s5c_flows,6.4787,8.736,0.000651,3.6221,held,0.272255,0.0782,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,338.52818015469535,338.3179345214051,2.050402608976526,2.022763720782393,1.8004026089765262,1.7727637207823932,0.2451650068539197,0.08347867362162084,2.858559574334499,0,,0.0,none,P268,1
E0012430,N0012678,N0012679,lateral,59.999999999996845,draft,provisional,s5c_flows,73.6209,99.272,0.007044,3.6221,held,3.093421,0.8453,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,341.8508816903104,341.5508816903104,6.416116600705209,6.12499111242397,6.166116600705209,5.87499111242397,0.5198865693630854,0.2664341042857511,1.9234965066034508,0,,0.0,none,P268,1
E0012431,N0012679,N0012680,lateral,60.014335871185594,draft,provisional,s5c_flows,79.4233,107.096,0.007544,3.6004,merrimack,3.317225,0.9053,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,341.5508816903104,341.25081001095447,6.12499111242397,5.370039598420533,5.87499111242397,5.120039598420533,0.5305889441910072,0.2760129439315644,1.8851484602859527,0,,0.0,none,P268,1
E0012432,N0012680,N0012681,lateral,34.98566412870115,draft,provisional,s5c_flows,79.4233,107.096,0.008045,3.6004,merrimack,3.317725,0.9653,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,341.25081001095447,341.07588169031095,5.370039598420533,6.5037386710171745,5.120039598420533,6.2537386710171745,0.5306122180078473,0.2760340332654043,1.098908736655581,0,,0.0,none,P268,1
E0012433,N0012681,N0012081,lateral,72.62714482312715,draft,provisional,s5c_flows,79.4233,107.096,0.008336,3.6004,merrimack,3.318017,1.0003,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,341.07588169031095,340.7127459661953,6.5037386710171745,5.881370244742186,6.2537386710171745,5.631370244742186,0.5306258086550141,0.27604634881955425,2.2811789286822277,0,,0.0,none,P268,1
