EDGE_UID,US_NODE,DS_NODE,TIER,LEN_M,SRC,CONFIDENCE,STAGE,QADF_M3D,N_PROP,QINF_LS,PF,PF_METH,QPK_LS,UPSTR_KM,ON_WADI_M,ON_DUAL_M,CROSS_ID,DN,MATERIAL,SLOPE_LAID,SLOPE_MIN,GRAD_BY,SIZED_BY,CLEAN_BY,TAU_PA,INV_UP,INV_DN,US_DEPTH,DS_DEPTH,COVER_US,COVER_DN,V_PK_MS,DOD_PK,RET_MIN,PAST_CAP,CAP_EXIT,CAP_LEN_M,TIE_TYPE,PACKAGE,PHASE
E0012434,N0012682,N0012107,main,89.73969829708413,draft,provisional,s5c_flows,129.7634,159.91,0.018434,3.3928,merrimack,5.114006,2.212,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,334.0036861533051,333.5549876618197,8.456824100601125,7.468938119430277,8.206824100601125,7.218938119430277,0.6005591484408087,0.3451143111359346,2.4904485131361684,0,,0.0,none,P322,1
E0012435,N0012683,N0012107,lateral,84.20041595648583,draft,provisional,s5c_flows,14.0372,18.928,0.002073,3.6221,held,0.590546,0.2487,0.0,0.0,,200,PVC-U,0.55,0.5,ground,minimum,tractive,1.0,339.9169791440168,339.45387685625616,2.884748150905068,1.5700489249938414,2.634748150905068,1.3200489249938414,0.32447492006792383,0.11687418066182217,4.324957582692871,0,,0.0,none,P322,1
E0012436,N0012684,N0012105,lateral,57.259511175954906,auto_road,derived,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,340.63905639648436,340.35275884060457,1.5500000000000114,1.8859191379110598,1.3000000000000114,1.6359191379110598,0.17065230391004918,0.050665805354795285,5.592219761468558,0,,0.0,none,P268,1
E0012437,N0012685,N0012686,lateral,64.9999999999004,draft,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,1.1,0.5,cover_min,minimum,tractive,1.0,345.1400103893149,344.425010389316,1.5782208118569656,1.5802691516996106,1.3282208118569656,1.3302691516996106,0.22332686513440841,0.042274375047962526,4.8508867604426955,0,,0.0,none,P268,1
E0012438,N0012686,N0012119,lateral,48.63939039500111,draft,provisional,s5c_flows,4.3191,5.824,0.000542,3.6221,held,0.18161,0.065,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,344.425010389316,344.181813437341,1.5802691516996106,2.3249614650027297,1.3302691516996106,2.0749614650027297,0.21491050976642584,0.06937375397032594,3.772065440002952,0,,0.0,none,P268,1
E0012439,N0012687,N0012688,lateral,69.99999999995904,draft,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,1.1,0.5,cover_min,minimum,tractive,1.0,340.89143090106376,340.12143090106423,1.6786679758893683,1.6961655344826454,1.4286679758893683,1.4461655344826454,0.22332686513440841,0.042274375047962526,5.224031895866313,0,,0.0,none,P268,1
E0012440,N0012688,N0012689,lateral,70.00000000003782,draft,provisional,s5c_flows,5.3989,7.28,0.000583,3.6221,held,0.226919,0.07,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,340.12143090106423,339.77143090106404,1.6961655344826454,1.9997177805765887,1.4461655344826454,1.7497177805765887,0.23110974985999072,0.07679256912612412,5.048106656573678,0,,0.0,none,P268,1
E0012441,N0012689,N0012690,lateral,6.341443227077716,draft,provisional,s5c_flows,8.6382,11.648,0.001167,3.6221,held,0.363304,0.14,0.0,0.0,,200,PVC-U,0.65,0.5,table11,minimum,tractive,1.0,339.77143090106404,339.730211520088,1.9997177805765887,2.0328500033494947,1.7497177805765887,1.7828500033494947,0.29460158355103383,0.08963714108294654,0.3587581545806133,0,,0.0,none,P268,1
E0012442,N0012690,N0012691,lateral,3.658556772757904,draft,provisional,s5c_flows,10.7978,14.56,0.00122,3.6221,held,0.453891,0.1463,0.0,0.0,,200,PVC-U,1.1,0.5,table11,minimum,tractive,1.0,339.730211520088,339.68996739558764,2.0328500033494947,2.0978133661311062,1.7828500033494947,1.8478133661311062,0.3794541038493896,0.08779906580134714,0.1606938641434061,0,,0.0,none,P268,1
E0012443,N0012691,N0012692,lateral,49.56040544806937,draft,provisional,s5c_flows,10.7978,14.56,0.00125,3.6221,held,0.453922,0.15,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,339.68996739558764,339.4421653683473,2.0978133661311062,3.7114296023558495,1.8478133661311062,3.4614296023558495,0.2888057786797867,0.10573267728023097,2.8600769736801475,0,,0.0,none,P268,1
E0012444,N0012692,N0012075,lateral,49.00076485817881,draft,provisional,s5c_flows,16.8751,24.884,0.001663,3.6221,held,0.709109,0.1996,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,339.4421653683473,339.19716154405637,3.7114296023558495,4.714337479381129,3.4614296023558495,4.464337479381129,0.33243143495358934,0.13030089669768857,2.4566852843414058,0,,0.0,none,P268,1
E0012445,N0012693,N0012694,main,16.71674658467194,draft,drafted,s5c_flows,39.679,53.504,0.005117,3.6221,held,1.668562,0.614,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,335.43923421157706,335.3556504786537,5.832067057954191,6.119782870955703,5.582067057954191,5.869782870955703,0.43262136082179337,0.19627082575167015,0.644009908684635,0,,0.0,none,P268,1
E0012446,N0012694,N0012105,main,47.62975405945123,draft,drafted,s5c_flows,40.7588,54.96,0.005256,3.6221,held,1.713968,0.6307,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,335.3556504786537,335.11750170835643,6.119782870955703,7.1211762701591965,5.869782870955703,6.8711762701591965,0.43614584141934687,0.19885592562621474,1.820100431866628,0,,0.0,none,P268,1
E0012447,N0012695,N0012696,lateral,64.81038110026836,draft,drafted,s5c_flows,3.2393,4.368,0.0,3.6221,held,0.135802,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,345.5869813555517,345.26292945005036,1.5502256756983002,2.4863686456527603,1.3002256756983002,2.2363686456527603,0.19530982006149752,0.060806644196143594,5.530561740304149,0,,0.0,none,P268,1
E0012448,N0012696,N0012697,lateral,69.99999999995067,draft,drafted,s5c_flows,6.4787,8.736,0.00054,3.6221,held,0.272143,0.0648,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,345.26292945005036,344.9129294500506,2.4863686456527603,2.321170891746249,2.2363686456527603,2.071170891746249,0.24513240864824037,0.08346289769929602,4.759332611706948,0,,0.0,none,P268,1
E0012449,N0012697,N0012698,lateral,70.00000000008183,draft,drafted,s5c_flows,13.7346,13.178,0.001123,3.6221,held,0.576914,0.1348,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,344.9129294500506,344.5629294500502,2.321170891746249,2.6103798761216694,2.071170891746249,2.3603798761216694,0.311574282915358,0.11825882477198638,3.7444254248190507,0,,0.0,none,P268,1
E0012450,N0012698,N0012699,lateral,69.99999999995067,draft,drafted,s5c_flows,16.2334,17.612,0.001707,3.6221,held,0.682251,0.2048,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,344.5629294500502,344.21292945005047,2.6103798761216694,2.422751702293283,2.3603798761216694,2.172751702293283,0.32843632498979364,0.12795159229256964,3.5521852423056415,0,,0.0,none,P268,1
E0012451,N0012699,N0012119,lateral,5.8883216885759255,draft,drafted,s5c_flows,16.2334,17.612,0.00229,3.6221,held,0.682834,0.2748,0.0,0.0,,200,PVC-U,0.7,0.5,table11,minimum,tractive,1.0,344.21292945005047,344.1717111982304,2.422751702293283,2.335063704113338,2.172751702293283,2.085063704113338,0.3694050780199099,0.11812155648464875,0.26566688074685685,0,,0.0,none,P268,1
E0012452,N0012700,N0012153,lateral,29.274562336608895,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,1.45,0.5,cover_min,minimum,tractive,1.0,405.59547731948203,405.1709961656012,1.706311010596096,1.7095885511956794,1.456311010596096,1.4595885511956794,0.0,0.0,0.0,0,,0.0,none,P05,1
E0012453,N0012701,N0012702,lateral,17.804493814764857,auto_block,provisional,s5c_flows,0.7416,1.0,0.0,3.6221,held,0.03109,0.0,0.0,0.0,,200,PVC-U,1.1,0.5,ground,minimum,tractive,1.0,405.57252807617186,405.37667864420945,1.5500000000000114,1.5582883968061765,1.3000000000000114,1.3082883968061765,0.1546404725523902,0.02640084072582652,1.9189126797247862,0,,0.0,none,P05,1
E0012454,N0012702,N0012153,lateral,21.540659228538015,auto_block,provisional,s5c_flows,0.7416,1.0,0.000148,3.6221,held,0.031238,0.0178,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,405.37667864420945,405.26897534806676,1.5582883968061765,1.6116093687301145,1.3082883968061765,1.3616093687301145,0.11865484124593065,0.03163354864699905,3.0256750029962456,0,,0.0,none,P05,1
E0012455,N0012703,N0012704,lateral,60.000000000076994,draft,drafted,s5c_flows,39.9519,53.872,0.003436,3.6221,held,1.678322,0.4123,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,336.1077816057225,335.8077816057221,4.964178843496256,4.778277964590416,4.714178843496256,4.528277964590416,0.4333849140990632,0.1968292304189117,2.3074176499200965,0,,0.0,none,P268,1
E0012456,N0012704,N0012705,lateral,59.99999999984023,draft,drafted,s5c_flows,45.3508,61.152,0.003936,3.6221,held,1.905158,0.4723,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,335.8077816057221,335.50778160572287,4.778277964590416,4.732605357167756,4.528277964590416,4.482605357167756,0.4502647124377527,0.2094080705916564,2.2209157688225085,0,,0.0,none,P268,1
E0012457,N0012705,N0012706,lateral,60.000000000076994,draft,drafted,s5c_flows,51.4913,69.432,0.004436,3.6221,held,2.163084,0.5323,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,335.50778160572287,335.20778160572246,4.732605357167756,4.4860050153712905,4.482605357167756,4.2360050153712905,0.46771895233541044,0.22290099107007205,2.1380360898528727,0,,0.0,none,P268,1
E0012458,N0012706,N0012157,lateral,18.064299884688406,draft,drafted,s5c_flows,55.8105,75.256,0.004936,3.6221,held,2.344653,0.5923,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,335.20778160572246,335.117460106299,4.4860050153712905,4.372041846825994,4.2360050153712905,4.122041846825994,0.47908641951509984,0.23196565307637235,0.6284287186631838,0,,0.0,none,P268,1
E0012459,N0012707,N0012708,lateral,24.341461645590023,draft,drafted,s5c_flows,4.3191,5.824,0.0,3.6221,held,0.181069,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,336.3405029296875,336.21879562145955,1.5500000000000114,1.9845735191654512,1.3000000000000114,1.7345735191654512,0.214700651244523,0.06927965601494754,1.8895658912764919,0,,0.0,none,P249,1
E0012460,N0012708,N0012709,lateral,5.658538354361979,draft,drafted,s5c_flows,6.4787,8.736,0.000203,3.6221,held,0.271806,0.0243,0.0,0.0,,200,PVC-U,0.75,0.5,table11,minimum,tractive,1.0,336.21879562145955,336.17635658380186,1.9845735191654512,2.072148054870013,1.7345735191654512,1.8221480548700129,0.28185207819531105,0.07586198831499866,0.33460449600569453,0,,0.0,none,P249,1
E0012461,N0012709,N0012710,lateral,80.00000000015442,draft,drafted,s5c_flows,8.6382,11.648,0.00025,3.6221,held,0.362388,0.03,0.0,0.0,,200,PVC-U,0.75,0.5,ground,minimum,tractive,1.0,336.17635658380186,335.5763565838007,2.072148054870013,1.5881636798711725,1.8221480548700129,1.3381636798711725,0.3092905408540695,0.08657388059469975,4.310941193526526,0,,0.0,none,P249,1
E0012462,N0012710,N0012711,lateral,79.99999999970842,draft,drafted,s5c_flows,16.1967,21.84,0.000917,3.6221,held,0.679925,0.11,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,335.5763565838007,335.17635658380215,1.5881636798711725,1.6188704669791036,1.3381636798711725,1.3688704669791036,0.3280850224382221,0.12774598518757002,4.063987204961599,0,,0.0,none,P249,1
E0012463,N0012711,N0012161,lateral,9.374275547987903,draft,drafted,s5c_flows,18.3563,24.752,0.001583,3.6221,held,0.771126,0.19,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,335.17635658380215,335.1294852060622,1.6188704669791036,1.6430367665940366,1.3688704669791036,1.3930367665940366,0.34125505125695765,0.13556221484556835,0.45783329865542305,0,,0.0,none,P249,1
E0012464,N0012712,N0012161,lateral,31.744638549983815,draft,drafted,s5c_flows,11.8776,16.016,0.000687,3.6221,held,0.498626,0.0824,0.0,0.0,,200,PVC-U,1.55,0.5,cover_min,minimum,tractive,1.0,335.7093462573683,335.2173043598435,1.6152081859910936,1.5552176128127257,1.3652081859910936,1.3052176128127257,0.4400990387603833,0.08462242384986354,1.2021778340089917,0,,0.0,none,P249,1
E0012465,N0012713,N0012714,lateral,59.99999999990597,draft,drafted,s5c_flows,100.618,121.98,0.008387,3.4988,merrimack,4.082979,1.0065,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,336.1679164489064,335.86791644890684,5.7303989807811035,6.330661431952535,5.4803989807811035,6.080661431952535,0.5633942688363489,0.3069214932334904,1.77495593283876,0,,0.0,none,P268,1
E0012466,N0012714,N0012715,lateral,60.000000000140076,draft,drafted,s5c_flows,106.0169,129.26,0.008887,3.4768,merrimack,4.275045,1.0665,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,335.86791644890684,335.56791644890615,6.330661431952535,6.775986138984479,6.080661431952535,6.525986138984479,0.5708497604153867,0.314295470788309,1.7517744060620624,0,,0.0,none,P268,1
E0012467,N0012715,N0012716,lateral,4.999999999967181,draft,drafted,s5c_flows,109.2563,133.628,0.009387,3.4641,merrimack,4.389915,1.1265,0.0,0.0,,200,PVC-U,0.8,0.5,table11,minimum,tractive,1.0,335.56791644890615,335.5279164489064,6.775986138984479,6.76425884406234,6.525986138984479,6.51425884406234,0.6811079859219924,0.2820940278017945,0.1223496641578514,0,,0.0,none,P268,1
E0012468,N0012716,N0012717,lateral,19.647725276142538,draft,drafted,s5c_flows,109.2563,133.628,0.009429,3.4641,merrimack,4.389957,1.1315,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,335.5279164489064,335.4296778225257,6.76425884406234,6.4472447848961565,6.51425884406234,6.1972447848961565,0.575183224011638,0.3186451449216098,0.5693178699681325,0,,0.0,none,P268,1
E0012469,N0012717,N0012718,lateral,20.35227472386302,draft,drafted,s5c_flows,112.899,138.54,0.009593,3.4504,merrimack,4.518246,1.1511,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,335.4296778225257,335.3279164489064,6.4472447848961565,6.4243723694529535,6.1972447848961565,6.1743723694529535,0.5799148696431652,0.323449315264152,0.5849213332635712,0,,0.0,none,P268,1
E0012470,N0012718,N0012157,lateral,65.07825768711244,draft,drafted,s5c_flows,116.1384,142.908,0.009762,3.4386,merrimack,4.631931,1.1715,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,335.3279164489064,335.00252516047084,6.4243723694529535,4.486976792654161,6.1743723694529535,4.236976792654161,0.5840182543733438,0.32766295138144164,1.8571981611813924,0,,0.0,none,P268,1
E0012471,N0012719,N0012167,lateral,81.40236816366546,draft,drafted,s5c_flows,50.1447,56.932,0.003474,3.6221,held,2.105666,0.4169,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,336.0811476623454,335.6741358215271,1.6842026794514595,1.866879803472898,1.4342026794514595,1.616879803472898,0.4639745416223082,0.21996359905101942,2.9240960750072746,0,,0.0,none,P249,1
E0012472,N0012720,N0012721,lateral,49.9999999999214,draft,provisional,s5c_flows,5.3989,7.28,0.0,3.6221,held,0.226336,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,341.4127207538963,341.1627207538967,1.5580434062599693,2.9418935039158214,1.3080434062599693,2.6918935039158214,0.23091654640710862,0.07670227810735178,3.608807364816754,0,,0.0,none,P249,1
E0012473,N0012721,N0012722,lateral,49.99999999990508,draft,provisional,s5c_flows,11.8776,16.016,0.000417,3.6221,held,0.498356,0.05,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,341.1627207538967,340.91272075389713,2.9418935039158214,4.531004832040367,2.6918935039158214,4.281004832040367,0.29749111669211126,0.11043566316856399,2.801204091731621,0,,0.0,none,P249,1
E0012474,N0012722,N0012723,lateral,9.999999999990807,draft,provisional,s5c_flows,14.0372,18.928,0.000833,3.6221,held,0.589307,0.1,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,340.91272075389713,340.8627207538972,4.531004832040367,4.093089792977821,4.281004832040367,3.843089792977821,0.3136677933419153,0.11944279506854524,0.5313477194798815,0,,0.0,none,P249,1
E0012475,N0012723,N0012724,lateral,35.000000000150514,draft,provisional,s5c_flows,17.2765,23.296,0.000917,3.6221,held,0.725192,0.11,0.0,0.0,,200,PVC-U,4.4,0.5,ground,minimum,tractive,1.0,340.8627207538972,339.32272075389056,4.093089792977821,1.5650966289219355,3.843089792977821,1.3150966289219355,0.7099516787176265,0.07887836784647875,0.8216521642564559,0,,0.0,none,P249,1
E0012476,N0012724,N0012725,lateral,13.740968171999635,draft,provisional,s5c_flows,17.2765,23.296,0.001208,3.6221,held,0.725483,0.145,0.0,0.0,,200,PVC-U,3.25,0.5,cover_min,minimum,tractive,1.0,339.30316702132205,338.85658555573207,1.5846503614904464,1.5721558993460576,1.3346503614904464,1.3221558993460576,0.6400256873763357,0.08464958822305771,0.3578233510264287,0,,0.0,none,P249,1
E0012477,N0012725,N0012726,lateral,31.25903182813623,draft,provisional,s5c_flows,19.4361,26.208,0.001323,3.6221,held,0.816132,0.1587,0.0,0.0,,200,PVC-U,3.45,0.5,cover_min,minimum,tractive,1.0,338.81035658425384,337.73191998618313,1.6183848708242863,1.5999586759262456,1.3683848708242863,1.3499586759262456,0.6783262308938108,0.0881471572890817,0.7680432217928314,0,,0.0,none,P249,1
E0012478,N0012726,N0012727,lateral,60.00000000002472,draft,provisional,s5c_flows,22.6754,30.576,0.001583,3.6221,held,0.952194,0.19,0.0,0.0,,200,PVC-U,1.6,0.5,cover_min,minimum,tractive,1.0,337.69212825162936,336.732128251629,1.6397504104800191,1.5993231643866466,1.3897504104800191,1.3493231643866466,0.5464596051725795,0.11344697159619341,1.8299614290512802,0,,0.0,none,P249,1
E0012479,N0012727,N0012728,lateral,60.00000000002472,draft,provisional,s5c_flows,25.9147,34.944,0.002083,3.6221,held,1.088496,0.25,0.0,0.0,,200,PVC-U,1.2,0.5,ground,minimum,tractive,1.0,336.732128251629,336.01212825162867,1.5993231643866466,1.558916670246333,1.3493231643866466,1.308916670246333,0.5156765027547112,0.12936522803877354,1.9392002440647875,0,,0.0,none,P249,1
E0012480,N0012728,N0012729,lateral,16.99424757084207,draft,provisional,s5c_flows,25.9147,34.944,0.002583,3.6221,held,1.088996,0.31,0.0,0.0,,200,PVC-U,0.95,0.5,cover_min,minimum,tractive,1.0,336.0115821119255,335.8501367600025,1.5594628099494798,1.5513524978100008,1.3094628099494798,1.3013524978100008,0.47544092623674267,0.13683021233902842,0.5957363867598522,0,,0.0,none,P249,1
E0012481,N0012729,N0012730,lateral,3.0057524290187216,draft,provisional,s5c_flows,26.9945,36.4,0.002725,3.6221,held,1.134405,0.327,0.0,0.0,,200,PVC-U,1.35,0.5,table11,minimum,tractive,1.0,335.8501367600025,335.80955910221076,1.5513524978100008,1.5697743938829944,1.3013524978100008,1.3197743938829944,0.5442084172673346,0.12825705637912638,0.09205273609792369,0,,0.0,none,P249,1
E0012482,N0012730,N0012167,lateral,85.46523669061861,draft,provisional,s5c_flows,30.2339,40.768,0.00275,3.6221,held,1.270231,0.33,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,335.80955910221076,335.38223291875767,1.5697743938829944,2.1587827062423344,1.3197743938829944,1.9087827062423344,0.3981702683393797,0.1719913638984441,3.577415806185227,0,,0.0,none,P249,1
E0012483,N0012731,N0012139,lateral,23.403011501234634,draft,drafted,s5c_flows,0.7416,1.0,0.0,3.6221,held,0.03109,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,334.7804748535156,334.6634597960094,1.5500000000000114,1.6107406434437053,1.3000000000000114,1.3607406434437053,0.11845872128933585,0.03156792542268341,3.2927097932666762,0,,0.0,none,P294,1
E0012484,N0012732,N0012170,lateral,18.075905948038535,draft,drafted,s5c_flows,29.1541,39.312,0.005486,3.6221,held,1.2277,0.6583,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,335.27164392076276,335.1812643910226,1.749901489393494,1.7707619761649198,1.499901489393494,1.5207619761649198,0.3940392739641091,0.169196835322928,0.7645560202748121,0,,0.0,none,P249,1
E0012485,N0012733,N0012198,lateral,24.77668599602147,draft,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,335.30558400576086,335.1817005757808,1.5503425079110116,1.7159434671879694,1.3003425079110116,1.4659434671879694,0.13489621704043256,0.037230723305707175,3.061203461892379,0,,0.0,none,P249,1
E0012486,N0012734,N0012735,lateral,15.217211833511103,auto_road,derived,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,335.15526123046874,335.0791751713012,1.5500000000000114,1.7901180415894373,1.3000000000000114,1.5401180415894373,0.13489621704043256,0.037230723305707175,1.8801134886471076,0,,0.0,none,P249,1
E0012487,N0012735,N0012198,lateral,9.8622997185553,auto_road,derived,s5c_flows,2.1596,2.912,0.000127,3.6221,held,0.090661,0.0152,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,335.0791751713012,335.0298636727084,1.7901180415894373,1.8677803702603342,1.5401180415894373,1.6177803702603342,0.17073248938306235,0.050697630642415975,0.9627438958447488,0,,0.0,none,P249,1
E0012488,N0012736,N0012737,main,69.99999999994897,draft,provisional,s5c_flows,63.4605,82.08,0.005873,3.6221,held,2.666302,0.7048,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,332.43125771830785,332.0812577183081,3.1150984828640276,3.148844820754391,2.8650984828640276,2.898844820754391,0.4976813164113936,0.2472875454721007,2.344204269266611,0,,0.0,none,P249,1
E0012489,N0012737,N0012738,main,70.00000000009902,draft,provisional,s5c_flows,68.8594,89.36,0.006457,3.6221,held,2.893221,0.7748,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,332.0812577183081,331.73125771830763,3.148844820754391,3.0845992152861186,2.898844820754391,2.8345992152861186,0.5097930661550308,0.25761225083020445,2.2885102684263017,0,,0.0,none,P249,1
E0012490,N0012738,N0012154,main,70.64274062296097,draft,provisional,s5c_flows,75.3381,98.096,0.00704,3.6221,held,3.165407,0.8448,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,331.73125771830763,331.3780440151928,3.0845992152861186,3.1054154574634367,2.8345992152861186,2.8554154574634367,0.5233926338438786,0.2695461836456178,2.2495139103044393,0,,0.0,none,P249,1
E0012491,N0012739,N0012740,sub main,80.00000000017988,draft,drafted,s5c_flows,209.0328,267.124,0.041655,3.2026,merrimack,7.78985,4.9986,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,331.92775587865407,331.5277558786532,6.426064922127182,6.302627422128069,6.176064922127182,6.052627422128069,0.6738527515330716,0.4333617157719437,1.9786716464433605,0,,0.0,none,P249,1
E0012492,N0012740,N0012741,sub main,79.99999999973434,draft,drafted,s5c_flows,209.0328,267.124,0.042321,3.2026,merrimack,7.790517,5.0786,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,331.5277558786532,331.1277558786545,6.302627422128069,6.489919902595489,6.052627422128069,6.239919902595489,0.6738680536549337,0.43338242684685857,1.9786267149735859,0,,0.0,none,P249,1
E0012493,N0012741,N0012742,sub main,13.871311673480928,draft,drafted,s5c_flows,209.0328,267.124,0.042988,3.2026,merrimack,7.791184,5.1586,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,331.1277558786545,331.0583993202871,6.489919902595489,6.526470064478531,6.239919902595489,6.276470064478531,0.6738833545780477,0.4334031374504874,0.343069058347802,0,,0.0,none,P249,1
E0012494,N0012742,N0012743,sub main,75.99639506130421,draft,drafted,s5c_flows,209.0328,267.124,0.043104,3.2026,merrimack,7.791299,5.1724,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,331.0583993202871,330.6784173449806,6.526470064478531,6.7299078503319265,6.276470064478531,6.4799078503319265,0.6738859925470937,0.4334067081965912,1.8795561836322856,0,,0.0,none,P249,1
E0012495,N0012743,N0012744,sub main,65.13229326532205,draft,drafted,s5c_flows,210.1126,268.58,0.043737,3.2006,merrimack,7.827103,5.2484,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,330.6784173449806,330.35275587865397,6.7299078503319265,6.694393779549159,6.4799078503319265,6.444393779549159,0.6747055672334114,0.43451774281908484,1.608906571706357,0,,0.0,none,P249,1
E0012496,N0012744,N0012745,sub main,70.00000000001621,draft,drafted,s5c_flows,211.1923,270.036,0.04428,3.1986,merrimack,7.862794,5.3136,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,330.35275587865397,330.0027558786539,6.694393779549159,7.147970439705489,6.444393779549159,6.897970439705489,0.6755191420421517,0.43562393539522704,1.7270667758429532,0,,0.0,none,P249,1
E0012497,N0012745,N0012746,sub main,70.00000000001621,draft,drafted,s5c_flows,211.1923,270.036,0.044863,3.1986,merrimack,7.863377,5.3836,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,330.0027558786539,329.6527558786538,7.147970439705489,7.233718730721193,6.897970439705489,6.983718730721193,0.6755324033470407,0.4356419936823078,1.7270328719784391,0,,0.0,none,P249,1
E0012498,N0012746,N0012747,sub main,70.00000000001621,draft,drafted,s5c_flows,211.1923,270.036,0.045446,3.1986,merrimack,7.863961,5.4536,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,329.6527558786538,329.3027558786537,7.233718730721193,7.936410381111898,6.983718730721193,7.686410381111898,0.6755456864934128,0.4356600825916682,1.7269989136083588,0,,0.0,none,P249,1
E0012499,N0012747,N0012170,sub main,21.130067291724867,draft,drafted,s5c_flows,212.2721,271.492,0.04603,3.1966,merrimack,7.899671,5.5236,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,329.3027558786537,329.1971055421951,7.936410381111898,7.754920824992382,7.686410381111898,7.504920824992382,0.6763561972275756,0.4367655022187994,0.5206839083296216,0,,0.0,none,P249,1
E0012500,N0012748,N0012749,lateral,11.891758469831924,auto_road,derived,s5c_flows,1.4832,2.0,0.0,3.6221,held,0.06218,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,411.6625244140625,411.6030656217133,1.5500000000000114,1.6773298860991872,1.3000000000000114,1.4273298860991872,0.15034093436683285,0.042847972501074055,1.3183101151520003,0,,0.0,none,P05,1
E0012501,N0012749,N0012750,lateral,8.032254116069188,auto_road,derived,s5c_flows,3.708,5.0,9.9e-05,3.6221,held,0.15555,0.0119,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,411.6030656217133,411.56290435113294,1.6773298860991872,1.6780624457420572,1.4273298860991872,1.4280624457420572,0.20425551602058675,0.06466109014847501,0.655408992337782,0,,0.0,none,P05,1
E0012502,N0012750,N0012199,lateral,12.963851620490713,auto_road,derived,s5c_flows,3.708,5.0,0.000166,3.6221,held,0.155617,0.0199,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,411.56290435113294,411.4980850930305,1.6780624457420572,1.688346791735114,1.4280624457420572,1.438346791735114,0.20428446742500103,0.06467371590636747,1.057663347577656,0,,0.0,none,P05,1
E0012503,N0012751,N0012752,sub main,39.999999999945054,draft,drafted,s5c_flows,593.1197,770.392,0.063108,2.8229,merrimack,19.441791,7.5729,40.0,0.0,W11a-XG01639,250,PVC-U,0.4,0.375,table11,dod,velocity,1.0,325.49446905219764,325.33446905219785,10.700446719286731,10.626865176317779,10.40044671928673,10.326865176317778,0.7786429865331321,0.5584333863950008,0.8561904212790126,0,,0.0,none,P294,1
E0012504,N0012752,N0012753,sub main,39.999999999945054,draft,drafted,s5c_flows,593.1197,770.392,0.063441,2.8229,merrimack,19.442125,7.6129,40.0,0.0,W11a-XG01640,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,325.33446905219785,325.17446905219805,10.626865176317779,10.873565615770701,10.326865176317778,10.5735656157707,0.7786460942579254,0.5584393753178769,0.856187004060048,0,,0.0,none,P294,1
E0012505,N0012753,N0012754,sub main,18.68265668053032,draft,drafted,s5c_flows,593.1197,770.392,0.063774,2.8229,merrimack,19.442458,7.6529,10.898,0.0,W11a-XG01641,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,325.17446905219805,325.09973842547595,10.873565615770701,11.170525246399052,10.5735656157707,10.870525246399051,0.7786491926118134,0.5584453463094077,0.399894605037375,0,,0.0,none,P294,1
E0012506,N0012754,N0012755,sub main,54.93557936082593,draft,drafted,s5c_flows,593.8613,771.392,0.06393,2.8225,merrimack,19.46391,7.6716,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,325.09973842547595,324.8799961080326,11.170525246399052,11.633187485717372,10.870525246399051,11.333187485717371,0.7788486503397924,0.5588299992595345,1.1755724157031642,0,,0.0,none,P294,1
E0012507,N0012755,N0012139,sub main,46.856943452420495,draft,drafted,s5c_flows,593.8613,771.392,0.064388,2.8225,merrimack,19.464368,7.7266,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,324.8799961080326,324.6925683342229,11.633187485717372,11.581632105230199,11.333187485717371,11.281632105230198,0.7788529057654017,0.5588382115804038,1.0026913320338453,0,,0.0,none,P294,1
E0012508,N0012756,N0012757,main,29.518450677338752,draft,drafted,s5c_flows,71.9157,95.026,0.026409,3.6221,held,3.041299,3.169,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,326.3565900194256,326.2089977660389,8.309761298933779,8.36888309333608,8.059761298933779,8.11888309333608,0.517308397163149,0.26416149521390664,0.9510268548772209,0,,0.0,none,P271,1
E0012509,N0012757,N0012179,main,36.6438049187363,draft,drafted,s5c_flows,78.8252,101.916,0.026655,3.6037,merrimack,3.314419,3.1986,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,326.2089977660389,326.02577874144527,8.36888309333608,8.468850164804735,8.11888309333608,8.218850164804735,0.5304582808830621,0.27589456583327765,1.1513253803150107,0,,0.0,none,P271,1
E0012510,N0012758,N0012179,lateral,21.267634342331434,draft,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,332.8611633300781,332.75482515836643,1.5500000000000114,1.7398037478835704,1.3000000000000114,1.4898037478835704,0.0,0.0,0.0,0,,0.0,none,P271,1
E0012511,N0012759,N0012220,lateral,24.73863375370596,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,409.200244140625,409.0765509718565,1.5500000000000114,1.7623772507997728,1.3000000000000114,1.5123772507997728,0.0,0.0,0.0,0,,0.0,none,P05,1
E0012512,N0012760,N0012761,lateral,21.470910553583888,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,408.8568939867769,408.749539434009,1.5506987866605755,2.052767694897227,1.3006987866605755,1.802767694897227,0.0,0.0,0.0,0,,0.0,none,P05,1
E0012513,N0012761,N0012220,lateral,10.816653826391969,auto_block,provisional,s5c_flows,0.0,0.0,0.000179,3.6221,held,0.000179,0.0215,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,408.749539434009,408.69545616487704,2.052767694897227,2.1434720577792064,1.802767694897227,1.8934720577792064,0.014739861123095584,0.00404604860793531,12.230614811609472,0,,0.0,none,P05,1
E0012514,N0012762,N0012763,main,49.99999999984644,draft,drafted,s5c_flows,56.0207,72.048,0.02246,3.6221,held,2.370993,2.6952,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,331.38734805404897,331.1123480540498,5.816570402982279,5.989794279934586,5.566570402982279,5.739794279934586,0.49724122091450396,0.2277493071277022,1.67591361753586,0,,0.0,none,P249,1
E0012515,N0012763,N0012764,main,50.00000000027389,draft,drafted,s5c_flows,56.0207,72.048,0.022877,3.6221,held,2.371409,2.7452,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,331.1123480540498,330.8373480540483,5.989794279934586,6.344292570951723,5.739794279934586,6.094292570951723,0.49726719682403286,0.22776907471077396,1.6758260723013034,0,,0.0,none,P249,1
E0012516,N0012764,N0012765,main,3.712334174569406,draft,drafted,s5c_flows,56.0207,72.048,0.023293,3.6221,held,2.371826,2.7952,0.0,0.0,,200,PVC-U,1.1,0.5,table11,minimum,tractive,1.0,330.8373480540483,330.796512378128,6.344292570951723,6.407436596481375,6.094292570951723,6.157436596481375,0.6354175588670149,0.19184047917835406,0.09737256293821199,0,,0.0,none,P249,1
E0012517,N0012765,N0012766,main,63.8933977339266,draft,drafted,s5c_flows,56.0207,72.048,0.023324,3.6221,held,2.371857,2.7989,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,330.796512378128,330.47704538945834,6.407436596481375,7.09216847772916,6.157436596481375,6.84216847772916,0.480731661401132,0.23329625322079023,2.2151442223056423,0,,0.0,none,P249,1
E0012518,N0012766,N0012767,main,80.70129828979232,draft,drafted,s5c_flows,57.5039,74.048,0.023857,3.6221,held,2.43457,2.8628,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,330.47704538945834,330.07353889800936,7.09216847772916,7.15796744964689,6.84216847772916,6.90796744964689,0.4844706057061262,0.23633798400949985,2.776270886863833,0,,0.0,none,P249,1
E0012519,N0012767,N0012768,main,42.75789461567254,draft,drafted,s5c_flows,60.8086,78.504,0.024529,3.6221,held,2.57378,2.9435,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,330.07353889800936,329.859749424931,7.15796744964689,7.455344569209615,6.90796744964689,7.205344569209615,0.4925158838031094,0.24296821193198087,1.4469210036944937,0,,0.0,none,P249,1
E0012520,N0012768,N0012174,main,56.12976499063286,draft,drafted,s5c_flows,61.8883,79.96,0.024886,3.6221,held,2.619403,2.9863,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,329.859749424931,329.57910059997783,7.455344569209615,7.55270481994404,7.205344569209615,7.30270481994404,0.49508038013830274,0.24510647080835996,1.889584238656114,0,,0.0,none,P249,1
E0012521,N0012769,N0012770,lateral,40.00000000004212,draft,provisional,s5c_flows,1.8214,2.456,0.0,3.6221,held,0.076357,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,333.7081442837661,333.5081442837659,1.551529788499522,1.882236575609113,1.301529788499522,1.632236575609113,0.1611584343969526,0.046951098325882096,4.136715953850039,0,,0.0,none,P249,1
E0012522,N0012770,N0012771,lateral,39.999999999928946,draft,provisional,s5c_flows,2.9012,3.912,0.000333,3.6221,held,0.121958,0.04,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,333.5081442837659,333.30814428376624,1.882236575609113,2.4416726107650106,1.632236575609113,2.1916726107650106,0.18847728319871573,0.05792553628918892,3.5371194626282954,0,,0.0,none,P249,1
E0012523,N0012771,N0012772,lateral,19.606568603623373,draft,provisional,s5c_flows,2.9012,3.912,0.000667,3.6221,held,0.122291,0.08,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,333.30814428376624,333.2101114407481,2.4416726107650106,2.6839315280018923,2.1916726107650106,2.4339315280018923,0.1886478623373564,0.05799680251458825,1.732201676419495,0,,0.0,none,P249,1
E0012524,N0012772,N0012773,lateral,33.66711127403225,draft,provisional,s5c_flows,2.9012,3.912,0.00083,3.6221,held,0.122455,0.0996,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,333.2101114407481,333.04177588437796,2.6839315280018923,2.334017572653295,2.4339315280018923,2.084017572653295,0.188731751545528,0.05803186302292687,2.97310079856124,0,,0.0,none,P249,1
E0012525,N0012773,N0012774,lateral,70.00000000004039,draft,provisional,s5c_flows,7.2203,9.736,0.001111,3.6221,held,0.303804,0.1333,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,333.04177588437796,332.69177588437776,2.334017572653295,2.537380609762863,2.084017572653295,2.287380609762863,0.25399171389488817,0.08779654183725763,4.593325698609808,0,,0.0,none,P249,1
E0012526,N0012774,N0012775,lateral,69.99999999993818,draft,provisional,s5c_flows,13.699,18.472,0.001694,3.6221,held,0.57599,0.2033,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,332.69177588437776,332.3417758843781,2.537380609762863,2.6756496527312947,2.287380609762863,2.4256496527312947,0.3114169031500558,0.11817004089773295,3.746317733124074,0,,0.0,none,P249,1
E0012527,N0012775,N0012776,lateral,70.00000000004039,draft,provisional,s5c_flows,21.2575,28.664,0.002277,3.6221,held,0.893444,0.2733,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,332.3417758843781,331.9917758843779,2.6756496527312947,2.558578119528363,2.4256496527312947,2.308578119528363,0.35725121189861336,0.14535890342105123,3.2656758824332153,0,,0.0,none,P249,1
E0012528,N0012776,N0012777,lateral,26.72632012236226,draft,provisional,s5c_flows,25.5766,34.488,0.002861,3.6221,held,1.075096,0.3433,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,331.9917758843779,331.8581442837661,2.558578119528363,2.47266626310892,2.308578119528363,2.22266626310892,0.37829166935275355,0.15876480621492822,1.1775006028236645,0,,0.0,none,P249,1
E0012529,N0012777,N0012778,lateral,25.565806826803566,draft,provisional,s5c_flows,26.6564,35.944,0.003083,3.6221,held,1.120586,0.37,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,331.8581442837661,331.73031524963204,2.47266626310892,2.641907650758583,2.22266626310892,2.391907650758583,0.3831485457644271,0.16194529186478895,1.1120929079780588,0,,0.0,none,P249,1
E0012530,N0012778,N0012154,lateral,80.00611905307245,draft,provisional,s5c_flows,27.7361,37.4,0.003296,3.6221,held,1.166066,0.3956,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,331.73031524963204,331.33028465436666,2.641907650758583,3.1531748182895853,2.391907650758583,2.9031748182895853,0.38786208831381525,0.16506331330063168,3.437910942387178,0,,0.0,none,P249,1
E0012531,N0012779,N0012780,lateral,60.00000000020125,draft,provisional,s5c_flows,3.2393,4.368,0.0,3.6221,held,0.135802,0.0,0.0,0.0,,200,PVC-U,2.3,0.5,cover_min,minimum,tractive,1.0,335.3328750758504,333.9528750758457,1.8695785374308684,1.870306076498025,1.6195785374308684,1.620306076498025,0.3286174993721053,0.04282422298558411,3.043051577941132,0,,0.0,none,P249,1
E0012532,N0012780,N0012781,lateral,50.21099767319149,draft,provisional,s5c_flows,8.6382,11.648,0.0005,3.6221,held,0.362638,0.06,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,333.9528750758457,333.70182008747975,1.870306076498025,2.752159404707754,1.620306076498025,2.502159404707754,0.2688465052602988,0.09527196065696772,3.11274256814168,0,,0.0,none,P249,1
E0012533,N0012781,N0012782,lateral,29.789002326557146,draft,provisional,s5c_flows,11.8776,16.016,0.000918,3.6221,held,0.498858,0.1102,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,333.70182008747975,333.55287507584694,2.752159404707754,3.4290585179030586,2.502159404707754,3.1790585179030586,0.2975860088382669,0.11048755611848002,1.668369336473464,0,,0.0,none,P249,1
E0012534,N0012782,N0012783,lateral,13.411071516737271,draft,provisional,s5c_flows,15.8585,21.384,0.001167,3.6221,held,0.665997,0.14,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,333.55287507584694,333.48581971826326,3.4290585179030586,3.549763777830492,3.1790585179030586,3.299763777830492,0.3259630805820325,0.12650741477042476,0.6857152601858446,0,,0.0,none,P249,1
E0012535,N0012783,N0012784,lateral,50.00000000005207,draft,provisional,s5c_flows,15.8585,21.384,0.001278,3.6221,held,0.666109,0.1534,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,333.48581971826326,333.235819718263,3.549763777830492,3.7564593344714012,3.299763777830492,3.5064593344714012,0.32598027104677896,0.1265174257853739,2.556391927211496,0,,0.0,none,P249,1
E0012536,N0012784,N0012174,lateral,50.577175798967396,draft,provisional,s5c_flows,15.8585,21.384,0.001695,3.6221,held,0.666526,0.2034,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,333.235819718263,332.9829338392681,3.7564593344714012,4.148871580653747,3.5064593344714012,3.898871580653747,0.32604425649491714,0.1265546915603742,2.5853942009125106,0,,0.0,none,P249,1
E0012537,N0012785,N0012786,lateral,11.180339887498949,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,2.45,0.5,cover_min,minimum,tractive,1.0,409.66620452360513,409.3922861963614,1.5701236013948687,1.5729237645761032,1.3201236013948687,1.3229237645761032,0.2305622552563729,0.025984333237044382,0.8081938560055438,0,,0.0,none,P05,1
E0012538,N0012786,N0012203,lateral,15.652475842498529,auto_block,provisional,s5c_flows,1.0798,1.456,9.3e-05,3.6221,held,0.04536,0.0112,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,409.3922861963614,409.3140238171489,1.5729237645761032,2.267275010976107,1.3229237645761032,2.017275010976107,0.13499133069991334,0.03726444229675743,1.9325285262570049,0,,0.0,none,P05,1
E0012539,N0012787,N0012788,main,5.0,auto_block,provisional,s5c_flows,4.3844,5.912,0.004543,3.6221,held,0.188347,0.5451,0.0,0.0,,200,PVC-U,0.8,0.5,table11,minimum,tractive,1.0,400.08786618238753,400.0478661823875,2.886926298081221,2.9029089640968664,2.636926298081221,2.6529089640968664,0.2556526879327189,0.0632297271707005,0.32596306343262266,0,,0.0,none,P258,1
E0012540,N0012788,N0012789,main,41.23105625617661,auto_block,provisional,s5c_flows,4.3844,5.912,0.004584,3.6221,held,0.188389,0.5501,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,400.0478661823875,399.84171090110664,2.9029089640968664,2.8757878781902377,2.6529089640968664,2.6257878781902377,0.21750351449629782,0.07054066626877678,3.1594168605858255,0,,0.0,none,P258,1
E0012541,N0012789,N0012790,main,13.152946437965905,auto_block,provisional,s5c_flows,4.3844,5.912,0.004928,3.6221,held,0.188733,0.5913,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,399.84171090110664,399.7759461689168,2.8757878781902377,2.9497923564738358,2.6257878781902377,2.6997923564738358,0.2176333295353463,0.07059929235117987,1.0072711492956097,0,,0.0,none,P258,1
E0012542,N0012790,N0012791,main,68.0,auto_block,provisional,s5c_flows,4.3844,5.912,0.005038,3.6221,held,0.188842,0.6045,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,399.7759461689168,399.4359461689168,2.9497923564738358,3.1851170635050607,2.6997923564738358,2.9351170635050607,0.21767442795698952,0.07061785700888581,5.2065524828542085,0,,0.0,none,P258,1
E0012543,N0012791,N0012239,main,25.298221281347036,auto_block,provisional,s5c_flows,5.4642,7.368,0.005604,3.6221,held,0.234676,0.6725,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,399.4359461689168,399.3094550625101,3.1851170635050607,3.3725212558492785,2.9351170635050607,3.1225212558492785,0.233647576553356,0.0779826507002245,1.8045854683174876,0,,0.0,none,P258,1
E0012544,N0012792,N0012793,lateral,13.954731615193817,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,400.86732788085936,400.7975542227834,1.5500000000000114,1.7378156502634852,1.3000000000000114,1.4878156502634852,0.0,0.0,0.0,0,,0.0,none,P258,1
E0012545,N0012793,N0012794,lateral,14.317821063276353,auto_block,provisional,s5c_flows,0.0,0.0,0.000116,3.6221,held,0.000116,0.014,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,400.7975542227834,400.725965117467,1.7378156502634852,1.8756889352673625,1.4878156502634852,1.6256889352673625,0.011827210302980451,0.0035085552039839374,20.176385211859397,0,,0.0,none,P258,1
E0012546,N0012794,N0012239,lateral,17.029386365926403,auto_block,provisional,s5c_flows,0.0,0.0,0.000236,3.6221,held,0.000236,0.0283,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,400.725965117467,400.6408181856374,1.8756889352673625,2.041158132721989,1.6256889352673625,1.7911581327219892,0.016864240047173913,0.004447573443974201,16.82987821003746,0,,0.0,none,P258,1
E0012547,N0012795,N0012796,lateral,27.294688127912362,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,7.582,0.0,W11a-XG01642,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,408.23085327148436,408.0943798308448,1.5500000000000114,3.2126880402489633,1.3000000000000114,2.9626880402489633,0.13489621704043256,0.037230723305707175,3.3723070874714627,0,,0.0,none,P05,1
E0012548,N0012796,N0012797,lateral,4.565187317527171,auto_block,provisional,s5c_flows,2.1596,2.912,0.000227,3.6221,held,0.090762,0.0273,0.0,0.0,,200,PVC-U,0.9,0.5,table11,minimum,tractive,1.0,408.0943798308448,408.05329314498704,3.2126880402489633,3.4861660835285875,2.9626880402489633,3.2361660835285875,0.20877757134624303,0.04430901461157902,0.364437879037952,0,,0.0,none,P05,1
E0012549,N0012797,N0012798,lateral,16.975471911010846,auto_block,provisional,s5c_flows,2.1596,2.912,0.000265,3.6221,held,0.0908,0.0319,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,408.05329314498704,407.968415785432,3.4861660835285875,3.7876572126148744,3.2361660835285875,3.5376572126148744,0.1708201614965035,0.050732435975603146,1.656271305281326,0,,0.0,none,P05,1
E0012550,N0012798,N0012203,lateral,30.59411708155671,auto_block,provisional,s5c_flows,2.1596,2.912,0.000407,3.6221,held,0.090941,0.0488,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,407.968415785432,407.8154452000242,3.7876572126148744,3.7658536281007855,3.5376572126148744,3.5158536281007855,0.17090899928556763,0.05076771326896448,2.98347046376005,0,,0.0,none,P05,1
E0012551,N0012799,N0012800,lateral,92.37260840785832,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,411.61595458984374,411.15409154780446,1.5500000000000114,2.4984963428205447,1.3000000000000114,2.2484963428205447,0.0,0.0,0.0,0,,0.0,none,P05,1
E0012552,N0012800,N0012801,lateral,12.46080995939113,auto_road,derived,s5c_flows,0.7416,1.0,0.00077,3.6221,held,0.03186,0.0924,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,411.15409154780446,411.0917874980075,2.4984963428205447,2.704934914101898,2.2484963428205447,2.454934914101898,0.11947213014305832,0.03190752785310472,1.7383147495668803,0,,0.0,none,P05,1
E0012553,N0012801,N0012802,lateral,6.739239946202556,auto_road,derived,s5c_flows,0.7416,1.0,0.000874,3.6221,held,0.031964,0.1048,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,411.0917874980075,411.0513520583303,2.704934914101898,2.7858671799509693,2.454934914101898,2.5358671799509693,0.12724989655839894,0.030652426688360795,0.8826778552114197,0,,0.0,none,P05,1
E0012554,N0012802,N0012803,lateral,5.435981215029836,auto_road,derived,s5c_flows,0.7416,1.0,0.00093,3.6221,held,0.03202,0.1116,0.0,0.0,,200,PVC-U,0.75,0.5,table11,minimum,tractive,1.0,411.0513520583303,411.01058219921754,2.7858671799509693,2.802467117188712,2.5358671799509693,2.552467117188712,0.13732217986408995,0.029159757741231612,0.6597600402704934,0,,0.0,none,P05,1
E0012555,N0012803,N0012804,lateral,3.082100615744444,auto_road,derived,s5c_flows,0.7416,1.0,0.000975,3.6221,held,0.032065,0.117,0.0,0.0,,200,PVC-U,1.3,0.5,table11,minimum,tractive,1.0,411.01058219921754,410.9705148912129,2.802467117188712,2.839208009177753,2.552467117188712,2.589208009177753,0.16534055930234995,0.02577102081423574,0.3106820480860115,0,,0.0,none,P05,1
E0012556,N0012804,N0012246,lateral,62.21428652729962,auto_road,derived,s5c_flows,0.7416,1.0,0.001001,3.6221,held,0.032091,0.1201,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,410.9705148912129,410.6594434585764,2.839208009177753,2.8137010726736094,2.589208009177753,2.5637010726736094,0.11977285004107384,0.03200854412429385,8.65726059870335,0,,0.0,none,P05,1
E0012557,N0012805,N0012806,lateral,22.20360331117452,auto_block,provisional,s5c_flows,0.0,0.0,0.000751,3.6221,held,0.000751,0.0901,7.93,0.0,W11a-XG01643,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,407.82962424968775,407.7186062331319,2.547695086249746,3.4134128098368706,2.297695086249746,3.1634128098368706,0.02850065619893458,0.006785056660330774,12.984264383360959,0,,0.0,none,P05,1
E0012558,N0012806,N0012807,lateral,13.416407864998739,auto_block,provisional,s5c_flows,1.0798,1.456,0.000936,3.6221,held,0.046203,0.1123,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,407.7186062331319,407.6515241938069,3.4134128098368706,4.1816667241618575,3.1634128098368706,3.9316667241618575,0.1358473824718365,0.03756841309939232,1.64601476805294,0,,0.0,none,P05,1
E0012559,N0012807,N0012808,lateral,28.844410203711913,auto_block,provisional,s5c_flows,2.1596,2.912,0.001047,3.6221,held,0.091582,0.1257,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,407.6515241938069,407.5073021427883,4.1816667241618575,5.328848980258556,3.9316667241618575,5.078848980258556,0.17131165533911952,0.05092772313477098,2.8062315381298335,0,,0.0,none,P05,1
E0012560,N0012808,N0012809,lateral,15.532949979647753,auto_block,provisional,s5c_flows,2.1596,2.912,0.001288,3.6221,held,0.091822,0.1545,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,407.5073021427883,407.4296373928901,5.328848980258556,5.989552060234928,5.078848980258556,5.739552060234928,0.17146190887213414,0.05098748047973303,1.5098542957074783,0,,0.0,none,P05,1
E0012561,N0012809,N0012810,lateral,7.876449841791497,auto_block,provisional,s5c_flows,2.1596,2.912,0.001417,3.6221,held,0.091952,0.1701,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,407.4296373928901,407.3863169187602,5.989552060234928,6.126012182802299,5.739552060234928,5.876012182802299,0.1772391992433308,0.04990930891350717,0.7406610083451837,0,,0.0,none,P05,1
E0012562,N0012810,N0012811,lateral,23.706539182259394,auto_block,provisional,s5c_flows,2.1596,2.912,0.001483,3.6221,held,0.092017,0.1779,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,407.3863169187602,407.2559309532578,6.126012182802299,6.269123978382822,5.876012182802299,6.019123978382822,0.17728118612594912,0.04992510521207269,2.2287135764665145,0,,0.0,none,P05,1
