EDGE_UID,US_NODE,DS_NODE,TIER,LEN_M,SRC,CONFIDENCE,STAGE,QADF_M3D,N_PROP,QINF_LS,PF,PF_METH,QPK_LS,UPSTR_KM,ON_WADI_M,ON_DUAL_M,CROSS_ID,DN,MATERIAL,SLOPE_LAID,SLOPE_MIN,GRAD_BY,SIZED_BY,CLEAN_BY,TAU_PA,INV_UP,INV_DN,US_DEPTH,DS_DEPTH,COVER_US,COVER_DN,V_PK_MS,DOD_PK,RET_MIN,PAST_CAP,CAP_EXIT,CAP_LEN_M,TIE_TYPE,PACKAGE,PHASE
E0012563,N0012811,N0012199,lateral,30.460735345556245,auto_block,provisional,s5c_flows,2.9012,3.912,0.00168,3.6221,held,0.123305,0.2016,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,407.2559309532578,407.08839690885725,6.269123978382822,6.0980349759083765,6.019123978382822,5.8480349759083765,0.19546141542939155,0.056941222000398056,2.597335751972651,0,,0.0,none,P05,1
E0012564,N0012812,N0012813,lateral,19.999999999910408,draft,provisional,s5c_flows,2.9664,4.0,0.0,3.6221,held,0.12436,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,331.5346842184252,331.4346842184256,1.551466904621691,2.134926377277509,1.301466904621691,1.884926377277509,0.18970046956248152,0.058437322092821625,1.7571560792686933,0,,0.0,none,P300,1
E0012565,N0012813,N0012814,lateral,14.999999999956923,draft,provisional,s5c_flows,2.9664,4.0,0.000167,3.6221,held,0.124527,0.02,0.0,0.0,,200,PVC-U,0.8,0.5,ground,minimum,tractive,1.0,331.4346842184256,331.31468421842595,2.134926377277509,1.5507942971990474,1.884926377277509,1.3007942971990474,0.2229609799789767,0.05245243591557455,1.121272430821101,0,,0.0,none,P300,1
E0012566,N0012814,N0012815,lateral,50.0000000000849,draft,provisional,s5c_flows,2.9664,4.0,0.000292,3.6221,held,0.124652,0.035,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,331.31468421842595,331.06468421842555,1.5507942971990474,3.4910713968088203,1.3007942971990474,3.2410713968088203,0.1898480333495453,0.058499181316841925,4.389475722408078,0,,0.0,none,P300,1
E0012567,N0012815,N0012816,lateral,74.99999999999703,draft,provisional,s5c_flows,2.9664,4.0,0.000708,3.6221,held,0.125069,0.085,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,331.06468421842555,330.68968421842555,3.4910713968088203,3.2110420999338203,3.2410713968088203,2.9610420999338203,0.1900583466127264,0.0585873892233881,6.576927676567771,0,,0.0,none,P300,1
E0012568,N0012816,N0012264,lateral,83.51234774674955,draft,provisional,s5c_flows,2.9664,4.0,0.001333,3.6221,held,0.125694,0.16,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,330.68968421842555,330.2721224796918,3.2110420999338203,4.293429278120698,2.9610420999338203,4.043429278120698,0.19037264482286492,0.05871930582395565,7.3113049605467975,0,,0.0,none,P300,1
E0012569,N0012817,N0012818,lateral,84.19838026658606,draft,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,332.62421687992907,332.20322497859615,1.7328387841334347,1.864646115153846,1.4828387841334347,1.614646115153846,0.0,0.0,0.0,0,,0.0,none,P300,1
E0012570,N0012818,N0012819,lateral,49.999999999956486,draft,provisional,s5c_flows,0.0,0.0,0.000702,3.6221,held,0.000702,0.0842,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,332.20322497859615,331.9532249785964,1.864646115153846,2.5770484589036187,1.614646115153846,2.3270484589036187,0.02768333990659912,0.006613441850761043,30.10234083546975,0,,0.0,none,P300,1
E0012571,N0012819,N0012820,lateral,49.9999999999895,draft,provisional,s5c_flows,0.0,0.0,0.001118,3.6221,held,0.001118,0.1342,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,331.9532249785964,331.70322497859644,2.5770484589036187,2.891898312419187,2.3270484589036187,2.641898312419187,0.03372847469267302,0.00790845313668534,24.707115899142245,0,,0.0,none,P300,1
E0012572,N0012820,N0012264,lateral,5.634206960857194,draft,provisional,s5c_flows,0.0,0.0,0.001535,3.6221,held,0.001535,0.1842,0.0,0.0,,200,PVC-U,0.75,0.5,table11,minimum,tractive,1.0,331.70322497859644,331.66096842639,2.891898312419187,2.9045833314224865,2.641898312419187,2.6545833314224865,0.04393045928362782,0.008191837213307768,2.137547635032721,0,,0.0,none,P300,1
E0012573,N0012821,N0012822,main,69.99999999999362,draft,drafted,s5c_flows,17.727,25.104,0.005158,3.6221,held,0.748319,0.619,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,328.69263376471537,328.3426337647154,4.496666772394008,4.611101586847099,4.246666772394008,4.361101586847099,0.33807195650965727,0.13365262715119935,3.450941860755119,0,,0.0,none,P274,1
E0012574,N0012822,N0012823,main,69.99999999999362,draft,drafted,s5c_flows,17.727,25.104,0.005741,3.6221,held,0.748902,0.689,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,328.3426337647154,327.99263376471544,4.611101586847099,5.4459038329408145,4.361101586847099,5.1959038329408145,0.33815419256225326,0.13370179688291145,3.450102622790283,0,,0.0,none,P274,1
E0012575,N0012823,N0012266,main,15.852351193279185,draft,drafted,s5c_flows,18.4686,26.104,0.006325,3.6221,held,0.780576,0.759,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,327.99263376471544,327.91337200874904,5.4459038329408145,5.646167786172839,5.1959038329408145,5.396167786172839,0.3425539908866071,0.1363452426800214,0.7712823678903735,0,,0.0,none,P274,1
E0012576,N0012824,N0012825,main,23.706303669152316,auto_road,derived,s5c_flows,0.0,0.0,0.00165,3.6221,held,0.00165,0.1979,1.58,0.0,W11a-XG01644,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,403.78685651710776,403.668324998762,3.518014088360985,3.800272413347386,3.268014088360985,3.550272413347386,0.0395784618334606,0.009217061245896357,9.982830126523691,0,,0.0,none,P319,0
E0012577,N0012825,N0012826,main,69.60134017939575,auto_road,derived,s5c_flows,0.0,0.0,0.001847,3.6221,held,0.001847,0.2217,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,403.668324998762,403.320318297865,3.800272413347386,5.013788147447485,3.550272413347386,4.763788147447485,0.04142231116040187,0.009640535899790054,28.004770951365916,0,,0.0,none,P319,0
E0012578,N0012826,N0012827,main,72.50173758052165,auto_road,derived,s5c_flows,0.0,0.0,0.002427,3.6221,held,0.002427,0.2913,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,403.320318297865,402.9578096099624,5.013788147447485,6.459487753318854,4.763788147447485,6.209487753318854,0.04618580130361811,0.01075849244903579,26.163068711639596,0,,0.0,none,P319,0
E0012579,N0012827,N0012828,main,51.60946822244944,auto_road,derived,s5c_flows,0.0,0.0,0.003031,3.6221,held,0.003031,0.3638,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,402.9578096099624,402.6997622688501,6.459487753318854,7.147832945993628,6.209487753318854,6.897832945993628,0.050394047028033975,0.01177435842624705,17.068639143607356,0,,0.0,none,P319,0
E0012580,N0012828,N0012829,main,8.629302657862114,auto_road,derived,s5c_flows,0.0,0.0,0.003461,3.6221,held,0.003461,0.4154,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,402.6997622688501,402.65661575556084,7.147832945993628,7.269134976861039,6.897832945993628,7.019134976861039,0.05305720768476854,0.01243068487782964,2.710691294175595,0,,0.0,none,P319,0
E0012581,N0012829,N0012830,main,10.116360896125801,auto_road,derived,s5c_flows,0.0,0.0,0.003533,3.6221,held,0.003533,0.424,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,402.65661575556084,402.6060339510802,7.269134976861039,7.449782699310447,7.019134976861039,7.199782699310447,0.05348103851856301,0.012536087615768882,3.1526316542433577,0,,0.0,none,P319,0
E0012582,N0012830,N0012831,main,9.616041238282037,auto_road,derived,s5c_flows,0.0,0.0,0.003618,3.6221,held,0.003618,0.4341,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,402.6060339510802,402.5579537448888,7.449782699310447,7.676756948470597,7.199782699310447,7.426756948470597,0.053973987765096224,0.012659006370689202,2.9693443195058604,0,,0.0,none,P319,0
E0012583,N0012831,N0012832,main,12.720389649834681,auto_road,derived,s5c_flows,0.0,0.0,0.003698,3.6221,held,0.003698,0.4437,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,402.5579537448888,402.4943517966396,7.676756948470597,7.986544199454158,7.426756948470597,7.736544199454158,0.05443087710751511,0.012773246798633148,3.894967441827981,0,,0.0,none,P319,0
E0012584,N0012832,N0012833,main,9.544939740882096,auto_road,derived,s5c_flows,0.0,0.0,0.003804,3.6221,held,0.003804,0.4564,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,402.4943517966396,402.44662709793516,7.986544199454158,8.195188087611712,7.736544199454158,7.945188087611712,0.05502612838574619,0.01292253445868316,2.8910325636486145,0,,0.0,none,P319,0
E0012585,N0012833,N0012834,main,10.806220343105473,auto_road,derived,s5c_flows,0.0,0.0,0.003883,3.6221,held,0.003883,0.466,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,402.44662709793516,402.39259599621965,8.195188087611712,8.40357709948347,7.945188087611712,8.15357709948347,0.055462539616768024,0.013032309165311257,3.247303019832153,0,,0.0,none,P319,0
E0012586,N0012834,N0012835,main,14.414831822841913,auto_road,derived,s5c_flows,0.0,0.0,0.003973,3.6221,held,0.003973,0.4768,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,402.39259599621965,402.32052183710545,8.40357709948347,8.661167616019554,8.15357709948347,8.411167616019554,0.05595249548567219,0.013155878204580057,4.293770902655907,0,,0.0,none,P319,0
E0012587,N0012835,N0012836,main,63.54430741174075,auto_road,derived,s5c_flows,0.0,0.0,0.004093,3.6221,held,0.004093,0.4912,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,402.32052183710545,402.0028003000467,8.661167616019554,9.260627434328285,8.411167616019554,9.010627434328285,0.056594280527602785,0.013318259432231444,18.713406731606685,0,,0.0,none,P319,0
E0012588,N0012836,N0012837,main,20.019535546348266,auto_road,derived,s5c_flows,0.0,0.0,0.004623,3.6221,held,0.004623,0.5548,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,402.0028003000467,401.90270262231496,9.260627434328285,9.521430678466288,9.010627434328285,9.271430678466288,0.05928635912682157,0.01400579196030513,5.627920666518404,0,,0.0,none,P319,0
E0012589,N0012837,N0012838,main,26.007925434908294,auto_road,derived,s5c_flows,0.0,0.0,0.00479,3.6221,held,0.00479,0.5748,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,401.90270262231496,401.7726629951404,9.521430678466288,10.051159026343953,9.271430678466288,9.801159026343953,0.06009121429593729,0.014213340082389031,7.2134575577122995,0,,0.0,none,P319,0
E0012590,N0012838,N0012839,main,44.278314813370145,auto_road,derived,s5c_flows,0.0,0.0,0.005007,3.6221,held,0.005007,0.6008,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,401.7726629951404,401.5512714210736,10.051159026343953,10.162138002754546,9.801159026343953,9.912138002754546,0.061109225551292855,0.014477163080182293,12.076276648879183,0,,0.0,none,P319,0
E0012591,N0012839,N0012840,main,61.330727167322536,auto_road,derived,s5c_flows,0.0,0.0,0.005376,3.6221,held,0.005376,0.6451,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,401.5512714210736,401.244617785237,10.162138002754546,10.052562390544267,9.912138002754546,9.802562390544267,0.06277393504160945,0.014911716658514845,16.28349067880634,0,,0.0,none,P319,0
E0012592,N0012840,N0012841,main,42.46218071675655,auto_road,derived,s5c_flows,0.0,0.0,0.005887,3.6221,held,0.005887,0.7064,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,401.244617785237,401.0323068816532,10.052562390544267,9.275066165221801,9.802562390544267,9.025066165221801,0.06495620023484923,0.015487232372283305,10.895080213855511,0,,0.0,none,P319,0
E0012593,N0012841,N0012842,main,58.246046964117134,auto_road,derived,s5c_flows,0.0,0.0,0.00624,3.6221,held,0.00624,0.7489,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,401.0323068816532,400.7410766468326,9.275066165221801,9.321453870745529,9.025066165221801,9.071453870745529,0.0663898224442429,0.01586890953804368,14.622232951703488,0,,0.0,none,P319,0
E0012594,N0012842,N0012843,main,40.50831220353626,auto_road,derived,s5c_flows,0.0,0.0,0.006726,3.6221,held,0.006726,0.8071,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,400.7410766468326,400.53853508581494,9.321453870745529,11.332528146606933,9.071453870745529,11.082528146606933,0.06827632659271052,0.016375477704257707,9.888325433103853,0,,0.0,none,P319,0
E0012595,N0012843,N0012844,main,5.335713741439901,auto_road,derived,s5c_flows,0.0,0.0,0.007063,3.6221,held,0.007063,0.8476,0.0,0.0,,200,PVC-U,0.75,0.5,table11,minimum,tractive,1.0,400.53853508581494,400.4985172327541,11.332528146606933,11.715533060214625,11.082528146606933,11.465533060214625,0.07964003550526506,0.015264308877837002,1.1166313750758254,0,,0.0,none,P319,0
E0012596,N0012844,N0012845,main,23.044675776638844,auto_road,derived,s5c_flows,0.0,0.0,0.007108,3.6221,held,0.007108,0.8529,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,400.4985172327541,400.38329385387095,11.715533060214625,12.152411712535297,11.465533060214625,11.902411712535297,0.06969521692217519,0.016759698622178437,5.5108219268407765,0,,0.0,none,P319,0
E0012597,N0012845,N0012846,main,39.11547738436096,auto_road,derived,s5c_flows,0.0,0.0,0.0073,3.6221,held,0.0073,0.876,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,410.98368648292677,410.788109096005,1.552019083479479,2.9816662946200267,1.302019083479479,2.7316662946200267,0.07038889460019372,0.016948540465111156,9.26175395672272,0,,0.0,none,P319,0
E0012598,N0012846,N0012847,main,32.83984683900825,auto_road,derived,s5c_flows,0.0,0.0,0.007626,3.6221,held,0.007626,0.9151,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,410.788109096005,410.6239098618099,2.9816662946200267,3.3221045424869544,2.7316662946200267,3.0721045424869544,0.07153885829674972,0.017263041712461485,7.650817942603438,0,,0.0,none,P309,0
E0012599,N0012847,N0012848,main,8.853139729959931,auto_road,derived,s5c_flows,0.0,0.0,0.0079,3.6221,held,0.0079,0.9479,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,410.6239098618099,410.57964416316014,3.3221045424869544,3.3467779559804853,3.0721045424869544,3.0967779559804853,0.07247983187153571,0.017521722338024542,2.0357708485608708,0,,0.0,none,P309,0
E0012600,N0012848,N0012849,main,42.750069847681175,auto_road,derived,s5c_flows,0.0,0.0,0.007973,3.6221,held,0.007973,0.9568,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,410.57964416316014,410.36589381392173,3.3467779559804853,2.613628891156395,3.0967779559804853,2.363628891156395,0.07272677842328211,0.017589808454214123,9.796957593544743,0,,0.0,none,P309,0
E0012601,N0012849,N0012850,main,18.39679042242327,auto_road,derived,s5c_flows,0.0,0.0,0.00833,3.6221,held,0.00833,0.9996,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,410.36589381392173,410.2739098618096,2.613628891156395,2.3883215835028864,2.363628891156395,2.1383215835028864,0.07391280747852569,0.017917959151841162,4.148309124858186,0,,0.0,none,P309,0
E0012602,N0012850,N0012851,main,26.524207480021918,auto_road,derived,s5c_flows,0.0,0.0,0.008483,3.6221,held,0.008483,1.0179,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,410.2739098618096,410.1412888244095,2.3883215835028864,2.9083937927779857,2.1383215835028864,2.6583937927779857,0.07441053256444408,0.01805623495803718,5.9409617084002475,0,,0.0,none,P309,0
E0012603,N0012851,N0012852,main,33.47579251997416,auto_road,derived,s5c_flows,0.0,0.0,0.008704,3.6221,held,0.008704,1.0445,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,410.1412888244095,409.97390986180966,2.9083937927779857,3.502591603034091,2.6583937927779857,3.252591603034091,0.07511880109676669,0.018253577707484564,7.4273000525419395,0,,0.0,none,P309,0
E0012604,N0012852,N0012853,main,22.165333803005144,auto_road,derived,s5c_flows,0.0,0.0,0.008983,3.6221,held,0.008983,1.0779,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,409.97390986180966,409.86308319279465,3.502591603034091,3.2714077740022276,3.252591603034091,3.0214077740022276,0.07599568640389592,0.018498834964905814,4.861094721701827,0,,0.0,none,P309,0
E0012605,N0012853,N0012854,main,82.83466619697089,auto_road,derived,s5c_flows,0.0,0.0,0.009168,3.6221,held,0.009168,1.1001,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,409.86308319279465,409.4489098618098,3.2714077740022276,2.1591833999089545,3.0214077740022276,1.9091833999089545,0.07656695928011095,0.018659169410812054,18.030985988340458,0,,0.0,none,P309,0
E0012606,N0012854,N0012855,main,14.739043415448501,auto_road,derived,s5c_flows,0.0,0.0,0.009858,3.6221,held,0.009858,1.1829,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,409.4489098618098,409.3752146447326,2.1591833999089545,2.229308060345545,1.9091833999089545,1.979308060345545,0.07863090024119149,0.01924207122887886,3.124099086202781,0,,0.0,none,P309,0
E0012607,N0012855,N0012856,main,81.22772189925098,auto_road,derived,s5c_flows,0.0,0.0,0.009981,3.6221,held,0.009981,1.1977,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,409.3752146447326,408.9690760352363,2.229308060345545,3.0625096581230764,1.979308060345545,2.8125096581230764,0.07898839271595309,0.019343611430084756,17.13916840738669,0,,0.0,none,P309,0
E0012608,N0012856,N0012857,main,24.03323468528554,auto_road,derived,s5c_flows,0.0,0.0,0.010658,3.6221,held,0.010658,1.2789,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,408.9690760352363,408.8489098618099,3.0625096581230764,3.4416785170963635,2.8125096581230764,3.1916785170963635,0.0809041149400577,0.019890631797634756,4.950970809311717,0,,0.0,none,P309,0
E0012609,N0012857,N0012858,main,39.15248900130176,auto_road,derived,s5c_flows,0.0,0.0,0.010858,3.6221,held,0.010858,1.3029,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,408.8489098618099,408.6531474168034,3.4416785170963635,2.6912739699153576,3.1916785170963635,2.4412739699153576,0.08145411977996932,0.020048579096967806,8.01115382644523,0,,0.0,none,P309,0
E0012610,N0012858,N0012859,main,85.84751099869004,auto_road,derived,s5c_flows,0.0,0.0,0.011184,3.6221,held,0.011184,1.3421,0.0,0.0,,200,PVC-U,1.6,0.5,ground,minimum,tractive,1.0,408.6531474168034,407.27958724082436,2.6912739699153576,1.5541835111287696,2.4412739699153576,1.3041835111287696,0.12138999622108293,0.015658472718158206,11.786736094565166,0,,0.0,none,P309,0
E0012611,N0012859,N0012860,main,21.719480198581763,auto_road,derived,s5c_flows,0.0,0.0,0.0119,3.6221,held,0.0119,1.4279,0.0,0.0,,200,PVC-U,0.75,0.5,cover_min,minimum,tractive,1.0,407.25439253835185,407.0914964368625,1.5793782136012737,1.58504775259064,1.3293782136012737,1.33504775259064,0.09651734599541463,0.019028169791206334,3.7505313983688175,0,,0.0,none,P309,0
E0012612,N0012860,N0012861,main,80.20195929173194,auto_road,derived,s5c_flows,0.0,0.0,0.012081,3.6221,held,0.012081,1.4497,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,407.1265318425841,406.72552204612543,1.550012346869039,2.771395678483941,1.300012346869039,2.521395678483941,0.0846752636838491,0.020981608447692618,15.78618433973447,0,,0.0,none,P309,0
E0012613,N0012861,N0012862,main,8.078560509673352,auto_road,derived,s5c_flows,0.0,0.0,0.012749,3.6221,held,0.012749,1.5299,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,406.72552204612543,406.6851292435771,2.771395678483941,2.83214370564167,2.521395678483941,2.58214370564167,0.08634131137018049,0.021469529533787418,1.5594235601073323,0,,0.0,none,P276,1
E0012614,N0012862,N0012863,main,18.644520016314498,auto_road,derived,s5c_flows,0.0,0.0,0.012816,3.6221,held,0.012816,1.5379,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,406.6851292435771,406.5919066434955,2.83214370564167,2.71333017291073,2.58214370564167,2.46333017291073,0.08650509390638532,0.021517690760092884,3.592181526421892,0,,0.0,none,P276,1
E0012615,N0012863,N0012293,main,87.09611530371474,auto_road,derived,s5c_flows,0.0,0.0,0.012972,3.6221,held,0.012972,1.5566,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,406.5919066434955,406.15642606697696,2.71333017291073,1.9191659740386626,2.46333017291073,1.6691659740386626,0.08688418303177471,0.021629298271793024,16.7073208387965,0,,0.0,none,P276,1
E0012616,N0012864,N0012865,sub main,18.651749219253478,auto_road,derived,s5c_flows,39.4595,53.208,0.089792,3.6221,held,1.744035,10.7751,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,407.0203707113531,406.92711196525687,2.4805753335687655,2.491253513258755,2.2305753335687655,2.241253513258755,0.4384416003955886,0.20055022444180776,0.7090168604144291,0,,0.0,none,P276,1
E0012617,N0012865,N0012866,sub main,15.570094519233697,auto_road,derived,s5c_flows,39.4595,53.208,0.089948,3.6221,held,1.74419,10.7937,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,406.92711196525687,406.8492614926607,2.491253513258755,2.7076537905424516,2.241253513258755,2.4576537905424516,0.4384533587071684,0.2005589235024859,0.5918567395303636,0,,0.0,none,P276,1
E0012618,N0012866,N0012867,sub main,17.812227375079573,auto_road,derived,s5c_flows,39.4595,53.208,0.090077,3.6221,held,1.74432,10.8093,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,406.8492614926607,406.7602003557853,2.7076537905424516,3.3565598981209632,2.4576537905424516,3.1065598981209632,0.43846321991639914,0.20056621921214196,0.6770703739025816,0,,0.0,none,P276,1
E0012619,N0012867,N0012868,sub main,14.467744881502385,auto_road,derived,s5c_flows,39.4595,53.208,0.090226,3.6221,held,1.744468,10.8271,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,406.7602003557853,406.68786163137776,3.3565598981209632,4.099339296356618,3.1065598981209632,3.849339296356618,0.4384744458570906,0.20057452478972487,0.549927330170942,0,,0.0,none,P276,1
E0012620,N0012868,N0012869,sub main,21.586458117406462,auto_road,derived,s5c_flows,39.4595,53.208,0.090346,3.6221,held,1.744589,10.8416,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,406.68786163137776,406.5799293407907,4.099339296356618,4.801723491240523,3.849339296356618,4.551723491240523,0.43848362329472557,0.20058131491754544,0.8204965541323149,0,,0.0,none,P276,1
E0012621,N0012869,N0012870,sub main,66.9117258875829,auto_road,derived,s5c_flows,39.4595,53.208,0.090526,3.6221,held,1.744769,10.8632,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,406.5799293407907,406.2453707113528,4.801723491240523,3.401052628490959,4.551723491240523,3.151052628490959,0.43849727480354206,0.20059141552963416,2.543220894495527,0,,0.0,none,P276,1
E0012622,N0012870,N0012871,sub main,56.98151430846191,auto_road,derived,s5c_flows,39.4595,53.208,0.091084,3.6221,held,1.745326,10.9301,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,406.2453707113528,405.9604631398105,3.401052628490959,4.070481684408264,3.151052628490959,3.8204816844082643,0.4385395119905213,0.20062266824855918,2.1655788798377618,0,,0.0,none,P276,1
E0012623,N0012871,N0012872,sub main,13.018485691346866,auto_road,derived,s5c_flows,39.4595,53.208,0.091559,3.6221,held,1.745801,10.987,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,405.9604631398105,405.89537071135373,4.070481684408264,4.135635148021265,3.8204816844082643,3.885635148021265,0.43857552319941245,0.20064931637109212,0.49472610769432573,0,,0.0,none,P276,1
E0012624,N0012872,N0012873,sub main,71.11336584227311,auto_road,derived,s5c_flows,39.4595,53.208,0.091667,3.6221,held,1.74591,11.0001,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,405.89537071135373,405.5398038821424,4.135635148021265,2.985922436216981,3.885635148021265,2.735922436216981,0.43858378579399815,0.20065543093915444,2.702386185782485,0,,0.0,none,P276,1
E0012625,N0012873,N0012874,sub main,3.886634157900015,auto_road,derived,s5c_flows,39.4595,53.208,0.09226,3.6221,held,1.746502,11.0712,0.0,0.0,,200,PVC-U,1.05,0.5,table11,minimum,tractive,1.0,405.5398038821424,405.49899422348443,2.985922436216981,2.9918810206561943,2.735922436216981,2.7418810206561943,0.569577894132991,0.1673345706301333,0.11372849373588116,0,,0.0,none,P276,1
E0012626,N0012874,N0012875,sub main,31.004457903771083,auto_road,derived,s5c_flows,39.4595,53.208,0.092292,3.6221,held,1.746535,11.0751,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,405.49899422348443,405.3439719339656,2.9918810206561943,3.2219460347844233,2.7418810206561943,2.9719460347844233,0.43863115563515526,0.20069048811539586,1.1780762912625073,0,,0.0,none,P276,1
E0012627,N0012875,N0012876,sub main,55.68892120494469,auto_road,derived,s5c_flows,39.4595,53.208,0.092551,3.6221,held,1.746793,11.1061,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,405.3439719339656,405.06552732794086,3.2219460347844233,3.512170425965394,2.9719460347844233,3.262170425965394,0.43865070622133456,0.20070495801966975,2.115917456840369,0,,0.0,none,P276,1
E0012628,N0012876,N0012877,sub main,59.445051145629336,auto_road,derived,s5c_flows,39.4595,53.208,0.093015,3.6221,held,1.747257,11.1618,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,405.06552732794086,404.7683020722127,3.512170425965394,3.521096121146684,3.262170425965394,3.271096121146684,0.4386858615500234,0.20073097891733188,2.258451751616755,0,,0.0,none,P276,1
E0012629,N0012877,N0012878,sub main,18.86156974551262,auto_road,derived,s5c_flows,39.4595,53.208,0.09351,3.6221,held,1.747752,11.2212,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,404.7683020722127,404.6739942234851,3.521096121146684,3.546922524561751,3.271096121146684,3.296922524561751,0.4387233579477012,0.20075873474450917,0.716532388950254,0,,0.0,none,P276,1
E0012630,N0012878,N0012879,sub main,25.882547772834336,auto_road,derived,s5c_flows,39.4595,53.208,0.093667,3.6221,held,1.74791,11.2401,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,404.6739942234851,404.54458148462095,3.546922524561751,3.0077256442853013,3.296922524561751,2.7577256442853013,0.43873532482827815,0.20076759341206624,0.9832255845429062,0,,0.0,none,P276,1
E0012631,N0012879,N0012880,sub main,36.000146645132766,auto_road,derived,s5c_flows,39.4595,53.208,0.093883,3.6221,held,1.748125,11.2659,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,404.54458148462095,404.3645807513953,3.0077256442853013,2.1171392193078304,2.7577256442853013,1.8671392193078304,0.4387516075796139,0.2007796473311046,1.3675219274875758,0,,0.0,none,P276,1
E0012632,N0012880,N0012881,sub main,26.482623513844192,auto_road,derived,s5c_flows,39.4595,53.208,0.094183,3.6221,held,1.748425,11.3019,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,404.3645807513953,404.23216763382607,2.1171392193078304,1.7146707450801841,1.8671392193078304,1.4646707450801841,0.4387743252033769,0.20079646560321124,1.0059318269351485,0,,0.0,none,P276,1
E0012633,N0012881,N0012882,sub main,14.656558841462594,auto_road,derived,s5c_flows,39.4595,53.208,0.094404,3.6221,held,1.748646,11.3284,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,404.23216763382607,404.15888483961874,1.7146707450801841,1.696492357646889,1.4646707450801841,1.446492357646889,0.43879105866105694,0.2008088542069591,0.5567022751931998,0,,0.0,none,P276,1
E0012634,N0012882,N0012883,sub main,6.665004431481539,auto_road,derived,s5c_flows,39.4595,53.208,0.094526,3.6221,held,1.748768,11.3431,0.0,0.0,,200,PVC-U,0.65,0.5,table11,minimum,tractive,1.0,404.15888483961874,404.1155623108141,1.696492357646889,1.7203141540296656,1.446492357646889,1.4703141540296656,0.4813942043068609,0.18824407813024785,0.2307535200829916,0,,0.0,none,P276,1
E0012635,N0012883,N0012884,sub main,30.182797974779692,auto_road,derived,s5c_flows,39.4595,53.208,0.094581,3.6221,held,1.748824,11.3498,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,404.1155623108141,403.96464832094017,1.7203141540296656,2.208081171247329,1.4703141540296656,1.9580811712473292,0.43880453514149703,0.20081883183006738,1.146402538321037,0,,0.0,none,P276,1
E0012636,N0012884,N0012293,sub main,66.08470652801861,auto_road,derived,s5c_flows,39.4595,53.208,0.094833,3.6221,held,1.749075,11.3799,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,403.96464832094017,403.63422478830006,2.208081171247329,4.441367252715565,1.9580811712473292,4.191367252715565,0.43882353675584007,0.20083290059887243,2.5099195535625944,0,,0.0,none,P276,1
E0012637,N0012885,N0012886,lateral,32.086590943407934,auto_road,derived,s5c_flows,0.7416,1.0,0.0,3.6221,held,0.03109,0.0,1.528,0.0,W11a-XG01645,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,412.02882690429686,411.8683939495798,1.5500000000000114,1.6200398883108278,1.3000000000000114,1.3700398883108278,0.11845872128933585,0.03156792542268341,4.514454570358496,0,,0.0,none,P05,1
E0012638,N0012886,N0012887,lateral,50.000000000078614,auto_road,derived,s5c_flows,0.7416,1.0,0.000267,3.6221,held,0.031357,0.0321,48.485,0.0,W11a-XG01646,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,411.8683939495798,411.6183939495794,1.6200398883108278,1.8638143023737257,1.3700398883108278,1.6138143023737257,0.11881206742487954,0.031686191813191905,7.013877894697265,0,,0.0,none,P05,1
E0012639,N0012887,N0012888,lateral,50.73799131667245,auto_road,derived,s5c_flows,0.7416,1.0,0.000684,3.6221,held,0.031774,0.0821,50.738,0.0,W11a-XG01647,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,411.6183939495794,411.36470399299606,1.8638143023737257,2.1263543566133194,1.6138143023737257,1.8763543566133194,0.11935978912184375,0.03186981928152258,7.084740973762747,0,,0.0,none,P05,1
E0012640,N0012888,N0012889,lateral,28.7883784366423,auto_road,derived,s5c_flows,0.7416,1.0,0.001107,3.6221,held,0.032197,0.1328,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,411.36470399299606,411.22076210081286,2.1263543566133194,2.4452230066090124,1.8763543566133194,2.1952230066090124,0.11991034236529859,0.03205476675463506,4.00137550950922,0,,0.0,none,P05,1
E0012641,N0012889,N0012890,lateral,24.645227985488543,auto_road,derived,s5c_flows,0.7416,1.0,0.001347,3.6221,held,0.032437,0.1616,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,411.22076210081286,411.0975359608854,2.4452230066090124,2.639494068411466,2.1952230066090124,2.389494068411466,0.12022049423412254,0.032159119697190014,3.416670363692091,0,,0.0,none,P05,1
E0012642,N0012890,N0012891,lateral,67.17443683070945,auto_road,derived,s5c_flows,0.7416,1.0,0.001552,3.6221,held,0.032642,0.1863,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,411.0975359608854,410.76166377673184,2.639494068411466,2.9572388111587884,2.389494068411466,2.7072388111587884,0.12048416261945347,0.032247925570597885,9.292291391978548,0,,0.0,none,P05,1
E0012643,N0012891,N0012246,lateral,86.13999812571058,auto_road,derived,s5c_flows,0.7416,1.0,0.002112,3.6221,held,0.033202,0.2534,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,410.76166377673184,410.33096378610327,2.9572388111587884,3.1421807451467316,2.7072388111587884,2.8921807451467316,0.12119864378330464,0.03248899693961807,11.84556683650181,0,,0.0,none,P05,1
E0012644,N0012892,N0012893,main,80.00000000007745,draft,provisional,s5c_flows,93.8787,129.782,0.009157,3.5283,merrimack,3.842861,1.0988,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,327.00265596157004,326.60265596156967,6.261321089211208,7.680272505227208,6.011321089211208,7.430272505227208,0.5536708883030065,0.2975055246911329,2.408169476674622,0,,0.0,none,P277,1
E0012645,N0012893,N0012274,main,57.76543311558259,draft,provisional,s5c_flows,100.3574,138.518,0.009823,3.4999,merrimack,4.075137,1.1788,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,326.60265596156967,326.31382879599175,7.680272505227208,6.912916809476997,7.430272505227208,6.662916809476997,0.5630839743853242,0.30661753422352367,1.7097933210477385,0,,0.0,none,P277,1
E0012646,N0012894,N0012895,sub main,60.00000000003759,draft,drafted,s5c_flows,480.6779,635.324,0.073302,2.8956,merrimack,16.182796,8.7963,0.0,0.0,,250,PVC-U,0.4,0.375,table11,dod,tractive,1.0,322.89752281345824,322.6575228134581,8.646849745135512,9.08805213771376,8.346849745135511,8.788052137713759,0.7449395630055902,0.4996840957432155,1.3423907786102136,0,,0.0,none,P269,1
E0012647,N0012895,N0012896,sub main,59.99999999996272,draft,drafted,s5c_flows,482.8374,638.236,0.073802,2.894,merrimack,16.246897,8.8563,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,tractive,1.0,322.6575228134581,322.4175228134583,9.08805213771376,9.365283583026098,8.788052137713759,9.065283583026098,0.745672348821257,0.5008512193591079,1.341071586709843,0,,0.0,none,P269,1
E0012648,N0012896,N0012313,sub main,15.428510905499483,draft,drafted,s5c_flows,483.9172,639.692,0.074302,2.8933,merrimack,16.279185,8.9163,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,tractive,1.0,322.4175228134583,322.3558087698363,9.365283583026098,9.479091132507449,9.065283583026098,9.179091132507448,0.7460403111167021,0.5014388437759763,0.3446755417815044,0,,0.0,none,P269,1
E0012649,N0012897,N0012313,main,80.4901335328027,draft,provisional,s5c_flows,219.8385,282.538,0.028777,3.1831,merrimack,8.127962,3.4533,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,324.8605757861253,324.4581251184613,7.55537880371844,7.3767747838824675,7.30537880371844,7.1267747838824675,0.6814592038871738,0.4438021951060396,1.9685730530815726,0,,0.0,none,P269,1
E0012650,N0012898,N0012314,lateral,25.344517429961673,draft,provisional,s5c_flows,5.3989,7.28,0.0,3.6221,held,0.226336,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,329.925830078125,329.7991074909752,1.5500000000000114,1.8613844523841863,1.3000000000000114,1.6113844523841863,0.23091654640710862,0.07670227810735178,1.8292696231823211,0,,0.0,none,P269,1
E0012651,N0012899,N0012900,lateral,3.6724994381965033,auto_block,provisional,s5c_flows,0.0,0.0,0.000416,3.6221,held,0.000416,0.0499,0.0,0.0,,200,PVC-U,1.1,0.5,table11,minimum,tractive,1.0,398.794761355497,398.75436386167684,2.1469195527061515,2.1880189508231638,1.8969195527061515,1.9380189508231638,0.02829604716023962,0.004596398229113646,2.1631404423141127,0,,0.0,none,P276,1
E0012652,N0012900,N0012901,lateral,12.649110640673518,auto_block,provisional,s5c_flows,1.0798,1.456,0.000446,3.6221,held,0.045713,0.0535,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,398.75436386167684,398.69111830847345,2.1880189508231638,2.193464211057801,1.9380189508231638,1.943464211057801,0.13535112755489487,0.03739209326228857,1.5575674505732469,0,,0.0,none,P276,1
E0012653,N0012901,N0012327,lateral,28.569387221852644,auto_block,provisional,s5c_flows,2.1596,2.912,0.000552,3.6221,held,0.091086,0.0662,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,398.69111830847345,398.5482713723642,2.193464211057801,2.0750196432608163,1.943464211057801,1.8250196432608163,0.171000256937754,0.05080396112017507,2.7845364809648814,0,,0.0,none,P276,1
E0012654,N0012902,N0012903,lateral,50.00000000011277,draft,provisional,s5c_flows,36.7126,49.504,0.003736,3.6221,held,1.54282,0.4483,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,330.2031585104757,329.95315851047513,5.442715512961797,5.176998960227991,5.192715512961797,4.926998960227991,0.4224741176497647,0.18893501551143693,1.9725074235815188,0,,0.0,none,P272,1
E0012655,N0012903,N0012904,lateral,50.00000000011285,draft,provisional,s5c_flows,42.1115,56.784,0.004153,3.6221,held,1.769573,0.4983,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,329.95315851047513,329.70315851047457,5.176998960227991,4.985379087181684,4.926998960227991,4.735379087181684,0.4403684941427393,0.20197868782146083,1.8923545721804085,0,,0.0,none,P272,1
E0012656,N0012904,N0012354,lateral,19.04652126997986,draft,provisional,s5c_flows,45.3508,61.152,0.004569,3.6221,held,1.905791,0.5483,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,329.70315851047457,329.60792590412467,4.985379087181684,4.90818737712533,4.735379087181684,4.65818737712533,0.4503096608344095,0.2094421735939465,0.7049416185700325,0,,0.0,none,P272,1
E0012657,N0012905,N0012354,lateral,79.59334144223249,draft,provisional,s5c_flows,3.2393,4.368,0.0,3.6221,held,0.135802,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,332.60296466003837,332.2049979528272,1.5557267462116329,2.3111153284227726,1.3057267462116329,2.0611153284227726,0.19530982006149752,0.060806644196143594,6.792058332172852,0,,0.0,none,P272,1
E0012658,N0012906,N0012351,main,84.20653410510342,draft,provisional,s5c_flows,75.5847,101.92,0.007186,3.6221,merrimack,3.175845,0.8624,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,328.5474977471013,328.1264650765758,4.450793268523682,6.284179454674188,4.200793268523682,6.034179454674188,0.5238958769559743,0.26999493123927487,2.678857186736355,0,,0.0,none,P272,1
E0012659,N0012907,N0012908,lateral,30.344084440611937,auto_road,derived,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,21.241,0.0,W11a-XG01648,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,398.4787170410156,398.32699661881253,1.5500000000000114,1.8099662718124705,1.3000000000000114,1.5599662718124705,0.13489621704043256,0.037230723305707175,3.7490654057799215,0,,0.0,none,P276,1
E0012660,N0012908,N0012909,lateral,59.9967569416669,auto_road,derived,s5c_flows,3.2393,4.368,0.000253,3.6221,held,0.136054,0.0303,9.23,0.0,W11a-XG01649,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,398.32699661881253,398.0270128341042,1.8099662718124705,2.254389753786427,1.5599662718124705,2.004389753786427,0.19542955889818173,0.06085762035064443,5.116656634059901,0,,0.0,none,P276,1
E0012661,N0012909,N0012327,lateral,60.68188089475679,auto_road,derived,s5c_flows,6.4787,8.736,0.000753,3.6221,held,0.272356,0.0903,12.136,0.0,W11a-XG01650,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,398.0270128341042,397.72360342963043,2.254389753786427,2.8996875859945703,2.004389753786427,2.6496875859945703,0.24519439529344617,0.08349289724963585,4.124746327781631,0,,0.0,none,P276,1
E0012662,N0012910,N0012911,lateral,61.16789901383056,draft,provisional,s5c_flows,8.5366,13.912,0.0,3.6221,held,0.357875,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,332.58807765921995,332.2822381641508,1.5503805927331769,1.7460211131929668,1.3003805927331769,1.4960211131929668,0.26771068400689707,0.09469108722706002,3.808084788792285,0,,0.0,none,P274,1
E0012663,N0012911,N0012912,lateral,39.999999999905796,draft,provisional,s5c_flows,14.1247,23.368,0.00051,3.6221,held,0.592652,0.0612,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,332.2822381641508,332.08223816415125,1.7460211131929668,1.5548467967862507,1.4960211131929668,1.3048467967862507,0.31422741734693493,0.11976021453139216,2.121605658391793,0,,0.0,none,P274,1
E0012664,N0012912,N0012913,lateral,40.00000000022313,draft,provisional,s5c_flows,24.1738,40.28,0.000843,3.6221,held,1.01427,0.1012,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,332.0538854855056,331.85388548550446,1.5831994754319112,1.6672937137142867,1.3331994754319112,1.4172937137142867,0.3715567936402884,0.1544083174339182,1.7942523944691993,0,,0.0,none,P274,1
E0012665,N0012913,N0012266,lateral,18.964590301706842,draft,provisional,s5c_flows,29.1984,48.736,0.001176,3.6221,held,1.225246,0.1412,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,331.85388548550446,331.7590625339959,1.6672937137142867,1.800477260925959,1.4172937137142867,1.550477260925959,0.39379772949095304,0.16903418856052527,0.8026366872074837,0,,0.0,none,P274,1
E0012666,N0012914,N0012355,lateral,10.000000000003967,draft,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,328.70250259962387,328.65250259962386,1.5563780156105054,1.6169065800636417,1.3063780156105054,1.3669065800636417,0.0,0.0,0.0,0,,0.0,none,P274,1
E0012667,N0012915,N0012916,lateral,84.99999999964705,draft,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,332.9618713378906,332.53687133789236,1.5500000000000114,1.9535766601545106,1.3000000000000114,1.7035766601545106,0.17065230391004918,0.050665805354795285,8.301479875756668,0,,0.0,none,P272,1
E0012668,N0012916,N0012917,lateral,80.00000000013347,draft,provisional,s5c_flows,7.5585,10.192,0.000708,3.6221,held,0.317579,0.085,0.0,0.0,,200,PVC-U,0.95,0.5,ground,minimum,tractive,1.0,332.53687133789236,331.7768713378911,1.9535766601545106,1.566909179687002,1.7035766601545106,1.316909179687002,0.3215666351733451,0.0770961053144629,4.1463671522289784,0,,0.0,none,P272,1
E0012669,N0012917,N0012351,lateral,77.6075828819163,draft,provisional,s5c_flows,12.9574,17.472,0.001375,3.6221,held,0.544581,0.165,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,331.7768713378911,331.3888334234815,1.566909179687002,3.0218111077684853,1.316909179687002,2.7718111077684853,0.3059557567796401,0.11510830054709617,4.227603782693977,0,,0.0,none,P272,1
E0012670,N0012918,N0012919,lateral,85.00000000011521,draft,provisional,s5c_flows,5.3989,7.28,0.0,3.6221,held,0.226336,0.0,0.0,0.0,,200,PVC-U,2.05,0.5,cover_min,minimum,tractive,1.0,329.91076858490027,328.16826858489793,1.8134745791622322,1.8190055850239446,1.5634745791622322,1.5690055850239446,0.3745615795795385,0.055312126603716066,3.7821996272518286,0,,0.0,none,P277,1
E0012671,N0012919,N0012920,lateral,49.99999999979412,draft,provisional,s5c_flows,11.8776,16.016,0.000708,3.6221,held,0.498647,0.085,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,328.16826858489793,327.91826858489895,1.8190055850239446,4.753606415101046,1.5690055850239446,4.503606415101046,0.29754613223835114,0.11046574775658927,2.8006861559953173,0,,0.0,none,P277,1
E0012672,N0012920,N0012921,lateral,4.180934826109587,draft,provisional,s5c_flows,14.0372,18.928,0.001125,3.6221,held,0.589599,0.135,0.0,0.0,,200,PVC-U,1.0,0.5,table11,minimum,tractive,1.0,327.91826858489895,327.87645923663786,4.753606415101046,4.7895258707840185,4.503606415101046,4.5395258707840185,0.3991201509020624,0.1013568447152732,0.1745896491177799,0,,0.0,none,P277,1
E0012673,N0012921,N0012922,lateral,60.819065173972554,draft,provisional,s5c_flows,14.0372,18.928,0.00116,3.6221,held,0.589633,0.1392,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,327.87645923663786,327.572363910768,4.7895258707840185,3.35714048376326,4.5395258707840185,3.10714048376326,0.31372243406956113,0.11947377009980206,3.2310443122729335,0,,0.0,none,P277,1
E0012674,N0012922,N0012923,lateral,40.00000000002064,draft,provisional,s5c_flows,15.1169,20.384,0.001667,3.6221,held,0.635407,0.2,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,327.572363910768,327.3723639107679,3.35714048376326,3.3892327689196122,3.10714048376326,3.1392327689196122,0.3211877400026962,0.12374095993019743,2.075629246189205,0,,0.0,none,P277,1
E0012675,N0012923,N0012924,lateral,69.999999999978,draft,provisional,s5c_flows,17.2765,23.296,0.002,3.6221,held,0.726275,0.24,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,327.3723639107679,327.022363910768,3.3892327689196122,4.381200542357021,3.1392327689196122,4.131200542357021,0.3349279049204664,0.13177930973941715,3.483336710756729,0,,0.0,none,P277,1
E0012676,N0012924,N0012925,lateral,70.00000000003621,draft,provisional,s5c_flows,19.4361,26.208,0.002583,3.6221,held,0.817393,0.31,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,327.022363910768,326.6723639107678,4.381200542357021,5.4349358939197145,4.131200542357021,5.1849358939197145,0.3475085174615409,0.1393521119340057,3.3572318606446423,0,,0.0,none,P277,1
E0012677,N0012925,N0012926,lateral,69.9999999999787,draft,provisional,s5c_flows,21.5956,29.12,0.003167,3.6221,held,0.908511,0.38,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,326.6723639107678,326.3223639107679,5.4349358939197145,6.691063823607124,5.1849358939197145,6.441063823607124,0.3591092318831264,0.14651872801468263,3.2487793770949565,0,,0.0,none,P277,1
E0012678,N0012926,N0012274,lateral,12.699940910090945,draft,provisional,s5c_flows,22.6754,30.576,0.00375,3.6221,held,0.954361,0.45,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,326.3223639107679,326.2588642062174,6.691063823607124,6.9678813992513255,6.441063823607124,6.7178813992513255,0.36462877162751234,0.1499913886739574,0.5804963796194251,0,,0.0,none,P277,1
E0012679,N0012927,N0012391,sub main,48.68771359850337,draft,provisional,s5c_flows,84.8815,114.456,0.143101,3.5716,merrimack,3.651902,17.1721,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,322.0472527591462,321.80381419115366,8.659564867806921,9.078082781502587,8.409564867806921,8.828082781502587,0.5455894171185183,0.28984637153642545,1.4873123778574244,0,,0.0,none,P313,1
E0012680,N0012928,N0012929,lateral,65.00000000030853,draft,provisional,s5c_flows,4.6583,7.346,0.0,3.6221,held,0.195288,0.0,61.977,0.0,W11a-XG01651,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,329.2044511861613,328.87945118615977,1.5571149759480818,2.629002182980855,1.3071149759480818,2.379002182980855,0.22007568414583265,0.07170595792769338,4.922548974654588,0,,0.0,none,P269,1
E0012681,N0012929,N0012930,lateral,56.530386555294555,draft,provisional,s5c_flows,11.137,16.082,0.000542,3.6221,held,0.467433,0.065,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,328.87945118615977,328.5967992533833,2.629002182980855,6.155916811069801,2.379002182980855,5.905916811069801,0.2915088285755712,0.10718645781428546,3.2320568603659248,0,,0.0,none,P269,1
E0012682,N0012930,N0012931,lateral,68.469613444481,draft,provisional,s5c_flows,15.4561,21.906,0.001013,3.6221,held,0.648973,0.1215,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,328.5967992533833,328.2544511861609,6.155916811069801,4.292179673214093,5.905916811069801,4.042179673214093,0.32332551376732765,0.12497584730700637,3.529446874693248,0,,0.0,none,P269,1
E0012683,N0012931,N0012932,lateral,80.00000000003537,draft,provisional,s5c_flows,24.0944,33.554,0.001583,3.6221,held,1.011681,0.19,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,328.2544511861609,327.8544511861607,4.292179673214093,7.959544175167423,4.042179673214093,7.709544175167423,0.3712636558476104,0.1542201090197674,3.5913381564103477,0,,0.0,none,P269,1
E0012684,N0012932,N0012933,lateral,39.99999999998858,draft,provisional,s5c_flows,28.4135,39.378,0.00225,3.6221,held,1.193416,0.27,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,327.8544511861607,327.65445118616077,7.959544175167423,7.23299998571423,7.709544175167423,6.98299998571423,0.39063207098550023,0.16691020573151544,1.7066357736183473,0,,0.0,none,P269,1
E0012685,N0012933,N0012934,lateral,7.896791017078662,draft,provisional,s5c_flows,29.4933,40.834,0.002583,3.6221,held,1.239017,0.31,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,327.65445118616077,327.6110188355668,7.23299998571423,6.478092492558176,6.98299998571423,6.228092492558176,0.4086157520975455,0.16604424351888286,0.3220952274658241,0,,0.0,none,P269,1
E0012686,N0012934,N0012935,lateral,22.10320898274382,draft,provisional,s5c_flows,29.4933,40.834,0.002649,3.6221,held,1.239082,0.3179,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,327.6110188355668,327.4894511861617,6.478092492558176,4.443043931025784,6.228092492558176,4.193043931025784,0.4086223286658953,0.16604842504960554,0.9015337404145389,0,,0.0,none,P269,1
E0012687,N0012935,N0012314,lateral,61.72964149768713,draft,provisional,s5c_flows,30.573,42.29,0.002833,3.6221,held,1.284534,0.34,24.09,0.0,W11a-XG01652,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,327.4894511861617,327.14993815792445,4.443043931025784,4.510553785434922,4.193043931025784,4.260553785434922,0.41316035768971665,0.16894705004096416,2.4901405450603145,0,,0.0,none,P269,1
E0012688,N0012936,N0012392,lateral,88.593375902219,draft,provisional,s5c_flows,0.0,0.0,0.005129,3.6221,held,0.005129,0.6155,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,327.98424072265624,327.5412738431451,1.5500000000000114,2.0740520845892547,1.3000000000000114,1.8240520845892547,0.06166852735281833,0.014622729259480688,23.943433197120164,0,,0.0,none,P335,0
E0012689,N0012937,N0012938,lateral,70.00000000006432,draft,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,327.2413374104853,326.891337410485,1.6296953043584494,2.2662553629525064,1.3796953043584494,2.0162553629525064,0.0,0.0,0.0,0,,0.0,none,P313,1
E0012690,N0012938,N0012939,lateral,70.00000000009959,draft,provisional,s5c_flows,0.0,0.0,0.000583,3.6221,held,0.000583,0.07,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,326.891337410485,326.5413374104845,2.2662553629525064,2.911268790687359,2.0162553629525064,2.661268790687359,0.025530390765142158,0.006166662961199304,45.69717233867142,0,,0.0,none,P313,1
E0012691,N0012939,N0012940,lateral,69.99999999969384,draft,provisional,s5c_flows,13.8224,22.0,0.001167,3.6221,held,0.580638,0.14,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,326.5413374104845,326.191337410486,2.911268790687359,3.243782218420222,2.661268790687359,2.993782218420222,0.3122067391800954,0.11861592894473275,3.73684011346269,0,,0.0,none,P313,1
