EDGE_UID,US_NODE,DS_NODE,TIER,LEN_M,SRC,CONFIDENCE,STAGE,QADF_M3D,N_PROP,QINF_LS,PF,PF_METH,QPK_LS,UPSTR_KM,ON_WADI_M,ON_DUAL_M,CROSS_ID,DN,MATERIAL,SLOPE_LAID,SLOPE_MIN,GRAD_BY,SIZED_BY,CLEAN_BY,TAU_PA,INV_UP,INV_DN,US_DEPTH,DS_DEPTH,COVER_US,COVER_DN,V_PK_MS,DOD_PK,RET_MIN,PAST_CAP,CAP_EXIT,CAP_LEN_M,TIE_TYPE,PACKAGE,PHASE
E0012692,N0012940,N0012941,lateral,70.00000000009959,draft,provisional,s5c_flows,13.8224,22.0,0.00175,3.6221,held,0.581221,0.21,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,326.191337410486,325.84133741048555,3.243782218420222,3.6879594645144493,2.993782218420222,3.4379594645144493,0.312305487144025,0.118671730137165,3.73565856090866,0,,0.0,none,P313,1
E0012693,N0012941,N0012392,lateral,12.125319140462215,draft,provisional,s5c_flows,13.8224,22.0,0.002333,3.6221,held,0.581805,0.28,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,325.84133741048555,325.7807108147832,3.6879594645144493,3.8346151129511554,3.4379594645144493,3.5846151129511554,0.3124043330685019,0.11872759888076242,0.6468817200967705,0,,0.0,none,P313,1
E0012694,N0012942,N0012943,lateral,10.31142761318071,auto_road,derived,s5c_flows,1.4832,2.0,0.0,3.6221,held,0.06218,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,326.97083431898113,326.91927718091523,1.550802643909492,1.6569557292410195,1.300802643909492,1.4069557292410195,0.15034093436683285,0.042847972501074055,1.1431159957208503,0,,0.0,none,P313,1
E0012695,N0012943,N0012370,lateral,42.38430306378886,auto_road,derived,s5c_flows,2.2248,3.0,8.6e-05,3.6221,held,0.093356,0.0103,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,326.91927718091523,326.7073556655963,1.6569557292410195,2.3564260726849398,1.4069557292410195,2.1064260726849398,0.17241585061997888,0.051367490068098515,4.097100403025777,0,,0.0,none,P313,1
E0012696,N0012944,N0012945,lateral,39.99999999992216,draft,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,324.3428536239886,324.142853623989,1.591350477573883,2.6654959853859737,1.341350477573883,2.4154959853859737,0.0,0.0,0.0,0,,0.0,none,P313,1
E0012697,N0012945,N0012946,lateral,25.00000000005896,draft,provisional,s5c_flows,0.0,0.0,0.000333,3.6221,held,0.000333,0.04,0.0,0.0,,200,PVC-U,0.7,0.5,ground,minimum,tractive,1.0,324.142853623989,323.9678536239886,2.6654959853859737,1.551433485386383,2.4154959853859737,1.301433485386383,0.02211442553704526,0.004670443334908708,18.84139680543204,0,,0.0,none,P313,1
E0012698,N0012946,N0012947,lateral,34.999999999967756,draft,provisional,s5c_flows,0.0,0.0,0.000542,3.6221,held,0.000542,0.065,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,323.9678536239886,323.7928536239888,1.551433485386383,4.526848524448724,1.301433485386383,4.276848524448724,0.024722849366359094,0.0060010726725745756,23.59490707113032,0,,0.0,none,P313,1
E0012699,N0012947,N0012948,lateral,25.0000000001048,draft,provisional,s5c_flows,0.0,0.0,0.000833,3.6221,held,0.000833,0.1,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,323.7928536239888,323.66785362398826,4.526848524448724,5.698845594761735,4.276848524448724,5.448845594761735,0.029793860143789975,0.007058831251338965,13.984984310777886,0,,0.0,none,P313,1
E0012700,N0012948,N0012949,lateral,60.000000000084476,draft,provisional,s5c_flows,0.0,0.0,0.001042,3.6221,held,0.001042,0.125,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,323.66785362398826,323.36785362398786,5.698845594761735,7.18265296780902,5.448845594761735,6.93265296780902,0.03275066346942483,0.00769498748997241,30.5337325741502,0,,0.0,none,P313,1
E0012701,N0012949,N0012391,lateral,76.0081582737653,draft,provisional,s5c_flows,0.0,0.0,0.001542,3.6221,held,0.001542,0.185,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,323.36785362398786,322.98781283261906,7.18265296780902,7.894084140037194,6.93265296780902,7.644084140037194,0.03850490421436413,0.008972910483411728,32.89977377540162,0,,0.0,none,P313,1
E0012702,N0012950,N0012951,lateral,45.999543263199755,draft,provisional,s5c_flows,6.2058,8.368,0.001986,3.6221,held,0.262148,0.2383,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,322.709393848804,322.479396132488,5.807909617992891,6.272465439777648,5.557909617992891,6.022465439777648,0.24218417668479159,0.08204127780322198,3.1656034051493274,0,,0.0,none,P313,1
E0012703,N0012951,N0012370,lateral,81.01988129037339,draft,provisional,s5c_flows,6.2058,8.368,0.002369,3.6221,held,0.262531,0.2843,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,322.479396132488,322.0742967260361,6.272465439777648,6.989485012245154,6.022465439777648,6.739485012245154,0.24229860615305773,0.08209626401079853,5.573005046453156,0,,0.0,none,P313,1
E0012704,N0012952,N0012953,lateral,12.041594578792296,auto_block,provisional,s5c_flows,0.0,0.0,0.00071,3.6221,held,0.00071,0.0852,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,323.9163909900265,323.85618301713254,1.674581910364111,1.6792784086487131,1.424581910364111,1.4292784086487131,0.02781926450288309,0.006641906249149371,7.2141822066889105,0,,0.0,none,P316,1
E0012705,N0012953,N0012954,lateral,16.76305461424021,auto_block,provisional,s5c_flows,0.0,0.0,0.000811,3.6221,held,0.000811,0.0973,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,323.85618301713254,323.77236774406134,1.6792784086487131,1.7653214649230335,1.4292784086487131,1.5153214649230335,0.02945538086437317,0.0069869105058120995,9.48499850866266,0,,0.0,none,P316,1
E0012706,N0012954,N0012955,lateral,14.142135623730951,auto_block,provisional,s5c_flows,0.0,0.0,0.00095,3.6221,held,0.00095,0.114,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,323.77236774406134,323.7016570659427,1.7653214649230335,1.6547577289791775,1.5153214649230335,1.4047577289791775,0.03150209835587977,0.00742463866014384,7.4821130241161455,0,,0.0,none,P316,1
E0012707,N0012955,N0012956,lateral,8.246211251235321,auto_block,provisional,s5c_flows,0.7416,1.0,0.001068,3.6221,held,0.032158,0.1282,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,323.7016570659427,323.66042600968655,1.6547577289791775,1.583775650469704,1.4047577289791775,1.333775650469704,0.11985979197681569,0.03203776986295939,1.1466468606406355,0,,0.0,none,P316,1
E0012708,N0012956,N0012442,lateral,16.97056274847714,auto_block,provisional,s5c_flows,0.7416,1.0,0.001137,3.6221,held,0.032227,0.1364,0.0,0.0,,200,PVC-U,1.6,0.5,ground,minimum,tractive,1.0,323.66042600968655,323.38889700571093,1.583775650469704,1.5578803380390696,1.333775650469704,1.3078803380390696,0.17755731686074638,0.02465201534185671,1.5929656827177965,0,,0.0,none,P316,1
E0012709,N0012957,N0012958,lateral,7.280109889280518,auto_block,provisional,s5c_flows,0.7416,1.0,0.0,3.6221,held,0.03109,0.0,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,323.3077880859375,323.26774748154645,1.5500000000000114,1.5766433875941743,1.3000000000000114,1.3266433875941743,0.12235870508883363,0.030889245556963846,0.9916349207295995,0,,0.0,none,P323,1
E0012710,N0012958,N0012443,lateral,19.0,auto_block,provisional,s5c_flows,2.2248,3.0,6.1e-05,3.6221,held,0.093331,0.0073,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,323.26774748154645,323.1632474815465,1.5766433875941743,1.6857820594691475,1.3266433875941743,1.4357820594691475,0.17812555768370655,0.05024317379210738,1.7777722118291657,0,,0.0,none,P323,1
E0012711,N0012959,N0012960,lateral,20.396078054371138,auto_block,provisional,s5c_flows,2.9664,4.0,0.000393,3.6221,held,0.124754,0.0472,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,323.3580743057858,323.25609391551393,1.7083624617923192,1.6697788872204455,1.4583624617923192,1.4197788872204455,0.18989952243867592,0.058520771689458434,1.7900762986346832,0,,0.0,none,P316,1
E0012712,N0012960,N0012961,lateral,54.00925846556311,auto_block,provisional,s5c_flows,2.9664,4.0,0.000563,3.6221,held,0.124924,0.0676,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,323.25609391551393,322.9860476231861,1.6697788872204455,1.7470456385326543,1.4197788872204455,1.4970456385326543,0.18998527198066928,0.058556734996989906,4.738021523326158,0,,0.0,none,P316,1
E0012713,N0012961,N0012962,lateral,5.0,auto_block,provisional,s5c_flows,3.708,5.0,0.001013,3.6221,held,0.156464,0.1216,0.0,0.0,,200,PVC-U,0.8,0.5,table11,minimum,tractive,1.0,322.9860476231861,322.9460476231861,1.7470456385326543,1.8298618006420497,1.4970456385326543,1.5798618006420497,0.2404995440224103,0.05813733478179098,0.3465010034512504,0,,0.0,none,P316,1
E0012714,N0012962,N0012442,lateral,16.1245154965971,auto_block,provisional,s5c_flows,3.708,5.0,0.001055,3.6221,held,0.156506,0.1266,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,322.9460476231861,322.8654250457031,1.8298618006420497,2.081352298046909,1.5798618006420497,1.8313522980469088,0.20466778590001367,0.06484097386163193,1.3130641139322894,0,,0.0,none,P316,1
E0012715,N0012963,N0012964,sub main,5.0990195135927845,auto_link,provisional,s5c_flows,104.5667,141.0,0.04044,3.4826,merrimack,4.25526,4.8528,0.0,0.0,,200,PVC-U,0.8,0.5,table11,minimum,tractive,1.0,313.0571705284449,313.01637837233613,11.904987674680115,11.91523173508574,11.654987674680115,11.66523173508574,0.6749815074710082,0.27766219922128577,0.12590516572564023,0,,0.0,none,P323,1
E0012716,N0012964,N0012965,sub main,15.811388300841896,auto_link,provisional,s5c_flows,104.5667,141.0,0.040482,3.4826,merrimack,4.255302,4.8579,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,313.01637837233613,312.9373214308319,11.91523173508574,11.914820903152474,11.66523173508574,11.664820903152474,0.5700958654485262,0.3135435804052511,0.46224355291550234,0,,0.0,none,P323,1
E0012717,N0012965,N0012443,sub main,24.08318915758459,auto_link,provisional,s5c_flows,105.3083,142.0,0.040614,3.4796,merrimack,4.281698,4.8737,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,312.9373214308319,312.816905485044,11.914820903152474,12.032124055971622,11.664820903152474,11.782124055971622,0.5711031808610876,0.3145485364287186,0.7028265634145969,0,,0.0,none,P323,1
E0012718,N0012966,N0012967,main,69.99999999983936,draft,provisional,s5c_flows,18.5285,8.958,0.014771,3.6221,held,0.791532,1.7725,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,311.4329473318707,311.08294733187154,3.0459039864886677,3.1342767892222128,2.7959039864886677,2.8842767892222128,0.3440457510303052,0.1372472132341705,3.3910218718591985,0,,0.0,none,P391,1
E0012719,N0012967,N0012968,main,70.00000000019607,draft,provisional,s5c_flows,18.5285,8.958,0.015354,3.6221,held,0.792116,1.8425,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,311.08294733187154,310.73294733187055,3.1342767892222128,3.410271662270077,2.8842767892222128,3.160271662270077,0.34412484684113104,0.1372951182297109,3.39024245816385,0,,0.0,none,P391,1
E0012720,N0012968,N0012446,main,16.20166707022879,draft,provisional,s5c_flows,18.5285,8.958,0.015938,3.6221,held,0.792699,1.9125,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,310.73294733187055,310.6519389965194,3.410271662270077,3.433937468324359,3.160271662270077,3.183937468324359,0.34420376506531725,0.1373429237938702,0.7844997989855567,0,,0.0,none,P391,1
E0012721,N0012969,N0012970,lateral,80.00000000013384,auto_block,provisional,s5c_flows,10.1928,3.06,0.0,3.6221,held,0.427306,0.0,0.0,0.0,,200,PVC-U,0.6,0.5,cover_min,minimum,tractive,1.0,313.7228200155081,313.2428200155073,1.7617686075387837,1.7724082559770977,1.5117686075387837,1.5224082559770977,0.30181846425379283,0.09846400014612702,4.417666548771488,0,,0.0,none,P391,1
E0012722,N0012970,N0012971,lateral,79.99999999979757,auto_block,provisional,s5c_flows,10.1928,3.06,0.000667,3.6221,held,0.427973,0.08,0.0,0.0,,200,PVC-U,0.6,0.5,uniform,minimum,tractive,1.0,313.2428200155073,312.7628200155085,1.7724082559770977,1.5961277383977404,1.5224082559770977,1.3461277383977404,0.3019686869003322,0.09853524716333603,4.415468858762961,0,,0.0,none,P391,1
E0012723,N0012971,N0012972,lateral,4.793810563451105,auto_block,provisional,s5c_flows,10.1928,3.06,0.001333,3.6221,held,0.42864,0.16,0.0,0.0,,200,PVC-U,0.85,0.5,table11,minimum,tractive,1.0,312.7628200155085,312.7220726257192,1.5961277383977404,1.6039771789683073,1.3461277383977404,1.3539771789683073,0.3408337815992061,0.09083970228652036,0.2344158561669146,0,,0.0,none,P391,1
E0012724,N0012972,N0012973,lateral,50.000000000045205,auto_block,provisional,s5c_flows,15.2891,4.59,0.001373,3.6221,held,0.642333,0.1648,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,312.7220726257192,312.47207262571897,1.6039771789683073,1.8060035461560346,1.3539771789683073,1.5560035461560346,0.32228322945284416,0.12437304888428427,2.5857173354905156,0,,0.0,none,P391,1
E0012725,N0012973,N0012446,lateral,51.35658115488082,auto_block,provisional,s5c_flows,15.2891,4.59,0.00179,3.6221,held,0.64275,0.2148,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,312.47207262571897,312.21528971994456,1.8060035461560346,1.8705867448991853,1.5560035461560346,1.6205867448991853,0.322348914232744,0.12441099668604791,2.6553308587538824,0,,0.0,none,P391,1
E0012726,N0012974,N0012975,lateral,35.7672446401125,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.85,0.5,cover_min,minimum,tractive,1.0,343.34452365280083,343.04050207335985,1.6091201460272941,1.6105599383589038,1.3591201460272941,1.3605599383589038,0.0,0.0,0.0,0,,0.0,none,P248,1
E0012727,N0012975,N0012976,lateral,16.69293570473976,auto_road,derived,s5c_flows,0.0,0.0,0.000298,3.6221,held,0.000298,0.0358,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,343.04050207335985,342.95703739483616,1.6105599383589038,1.7856383864138365,1.3605599383589038,1.5356383864138365,0.01883506836718752,0.00482716440551631,14.771148670937347,0,,0.0,none,P248,1
E0012728,N0012976,N0012977,lateral,10.504785714461512,auto_road,derived,s5c_flows,0.0,0.0,0.000437,3.6221,held,0.000437,0.0525,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,342.95703739483616,342.90451346626384,1.7856383864138365,1.840054404829914,1.5356383864138365,1.590054404829914,0.022456446302493813,0.005542197163115464,7.796414425921393,0,,0.0,none,P248,1
E0012729,N0012977,N0012978,lateral,10.489834173262892,auto_road,derived,s5c_flows,0.0,0.0,0.000525,3.6221,held,0.000525,0.063,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,342.90451346626384,342.8520642953975,1.840054404829914,1.906877354993128,1.590054404829914,1.656877354993128,0.024376418418641424,0.005930370361064058,7.172118830249608,0,,0.0,none,P248,1
E0012730,N0012978,N0012979,lateral,21.453489281059156,auto_road,derived,s5c_flows,0.0,0.0,0.000612,3.6221,held,0.000612,0.0735,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,342.8520642953975,342.7447968489922,1.906877354993128,2.106582545539027,1.656877354993128,1.8565825455390268,0.026079602636907374,0.006279903865118536,13.710260837268645,0,,0.0,none,P248,1
E0012731,N0012979,N0012980,lateral,13.55545593811576,auto_road,derived,s5c_flows,0.0,0.0,0.000791,3.6221,held,0.000791,0.0949,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,342.7447968489922,342.67701956930165,2.106582545539027,2.239362266635851,1.8565825455390268,1.989362266635851,0.029142425112335973,0.006920579273712896,7.752418158900203,0,,0.0,none,P248,1
E0012732,N0012980,N0012460,lateral,25.231208429921786,auto_road,derived,s5c_flows,0.0,0.0,0.000904,3.6221,held,0.000904,0.1085,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,342.67701956930165,342.55086352715205,2.239362266635851,2.308969236519829,1.989362266635851,2.058969236519829,0.030847881899652905,0.007283984593044218,13.632058819034446,0,,0.0,none,P248,1
E0012733,N0012981,N0012460,lateral,56.70832647698137,auto_road,derived,s5c_flows,2.2248,3.0,0.0,3.6221,held,0.09327,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,343.2925987304416,343.0090570980567,1.6332130371364997,1.8507756656151741,1.3832130371364997,1.6007756656151741,0.17236266135897502,0.05134627366639491,5.4834310816769145,0,,0.0,none,P248,1
E0012734,N0012982,N0012983,lateral,19.999999999883116,draft,drafted,s5c_flows,3.2393,4.368,0.0,3.6221,held,0.135802,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,350.4932734183147,350.3932734183153,1.5521672555134387,3.604956562153461,1.3021672555134387,3.354956562153461,0.19530982006149752,0.060806644196143594,1.706690084637977,0,,0.0,none,P248,1
E0012735,N0012983,N0012984,lateral,15.000000000112339,draft,drafted,s5c_flows,4.3191,5.824,0.000167,3.6221,held,0.181235,0.02,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,350.3932734183153,350.31827341831473,3.604956562153461,3.8945561715290182,3.354956562153461,3.6445561715290182,0.21476509102893138,0.0693085445466727,1.1640625522710968,0,,0.0,none,P248,1
E0012736,N0012984,N0012985,lateral,50.00000000001517,draft,drafted,s5c_flows,5.3989,7.28,0.000292,3.6221,held,0.226628,0.035,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,350.31827341831473,350.0682734183147,3.8945561715290182,2.4536687203572,3.6445561715290182,2.2036687203572,0.2310133577813208,0.07674751612456496,3.6072950124487027,0,,0.0,none,P248,1
E0012737,N0012985,N0012458,lateral,52.69331470006453,draft,drafted,s5c_flows,9.718,13.104,0.000708,3.6221,held,0.408113,0.085,0.0,0.0,,200,PVC-U,0.95,0.5,ground,minimum,tractive,1.0,350.0682734183147,349.56768692866405,2.4536687203572,1.5661021338359546,2.2036687203572,1.3161021338359546,0.3486474884201005,0.08651794810804,2.518939446968092,0,,0.0,none,P248,1
E0012738,N0012986,N0012987,main,44.999999999828326,draft,drafted,s5c_flows,125.6937,164.146,0.01971,3.4059,merrimack,4.97454,2.3652,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,346.8214170799021,346.596417079903,6.465112461113506,7.944110263846994,6.215112461113506,7.694110263846994,0.5959094084448624,0.34013101926625966,1.2585805650466313,0,,0.0,none,P248,1
E0012739,N0012987,N0012988,main,35.00000000016267,draft,drafted,s5c_flows,125.6937,164.146,0.020085,3.4059,merrimack,4.974915,2.4102,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,346.596417079903,346.4214170799022,7.944110263846994,5.713958896660301,7.694110263846994,5.463958896660301,0.5959220531537327,0.3401444869664657,0.9788752241151903,0,,0.0,none,P248,1
E0012740,N0012988,N0012989,main,29.999999999996625,draft,drafted,s5c_flows,125.6937,164.146,0.020377,3.4059,merrimack,4.975207,2.4452,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,346.4214170799022,346.2714170799022,5.713958896660301,7.077398838066529,5.463958896660301,6.827398838066529,0.5959318986273122,0.3401549735556788,0.8390220445518339,0,,0.0,none,P248,1
E0012741,N0012989,N0012493,main,24.803238975800642,draft,drafted,s5c_flows,125.6937,164.146,0.020627,3.4059,merrimack,4.975457,2.4752,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,346.2714170799022,346.1474008850232,7.077398838066529,5.905852288804908,6.827398838066529,5.655852288804908,0.5959403275956726,0.3401639516189925,0.6936723311395276,0,,0.0,none,P248,1
E0012742,N0012990,N0012464,lateral,67.0379755984685,draft,provisional,s5c_flows,4.3191,5.824,0.0,3.6221,held,0.181069,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,346.99688433650095,346.66169445850863,1.7369108295146702,2.5770750727413656,1.4869108295146702,2.3270750727413656,0.214700651244523,0.06927965601494754,5.2039879098238675,0,,0.0,none,P248,1
E0012743,N0012991,N0012992,lateral,4.000000000052632,auto_road,derived,s5c_flows,3.6428,4.912,0.0,3.6221,held,0.152715,0.0,0.0,0.0,,200,PVC-U,1.0,0.5,table11,minimum,tractive,1.0,351.68260498046874,351.6426049804682,1.5500000000000114,1.7879064941411684,1.3000000000000114,1.5379064941411684,0.2574985751180165,0.05461880296834401,0.25890110901386254,0,,0.0,none,P248,1
E0012744,N0012992,N0012493,lateral,32.446560643527945,auto_road,derived,s5c_flows,4.7226,6.368,3.3e-05,3.6221,held,0.198015,0.004,0.0,0.0,,200,PVC-U,3.55,0.5,ground,minimum,tractive,1.0,351.6426049804682,350.490752077623,1.7879064941411684,1.5625010962051533,1.5379064941411684,1.3125010962051533,0.43166889282450893,0.04593984175321611,1.2527564985909543,0,,0.0,none,P248,1
E0012745,N0012993,N0012504,sub main,68.03731844535545,draft,drafted,s5c_flows,315.253,423.296,0.070347,3.0473,merrimack,11.189037,8.4417,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,339.7342072901066,339.39402069787985,10.24876390129964,9.103507378292022,9.99876390129964,8.853507378292022,0.738912437776399,0.5346924635878276,1.5346274462979537,0,,0.0,none,P248,1
E0012746,N0012994,N0012504,lateral,44.92698636068434,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,345.99940795898436,345.77477302718097,1.5500000000000114,2.722755048990905,1.3000000000000114,2.472755048990905,0.0,0.0,0.0,0,,0.0,none,P248,1
E0012747,N0012995,N0012996,lateral,64.40241126625844,draft,drafted,s5c_flows,6.4787,8.736,0.001379,3.6221,held,0.272983,0.1655,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,351.1664218342876,350.8444097779563,3.5361233317280494,4.102398083371838,3.2861233317280494,3.8523980833718383,0.2453766636335863,0.0835811355363302,4.374391212308373,0,,0.0,none,P248,1
E0012748,N0012996,N0012997,lateral,15.597588733819839,draft,drafted,s5c_flows,17.5603,26.56,0.001916,3.6221,held,0.738089,0.2299,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,350.8444097779563,350.7664218342872,4.102398083371838,4.1585354411034245,3.8523980833718383,3.9085354411034245,0.33662134317079895,0.13278672649795015,0.7722618232749109,0,,0.0,none,P248,1
E0012749,N0012997,N0012998,lateral,66.52626245246104,draft,drafted,s5c_flows,19.7199,29.472,0.002046,3.6221,held,0.828753,0.2455,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,350.7664218342872,350.4337905220249,4.1585354411034245,3.3309799857876214,3.9085354411034245,3.0809799857876214,0.34900452174181723,0.14026633602175093,3.176953224963043,0,,0.0,none,P248,1
E0012750,N0012998,N0012999,lateral,76.63440305831499,draft,drafted,s5c_flows,25.1188,36.752,0.0026,3.6221,held,1.055643,0.3121,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,350.4337905220249,350.0506185067333,3.3309799857876214,3.18683876865731,3.0809799857876214,2.93683876865731,0.3761687462918362,0.15738486543759816,3.395391200259413,0,,0.0,none,P248,1
E0012751,N0012999,N0013000,lateral,36.839334489299496,draft,drafted,s5c_flows,26.1985,38.208,0.003239,3.6221,held,1.101549,0.3887,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,350.0506185067333,349.8664218342868,3.18683876865731,2.6532314860256747,2.93683876865731,2.4032314860256747,0.3811338909603994,0.16062204319695134,1.6109533230115878,0,,0.0,none,P248,1
E0012752,N0013000,N0013001,lateral,75.9107275773445,draft,drafted,s5c_flows,31.2593,45.032,0.003546,3.6221,held,1.314015,0.4255,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,349.8664218342868,349.4868681964001,2.6532314860256747,3.89875192078739,2.4032314860256747,3.64875192078739,0.4023180189336709,0.17482184715163523,3.144723162807998,0,,0.0,none,P248,1
E0012753,N0013001,N0012458,lateral,77.03018661749016,draft,drafted,s5c_flows,34.4986,49.4,0.004179,3.6221,held,1.450449,0.5014,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,349.4868681964001,349.10171726331265,3.89875192078739,2.0320717991873494,3.64875192078739,1.7820717991873494,0.4146218405699458,0.18336537964188965,3.096403319854193,0,,0.0,none,P248,1
E0012754,N0013002,N0013003,lateral,14.268094865018103,draft,drafted,s5c_flows,12.9574,17.472,0.002233,3.6221,held,0.54544,0.268,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,349.96282988865096,349.89148941432586,2.1209408633021667,1.8786521872366393,1.8709408633021667,1.6286521872366393,0.3061080850732787,0.11519319966897976,0.7768549498674892,0,,0.0,none,P248,1
E0012755,N0013003,N0012496,lateral,68.06021729256815,draft,drafted,s5c_flows,14.0372,18.928,0.002352,3.6221,held,0.590826,0.2823,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,349.89148941432586,349.55118832786303,1.8786521872366393,1.8439837912775943,1.6286521872366393,1.5939837912775943,0.31392220714472385,0.11958705033078057,3.6134332935330886,0,,0.0,none,P248,1
E0012756,N0013004,N0012496,lateral,81.7855688875075,auto_road,derived,s5c_flows,26.6564,35.944,0.002033,3.6221,held,1.119536,0.244,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,349.9807398354862,349.57181199104866,3.2189061606075597,1.823360128091963,2.9689061606075597,1.573360128091963,0.38303808165033437,0.16187259153894823,3.5586352378302792,0,,0.0,none,P248,1
E0012757,N0013005,N0013006,main,45.608652387797974,auto_link,provisional,s5c_flows,29.3263,23.518,0.018751,3.6221,held,1.248184,2.2501,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,346.1357533188293,345.8849057306964,3.597736671405073,4.539715851334847,3.347736671405073,4.289715851334847,0.40954076168845344,0.1666329298303732,1.856089253068191,0,,0.0,none,P248,1
E0012758,N0013006,N0013007,main,84.39134761217673,auto_link,provisional,s5c_flows,31.4859,26.43,0.019131,3.6221,held,1.339098,2.2957,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,345.8849057306964,345.42075331882944,4.539715851334847,6.707267921404934,4.289715851334847,6.457267921404934,0.4184549226581582,0.1723625450260327,3.361228137234638,0,,0.0,none,P248,1
E0012759,N0013007,N0013008,main,55.0000000000098,auto_link,provisional,s5c_flows,42.3203,36.762,0.019834,3.6221,held,1.79401,2.3801,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,345.42075331882944,345.1182533188294,6.707267921404934,6.466829688983125,6.457267921404934,6.216829688983125,0.4573503712851009,0.19860171958521006,2.00429850770888,0,,0.0,none,P248,1
E0012760,N0013008,N0013009,main,70.00000000018002,auto_link,provisional,s5c_flows,49.1382,47.02,0.020292,3.6221,held,2.08029,2.4351,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,345.1182533188294,344.73325331882836,6.466829688983125,4.6087266616403895,6.216829688983125,4.3587266616403895,0.478183284916298,0.21352755256664818,2.4397897280618714,0,,0.0,none,P248,1
E0012761,N0013009,N0012464,main,74.05125843665915,auto_link,provisional,s5c_flows,56.6966,57.212,0.020876,3.6221,held,2.397744,2.5051,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,344.73325331882836,344.3259713974267,4.6087266616403895,4.912798133823287,4.3587266616403895,4.662798133823287,0.498904643071576,0.22901731319105095,2.4737946574570597,0,,0.0,none,P248,1
E0012762,N0013010,N0013011,lateral,24.99999999999005,draft,drafted,s5c_flows,2.2248,3.0,0.0,3.6221,held,0.09327,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,345.6920959472656,345.56709594726567,1.5500000000000114,2.3765686035155795,1.3000000000000114,2.1265686035155795,0.17236266135897502,0.05134627366639491,2.417383575893624,0,,0.0,none,P248,1
E0012763,N0013011,N0012503,lateral,71.03831604563418,draft,drafted,s5c_flows,3.3046,4.456,0.000208,3.6221,held,0.138746,0.025,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,345.56709594726567,345.2119043670375,2.3765686035155795,2.663339773587495,2.1265686035155795,2.413339773587495,0.1966990552306118,0.061399108196099256,6.019204986550664,0,,0.0,none,P248,1
E0012764,N0013012,N0013013,lateral,24.99846819029606,auto_road,derived,s5c_flows,1.4832,2.0,0.0,3.6221,held,0.06218,0.0,21.874,0.0,W11a-XG01653,200,PVC-U,1.95,0.5,cover_min,minimum,tractive,1.0,344.8200746222702,344.3326044925594,2.1341490105422736,2.145544921503074,1.8841490105422736,1.895544921503074,0.2384165746746245,0.031434600418908026,1.7475342772352935,0,,0.0,none,P248,1
E0012765,N0013013,N0013014,lateral,6.8225230362061975,auto_road,derived,s5c_flows,1.4832,2.0,0.000208,3.6221,held,0.062389,0.025,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,344.3326044925594,344.29166935434216,2.145544921503074,2.5358758116734634,1.895544921503074,2.2858758116734634,0.16018105383915185,0.04115232818237771,0.7098761966211408,0,,0.0,none,P248,1
E0012766,N0013014,N0013015,lateral,18.123790681485033,auto_road,derived,s5c_flows,7.3129,7.434,0.000265,3.6221,held,0.306841,0.0318,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,344.29166935434216,344.2010504009347,2.5358758116734634,3.4598077533621563,2.2858758116734634,3.2098077533621563,0.2548064379768122,0.0881997373647411,1.1854613267355467,0,,0.0,none,P248,1
E0012767,N0013015,N0012519,lateral,18.2245558188995,auto_road,derived,s5c_flows,7.3129,7.434,0.000416,3.6221,held,0.306992,0.0499,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,344.2010504009347,344.1099276218402,3.4598077533621563,3.2805447902691753,3.2098077533621563,3.0305447902691753,0.25484679631347495,0.08821973059397417,1.1918635092749565,0,,0.0,none,P248,1
E0012768,N0013016,N0013017,lateral,38.53113987726146,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,1.0,0.5,cover_min,minimum,tractive,1.0,350.012024793445,349.6267133946724,1.5506277944456315,1.5538285975151211,1.3006277944456315,1.3038285975151211,0.0,0.0,0.0,0,,0.0,none,P248,1
E0012769,N0013017,N0013018,lateral,6.7001421664989245,auto_road,derived,s5c_flows,0.0,0.0,0.000321,3.6221,held,0.000321,0.0385,0.0,0.0,,200,PVC-U,1.2,0.5,ground,minimum,tractive,1.0,349.6267133946724,349.5463116886744,1.5538285975151211,1.5516497371068567,1.3038285975151211,1.3016497371068567,0.025786796004005217,0.004113412863342797,4.330473475299953,0,,0.0,none,P248,1
E0012770,N0013018,N0013019,lateral,9.31860922100608,auto_road,derived,s5c_flows,0.0,0.0,0.000377,3.6221,held,0.000377,0.0452,0.0,0.0,,200,PVC-U,1.1,0.5,ground,minimum,tractive,1.0,349.5463116886744,349.4438069872433,1.5516497371068567,1.5542093701785689,1.3016497371068567,1.3042093701785689,0.027044127327229144,0.004436129666573113,5.742842126285288,0,,0.0,none,P248,1
E0012771,N0013019,N0013020,lateral,10.488381394188554,auto_road,derived,s5c_flows,0.0,0.0,0.000455,3.6221,held,0.000455,0.0545,0.0,0.0,,200,PVC-U,0.9,0.5,cover_min,minimum,tractive,1.0,349.44108952625066,349.346694093703,1.5569268311712108,1.556076902390771,1.3069268311712108,1.306076902390771,0.027653470378169814,0.004955015602338936,6.32131715040745,0,,0.0,none,P248,1
E0012772,N0013020,N0013021,lateral,9.404336681954202,auto_road,derived,s5c_flows,0.0,0.0,0.000542,3.6221,held,0.000542,0.065,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,349.346694093703,349.2996724102932,1.556076902390771,1.5633341815036488,1.306076902390771,1.3133341815036488,0.024722849366359094,0.0060010726725745756,6.339841430758168,0,,0.0,none,P248,1
E0012773,N0013021,N0013022,lateral,22.09549409005658,auto_road,derived,s5c_flows,0.0,0.0,0.00062,3.6221,held,0.00062,0.0744,0.0,0.0,,200,PVC-U,0.85,0.5,cover_min,minimum,tractive,1.0,349.29935994479644,349.111548245031,1.5636466470004393,1.5604488252815258,1.3136466470004393,1.3104488252815258,0.031167409835253203,0.00562414052214974,11.815490500520912,0,,0.0,none,P248,1
E0012774,N0013022,N0013023,lateral,13.668634780208803,auto_road,derived,s5c_flows,5.8297,5.434,0.000804,3.6221,held,0.245201,0.0965,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,349.111548245031,349.04320507112993,1.5604488252815258,2.1626970284794425,1.3104488252815258,1.9126970284794425,0.23699775075136617,0.0795652437817955,0.9612351971607626,0,,0.0,none,P248,1
E0012775,N0013023,N0013024,lateral,15.083395926474592,auto_road,derived,s5c_flows,5.8297,5.434,0.000918,3.6221,held,0.245314,0.1102,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,349.04320507112993,348.96778809149754,2.1626970284794425,2.916672357721211,1.9126970284794425,2.666672357721211,0.2370331617986904,0.07958204203472682,1.0605686149578197,0,,0.0,none,P248,1
E0012776,N0013024,N0013025,lateral,9.709865862273098,auto_road,derived,s5c_flows,5.8297,5.434,0.001044,3.6221,held,0.24544,0.1253,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,348.96778809149754,348.9192387621862,2.916672357721211,3.2640803296106924,2.666672357721211,3.0140803296106924,0.23707263306294948,0.07960076810485936,0.6826224335289721,0,,0.0,none,P248,1
E0012777,N0013025,N0013026,lateral,3.6838218021777256,auto_road,derived,s5c_flows,5.8297,5.434,0.001125,3.6221,held,0.245521,0.135,0.0,0.0,,200,PVC-U,1.1,0.5,table11,minimum,tractive,1.0,348.9192387621862,348.87871672236224,3.2640803296106924,3.210608228809633,3.0140803296106924,2.960608228809633,0.3110223700010524,0.06625029435843169,0.19740390389311124,0,,0.0,none,P248,1
E0012778,N0013026,N0013027,lateral,30.708102796592982,auto_road,derived,s5c_flows,5.8297,5.434,0.001156,3.6221,held,0.245552,0.1387,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,348.87871672236224,348.72517620837925,3.210608228809633,3.122327453730122,2.960608228809633,2.872327453730122,0.23710770658457156,0.07961740932103703,2.1585199428935486,0,,0.0,none,P248,1
E0012779,N0013027,N0013028,lateral,40.60807540123372,auto_road,derived,s5c_flows,5.8297,5.434,0.001412,3.6221,held,0.245808,0.1694,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,348.72517620837925,348.5221358313731,3.122327453730122,3.1403397545644225,2.872327453730122,2.8903397545644225,0.23718783210702077,0.0796554316306661,2.8534400381122893,0,,0.0,none,P248,1
E0012780,N0013028,N0013029,lateral,3.5309669465871054,auto_road,derived,s5c_flows,5.8297,5.434,0.00175,3.6221,held,0.246146,0.21,0.0,0.0,,200,PVC-U,1.15,0.5,table11,minimum,tractive,1.0,348.5221358313731,348.4815297114873,3.1403397545644225,3.150001050231424,2.8903397545644225,2.900001050231424,0.31605868991697744,0.06564753619516026,0.18619785181430612,0,,0.0,none,P248,1
E0012781,N0013029,N0013030,lateral,10.548847133860601,auto_road,derived,s5c_flows,5.8297,5.434,0.001779,3.6221,held,0.246175,0.2135,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,348.4815297114873,348.428785475818,3.150001050231424,2.7823961648069826,2.900001050231424,2.5323961648069826,0.23730259651712182,0.07970990441894135,0.7408857782345899,0,,0.0,none,P248,1
E0012782,N0013030,N0013031,lateral,17.04311562708874,auto_road,derived,s5c_flows,5.8297,5.434,0.001867,3.6221,held,0.246263,0.2241,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,348.428785475818,348.3435698976826,2.7823961648069826,1.9763763913799153,2.5323961648069826,1.7263763913799153,0.23733009694399235,0.07972295976141888,1.1968643285271114,0,,0.0,none,P248,1
E0012783,N0013031,N0013032,lateral,3.877070292364806,auto_road,derived,s5c_flows,5.8297,5.434,0.002009,3.6221,held,0.246405,0.2411,0.0,0.0,,200,PVC-U,1.05,0.5,table11,minimum,tractive,1.0,348.3435698976826,348.30286065961275,1.9763763913799153,1.9999957856997526,1.7263763913799153,1.7499957856997526,0.3064609260446965,0.06707818226445492,0.21085180104381648,0,,0.0,none,P248,1
E0012784,N0013032,N0013033,lateral,7.500139851588756,auto_road,derived,s5c_flows,5.8297,5.434,0.002042,3.6221,held,0.246438,0.245,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,348.30286065961275,348.261609890429,1.9999957856997526,2.2176686740241394,1.7499957856997526,1.9676686740241394,0.2453327609629809,0.07798809527393821,0.5095215590822566,0,,0.0,none,P248,1
E0012785,N0013033,N0013034,lateral,9.846659172836425,auto_road,derived,s5c_flows,5.8297,5.434,0.002104,3.6221,held,0.2465,0.2525,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,348.261609890429,348.20745326497837,2.2176686740241394,2.766362652990381,1.9676686740241394,2.516362652990381,0.24535278853104317,0.0779970780914633,0.6688776076134808,0,,0.0,none,P248,1
E0012786,N0013034,N0012493,lateral,12.677787444557698,auto_road,derived,s5c_flows,5.8297,5.434,0.002186,3.6221,held,0.246582,0.2623,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,348.20745326497837,348.1377254340333,2.766362652990381,3.915527739794811,2.516362652990381,3.665527739794811,0.24537927112917726,0.07800895679287131,0.8611014958067107,0,,0.0,none,P248,1
E0012787,N0013035,N0013036,lateral,49.99999999999462,draft,drafted,s5c_flows,5.0607,6.824,0.0,3.6221,held,0.212159,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,346.93693538405876,346.68693538405876,1.5507049968006186,2.2724457194568686,1.3007049968006186,2.0224457194568686,0.2261060491898528,0.07446825397665721,3.685586194261989,0,,0.0,none,P248,1
E0012788,N0013036,N0013037,lateral,25.059419226852405,draft,drafted,s5c_flows,8.7035,11.736,0.000417,3.6221,held,0.36529,0.05,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,346.68693538405876,346.5616382879245,2.2724457194568686,1.6277538019192548,2.0224457194568686,1.3777538019192548,0.26947431901282254,0.09559369522505154,1.5498953245126603,0,,0.0,none,P248,1
E0012789,N0013037,N0013038,lateral,36.484561974327406,draft,drafted,s5c_flows,12.1682,16.648,0.000625,3.6221,held,0.510749,0.0751,0.0,0.0,,200,PVC-U,2.25,0.5,cover_min,minimum,tractive,1.0,346.4606935590301,345.6397909146078,1.728698530813631,1.6640115756266027,1.478698530813631,1.4140115756266027,0.5040751596801585,0.07844713486457247,1.2063201711651255,0,,0.0,none,P248,1
E0012790,N0013038,N0013039,lateral,13.456018798712567,draft,drafted,s5c_flows,12.1682,16.648,0.00093,3.6221,held,0.511053,0.1115,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,345.6397909146078,345.5725108206142,1.6640115756266027,1.597807782901441,1.4140115756266027,1.347807782901441,0.29987045203470303,0.1117401734266433,0.7478795541769121,0,,0.0,none,P248,1
E0012791,N0013039,N0013040,lateral,55.00000000009561,draft,drafted,s5c_flows,17.2646,18.178,0.001042,3.6221,held,0.724818,0.125,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,345.5725108206142,345.2975108206137,1.597807782901441,2.998997968448805,1.347807782901441,2.748997968448805,0.3347176791452624,0.13165450511058047,2.738626382117213,0,,0.0,none,P248,1
E0012792,N0013040,N0012503,lateral,25.293866328126818,draft,drafted,s5c_flows,18.7478,20.178,0.0015,3.6221,held,0.787456,0.18,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,345.2975108206137,345.17104148897306,2.998997968448805,2.70420265165194,2.748997968448805,2.45420265165194,0.3434925244888776,0.13691237511300774,1.227288539770722,0,,0.0,none,P248,1
E0012793,N0013041,N0013042,lateral,50.92429996666142,draft,provisional,s5c_flows,2.2248,3.0,0.003635,3.6221,held,0.096906,0.4362,1.543,0.0,W11a-XG01654,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,343.3932496777297,343.1386281778964,3.0239866503952726,4.064283199056717,2.7739866503952726,3.8142831990567174,0.1745821754837208,0.0522344211375764,4.861540592136982,0,,0.0,none,P248,1
E0012794,N0013042,N0012519,lateral,11.1168787720056,draft,provisional,s5c_flows,2.2248,3.0,0.00406,3.6221,held,0.09733,0.4872,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,343.1386281778964,343.08304378403636,4.064283199056717,4.307428628073012,3.8142831990567174,4.057428628073012,0.1748371825658937,0.05233683275763193,1.0597363223748475,0,,0.0,none,P248,1
E0012795,N0013043,N0013044,lateral,24.186773244895647,auto_block,provisional,s5c_flows,10.7978,14.56,0.000778,3.6221,held,0.45345,0.0934,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,435.98565987333427,435.86472600710977,2.0715605856501043,1.9260759948433588,1.8215605856501043,1.6760759948433588,0.2887103136767417,0.10568149616494729,1.3962538514168845,0,,0.0,none,P251,1
E0012796,N0013044,N0012566,lateral,18.027756377319946,auto_block,provisional,s5c_flows,11.8776,16.016,0.00098,3.6221,held,0.498919,0.1176,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,435.86472600710977,435.7745872252232,1.9260759948433588,1.863108087276828,1.6760759948433588,1.613108087276828,0.29759753489056284,0.11049386003685555,1.0096273357881023,0,,0.0,none,P251,1
E0012797,N0013045,N0013046,lateral,16.76305461424021,auto_block,provisional,s5c_flows,4.3191,5.824,0.0,3.6221,held,0.181069,0.0,0.0,0.0,,200,PVC-U,1.2,0.5,ground,minimum,tractive,1.0,436.24901123046874,436.04785457509786,1.5500000000000114,1.5508087549802667,1.3000000000000114,1.3008087549802667,0.2899213436636557,0.05655725389827779,0.9636553143696456,0,,0.0,none,P251,1
E0012798,N0013046,N0012566,lateral,12.529964086141668,auto_block,provisional,s5c_flows,4.3191,5.824,0.00014,3.6221,held,0.181208,0.0168,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,436.04785457509786,435.98520475466717,1.5508087549802667,1.6524905578328344,1.3008087549802667,1.4024905578328344,0.21475461269427357,0.069303846750666,0.9724249092908835,0,,0.0,none,P251,1
E0012799,N0013047,N0012571,sub main,19.4164878389476,auto_block,provisional,s5c_flows,584.719,784.334,0.077612,2.8278,merrimack,19.214827,9.3134,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,426.20150580737214,426.12383985601633,9.446534964112232,9.551331042421168,9.14653496411223,9.251331042421167,0.7765157190021943,0.5543635149141701,0.4167438246645619,0,,0.0,none,P251,1
E0012800,N0013048,N0012571,lateral,9.753822537696943,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,1.75,0.5,cover_min,minimum,tractive,1.0,434.28778170130755,434.11708980689787,1.5555105350205736,1.5580810915396341,1.3055105350205736,1.3080810915396341,0.0,0.0,0.0,0,,0.0,none,P251,1
E0012801,N0013049,N0012586,lateral,73.7563556583431,auto_block,provisional,s5c_flows,3.2393,4.368,0.0,3.6221,held,0.135802,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,427.42203243376287,427.0532506554712,1.5543469607683846,1.5888697058569505,1.3043469607683846,1.3388697058569505,0.19530982006149752,0.060806644196143594,6.293962044093099,0,,0.0,none,P03,1
E0012802,N0013050,N0013051,lateral,10.63014581273465,auto_block,provisional,s5c_flows,3.2393,4.368,0.0,3.6221,held,0.135802,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,427.1010314941406,427.04788076507697,1.5500000000000114,1.5949415005480319,1.3000000000000114,1.3449415005480319,0.19530982006149752,0.060806644196143594,0.9071182228478082,0,,0.0,none,P03,1
E0012803,N0013051,N0012586,lateral,14.035668847618199,auto_block,provisional,s5c_flows,3.2393,4.368,8.9e-05,3.6221,held,0.13589,0.0106,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,427.04788076507697,426.97770242083885,1.5949415005480319,1.6644179404892725,1.3449415005480319,1.4144179404892725,0.19535165134587887,0.060824451038304556,1.1974703695378048,0,,0.0,none,P03,1
E0012804,N0013052,N0013053,lateral,15.174447515921813,auto_block,provisional,s5c_flows,1.8214,2.456,0.0,3.6221,held,0.076357,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,427.1312744140625,427.05540217648286,1.5500000000000114,1.6474786828921424,1.3000000000000114,1.3974786828921424,0.1611584343969526,0.046951098325882096,1.5693094782476937,0,,0.0,none,P03,1
E0012805,N0013053,N0012583,lateral,21.095023109728988,auto_block,provisional,s5c_flows,1.8214,2.456,0.000126,3.6221,held,0.076484,0.0152,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,427.05540217648286,426.9499270609342,1.6474786828921424,1.7753842183626602,1.3974786828921424,1.5253842183626602,0.16124873728060424,0.04698593213650079,2.1803812198768346,0,,0.0,none,P03,1
E0012806,N0013054,N0013055,lateral,9.219544457292887,auto_block,provisional,s5c_flows,5.3989,7.28,0.0,3.6221,held,0.226336,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,427.65025634765624,427.6041586253698,1.5500000000000114,1.5961282398645835,1.3000000000000114,1.3461282398645835,0.23091654640710862,0.07670227810735178,0.6654311987557271,0,,0.0,none,P03,1
E0012807,N0013055,N0013056,lateral,16.15549442140351,auto_block,provisional,s5c_flows,6.4787,8.736,7.7e-05,3.6221,held,0.27168,0.0092,0.0,0.0,,200,PVC-U,1.1,0.5,cover_min,minimum,tractive,1.0,427.6002505469015,427.4225401082661,1.6000363183328545,1.561529715952645,1.3500363183328545,1.311529715952645,0.32146678392985595,0.06937801819988329,0.8375927275132641,0,,0.0,none,P03,1
E0012808,N0013056,N0012583,lateral,33.301651610693426,auto_block,provisional,s5c_flows,7.5585,10.192,0.000211,3.6221,held,0.317082,0.0254,0.0,0.0,,200,PVC-U,0.75,0.5,cover_min,minimum,tractive,1.0,427.3415285674838,427.0917661804036,1.642541256734944,1.6335450988932507,1.392541256734944,1.3835450988932507,0.2962639760818616,0.08141470697536221,1.8734222573571653,0,,0.0,none,P03,1
E0012809,N0013057,N0012596,lateral,25.642526177429726,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,1.5,0.5,cover_min,minimum,tractive,1.0,419.1402631832908,418.7556252906294,1.5512346194435622,1.551442580464368,1.3012346194435622,1.301442580464368,0.19564426694568463,0.02900858132330278,2.1844516221328623,0,,0.0,none,P256,1
E0012810,N0013058,N0012596,lateral,42.565896911388215,auto_block,provisional,s5c_flows,3.2393,4.368,0.000803,3.6221,held,0.136604,0.0963,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,417.899725746885,417.68689626232805,2.1022578956931284,2.620171608765702,1.8522578956931284,2.370171608765702,0.1956903535911878,0.06096870575211824,3.6252763724463435,0,,0.0,none,P256,1
E0012811,N0013059,N0013060,lateral,20.615528128088304,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,1.15,0.5,cover_min,minimum,tractive,1.0,403.1398817856788,402.9028032122058,1.5561326186180509,1.5590498151379393,1.3061326186180509,1.3090498151379393,0.0,0.0,0.0,0,,0.0,none,P11,1
E0012812,N0013060,N0012599,lateral,19.4164878389476,auto_block,provisional,s5c_flows,0.0,0.0,0.000172,3.6221,held,0.000172,0.0206,0.0,0.0,,200,PVC-U,1.7,0.5,ground,minimum,tractive,1.0,402.9028032122058,402.5727229189437,1.5590498151379393,1.5593266416031497,1.3090498151379393,1.3093266416031497,0.021167499006776273,0.0030946706705997917,15.287971930246988,0,,0.0,none,P11,1
E0012813,N0013061,N0012599,lateral,12.643097898850163,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,402.48536425691714,402.42214876742287,1.550585450114113,1.7099007931240067,1.300585450114113,1.4599007931240067,0.0,0.0,0.0,0,,0.0,none,P11,1
E0012814,N0013062,N0013063,lateral,17.4928556845359,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,1.4,0.5,cover_min,minimum,tractive,1.0,402.2452794108792,402.0003794312957,1.5542811359957796,1.5555898069855516,1.3042811359957796,1.3055898069855516,0.0,0.0,0.0,0,,0.0,none,P11,1
E0012815,N0013063,N0012600,lateral,13.038404810405298,auto_block,provisional,s5c_flows,0.0,0.0,0.000146,3.6221,held,0.000146,0.0175,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,401.9961281148549,401.9309360908029,1.559841123426338,1.567812688493973,1.309841123426338,1.317812688493973,0.013310597032168112,0.0037804057655989876,16.325845213022127,0,,0.0,none,P11,1
E0012816,N0013064,N0012600,lateral,22.360679774997898,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,401.7508117675781,401.6390083687031,1.5500000000000114,1.8597404105937585,1.3000000000000114,1.6097404105937585,0.0,0.0,0.0,0,,0.0,none,P11,1
E0012817,N0013065,N0013066,main,19.1049731745428,auto_block,provisional,s5c_flows,1.0798,1.456,0.00159,3.6221,held,0.046857,0.1908,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,399.86969748327,399.77417261739726,2.555137721808137,2.845761464633995,2.305137721808137,2.595761464633995,0.13650407541072204,0.03780219172065272,2.332649912595229,0,,0.0,none,P11,1
E0012818,N0013066,N0013067,main,15.811388300841896,auto_block,provisional,s5c_flows,1.0798,1.456,0.001749,3.6221,held,0.047017,0.2099,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,399.77417261739726,399.695115675893,2.845761464633995,2.942579636606979,2.595761464633995,2.692579636606979,0.13666376514485482,0.03785911858796334,1.9282590236559585,0,,0.0,none,P11,1
E0012819,N0013067,N0013068,main,5.083638524496928,auto_block,provisional,s5c_flows,1.0798,1.456,0.001881,3.6221,held,0.047148,0.2257,0.0,0.0,,200,PVC-U,0.8,0.5,table11,minimum,tractive,1.0,399.695115675893,399.65444656769705,2.942579636606979,2.8675566061310747,2.692579636606979,2.6175566061310747,0.16050037122104974,0.034047761063801724,0.5278947836508394,0,,0.0,none,P11,1
E0012820,N0013068,N0013069,main,9.916361475503072,auto_block,provisional,s5c_flows,1.0798,1.456,0.001924,3.6221,held,0.047191,0.2308,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,399.65444656769705,399.6048647603195,2.8675566061310747,1.73879368694611,2.6175566061310747,1.48879368694611,0.13683700039688682,0.037920908851060114,1.2078070315705682,0,,0.0,none,P11,1
