EDGE_UID,US_NODE,DS_NODE,TIER,LEN_M,SRC,CONFIDENCE,STAGE,QADF_M3D,N_PROP,QINF_LS,PF,PF_METH,QPK_LS,UPSTR_KM,ON_WADI_M,ON_DUAL_M,CROSS_ID,DN,MATERIAL,SLOPE_LAID,SLOPE_MIN,GRAD_BY,SIZED_BY,CLEAN_BY,TAU_PA,INV_UP,INV_DN,US_DEPTH,DS_DEPTH,COVER_US,COVER_DN,V_PK_MS,DOD_PK,RET_MIN,PAST_CAP,CAP_EXIT,CAP_LEN_M,TIE_TYPE,PACKAGE,PHASE
E0012821,N0013069,N0012604,main,26.570660511172846,auto_block,provisional,s5c_flows,1.0798,1.456,0.002006,3.6221,held,0.047273,0.2407,0.0,0.0,,200,PVC-U,4.3,0.5,cover_min,minimum,tractive,1.0,399.4330243043762,398.29048590239574,1.9106341428894211,1.7279467147917558,1.6606341428894211,1.4779467147917558,0.2822251705033443,0.023361241816913375,1.5691171027129673,0,,0.0,none,P11,1
E0012822,N0013070,N0013071,lateral,32.882082186812106,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,17.224,0.0,W11a-XG01655,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,398.4893472503576,398.3249368394235,1.5604269195642928,1.7461080824514852,1.3104269195642928,1.4961080824514852,0.0,0.0,0.0,0,,0.0,none,P11,1
E0012823,N0013071,N0012604,lateral,9.416487838877048,auto_block,provisional,s5c_flows,0.0,0.0,0.000274,3.6221,held,0.000274,0.0329,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,398.3249368394235,398.2778544002291,1.7461080824514852,1.7405782169583972,1.4961080824514852,1.4905782169583972,0.018106037964358206,0.004685959194270589,8.667907594705364,0,,0.0,none,P11,1
E0012824,N0013072,N0012607,trunk main,45.76187281462174,main_pipe,drafted,s5c_flows,49034.8535,64792.592,9.352694,1.6546,merrimack,948.396653,1122.3232,0.0,0.0,,1200,GRP,0.1,0.075,table11,dod,velocity,1.0,336.9172127728596,336.871450900045,9.948662471281011,9.700479031595648,8.698662471281011,8.450479031595648,1.1686861956223156,0.674454453363486,0.6526113537582818,0,,0.0,none,P311,1
E0012825,N0013073,N0013074,trunk main,12.194577470996695,main_pipe,drafted,s5c_flows,6.1193,5.0,0.065858,3.6221,held,0.322396,7.903,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,409.48336559896507,409.4223927116101,8.912020143222435,8.469971790343038,8.662020143222435,8.219971790343038,0.25889176904502775,0.09023338541906303,0.7850499017394249,0,,0.0,none,P250,1
E0012826,N0013074,N0013075,trunk main,50.00000000007221,main_pipe,drafted,s5c_flows,6.1193,5.0,0.06596,3.6221,held,0.322498,7.9152,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,409.4223927116101,409.17239271160975,8.469971790343038,8.91418565753088,8.219971790343038,8.66418565753088,0.25891809066160903,0.09024655239458448,3.2185210821118533,0,,0.0,none,P250,1
E0012827,N0013075,N0013076,trunk main,50.000000000017046,main_pipe,drafted,s5c_flows,6.1193,5.0,0.066377,3.6221,held,0.322915,7.9652,12.121,0.0,W11a-XG01656,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,409.17239271160975,408.9223927116097,8.91418565753088,8.627198352843436,8.66418565753088,8.377198352843436,0.25902563806889634,0.09030035985405646,3.2171847526226927,0,,0.0,none,P250,1
E0012828,N0013076,N0013077,trunk main,5.171991587596049,main_pipe,drafted,s5c_flows,6.1193,5.0,0.066793,3.6221,held,0.323331,8.0152,0.0,0.0,,200,PVC-U,0.8,0.5,table11,minimum,tractive,1.0,408.9223927116097,408.88101677890893,8.627198352843436,8.53469367030982,8.377198352843436,8.28469367030982,0.30484732546282783,0.0809167900599467,0.2827640349555189,0,,0.0,none,P250,1
E0012829,N0013077,N0012615,trunk main,59.603145479610575,main_pipe,drafted,s5c_flows,6.1193,5.0,0.066836,3.6221,held,0.323374,8.0204,15.283,0.0,W11a-XG01657,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,408.88101677890893,408.58300105151085,8.53469367030982,8.917609300051652,8.28469367030982,8.667609300051652,0.25914390342469934,0.09035954552557426,3.8333364006078665,0,,0.0,none,P250,1
E0012830,N0013078,N0013079,lateral,35.00000000020276,auto_road,derived,s5c_flows,0.7416,1.0,0.0,3.6221,held,0.03109,0.0,35.0,0.0,W11a-XG01658,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,415.4999666887986,415.3249666887976,1.5554227154982527,2.6362454694055373,1.3054227154982527,2.3862454694055373,0.11845872128933585,0.03156792542268341,4.924359532059433,0,,0.0,none,P250,1
E0012831,N0013079,N0012615,lateral,42.8968802325578,auto_road,derived,s5c_flows,0.7416,1.0,0.000292,3.6221,held,0.031382,0.035,42.897,24.003,W11a-XG01659,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,415.3249666887976,415.1104822876348,2.6362454694055373,2.3901280639277047,2.3862454694055373,2.1401280639277047,0.11884504573835027,0.0316972376071569,6.015799812555887,0,,0.0,none,P250,1
E0012832,N0013080,N0013081,lateral,79.99999999996695,draft,provisional,s5c_flows,6.9112,11.0,0.0,3.6221,held,0.289736,0.0,0.0,0.0,,200,PVC-U,0.6,0.5,cover_min,minimum,tractive,1.0,344.4258226213241,343.9458226213243,1.6175123396134268,1.6544886579725926,1.3675123396134268,1.4044886579725926,0.26642209100950043,0.08230205134604837,5.004590003331355,0,,0.0,none,P311,1
E0012833,N0013081,N0012627,lateral,81.24464539324546,draft,provisional,s5c_flows,11.6338,17.368,0.000667,3.6221,held,0.488384,0.08,0.0,0.0,,200,PVC-U,0.75,0.5,cover_min,minimum,tractive,1.0,343.71585973091754,343.1065248904682,1.8844515483793316,1.781048351719278,1.6344515483793316,1.531048351719278,0.34027546384012575,0.0993851455859778,3.979356630476755,0,,0.0,none,P311,1
E0012834,N0013082,N0012627,main,57.1405410465316,draft,drafted,s5c_flows,85.3463,113.272,0.008723,3.5692,merrimack,3.534408,1.0468,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,339.913817681329,339.62811497609636,5.2512213811709785,5.259458266091144,5.0012213811709785,5.009458266091144,0.5404505308011597,0.28505223298524174,1.7621267747924714,0,,0.0,none,P311,1
E0012835,N0013083,N0012629,lateral,92.24287570948186,draft,provisional,s5c_flows,12.4702,18.736,0.000701,3.6221,held,0.523484,0.0841,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,339.821426682775,339.31409086637285,1.9452053973031411,2.778163772299024,1.6952053973031411,2.528163772299024,0.3123499408550962,0.11046975759460939,4.921983521482118,0,,0.0,none,P322,1
E0012836,N0013084,N0013085,lateral,80.14938887081156,draft,provisional,s5c_flows,4.3191,5.824,0.0,3.6221,held,0.181069,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,344.70569966746365,344.3049527231096,1.550525918473852,2.4183138784529206,1.300525918473852,2.1683138784529206,0.214700651244523,0.06927965601494754,6.221793646659635,0,,0.0,none,P311,1
E0012837,N0013085,N0013086,lateral,60.00000000005754,draft,provisional,s5c_flows,9.718,13.104,0.000668,3.6221,held,0.408073,0.0801,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,344.3049527231096,344.0049527231093,2.4183138784529206,2.706808751500091,2.1683138784529206,2.456808751500091,0.27918034508785977,0.10062793012860158,3.5819140480188634,0,,0.0,none,P311,1
E0012838,N0013086,N0013087,lateral,60.00000000002793,draft,provisional,s5c_flows,22.6191,29.994,0.001168,3.6221,held,0.949416,0.1401,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,344.0049527231093,343.70495272310916,2.706808751500091,2.964145177281466,2.456808751500091,2.714145177281466,0.3640428955895204,0.14962084081346677,2.746929035330012,0,,0.0,none,P311,1
E0012839,N0013087,N0012607,lateral,9.621668762560747,draft,provisional,s5c_flows,22.6191,29.994,0.001668,3.6221,held,0.949916,0.2001,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,343.70495272310916,343.65684437929633,2.964145177281466,2.9150855523442942,2.714145177281466,2.6650855523442942,0.36410223571466716,0.1496583505219477,0.440428896922094,0,,0.0,none,P311,1
E0012840,N0013088,N0012630,main,18.772512982703148,draft,drafted,s5c_flows,58.7946,79.52,0.008196,3.6221,held,2.473016,0.9835,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,340.15025440212924,340.0563918372157,4.12339672091764,4.242375252628051,3.87339672091764,3.992375252628051,0.48672674259460585,0.23818548965771874,0.642814928784341,0,,0.0,none,P311,1
E0012841,N0013089,N0013090,lateral,81.94970723815555,draft,provisional,s5c_flows,9.718,13.104,0.0,3.6221,held,0.407405,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,343.14523573481875,342.735487198628,1.7299778882281203,1.7933824302782568,1.4799778882281203,1.5433824302782568,0.2790345184995677,0.10055145496253723,4.894836887255494,0,,0.0,none,P311,1
E0012842,N0013090,N0013091,lateral,32.74160420708671,draft,provisional,s5c_flows,15.8585,21.384,0.000683,3.6221,held,0.665514,0.0819,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,342.735487198628,342.57177917759253,1.7933824302782568,2.106565548969968,1.5433824302782568,1.856565548969968,0.3258889227946967,0.12646423264783307,1.6744766860186306,0,,0.0,none,P311,1
E0012843,N0013091,N0013092,lateral,50.632221154314244,draft,provisional,s5c_flows,19.4371,27.274,0.000956,3.6221,held,0.815807,0.1147,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,342.57177917759253,342.31861807182094,2.106565548969968,2.4620520941946893,1.856565548969968,2.2120520941946893,0.3472984584873911,0.1392239775289818,2.429813124559381,0,,0.0,none,P311,1
E0012844,N0013092,N0012627,lateral,37.61304615759726,draft,provisional,s5c_flows,20.9203,29.274,0.001378,3.6221,held,0.878409,0.1653,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,342.31861807182094,342.13055284103297,2.4620520941946893,2.7570204011545343,2.2120520941946893,2.5070204011545343,0.35537428312206054,0.14419193773626043,1.7640108820460283,0,,0.0,none,P311,1
E0012845,N0013093,N0012637,main,70.49041808044548,draft,drafted,s5c_flows,122.1367,92.674,0.007796,3.6221,held,5.128078,0.9355,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,339.83761321904547,339.48516112864326,2.7006863415014095,4.067481693622369,2.4506863415014095,3.817481693622369,0.6010225039216661,0.34561433539777187,1.954735960259285,0,,0.0,none,P322,1
E0012846,N0013094,N0012637,lateral,36.49015727797407,draft,drafted,s5c_flows,5.8023,7.824,0.000455,3.6221,held,0.243704,0.0546,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,341.29165944808693,341.10920866169704,2.373715307772443,2.443434160568586,2.123715307772443,2.193434160568586,0.23652753824003406,0.07934232453093645,2.571240932415443,0,,0.0,none,P322,1
E0012847,N0013095,N0013096,lateral,81.27258394143159,draft,drafted,s5c_flows,4.7878,6.456,0.0,3.6221,held,0.200718,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,342.39259643554686,341.98623351583973,1.5500000000000114,2.2305328415821464,1.3000000000000114,1.9805328415821464,0.22205541220959651,0.07260811404231102,6.100022747529265,0,,0.0,none,P311,1
E0012848,N0013096,N0012630,lateral,59.910024382053784,draft,drafted,s5c_flows,11.3318,15.28,0.000677,3.6221,held,0.475734,0.0813,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,341.98623351583973,341.68668339392946,2.2305328415821464,2.6120836959142935,1.9805328415821464,2.3620836959142935,0.29314190981851806,0.10806909873060341,3.4062014775905873,0,,0.0,none,P311,1
E0012849,N0013097,N0013098,lateral,73.18947875794058,draft,provisional,s5c_flows,3.2393,4.368,0.0,3.6221,held,0.135802,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,340.3036682128906,339.9377208191009,1.5500000000000114,1.751915411367861,1.3000000000000114,1.501915411367861,0.19530982006149752,0.060806644196143594,6.245587884836451,0,,0.0,none,P322,1
E0012850,N0013098,N0012629,lateral,56.775385719322124,draft,provisional,s5c_flows,7.5585,10.192,0.00061,3.6221,held,0.31748,0.0732,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,339.9377208191009,339.6538438905043,1.751915411367861,2.4384107481675983,1.501915411367861,2.1884107481675983,0.25761608669286534,0.08959623224273397,3.6731263206536986,0,,0.0,none,P322,1
E0012851,N0013099,N0013100,main,60.00000000017205,draft,drafted,s5c_flows,78.3898,109.064,0.007257,3.6061,merrimack,3.279053,0.8708,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,343.3485366136512,343.04853661365036,3.061039802364405,3.1798569410371442,2.811039802364405,2.9298569410371442,0.5288040197043957,0.27439893708240715,1.8910597551090342,0,,0.0,none,P311,1
E0012852,N0013100,N0013101,main,59.99999999977619,draft,drafted,s5c_flows,84.8209,117.976,0.007757,3.5719,merrimack,3.514357,0.9308,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,343.04853661365036,342.7485366136515,3.1798569410371442,3.6482834547078937,2.9298569410371442,3.3982834547078937,0.5395602283764673,0.28422756051877196,1.8533612141970923,0,,0.0,none,P311,1
E0012853,N0013101,N0013102,main,60.00000000020271,draft,drafted,s5c_flows,93.8917,131.888,0.008257,3.5282,merrimack,3.842428,0.9908,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,342.7485366136515,342.44853661365045,3.6482834547078937,3.7928574293183033,3.3982834547078937,3.5428574293183033,0.55365292527173,0.2974883348300933,1.8061857065282978,0,,0.0,none,P311,1
E0012854,N0013102,N0012632,main,21.20055282443826,draft,drafted,s5c_flows,95.3749,133.888,0.008757,3.5216,merrimack,3.896117,1.0508,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,342.44853661365045,342.34253384952825,3.7928574293183033,3.4818069707842483,3.5428574293183033,3.2318069707842483,0.555868123798588,0.2996138318822569,0.6356589484918915,0,,0.0,none,P311,1
E0012855,N0013103,N0012646,sub main,30.007134027583604,draft,drafted,s5c_flows,768.3256,1036.09,0.103998,2.7359,merrimack,24.433122,12.4797,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,332.30792018878145,332.1878916526711,12.186128883484173,12.292638132485138,11.886128883484172,11.992638132485137,0.818052889639049,0.6490174756534868,0.6113527704552149,0,,0.0,none,P311,1
E0012856,N0013104,N0013105,sub main,40.000000000011774,draft,drafted,s5c_flows,333.1141,421.422,0.036902,3.027,merrimack,11.707455,4.4282,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,velocity,1.0,335.5502760566656,335.3302760566655,9.898179753881266,9.889328435521975,9.648179753881266,9.639328435521975,0.7747525475148304,0.5338054155377132,0.8604898025896476,0,,0.0,none,P268,1
E0012857,N0013105,N0013106,sub main,40.000000000067494,draft,drafted,s5c_flows,336.3535,425.79,0.037235,3.0235,merrimack,11.807487,4.4682,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,velocity,1.0,335.3302760566655,335.11027605666516,9.889328435521975,10.148513005834843,9.639328435521975,9.898513005834843,0.7763422604279794,0.5365754897587245,0.8587277810952527,0,,0.0,none,P268,1
E0012858,N0013106,N0012660,sub main,17.57907137590578,draft,drafted,s5c_flows,337.4333,427.246,0.037569,3.0223,merrimack,11.841027,4.5082,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,velocity,1.0,335.11027605666516,335.01359116409765,10.148513005834843,10.058399802699228,9.898513005834843,9.808399802699228,0.776871806507035,0.5375039137287978,0.37713367955657673,0,,0.0,none,P268,1
E0012859,N0013107,N0013108,lateral,60.00000000005496,draft,drafted,s5c_flows,4.3191,5.824,0.0,3.6221,held,0.181069,0.0,0.0,0.0,,200,PVC-U,0.9,0.5,cover_min,minimum,tractive,1.0,344.4245224243394,343.8845224243389,1.5503310912856136,1.5683584350360888,1.3003310912856136,1.3183584350360888,0.2627582158085278,0.06043960786992883,3.8057801424927358,0,,0.0,none,P268,1
E0012860,N0013108,N0013109,lateral,60.00000000005496,draft,drafted,s5c_flows,12.3463,16.648,0.0005,3.6221,held,0.518088,0.06,0.0,0.0,,200,PVC-U,0.95,0.5,cover_min,minimum,tractive,1.0,343.80621497083763,343.2362149708371,1.6466658885373704,1.6454988963503752,1.3966658885373704,1.3954988963503752,0.3762998994465795,0.09661017582351353,2.657454869032934,0,,0.0,none,P268,1
E0012861,N0013109,N0013110,lateral,14.999999999913596,draft,drafted,s5c_flows,15.5856,21.016,0.001,3.6221,held,0.65439,0.12,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,343.2362149708371,343.16121497083753,1.6454988963503752,1.589181757678091,1.3954988963503752,1.339181757678091,0.324170140965301,0.12546534069677057,0.7711999607802245,0,,0.0,none,P268,1
E0012862,N0013110,N0012660,lateral,69.46684188353672,draft,drafted,s5c_flows,18.4868,24.928,0.001125,3.6221,held,0.776139,0.135,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,343.16121497083753,342.81388076141985,1.589181757678091,2.2581102053770223,1.339181757678091,2.0081102053770223,0.3419455348854351,0.13597817988991862,3.385862893185157,0,,0.0,none,P268,1
E0012863,N0013111,N0013112,lateral,49.9999999999538,draft,provisional,s5c_flows,22.6754,30.576,0.003879,3.6221,held,0.954491,0.4655,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,336.61503929142964,336.3400392914299,3.504620132398486,3.940569839429486,3.254620132398486,3.690569839429486,0.3770280183315631,0.146587224821287,2.2102689795317008,0,,0.0,none,P268,1
E0012864,N0013112,N0012673,lateral,52.21909946350904,draft,provisional,s5c_flows,22.6754,30.576,0.004296,3.6221,held,0.954907,0.5155,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,336.3400392914299,336.05283424438056,3.940569839429486,4.221762923588187,3.690569839429486,3.9717629235881873,0.3770789388494591,0.14661759906222455,2.3080533934017295,0,,0.0,none,P268,1
E0012865,N0013113,N0013114,lateral,38.83861193418288,draft,drafted,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,344.79401298821614,344.59981992854523,1.5505609863932364,1.6113006769235199,1.3005609863932364,1.3613006769235199,0.13489621704043256,0.037230723305707175,4.7985793308720375,0,,0.0,none,P311,1
E0012866,N0013114,N0013115,lateral,59.88786557044486,draft,drafted,s5c_flows,3.2393,4.368,0.000324,3.6221,held,0.136125,0.0388,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,344.59981992854523,344.300380600693,1.6113006769235199,1.7648964989163574,1.3613006769235199,1.5148964989163574,0.1954632667061434,0.06087197371720285,5.106489365806637,0,,0.0,none,P311,1
E0012867,N0013115,N0013116,lateral,70.00000000000789,draft,drafted,s5c_flows,4.3191,5.824,0.000823,3.6221,held,0.181891,0.0987,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,344.300380600693,343.950380600693,1.7648964989163574,1.74563380360388,1.5148964989163574,1.49563380360388,0.2150193381510708,0.06942257150257417,5.425868560004161,0,,0.0,none,P311,1
E0012868,N0013116,N0013117,lateral,70.00000000006071,draft,drafted,s5c_flows,7.9619,10.736,0.001406,3.6221,held,0.335189,0.1687,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,343.950380600693,343.6003806006927,1.74563380360388,1.674704848526062,1.49563380360388,1.424704848526062,0.2621478575822883,0.091868447454904,4.450414653117893,0,,0.0,none,P311,1
E0012869,N0013117,N0013118,lateral,14.298185593674408,draft,drafted,s5c_flows,9.0417,12.192,0.001989,3.6221,held,0.38104,0.2387,0.0,0.0,,200,PVC-U,0.9,0.5,ground,minimum,tractive,1.0,343.6003806006927,343.4716969303496,1.674704848526062,1.5522898860566556,1.424704848526062,1.3022898860566556,0.33473955133745487,0.08489256847484147,0.7119059946031613,0,,0.0,none,P311,1
E0012870,N0013118,N0013119,lateral,31.97533690169875,draft,drafted,s5c_flows,9.0417,12.192,0.002109,3.6221,held,0.381159,0.253,0.0,0.0,,200,PVC-U,0.7,0.5,cover_min,minimum,tractive,1.0,343.41338783010417,343.1895604717923,1.6105989863020795,1.6091455828952235,1.3605989863020795,1.3591455828952235,0.306940006466441,0.09006144109456773,1.7362424919126525,0,,0.0,none,P311,1
E0012871,N0013119,N0012632,lateral,87.06950229944036,draft,drafted,s5c_flows,15.7162,21.192,0.002375,3.6221,held,0.661237,0.285,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,343.1895604717923,342.7542129602951,1.6091455828952235,3.070127860017408,1.3591455828952235,2.820127860017408,0.3252305495027985,0.12608116770603633,4.461937459060415,0,,0.0,none,P311,1
E0012872,N0013120,N0012678,lateral,74.58831006681541,draft,provisional,s5c_flows,19.4361,26.208,0.001159,3.6221,held,0.815968,0.1391,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,343.123387578398,342.75044602806395,3.028345820039476,5.516552262951677,2.778345820039476,5.266552262951677,0.34731979575729915,0.13923699046750532,3.579233076545608,0,,0.0,none,P268,1
E0012873,N0013121,N0013122,lateral,40.000000000041666,draft,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.8,0.5,cover_min,minimum,tractive,1.0,339.1184869141929,338.79848691419255,1.5613836912758643,1.5802972654949485,1.3113836912758643,1.3302972654949485,0.20039802158261766,0.04547032688620298,3.3267128158374355,0,,0.0,none,P268,1
E0012874,N0013122,N0013123,lateral,40.000000000041666,draft,provisional,s5c_flows,7.5585,10.192,0.000333,3.6221,held,0.317204,0.04,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,338.79848691419255,338.59848691419234,1.5802972654949485,1.6519098143232895,1.3302972654949485,1.4019098143232895,0.2575440504416561,0.08956031063602479,2.588553940671937,0,,0.0,none,P268,1
E0012875,N0013123,N0012643,lateral,16.57492863287473,draft,provisional,s5c_flows,10.7978,14.56,0.000667,3.6221,held,0.453339,0.08,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,338.59848691419234,338.515612271028,1.6519098143232895,1.822278353972024,1.4019098143232895,1.572278353972024,0.28868785289141513,0.10566945600298819,0.9569117916846273,0,,0.0,none,P268,1
E0012876,N0013124,N0013125,lateral,60.000000000137184,draft,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,338.21513985932216,337.91513985932147,1.5756316250528357,2.040273959037904,1.3256316250528357,1.7902739590379042,0.13489621704043256,0.037230723305707175,7.413106326788657,0,,0.0,none,P268,1
E0012877,N0013125,N0013126,lateral,59.99999999997388,draft,provisional,s5c_flows,5.0607,6.824,0.0005,3.6221,held,0.212659,0.06,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,337.91513985932147,337.6151398593216,2.040273959037904,2.589022738334677,1.7902739590379042,2.339022738334677,0.22627951488306663,0.07454834167635607,4.419312992235863,0,,0.0,none,P268,1
E0012878,N0013126,N0012673,lateral,16.650631180313656,draft,provisional,s5c_flows,8.3001,11.192,0.001,3.6221,held,0.34896,0.12,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,337.6151398593216,337.53188670342,2.589022738334677,2.742710464548736,2.339022738334677,2.492710464548736,0.2655554604759282,0.09359311919241639,1.0450190674842093,0,,0.0,none,P268,1
E0012879,N0013127,N0013128,lateral,90.00000000000426,draft,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,342.69337768554686,342.2433776855468,1.5500000000000114,1.8358459472656818,1.3000000000000114,1.5858459472656818,0.13489621704043256,0.037230723305707175,11.119659490158089,0,,0.0,none,P311,1
E0012880,N0013128,N0013129,lateral,90.00000000005556,draft,provisional,s5c_flows,3.2393,4.368,0.00075,3.6221,held,0.136552,0.09,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,342.2433776855468,341.79337768554655,1.8358459472656818,2.7629882812503297,1.5858459472656818,2.5129882812503297,0.19566572824650572,0.06095821320604153,7.666135574397473,0,,0.0,none,P311,1
E0012881,N0013129,N0013130,lateral,5.90184800773448,draft,provisional,s5c_flows,5.3989,7.28,0.0015,3.6221,held,0.227836,0.18,0.0,0.0,,200,PVC-U,0.7,0.5,table11,minimum,tractive,1.0,341.79337768554655,341.7520647494924,2.7629882812503297,2.5049848110544986,2.5129882812503297,2.2549848110544986,0.2598823063144089,0.07112080507981919,0.37849492278723723,0,,0.0,none,P311,1
E0012882,N0013130,N0013131,lateral,81.77794190325115,draft,provisional,s5c_flows,5.3989,7.28,0.001549,3.6221,held,0.227885,0.1859,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,341.7520647494924,341.34317503997613,2.5049848110544986,2.4844006436176187,2.2549848110544986,2.2344006436176187,0.23142910617132026,0.0769419118982432,5.889344347977367,0,,0.0,none,P311,1
E0012883,N0013131,N0013132,lateral,32.972711848701145,draft,provisional,s5c_flows,10.4596,14.104,0.002231,3.6221,held,0.440726,0.2677,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,341.34317503997613,341.17831148073265,2.4844006436176187,2.5253628356736044,2.2344006436176187,2.2753628356736044,0.28610957398457637,0.10429144185155051,1.920750815238281,0,,0.0,none,P311,1
E0012884,N0013132,N0013133,lateral,59.9999999999842,draft,provisional,s5c_flows,13.0226,17.56,0.002505,3.6221,held,0.548448,0.3007,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,341.17831148073265,340.87831148073275,2.5253628356736044,2.816817913798502,2.2753628356736044,2.566817913798502,0.30664014538352463,0.1154899655748127,3.2611515975802994,0,,0.0,none,P311,1
E0012885,N0013133,N0013134,lateral,60.000000000038376,draft,provisional,s5c_flows,13.0226,17.56,0.003005,3.6221,held,0.548948,0.3607,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,340.87831148073275,340.57831148073257,2.816817913798502,2.948971234111184,2.566817913798502,2.698971234111184,0.3067283829004652,0.11553921553213284,3.2602134518641663,0,,0.0,none,P311,1
E0012886,N0013134,N0013135,lateral,4.347498240268816,draft,provisional,s5c_flows,13.0226,17.56,0.003505,3.6221,held,0.549448,0.4207,0.0,0.0,,200,PVC-U,0.95,0.5,table11,minimum,tractive,1.0,340.57831148073257,340.53701024745,2.948971234111184,2.9884719302843905,2.698971234111184,2.7384719302843905,0.3834068552948084,0.09928168703646731,0.18898541589394843,0,,0.0,none,P311,1
E0012887,N0013135,N0013136,lateral,4.215708024105735,draft,provisional,s5c_flows,13.0226,17.56,0.003542,3.6221,held,0.549484,0.425,0.0,0.0,,200,PVC-U,0.95,0.5,table11,minimum,tractive,1.0,340.53701024745,340.49696102122095,2.9884719302843905,3.0305047990915455,2.7384719302843905,2.7805047990915455,0.3834148452969782,0.09928470848122814,0.1832526863881345,0,,0.0,none,P311,1
E0012888,N0013136,N0012646,lateral,93.96843939744133,draft,provisional,s5c_flows,13.0226,17.56,0.003577,3.6221,held,0.549519,0.4292,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,340.49696102122095,340.02711882423375,3.0305047990915455,4.453410960922497,2.7805047990915455,4.203410960922497,0.3068290795406982,0.11559543137792153,5.104277140121222,0,,0.0,none,P311,1
E0012889,N0013137,N0012683,lateral,72.57943196815715,draft,provisional,s5c_flows,3.2393,4.368,0.0,3.6221,held,0.135802,0.0,0.0,0.0,,200,PVC-U,3.0,0.5,cover_min,minimum,tractive,1.0,343.1490916461379,340.97170868709316,1.8000660687058598,1.8300186078287197,1.5500660687058598,1.5800186078287197,0.35945342615128595,0.04031788184903792,3.3652682419006017,0,,0.0,none,P322,1
E0012890,N0013138,N0012682,main,87.56797934841909,draft,drafted,s5c_flows,120.5616,147.262,0.016839,3.4231,merrimack,4.793395,2.0207,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,334.44152605004723,334.0036861533051,8.41144025854652,8.456824100601125,8.16144025854652,8.206824100601125,0.5897083358746095,0.3335805207137288,2.474895187481257,0,,0.0,none,P322,1
E0012891,N0013139,N0013140,lateral,50.00000000002986,draft,drafted,s5c_flows,52.2329,70.432,0.005163,3.6221,held,2.194902,0.6196,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,338.29415302357404,338.04415302357387,6.96091289439471,7.327459525254255,6.71091289439471,7.077459525254255,0.46976174817374666,0.22451354779119098,1.7739488933986454,0,,0.0,none,P268,1
E0012892,N0013140,N0013141,lateral,66.36356599744884,draft,drafted,s5c_flows,55.4723,74.8,0.00558,3.6221,held,2.33112,0.6696,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,338.04415302357387,337.7123351935866,7.327459525254255,5.9393066521165,7.077459525254255,5.6893066521165,0.4782625800373917,0.23130115819500668,2.3126614530543863,0,,0.0,none,P268,1
E0012893,N0013141,N0013142,lateral,33.63643400252781,draft,drafted,s5c_flows,56.5521,76.256,0.006133,3.6221,held,2.37694,0.736,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,337.7123351935866,337.544153023574,5.9393066521165,5.448156546738517,5.6893066521165,5.198156546738517,0.48103748331236007,0.23354411545207038,1.1654127855384504,0,,0.0,none,P268,1
E0012894,N0013142,N0012649,lateral,52.75584212759261,draft,drafted,s5c_flows,60.8712,82.08,0.006413,3.6221,held,2.558289,0.7696,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,337.544153023574,337.28037381293603,5.448156546738517,5.507193325735841,5.198156546738517,5.257193325735841,0.49163724502786377,0.24223839022995958,1.788440652843631,0,,0.0,none,P268,1
E0012895,N0013143,N0012693,lateral,87.1785921073282,auto_road,derived,s5c_flows,5.3989,7.28,0.0,3.6221,held,0.226336,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,339.4198585966972,338.9839656361606,1.7435325165840254,2.287335633370674,1.4935325165840254,2.037335633370674,0.23091654640710862,0.07670227810735178,6.292214905035526,0,,0.0,none,P268,1
E0012896,N0013144,N0013145,lateral,54.674223545530516,draft,provisional,s5c_flows,2.7231,3.912,0.0,3.6221,held,0.114159,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,340.4644061515933,340.19103503386566,1.550242285906677,2.478368042306215,1.300242285906677,2.228368042306215,0.18438535469366626,0.05622614707000764,4.942025144058129,0,,0.0,none,P322,1
E0012897,N0013145,N0012682,lateral,49.13714181503893,draft,provisional,s5c_flows,7.0422,9.736,0.000456,3.6221,held,0.295684,0.0547,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,340.19103503386566,339.94534932479047,2.478368042306215,2.5151609291157797,2.228368042306215,2.2651609291157797,0.2517845916410683,0.08670821865093922,3.2525912655983342,0,,0.0,none,P322,1
E0012898,N0013146,N0012693,lateral,92.00456292137093,draft,drafted,s5c_flows,29.1541,39.312,0.003623,3.6221,held,1.225838,0.4348,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,335.89925702618393,335.43923421157706,4.900211967956693,5.832067057954191,4.650211967956693,5.582067057954191,0.39385603189050045,0.16907343956162252,3.8933246106769444,0,,0.0,none,P268,1
E0012899,N0013147,N0013148,lateral,20.000000000076657,draft,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,345.4828674316406,345.38286743164025,1.5500000000000114,1.7521118164066252,1.3000000000000114,1.5021118164066252,0.13489621704043256,0.037230723305707175,2.471035442266707,0,,0.0,none,P322,1
E0012900,N0013148,N0013149,lateral,14.99999999990821,draft,provisional,s5c_flows,2.1596,2.912,0.000167,3.6221,held,0.090701,0.02,0.0,0.0,,200,PVC-U,9.6,0.5,cover_min,minimum,tractive,1.0,345.33967411844304,343.89967411845186,1.7953051296038325,1.5999596706106445,1.5453051296038325,1.3499596706106445,0.46200806622088375,0.02598309080985775,0.5411160935855748,0,,0.0,none,P322,1
E0012901,N0013149,N0013150,lateral,10.000000000063919,draft,provisional,s5c_flows,3.2393,4.368,0.000292,3.6221,held,0.136093,0.035,0.0,0.0,,200,PVC-U,18.9,0.5,cover_min,minimum,tractive,1.0,343.8987005272481,342.008700527236,1.6009332618144185,1.5552337989358875,1.3509332618144185,1.3052337989358875,0.665015637028751,0.026716727870807616,0.25062067324069015,0,,0.0,none,P322,1
E0012902,N0013150,N0013151,lateral,10.000000000012736,draft,provisional,s5c_flows,3.2393,4.368,0.000375,3.6221,held,0.136177,0.045,0.0,0.0,,200,PVC-U,4.25,0.5,cover_min,minimum,tractive,1.0,342.00752782100335,341.5825278210028,1.5564065051685247,1.5527260852471727,1.3064065051685247,1.3027260852471727,0.4045220400814698,0.03731026297549342,0.4120088651617416,0,,0.0,none,P322,1
E0012903,N0013151,N0013152,lateral,26.12495674065013,draft,provisional,s5c_flows,4.3191,5.824,0.000458,3.6221,held,0.181527,0.055,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,341.5825278210028,341.4519030372996,1.5527260852471727,3.303986855278538,1.3027260852471727,3.053986855278538,0.21487834201202424,0.06935932701366379,2.026337050074302,0,,0.0,none,P322,1
E0012904,N0013152,N0013153,lateral,43.19199759212007,draft,provisional,s5c_flows,5.3989,7.28,0.000676,3.6221,held,0.227012,0.0811,0.0,0.0,,200,PVC-U,2.95,0.5,cover_min,minimum,tractive,1.0,341.45036690651597,340.1762029775484,3.305522986062158,1.553380762685947,3.055522986062158,1.303380762685947,0.4242694329449245,0.0509580608490002,1.6967204578906872,0,,0.0,none,P322,1
E0012905,N0013153,N0012683,lateral,51.84476670632429,draft,provisional,s5c_flows,5.3989,7.28,0.001036,3.6221,held,0.227372,0.1243,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,340.1762029775484,339.9169791440168,1.553380762685947,2.884748150905068,1.303380762685947,2.634748150905068,0.23125962963356506,0.0768626435421342,3.736404172550799,0,,0.0,none,P322,1
E0012906,N0013154,N0013155,lateral,50.000000000027114,draft,drafted,s5c_flows,23.7552,32.032,0.002639,3.6221,held,0.998517,0.3167,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,343.42579918452014,343.17579918452003,3.8122684424329805,4.705762094776844,3.5622684424329805,4.455762094776844,0.369764642043134,0.1532594991945722,2.2536858276367453,0,,0.0,none,P268,1
E0012907,N0013155,N0013156,lateral,49.99981850392189,draft,drafted,s5c_flows,29.5575,39.856,0.003056,3.6221,held,1.242183,0.3667,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,343.17579918452003,342.92580009200043,4.705762094776844,5.397136919718321,4.455762094776844,5.147136919718321,0.39545764077034795,0.17015358419444043,2.1072555502414323,0,,0.0,none,P268,1
E0012908,N0013156,N0013157,lateral,76.53011317850427,draft,drafted,s5c_flows,35.0217,47.224,0.003472,3.6221,held,1.471672,0.4167,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,342.92580009200043,342.5431495261079,5.397136919718321,4.03531116725145,5.147136919718321,3.78531116725145,0.41645801851429987,0.1846595205564156,3.062738210345223,0,,0.0,none,P268,1
E0012909,N0013157,N0013158,lateral,50.32999348363869,draft,drafted,s5c_flows,42.5802,57.416,0.00411,3.6221,held,1.78918,0.4932,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,342.5431495261079,342.29149955868974,4.03531116725145,6.475407179591514,3.78531116725145,6.225407179591514,0.44183385616718646,0.20306892766227685,1.898526364647583,0,,0.0,none,P268,1
E0012910,N0013158,N0012678,lateral,88.12357367586489,draft,drafted,s5c_flows,48.7859,65.784,0.00453,3.6221,held,2.049761,0.5435,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,342.29149955868974,341.8508816903104,6.475407179591514,6.416116600705209,6.225407179591514,6.166116600705209,0.4602542206549676,0.2170684699023045,3.191119520514123,0,,0.0,none,P268,1
E0012911,N0013159,N0012712,lateral,82.38357882581397,draft,drafted,s5c_flows,6.4787,8.736,0.0,3.6221,held,0.271603,0.0,0.0,0.0,,200,PVC-U,0.55,0.5,cover_min,minimum,tractive,1.0,336.1661324827744,335.7130227992324,1.574559655897474,1.6115316441269556,1.324559655897474,1.3615316441269556,0.2531844553855956,0.08154258164019948,5.423159352361318,0,,0.0,none,P249,1
E0012912,N0013160,N0012703,lateral,43.231740928852254,draft,provisional,s5c_flows,4.3191,5.824,0.0,3.6221,held,0.181069,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,337.2031297104719,336.9869710058276,1.5505629164812262,4.084989443391123,1.3005629164812262,3.834989443391123,0.214700651244523,0.06927965601494754,3.3559703303380246,0,,0.0,none,P268,1
E0012913,N0013161,N0012719,lateral,72.36665893716604,draft,provisional,s5c_flows,9.4155,7.354,0.0,3.6221,held,0.394722,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,336.44298095703124,336.0811476623454,1.5500000000000114,1.6842026794514595,1.3000000000000114,1.4342026794514595,0.2762328014451774,0.09908714331100424,4.3662844382565895,0,,0.0,none,P249,1
E0012914,N0013162,N0012713,lateral,91.86736578341181,draft,drafted,s5c_flows,62.2833,73.3,0.00438,3.6221,held,2.615456,0.5257,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,336.62725327782346,336.1679164489064,4.063084856942169,5.7303989807811035,3.8130848569421687,5.4803989807811035,0.4948598691686402,0.24492213349949804,3.0940532026351923,0,,0.0,none,P268,1
E0012915,N0013163,N0012732,lateral,60.36714265274416,auto_road,derived,s5c_flows,9.718,13.104,0.001257,3.6221,held,0.408662,0.1509,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,335.57347963402646,335.27164392076276,1.6590032761297948,1.749901489393494,1.4090032761297948,1.499901489393494,0.27930878432406586,0.1006953081868611,3.602174728042426,0,,0.0,none,P249,1
E0012916,N0013164,N0013165,lateral,80.0000000001195,draft,drafted,s5c_flows,22.8143,27.752,0.001643,3.6221,held,0.958078,0.1972,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,338.85032236548824,338.45032236548764,4.167652488027386,3.4166515114654885,3.917652488027386,3.1666515114654885,0.36506770161281704,0.15026930068408845,3.65229059553844,0,,0.0,none,P268,1
E0012917,N0013165,N0013166,lateral,50.00000000004816,draft,drafted,s5c_flows,24.9739,30.664,0.00231,3.6221,held,1.049279,0.2772,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,338.45032236548764,338.2003223654874,3.4166515114654885,3.937891745840716,3.1666515114654885,3.687891745840716,0.375468031827447,0.1569307482005146,2.219452157559739,0,,0.0,none,P268,1
E0012918,N0013166,N0013167,lateral,49.999999999643165,draft,drafted,s5c_flows,30.3728,37.944,0.002727,3.6221,held,1.276032,0.3272,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,338.2003223654874,337.95032236548917,3.937891745840716,4.070002341542079,3.687891745840716,3.8200023415420787,0.398725796533146,0.17236902877876453,2.089991017819965,0,,0.0,none,P268,1
E0012919,N0013167,N0012713,lateral,11.747042047263742,draft,drafted,s5c_flows,34.0156,42.856,0.003143,3.6221,held,1.429163,0.3772,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,337.95032236548917,337.89158715525286,4.070002341542079,4.006728274434636,3.8200023415420787,3.7567282744346358,0.4127601510807932,0.18205837066722447,0.47432881688896317,0,,0.0,none,P268,1
E0012920,N0013168,N0013169,lateral,70.00000000010681,draft,provisional,s5c_flows,4.3191,5.824,0.0,3.6221,held,0.181069,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,340.92238159179686,340.57238159179633,1.5500000000000114,3.9860595703130457,1.3000000000000114,3.7360595703130457,0.214700651244523,0.06927965601494754,5.433922346792175,0,,0.0,none,P249,1
E0012921,N0013169,N0013170,lateral,69.99999999972353,draft,provisional,s5c_flows,12.6548,11.722,0.000583,3.6221,held,0.531107,0.07,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,340.57238159179633,340.2223815917977,3.9860595703130457,6.376068115233522,3.7360595703130457,6.126068115233522,0.30354348001452547,0.1137676660526715,3.8434911091031516,0,,0.0,none,P249,1
E0012922,N0013170,N0013171,lateral,5.000000000246236,draft,provisional,s5c_flows,15.8942,16.09,0.001167,3.6221,held,0.667492,0.14,0.0,0.0,,200,PVC-U,0.8,0.5,table11,minimum,tractive,1.0,340.2223815917977,340.1823815917958,6.376068115233522,6.3966894531261005,6.126068115233522,6.1466894531261005,0.3841980611046726,0.11321932123980541,0.21690201428354833,0,,0.0,none,P249,1
E0012923,N0013171,N0013172,lateral,10.000000000054335,draft,provisional,s5c_flows,15.8942,16.09,0.001208,3.6221,held,0.667533,0.145,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,340.1823815917958,340.1323815917955,6.3966894531261005,5.954898681642021,6.1466894531261005,5.704898681642021,0.32619865387613006,0.12664463558241562,0.5109360958027186,0,,0.0,none,P249,1
E0012924,N0013172,N0013173,lateral,19.99999999975283,draft,provisional,s5c_flows,18.0538,19.002,0.001292,3.6221,held,0.758151,0.155,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,340.1323815917955,340.0323815917967,5.954898681642021,3.1594213867189183,5.704898681642021,2.9094213867189183,0.3394526695065574,0.1344793274788369,0.9819729325262374,0,,0.0,none,P249,1
E0012925,N0013173,N0013174,lateral,12.074040218424908,draft,provisional,s5c_flows,19.1335,20.458,0.001458,3.6221,held,0.803585,0.175,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,340.0323815917967,339.9720113907046,3.1594213867189183,3.3458291854672666,2.9094213867189183,3.0958291854672666,0.34566968785918,0.1382323990961422,0.5821569281550498,0,,0.0,none,P249,1
E0012926,N0013174,N0013175,lateral,27.925959781522725,draft,provisional,s5c_flows,21.2931,23.37,0.001559,3.6221,held,0.89422,0.1871,0.0,0.0,,200,PVC-U,3.4,0.5,ground,minimum,tractive,1.0,339.9720113907046,339.0225287581328,3.3458291854672666,1.5556877946015675,3.0958291854672666,1.3056877946015675,0.6948692773515839,0.09227177847243687,0.6698132702014442,0,,0.0,none,P249,1
E0012927,N0013175,N0013176,lateral,60.00000000033028,draft,provisional,s5c_flows,26.692,30.65,0.001792,3.6221,held,1.120789,0.215,0.0,0.0,,200,PVC-U,2.55,0.5,cover_min,minimum,tractive,1.0,338.94488043373883,337.4148804337304,1.633336118995544,1.6302245467383614,1.383336118995544,1.3802245467383614,0.6758807445058186,0.10967220223168764,1.479550953529045,0,,0.0,none,P249,1
E0012928,N0013176,N0013177,lateral,59.99999999988331,draft,provisional,s5c_flows,35.3303,42.298,0.002292,3.6221,held,1.483426,0.275,0.0,0.0,,200,PVC-U,1.7,0.5,ground,minimum,tractive,1.0,337.4148804337304,336.3948804337324,1.6302245467383614,1.5690783065019787,1.3802245467383614,1.3190783065019787,0.640950670235984,0.1378108432021729,1.56018247025138,0,,0.0,none,P249,1
E0012929,N0013177,N0012719,lateral,9.489854834209076,draft,provisional,s5c_flows,38.5696,46.666,0.002792,3.6221,held,1.619728,0.335,0.0,0.0,,200,PVC-U,1.9,0.5,cover_min,minimum,tractive,1.0,336.39403149759767,336.2137242557477,1.5699272426367088,1.5516260860491684,1.3199272426367088,1.3016260860491684,0.6846508250809363,0.13990662542536908,0.23101446962854455,0,,0.0,none,P249,1
E0012930,N0013178,N0012736,lateral,33.87743943778042,draft,provisional,s5c_flows,47.1722,63.608,0.00436,3.6221,held,1.981939,0.5232,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,332.60064491549673,332.43125771830785,3.15558067044077,3.1150984828640276,2.90558067044077,2.8650984828640276,0.45563707129543135,0.21350745791053788,1.2391967778749418,0,,0.0,none,P249,1
E0012931,N0013179,N0013180,lateral,24.999999999955552,draft,drafted,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,338.79129044555555,338.6662904455558,1.5500791833507037,2.0834043786629763,1.3000791833507037,1.8334043786629763,0.13489621704043256,0.037230723305707175,3.088794302816053,0,,0.0,none,P249,1
E0012932,N0013180,N0013181,lateral,27.415824303758136,draft,drafted,s5c_flows,3.2393,4.368,0.000208,3.6221,held,0.13601,0.025,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,338.6662904455558,338.52921132403696,2.0834043786629763,4.2827698771349105,1.8334043786629763,4.0327698771349105,0.1954086633501601,0.06084872333058852,2.338332381117847,0,,0.0,none,P249,1
E0012933,N0013181,N0013182,lateral,7.584175696239757,draft,drafted,s5c_flows,3.2393,4.368,0.000437,3.6221,held,0.136238,0.0524,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,338.52921132403696,338.48749835770764,4.2827698771349105,4.795674249714239,4.0327698771349105,4.545674249714239,0.20202978659761714,0.05956242178871676,0.6256648111123307,0,,0.0,none,P249,1
E0012934,N0013182,N0013183,lateral,30.000000000256268,draft,drafted,s5c_flows,4.3191,5.824,0.0005,3.6221,held,0.181569,0.06,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,338.48749835770764,338.32249835770625,4.795674249714239,5.648357355184373,4.545674249714239,5.398357355184373,0.22207037136618266,0.0678425057297393,2.251538541266258,0,,0.0,none,P249,1
E0012935,N0013183,N0013184,lateral,74.99999999976642,draft,drafted,s5c_flows,6.4787,8.736,0.00075,3.6221,held,0.272353,0.09,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,338.32249835770625,337.90999835770754,5.648357355184373,3.7918754215893387,5.398357355184373,3.5418754215893387,0.25341039897765194,0.08164584228678082,4.9327099639125045,0,,0.0,none,P249,1
E0012936,N0013184,N0013185,lateral,40.00000000021235,draft,drafted,s5c_flows,8.6382,11.648,0.001375,3.6221,held,0.363513,0.165,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,337.90999835770754,337.6899983577064,3.7918754215893387,3.922031671590503,3.5418754215893387,3.672031671590503,0.2780949444755251,0.09325751012928632,2.3972628050736775,0,,0.0,none,P249,1
E0012937,N0013185,N0013186,lateral,27.91806215859312,draft,drafted,s5c_flows,9.718,13.104,0.001708,3.6221,held,0.409113,0.205,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,337.6899983577064,337.53644901583414,3.922031671590503,2.413380085728363,3.672031671590503,2.163380085728363,0.288806730051173,0.09850149330200883,1.611115627028866,0,,0.0,none,P249,1
E0012938,N0013186,N0013187,lateral,52.08193784135666,draft,drafted,s5c_flows,9.718,13.104,0.001941,3.6221,held,0.409346,0.2329,0.0,0.0,,200,PVC-U,1.4,0.5,ground,minimum,tractive,1.0,337.53644901583414,336.80730188605514,2.413380085728363,1.5610452819136071,2.163380085728363,1.3110452819136071,0.39883421403940045,0.07913415583790154,2.1764238543240735,0,,0.0,none,P249,1
E0012939,N0013187,N0013188,lateral,80.00000000011165,draft,drafted,s5c_flows,14.0372,18.928,0.002375,3.6221,held,0.590849,0.285,0.0,0.0,,200,PVC-U,0.8,0.5,cover_min,minimum,tractive,1.0,336.71096111593886,336.07096111593796,1.6573860520298922,1.662437321562038,1.4073860520298922,1.412437321562038,0.3696701416808561,0.10695000293765375,3.606819115205384,0,,0.0,none,P249,1
E0012940,N0013188,N0012732,lateral,82.08820656054114,draft,drafted,s5c_flows,18.3563,24.752,0.003042,3.6221,held,0.772584,0.365,0.0,0.0,,200,PVC-U,0.8,0.5,uniform,minimum,tractive,1.0,336.07096111593796,335.4142554634536,1.662437321562038,1.6072899467026218,1.412437321562038,1.3572899467026218,0.4022851852610033,0.12125250639226712,3.400912651360426,0,,0.0,none,P249,1
E0012941,N0013189,N0013190,lateral,69.99999999994637,draft,drafted,s5c_flows,6.5703,5.368,0.0,3.6221,held,0.275444,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,334.3788885830886,334.0288885830889,1.5501275301926398,1.9993706942548783,1.3001275301926398,1.7493706942548783,0.24608921663158692,0.08392646698221076,4.740828072984424,0,,0.0,none,P249,1
E0012942,N0013190,N0013191,lateral,70.00000000005586,draft,drafted,s5c_flows,11.9692,12.648,0.000583,3.6221,held,0.502364,0.07,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,334.0288885830889,333.67888858308856,1.9993706942548783,1.9056145907395603,1.7493706942548783,1.6556145907395603,0.2982468396128148,0.11084924645070518,3.9117486313758394,0,,0.0,none,P249,1
E0012943,N0013191,N0012736,lateral,7.744956381680205,draft,drafted,s5c_flows,15.2086,17.016,0.001167,3.6221,held,0.638748,0.14,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,333.67888858308856,333.63629132298934,1.9056145907395603,1.9100648781825385,1.6556145907395603,1.6600648781825385,0.33259105887172735,0.12125390443490877,0.3881120761310692,0,,0.0,none,P249,1
E0012944,N0013192,N0012751,main,85.63714567463155,draft,drafted,s5c_flows,176.7199,225.422,0.018574,3.2683,merrimack,6.703492,2.2288,1.502,0.0,W11a-XG01660,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,330.1752791499669,329.7470934215938,7.2308182621424635,6.4478223498906,6.9808182621424635,6.1978223498906,0.6472126055634047,0.3989238272801262,2.205281153325797,0,,0.0,none,P294,1
E0012945,N0013193,N0012756,lateral,31.46123982685434,draft,drafted,s5c_flows,15.36,21.192,0.001824,3.6221,held,0.645755,0.2188,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,331.76527516169614,331.60796896256187,2.835951644944487,3.058382355797505,2.585951644944487,2.808382355797505,0.322821347878834,0.12468409460263638,1.624285384345298,0,,0.0,none,P271,1
E0012946,N0013194,N0013195,sub main,49.999999999905974,draft,drafted,s5c_flows,189.5315,240.828,0.038694,3.2408,merrimack,7.147783,4.6432,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,332.4297668659682,332.17976686596865,6.671032694578685,6.60499265551573,6.421032694578685,6.35499265551573,0.6585416905225161,0.4131902861861485,1.2654222888615643,0,,0.0,none,P249,1
E0012947,N0013195,N0012739,sub main,50.40219746292026,draft,drafted,s5c_flows,191.691,243.74,0.03911,3.2363,merrimack,7.219352,4.6932,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,332.17976686596865,331.92775587865407,6.60499265551573,6.426064922127182,6.35499265551573,6.176064922127182,0.6603081546280921,0.4154633913579645,1.2721887780639956,0,,0.0,none,P249,1
E0012948,N0013196,N0013197,main,59.999999999977746,draft,drafted,s5c_flows,20.4387,27.56,0.008237,3.6221,held,0.865081,0.9885,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,332.1011733269581,331.7711733269582,4.795890882026299,5.2092038703074195,4.545890882026299,4.9592038703074195,0.3656878802382328,0.13990069840090508,2.7345724428935525,0,,0.0,none,P249,1
