EDGE_UID,US_NODE,DS_NODE,TIER,LEN_M,SRC,CONFIDENCE,STAGE,QADF_M3D,N_PROP,QINF_LS,PF,PF_METH,QPK_LS,UPSTR_KM,ON_WADI_M,ON_DUAL_M,CROSS_ID,DN,MATERIAL,SLOPE_LAID,SLOPE_MIN,GRAD_BY,SIZED_BY,CLEAN_BY,TAU_PA,INV_UP,INV_DN,US_DEPTH,DS_DEPTH,COVER_US,COVER_DN,V_PK_MS,DOD_PK,RET_MIN,PAST_CAP,CAP_EXIT,CAP_LEN_M,TIE_TYPE,PACKAGE,PHASE
E0013077,N0013325,N0013326,sub main,60.000000000072404,auto_road,derived,s5c_flows,37.2999,50.296,0.045266,3.6221,held,1.608974,5.432,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,400.91956243782965,400.5895624378293,4.558037659826596,5.387213685217603,4.308037659826596,5.137213685217603,0.44252672834832063,0.18835830738483833,2.2597505098360724,0,,0.0,none,P307,0
E0013078,N0013326,N0013327,sub main,59.999999999893355,auto_road,derived,s5c_flows,37.2999,50.296,0.045766,3.6221,held,1.609474,5.492,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,400.5895624378293,400.25956243782986,5.387213685217603,6.453480775060768,5.137213685217603,6.203480775060768,0.44256845013425156,0.18838671007757152,2.259537478767129,0,,0.0,none,P307,0
E0013079,N0013327,N0013328,sub main,3.926806391235757,auto_road,derived,s5c_flows,37.2999,50.296,0.046266,3.6221,held,1.609974,5.552,0.0,0.0,,200,PVC-U,1.05,0.5,table11,minimum,tractive,1.0,400.25956243782986,400.21833097072187,6.453480775060768,6.5492471542781345,6.203480775060768,6.2992471542781345,0.5555523361683604,0.1609209633977952,0.11780487440418025,0,,0.0,none,P307,0
E0013080,N0013328,N0013329,sub main,61.93017014304361,auto_road,derived,s5c_flows,37.2999,50.296,0.046299,3.6221,held,1.610007,5.5559,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,400.21833097072187,399.90868012000664,6.5492471542781345,7.552776178821489,6.2992471542781345,7.302776178821489,0.42796934633301165,0.1928881489509941,2.4117837205585935,0,,0.0,none,P307,0
E0013081,N0013329,N0013330,sub main,48.95615101203927,auto_road,derived,s5c_flows,37.2999,50.296,0.046815,3.6221,held,1.610523,5.6178,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,399.90868012000664,399.6638993649464,7.552776178821489,8.193278369428583,7.302776178821489,7.943278369428583,0.4280108857201301,0.1929182067661412,1.9063436875626167,0,,0.0,none,P307,0
E0013082,N0013330,N0013331,sub main,49.07685392668294,auto_road,derived,s5c_flows,37.2999,50.296,0.047223,3.6221,held,1.610931,5.6668,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,399.6638993649464,399.418515095313,8.193278369428583,8.501345744530738,7.943278369428583,8.251345744530738,0.4280437238208313,0.1929419702191148,1.9108972283099956,0,,0.0,none,P307,0
E0013083,N0013331,N0013332,sub main,5.072318199868319,auto_road,derived,s5c_flows,37.2999,50.296,0.047632,3.6221,held,1.61134,5.7158,0.0,0.0,,200,PVC-U,0.8,0.5,table11,minimum,tractive,1.0,399.418515095313,399.3779365497141,8.501345744530738,8.549126438567157,8.251345744530738,8.299126438567157,0.5051448965168421,0.1719796461577872,0.16735522272400782,0,,0.0,none,P307,0
E0013084,N0013332,N0013333,sub main,6.2182417551886076,auto_road,derived,s5c_flows,37.2999,50.296,0.047674,3.6221,held,1.611382,5.7209,0.0,0.0,,200,PVC-U,0.65,0.5,table11,minimum,tractive,1.0,399.3779365497141,399.33751797830536,8.549126438567157,8.620550869350893,8.299126438567157,8.370550869350893,0.46957668499037275,0.1809273847384873,0.22070380813008542,0,,0.0,none,P307,0
E0013085,N0013333,N0013334,sub main,23.15208057284812,auto_road,derived,s5c_flows,37.2999,50.296,0.047726,3.6221,held,1.611434,5.7271,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,399.33751797830536,399.22175757544113,8.620550869350893,8.952406242918244,8.370550869350893,8.702406242918244,0.42808419954845234,0.1929712629514923,0.9013834426836737,0,,0.0,none,P307,0
E0013086,N0013334,N0013335,sub main,15.192738571861707,auto_road,derived,s5c_flows,37.2999,50.296,0.047919,3.6221,held,1.611627,5.7503,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,399.22175757544113,399.1457938825818,8.952406242918244,9.150013002183812,8.702406242918244,8.900013002183812,0.4280997275060277,0.19298250137257816,0.5914797260118863,0,,0.0,none,P307,0
E0013087,N0013335,N0013336,sub main,22.245062392096262,auto_road,derived,s5c_flows,37.2999,50.296,0.048046,3.6221,held,1.611754,5.7655,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,399.1457938825818,399.03456857062133,9.150013002183812,9.361732698909918,8.900013002183812,9.111732698909918,0.42810994463155183,0.19298989625935575,0.8660182845959206,0,,0.0,none,P307,0
E0013088,N0013336,N0013337,sub main,38.52683456495368,auto_road,derived,s5c_flows,37.2999,50.296,0.048231,3.6221,held,1.611939,5.7877,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,399.03456857062133,398.84193439779654,9.361732698909918,9.60163860025034,9.111732698909918,9.35163860025034,0.4281248267762009,0.19300066785048225,1.4998287164307689,0,,0.0,none,P307,0
E0013089,N0013337,N0013338,sub main,13.30591362666561,auto_road,derived,s5c_flows,37.2999,50.296,0.048552,3.6221,held,1.61226,5.8263,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,398.84193439779654,398.7754048296632,9.60163860025034,9.681534867602409,9.35163860025034,9.431534867602409,0.42815064629877464,0.1930193566436355,0.517960743556463,0,,0.0,none,P307,0
E0013090,N0013338,N0013339,sub main,15.27120581307806,auto_road,derived,s5c_flows,37.2999,50.296,0.048663,3.6221,held,1.612371,5.8396,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,398.7754048296632,398.69904880059784,9.681534867602409,9.754869656433414,9.431534867602409,9.504869656433414,0.4281595736566174,0.19302581871822894,0.5944514908564409,0,,0.0,none,P307,0
E0013091,N0013339,N0013340,sub main,12.331362922343564,auto_road,derived,s5c_flows,37.2999,50.296,0.04879,3.6221,held,1.612498,5.8548,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,398.69904880059784,398.63739198598614,9.754869656433414,9.798093853857608,9.504869656433414,9.548093853857608,0.42816978728100724,0.1930332120076152,0.480002843445627,0,,0.0,none,P307,0
E0013092,N0013340,N0013341,sub main,14.378971805748856,auto_road,derived,s5c_flows,37.2999,50.296,0.048893,3.6221,held,1.612601,5.8672,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,398.63739198598614,398.5654971269574,9.798093853857608,9.821801457026993,9.548093853857608,9.571801457026993,0.4281780703329504,0.19303920793978674,0.5596959459167613,0,,0.0,none,P307,0
E0013093,N0013341,N0013342,sub main,14.379131476534303,auto_road,derived,s5c_flows,37.2999,50.296,0.049013,3.6221,held,1.612721,5.8815,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,398.5654971269574,398.4936014695747,9.821801457026993,9.843861909331565,9.571801457026993,9.593861909331565,0.4281877199950591,0.19304619326575206,0.559689547561843,0,,0.0,none,P307,0
E0013094,N0013342,N0013343,sub main,17.566986248809737,auto_road,derived,s5c_flows,37.2999,50.296,0.049133,3.6221,held,1.612841,5.8959,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,398.4936014695747,398.4057665383306,9.843861909331565,9.98696417456,9.593861909331565,9.73696417456,0.42819736912396417,0.19305317834843055,0.6837573634462653,0,,0.0,none,P307,0
E0013095,N0013343,N0013344,sub main,17.56680079798066,auto_road,derived,s5c_flows,37.2999,50.296,0.049279,3.6221,held,1.612987,5.9135,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,398.4057665383306,398.31793253434074,9.98696417456,10.142119955893634,9.73696417456,9.892119955893634,0.4282091081785517,0.19306167653766465,0.6837314006352155,0,,0.0,none,P307,0
E0013096,N0013344,N0013345,sub main,5.715497325456702,auto_road,derived,s5c_flows,37.2999,50.296,0.049425,3.6221,held,1.613133,5.9311,0.0,0.0,,200,PVC-U,0.7,0.5,table11,minimum,tractive,1.0,398.31793253434074,398.2779240530625,10.142119955893634,10.21304274381248,9.892119955893634,9.96304274381248,0.4821447549266784,0.1777707521670105,0.19757196938105856,0,,0.0,none,P307,0
E0013097,N0013345,N0013346,sub main,15.855005894131205,auto_road,derived,s5c_flows,37.2999,50.296,0.049473,3.6221,held,1.613181,5.9368,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,398.2779240530625,398.1986490235919,10.21304274381248,10.409902001798741,9.96304274381248,10.159902001798741,0.4282247054275238,0.19307296809508484,0.6170827952854857,0,,0.0,none,P307,0
E0013098,N0013346,N0013347,sub main,3.999999999974941,auto_road,derived,s5c_flows,37.2999,50.296,0.049605,3.6221,held,1.613313,5.9526,0.0,0.0,,200,PVC-U,1.0,0.5,table11,minimum,tractive,1.0,398.1986490235919,398.15864902359215,10.409902001798741,10.463726464689103,10.159902001798741,10.213726464689103,0.5464846070145071,0.1629968189226803,0.1219918471820365,0,,0.0,none,P307,0
E0013099,N0013347,N0013348,sub main,12.936045571158798,auto_road,derived,s5c_flows,37.2999,50.296,0.049639,3.6221,held,1.613346,5.9566,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,398.15864902359215,398.0939687957364,10.463726464689103,10.726618362466752,10.213726464689103,10.476618362466752,0.4282379700328104,0.19308257123911604,0.5034601660912847,0,,0.0,none,P307,0
E0013100,N0013348,N0013349,sub main,9.716537806482755,auto_road,derived,s5c_flows,37.2999,50.296,0.049746,3.6221,held,1.613454,5.9696,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,398.0939687957364,398.045386106704,10.726618362466752,10.982720582749153,10.476618362466752,10.732720582749153,0.428246651774388,0.1930888566844729,0.3781519274084791,0,,0.0,none,P307,0
E0013101,N0013349,N0013350,sub main,21.192569249447917,auto_road,derived,s5c_flows,37.2999,50.296,0.049827,3.6221,held,1.613535,5.9793,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,398.045386106704,397.93942326045675,10.982720582749153,11.509002032512,10.732720582749153,11.259002032512,0.42825316279735587,0.19309357063925942,0.8247679601094575,0,,0.0,none,P307,0
E0013102,N0013350,N0013351,sub main,14.026713562754601,auto_road,derived,s5c_flows,37.2999,50.296,0.050004,3.6221,held,1.613712,6.0005,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,397.93942326045675,397.86928969264295,11.509002032512,11.798343363997674,11.259002032512,11.548343363997674,0.4282673897435771,0.19310387111797817,0.5458705588562721,0,,0.0,none,P307,0
E0013103,N0013351,N0013352,sub main,32.24986716586307,auto_road,derived,s5c_flows,37.2999,50.296,0.050121,3.6221,held,1.613829,6.0145,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,397.86928969264295,397.7080403568136,11.798343363997674,12.239621996701999,11.548343363997674,11.989621996701999,0.42827679335996915,0.19311067961869416,1.255024307716687,0,,0.0,none,P307,0
E0013104,N0013352,N0013353,sub main,69.3081799418606,auto_road,derived,s5c_flows,37.2999,50.296,0.05039,3.6221,held,1.614098,6.0467,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,408.3976623535156,408.05112145380633,1.5500000000000114,1.9243118958030436,1.3000000000000114,1.6743118958030436,0.42829841172035,0.19312633247496386,2.6970362269719774,0,,0.0,none,P307,0
E0013105,N0013353,N0013354,sub main,49.99999999989031,auto_road,derived,s5c_flows,37.2999,50.296,0.050967,3.6221,held,1.614675,6.1161,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,408.05112145380633,407.8011214538069,1.9243118958030436,1.9650528625993502,1.6743118958030436,1.7150528625993502,0.4283447736781302,0.1931599034430866,1.9454733302236913,0,,0.0,none,P276,1
E0013106,N0013354,N0012864,sub main,52.72156243030339,auto_road,derived,s5c_flows,37.2999,50.296,0.051384,3.6221,held,1.615092,6.1661,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,407.8011214538069,407.5375136416554,1.9650528625993502,1.963432403266495,1.7150528625993502,1.713432403266495,0.42837827197506195,0.19318416180894132,2.051207459987318,0,,0.0,none,P276,1
E0013107,N0013355,N0013356,lateral,86.41931832090832,draft,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,330.7942150389604,330.36211844735584,1.550053759867751,1.684787070222285,1.300053759867751,1.434787070222285,0.17065230391004918,0.050665805354795285,8.44009684612481,0,,0.0,none,P277,1
E0013108,N0013356,N0013357,lateral,43.58068167907186,draft,provisional,s5c_flows,8.6382,11.648,0.00072,3.6221,held,0.362858,0.0864,0.0,0.0,,200,PVC-U,0.7,0.5,ground,minimum,tractive,1.0,330.36211844735584,330.05705367560233,1.684787070222285,1.562453160335167,1.434787070222285,1.312453160335167,0.30212994224055706,0.08803982548092673,2.404080473668774,0,,0.0,none,P277,1
E0013109,N0013357,N0013358,lateral,80.0,draft,provisional,s5c_flows,15.7953,23.428,0.001083,3.6221,held,0.663262,0.13,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,330.05705367560233,329.65705367560236,1.562453160335167,2.6109822130695193,1.312453160335167,2.3609822130695193,0.3255426465513899,0.1262626882386208,4.0957255445880705,0,,0.0,none,P277,1
E0013110,N0013358,N0013359,lateral,24.246417647460476,draft,provisional,s5c_flows,22.274,32.164,0.00175,3.6221,held,0.935532,0.21,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,329.65705367560236,329.53582158736504,2.6109822130695193,2.424627631384965,2.3609822130695193,2.174627631384965,0.36238597056628863,0.14857538674278842,1.1151286021352407,0,,0.0,none,P277,1
E0013111,N0013359,N0013360,lateral,87.53867180151104,draft,provisional,s5c_flows,28.7527,40.9,0.001952,3.6221,held,1.207337,0.2342,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,329.53582158736504,329.0981282283575,2.424627631384965,1.7622843692987544,2.174627631384965,1.5122843692987544,0.3920241209517987,0.16784244599002746,3.7216532998435214,0,,0.0,none,P277,1
E0013112,N0013360,N0013361,lateral,23.214910551032517,draft,provisional,s5c_flows,35.2313,49.636,0.002682,3.6221,held,1.47967,0.3218,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,329.0981282283575,328.98205367560234,1.7622843692987544,1.8274861193195306,1.5122843692987544,1.5774861193195306,0.4171449112441635,0.18514493482757172,0.9275318130971338,0,,0.0,none,P277,1
E0013113,N0013361,N0013362,lateral,60.0,draft,provisional,s5c_flows,38.4707,54.004,0.002875,3.6221,held,1.615665,0.345,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,328.98205367560234,328.68205367560233,1.8274861193195306,3.141920933772667,1.5774861193195306,2.891920933772667,0.4284242915332675,0.1932174904661998,2.3341346878841702,0,,0.0,none,P277,1
E0013114,N0013362,N0013363,lateral,60.0,draft,provisional,s5c_flows,42.7898,59.828,0.003375,3.6221,held,1.797234,0.405,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,328.68205367560233,328.3820536756023,3.141920933772667,4.368068394710178,2.891920933772667,4.118068394710178,0.442432314727729,0.20351516330852965,2.2602327332608967,0,,0.0,none,P277,1
E0013115,N0013363,N0013364,lateral,15.0,draft,provisional,s5c_flows,44.9494,62.74,0.003875,3.6221,held,1.888268,0.465,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,328.3820536756023,328.30705367560233,4.368068394710178,4.630171666194542,4.118068394710178,4.380171666194542,0.4490612291648343,0.20849618635111694,0.5567169547568177,0,,0.0,none,P277,1
E0013116,N0013364,N0013365,lateral,80.0,draft,provisional,s5c_flows,49.2685,68.564,0.004,3.6221,held,2.069462,0.48,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,328.30705367560233,327.90705367560236,4.630171666194542,5.063924107600769,4.380171666194542,4.813924107600769,0.46157387675258654,0.21809276756116808,2.8886672328902803,0,,0.0,none,P277,1
E0013117,N0013365,N0013366,lateral,80.0,draft,provisional,s5c_flows,57.9068,80.212,0.004667,3.6221,held,2.432266,0.56,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,327.90705367560236,327.5070536756024,5.063924107600769,6.0396382189288715,4.813924107600769,5.7896382189288715,0.48433454232689516,0.2362268561604916,2.752918110956079,0,,0.0,none,P277,1
E0013118,N0013366,N0013367,lateral,5.874718579463661,draft,provisional,s5c_flows,58.9865,81.668,0.005333,3.6221,held,2.4782,0.64,0.0,0.0,,200,PVC-U,0.7,0.5,table11,minimum,tractive,1.0,327.5070536756024,327.4659306455461,6.0396382189288715,6.151500995078891,5.7896382189288715,5.901500995078891,0.5488461302639306,0.21917848708833548,0.17839604021132513,0,,0.0,none,P277,1
E0013119,N0013367,N0013368,lateral,44.125281420418915,draft,provisional,s5c_flows,61.1461,84.58,0.005382,3.6221,held,2.568783,0.6459,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,327.4659306455461,327.245304238444,6.151500995078891,6.799159872884104,5.901500995078891,6.549159872884104,0.4922328987631932,0.24273300224330624,1.4940516142964746,0,,0.0,none,P277,1
E0013120,N0013368,N0012892,lateral,48.52965537479126,draft,provisional,s5c_flows,65.4652,90.404,0.00575,3.6221,held,2.75022,0.69,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,327.245304238444,327.00265596157004,6.799159872884104,6.261321089211208,6.549159872884104,6.011321089211208,0.5022492744467772,0.25114874319604896,1.61041066803087,0,,0.0,none,P277,1
E0013121,N0013369,N0013370,lateral,28.7131804146469,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,27.202,0.0,W11a-XG01664,200,PVC-U,2.55,0.5,cover_min,minimum,tractive,1.0,405.4762932699694,404.74410716939593,1.5525763589368466,1.5590849692759434,1.3025763589368466,1.3090849692759434,0.0,0.0,0.0,0,,0.0,none,P319,0
E0013122,N0013370,N0013371,lateral,5.95764458737296,auto_road,derived,s5c_flows,0.0,0.0,0.000239,3.6221,held,0.000239,0.0287,5.958,0.0,W11a-XG01665,200,PVC-U,1.95,0.5,ground,minimum,tractive,1.0,404.74410716939593,404.62793309994214,1.5590849692759434,1.5519375055266096,1.3090849692759434,1.3019375055266096,0.025990815434269142,0.003360859368054331,3.8203524897989847,0,,0.0,none,P319,0
E0013123,N0013371,N0013372,lateral,9.877771335505564,auto_road,derived,s5c_flows,0.0,0.0,0.000289,3.6221,held,0.000289,0.0347,9.878,0.0,W11a-XG01666,200,PVC-U,0.75,0.5,ground,minimum,tractive,1.0,404.62793309994214,404.55384981492585,1.5519375055266096,1.5521072163241456,1.3019375055266096,1.3021072163241456,0.021156727919557906,0.004376426847106624,7.781426451404977,0,,0.0,none,P319,0
E0013124,N0013372,N0013373,lateral,11.215590789822116,auto_road,derived,s5c_flows,0.0,0.0,0.000371,3.6221,held,0.000371,0.0445,11.216,0.0,W11a-XG01667,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,404.55384981492585,404.49777186097674,1.5521072163241456,1.6880496722263842,1.3021072163241456,1.4380496722263842,0.0208461529269523,0.005221465392113683,8.966954901401586,0,,0.0,none,P319,0
E0013125,N0013373,N0013374,lateral,15.54006768123513,auto_road,derived,s5c_flows,0.0,0.0,0.000465,3.6221,held,0.000465,0.0558,15.54,0.0,W11a-XG01668,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,404.49777186097674,404.42007152257054,1.6880496722263842,1.965518077038837,1.4380496722263842,1.715518077038837,0.02309238200216495,0.005670077515301547,11.215868852174006,0,,0.0,none,P319,0
E0013126,N0013374,N0013375,lateral,16.56554405239937,auto_road,derived,s5c_flows,0.0,0.0,0.000594,3.6221,held,0.000594,0.0713,16.566,0.0,W11a-XG01669,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,404.42007152257054,404.33724380230854,1.965518077038837,2.424413912535215,1.715518077038837,2.174413912535215,0.02574075371425226,0.0062099778680887174,10.725886426567795,0,,0.0,none,P319,0
E0013127,N0013375,N0013376,lateral,24.797700236673492,auto_road,derived,s5c_flows,0.0,0.0,0.000732,3.6221,held,0.000732,0.0879,24.798,0.0,W11a-XG01670,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,404.33724380230854,404.2132553011252,2.424413912535215,2.879701241843577,2.174413912535215,2.629701241843577,0.028187985696327866,0.006719274446584517,14.662097831218901,0,,0.0,none,P319,0
E0013128,N0013376,N0013377,lateral,30.855488573182996,auto_road,derived,s5c_flows,0.0,0.0,0.000939,3.6221,held,0.000939,0.1127,30.855,0.0,W11a-XG01671,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,404.2132553011252,404.05897785825925,2.879701241843577,2.8424503643969956,2.629701241843577,2.5924503643969956,0.03134757821178576,0.00739135510321412,16.40503580251177,0,,0.0,none,P319,0
E0013129,N0013377,N0012824,lateral,54.42426823030013,auto_road,derived,s5c_flows,0.0,0.0,0.001196,3.6221,held,0.001196,0.1435,54.424,0.0,W11a-XG01672,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,404.05897785825925,403.78685651710776,2.8424503643969956,3.518014088360985,2.5924503643969956,3.268014088360985,0.034687516074665276,0.008119299097907068,26.149786430921942,0,,0.0,none,P319,0
E0013130,N0013378,N0013379,sub main,49.999999999912625,draft,provisional,s5c_flows,61.15,82.456,0.120398,3.6221,held,2.683964,14.4478,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,323.0794198748077,322.82941987480814,7.225969529489191,7.4570486310512365,6.975969529489191,7.2070486310512365,0.4986517640344471,0.248104565509282,1.6711729375819675,0,,0.0,none,P313,1
E0013131,N0013379,N0013380,sub main,49.99999999994986,draft,provisional,s5c_flows,61.15,82.456,0.120815,3.6221,held,2.684381,14.4978,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,322.82941987480814,322.57941987480837,7.4570486310512365,7.882066941597884,7.2070486310512365,7.632066941597884,0.49867461725966405,0.2481238268770442,1.6710963511876,0,,0.0,none,P313,1
E0013132,N0013380,N0013381,sub main,5.511147142331915,draft,provisional,s5c_flows,61.15,82.456,0.121232,3.6221,held,2.684797,14.5478,0.0,0.0,,200,PVC-U,0.75,0.5,table11,minimum,tractive,1.0,322.57941987480837,322.5380862712409,7.882066941597884,7.9234615803216,7.632066941597884,7.6734615803216,0.5760303600217499,0.22412408650197774,0.15945765839274584,0,,0.0,none,P313,1
E0013133,N0013381,N0013382,sub main,39.99999999998254,draft,provisional,s5c_flows,61.15,82.456,0.121277,3.6221,held,2.684843,14.5533,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,322.5380862712409,322.33808627124097,7.9234615803216,8.166521883055907,7.6734615803216,7.916521883055907,0.4986999334916694,0.24814516528104497,1.3368092151099356,0,,0.0,none,P313,1
E0013134,N0013382,N0013383,sub main,39.99999999998254,draft,provisional,s5c_flows,61.15,82.456,0.121611,3.6221,held,2.685177,14.5933,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,322.33808627124097,322.13808627124104,8.166521883055907,8.525304842040214,7.916521883055907,8.275304842040214,0.4987182336288006,0.2481605907457563,1.336760161776199,0,,0.0,none,P313,1
E0013135,N0013383,N0012927,sub main,18.166702418971592,draft,provisional,s5c_flows,61.15,82.456,0.121944,3.6221,held,2.68551,14.6333,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,322.13808627124104,322.0472527591462,8.525304842040214,8.659564867806921,8.275304842040214,8.409564867806921,0.4987364772429248,0.24817596919076595,0.6070908936184531,0,,0.0,none,P313,1
E0013136,N0013384,N0013385,lateral,80.00000000004638,draft,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,326.88963405515005,326.48963405514985,1.5577841577405707,1.7370199975845253,1.3077841577405707,1.4870199975845253,0.0,0.0,0.0,0,,0.0,none,P335,0
E0013137,N0013385,N0013386,lateral,80.00000000004638,draft,provisional,s5c_flows,0.0,0.0,0.000667,3.6221,held,0.000667,0.08,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,326.48963405514985,326.08963405514965,1.7370199975845253,2.42773044680348,1.4870199975845253,2.17773044680348,0.02707650925836869,0.006486735279580463,49.243176829450626,0,,0.0,none,P335,0
E0013138,N0013386,N0013387,lateral,4.9999999999122275,draft,provisional,s5c_flows,0.0,0.0,0.001333,3.6221,held,0.001333,0.16,0.0,0.0,,200,PVC-U,0.8,0.5,table11,minimum,tractive,1.0,326.08963405514965,326.04963405515036,2.42773044680348,2.4712399682871364,2.17773044680348,2.2212399682871364,0.04233931742296721,0.007641213673681396,1.9682257155772145,0,,0.0,none,P335,0
E0013139,N0013387,N0013388,lateral,49.999999999865196,draft,provisional,s5c_flows,0.0,0.0,0.001375,3.6221,held,0.001375,0.165,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,326.04963405515036,325.79963405515105,2.4712399682871364,3.1369809350833293,2.2212399682871364,2.8869809350833293,0.03674208153997754,0.008575887202290716,22.68062391686685,0,,0.0,none,P335,0
E0013140,N0013388,N0013389,lateral,50.00000000020156,draft,provisional,s5c_flows,0.0,0.0,0.001792,3.6221,held,0.001792,0.215,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,325.79963405515105,325.54963405515,3.1369809350833293,3.6992978296156025,2.8869809350833293,3.4492978296156025,0.04092123706258337,0.009524938792901144,20.364324080971077,0,,0.0,none,P335,0
E0013141,N0013389,N0012936,lateral,19.77433722791038,draft,provisional,s5c_flows,0.0,0.0,0.002208,3.6221,held,0.002208,0.265,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,325.54963405515,325.4507623690105,3.6992978296156025,4.0834783536457735,3.4492978296156025,3.8334783536457735,0.04448696534148787,0.010355860672596279,7.408288801045405,0,,0.0,none,P335,0
E0013142,N0013390,N0013391,lateral,20.000000000180023,draft,provisional,s5c_flows,3.3046,4.456,0.0,3.6221,held,0.138538,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,324.9631261540232,324.8631261540223,1.5753259944142997,3.066988592071425,1.3253259944142997,2.816988592071425,0.19660158642136155,0.06135746750889118,1.695476315343281,0,,0.0,none,P313,1
E0013143,N0013391,N0013392,lateral,19.99999999974962,draft,provisional,s5c_flows,4.3844,5.912,0.000167,3.6221,held,0.183971,0.02,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,324.8631261540223,324.76312615402355,3.066988592071425,2.7872278498826972,2.816988592071425,2.5372278498826972,0.21582123599260386,0.0697827077842896,1.5444881120993281,0,,0.0,none,P313,1
E0013144,N0013392,N0012950,lateral,72.62670265317482,draft,provisional,s5c_flows,4.3844,5.912,0.000333,3.6221,held,0.184138,0.04,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,324.76312615402355,324.39999264075766,2.7872278498826972,4.1173108260392155,2.5372278498826972,3.8673108260392155,0.21588534129350756,0.0698115301869773,5.606888531509492,0,,0.0,none,P313,1
E0013145,N0013393,N0013394,lateral,4.442470055659181,auto_road,derived,s5c_flows,0.7416,1.0,0.0,3.6221,held,0.03109,0.0,0.0,0.0,,200,PVC-U,0.95,0.5,table11,minimum,tractive,1.0,323.35771484375,323.31551137822123,1.5500000000000114,1.936289158888144,1.3000000000000114,1.686289158888144,0.14719910893923907,0.02728819914114669,0.5030001073232205,0,,0.0,none,P313,1
E0013146,N0013394,N0013395,lateral,9.688948294678381,auto_road,derived,s5c_flows,1.8214,2.456,3.7e-05,3.6221,held,0.076394,0.0044,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,323.31551137822123,323.2670666367478,1.936289158888144,2.9027331679396866,1.686289158888144,2.6527331679396866,0.16118475391972686,0.04696124993626469,1.0018470584283328,0,,0.0,none,P313,1
E0013147,N0013395,N0013396,lateral,10.868581649827059,auto_road,derived,s5c_flows,1.8214,2.456,0.000118,3.6221,held,0.076475,0.0141,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,323.2670666367478,323.2127237284987,2.9027331679396866,3.600203517595048,2.6527331679396866,3.350203517595048,0.16124234130867976,0.046983464611508624,1.1234209701181423,0,,0.0,none,P313,1
E0013148,N0013396,N0013397,lateral,25.725351002675993,auto_road,derived,s5c_flows,1.8214,2.456,0.000208,3.6221,held,0.076566,0.025,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,323.2127237284987,323.0840969734853,3.600203517595048,4.492563182764684,3.350203517595048,4.242563182764684,0.16130698752260403,0.04700840692483185,2.658011637496597,0,,0.0,none,P313,1
E0013149,N0013397,N0013398,lateral,47.20892993103372,auto_road,derived,s5c_flows,1.8214,2.456,0.000423,3.6221,held,0.07678,0.0507,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,323.0840969734853,322.84805232383013,4.492563182764684,5.354553877341743,4.242563182764684,5.104553877341743,0.16145880173884866,0.04706700044231213,4.873165726345448,0,,0.0,none,P313,1
E0013150,N0013398,N0012950,lateral,27.73169500522971,auto_road,derived,s5c_flows,1.8214,2.456,0.000816,3.6221,held,0.077173,0.0979,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,322.84805232383013,322.709393848804,5.354553877341743,5.807909617992891,5.104553877341743,5.557909617992891,0.16173683369852251,0.047174378768559094,2.8576973233899206,0,,0.0,none,P313,1
E0013151,N0013399,N0013400,main,60.00000000002094,draft,drafted,s5c_flows,23.7315,32.0,0.017525,3.6221,held,1.012409,2.103,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,315.4616165484585,315.16161654845837,9.201835599979006,10.840000883182256,8.951835599979006,10.590000883182256,0.3713461384467828,0.15427305493748295,2.692905342123701,0,,0.0,none,P325,1
E0013152,N0013400,N0013401,main,59.999999999988134,draft,drafted,s5c_flows,23.7315,32.0,0.018025,3.6221,held,1.012909,2.163,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,315.16161654845837,314.8616165484584,10.840000883182256,12.026750150760336,10.590000883182256,11.776750150760336,0.3714027635087255,0.15430940816180877,2.692494774547656,0,,0.0,none,P325,1
E0013153,N0013401,N0013402,main,19.52726246529384,draft,drafted,s5c_flows,23.7315,32.0,0.018525,3.6221,held,1.013409,2.223,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,325.338123963309,325.2404876509825,1.5502427359097624,2.099722309954984,1.3002427359097624,1.8497223099549842,0.3714593681711325,0.15434575265595335,0.8761506703247989,0,,0.0,none,P325,1
E0013154,N0013402,N0013403,main,80.47273753477421,draft,drafted,s5c_flows,23.7315,32.0,0.018688,3.6221,held,1.013571,2.2425,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,325.2404876509825,324.83812396330865,2.099722309954984,4.476512267160103,1.8497223099549842,4.226512267160103,0.37147770370913813,0.1543575264006501,3.610478580152922,0,,0.0,none,P313,1
E0013155,N0013403,N0013404,main,15.527780280833113,draft,drafted,s5c_flows,23.7315,32.0,0.019359,3.6221,held,1.014242,2.323,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,324.83812396330865,324.7604850619045,4.476512267160103,4.745526900986135,4.226512267160103,4.495526900986135,0.3715536262822488,0.15440628321357325,0.6965248613057322,0,,0.0,none,P313,1
E0013156,N0013404,N0013405,main,60.000000000127336,draft,drafted,s5c_flows,23.7315,32.0,0.019488,3.6221,held,1.014371,2.3385,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,324.7604850619045,324.46048506190385,4.745526900986135,5.555139938096147,4.495526900986135,5.305139938096147,0.37156821822287783,0.1544156549302969,2.691295840061036,0,,0.0,none,P313,1
E0013157,N0013405,N0013406,main,62.548833740522674,draft,drafted,s5c_flows,23.7315,32.0,0.019988,3.6221,held,1.014871,2.3985,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,324.46048506190385,324.1477408932012,5.555139938096147,6.099268384142533,5.305139938096147,5.849268384142533,0.3716247633350405,0.15445197393577842,2.8051967069863695,0,,0.0,none,P313,1
E0013158,N0013406,N0012927,main,59.56468278690383,draft,drafted,s5c_flows,23.7315,32.0,0.020509,3.6221,held,1.015393,2.4611,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,324.1477408932012,323.8499174792667,6.099268384142533,6.856900147686417,5.849268384142533,6.606900147686417,0.37168377473819353,0.1544898816907671,2.6709390632247345,0,,0.0,none,P313,1
E0013159,N0013407,N0013408,lateral,59.99999999991966,draft,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,319.41994018554686,319.11994018554725,1.5500000000000114,2.384179687499625,1.3000000000000114,2.134179687499625,0.0,0.0,0.0,0,,0.0,none,P335,0
E0013160,N0013408,N0013409,lateral,60.00000000019631,draft,provisional,s5c_flows,0.0,0.0,0.0005,3.6221,held,0.0005,0.06,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,319.11994018554725,318.8199401855463,2.384179687499625,3.4821228027349775,2.134179687499625,3.2321228027349775,0.023853542561543952,0.005824040037637895,41.92249421331007,0,,0.0,none,P335,0
E0013161,N0013409,N0013410,lateral,4.999999999793625,draft,provisional,s5c_flows,0.0,0.0,0.001,3.6221,held,0.001,0.12,0.0,0.0,,200,PVC-U,0.8,0.5,table11,minimum,tractive,1.0,318.8199401855463,318.7799401855479,3.4821228027349775,3.5972265624989745,3.2321228027349775,3.3472265624989745,0.03754917657734136,0.006833355720474693,2.2193118711471382,0,,0.0,none,P335,0
E0013162,N0013410,N0013411,lateral,35.00000000016842,draft,provisional,s5c_flows,0.0,0.0,0.001042,3.6221,held,0.001042,0.125,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,318.7799401855479,318.60494018554704,3.5972265624989745,4.824655761718589,3.3472265624989745,4.574655761718589,0.03275066346942483,0.00769498748997241,17.811344001648248,0,,0.0,none,P335,0
E0013163,N0013411,N0013412,lateral,69.99999999996656,draft,provisional,s5c_flows,0.0,0.0,0.001333,3.6221,held,0.001333,0.16,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,318.60494018554704,318.2549401855472,4.824655761718589,10.730228271484066,4.574655761718589,10.480228271484066,0.03627664604823133,0.008471871530691982,32.16026820988293,0,,0.0,none,P335,0
E0013164,N0013412,N0013413,lateral,49.99999999987276,draft,provisional,s5c_flows,0.0,0.0,0.001917,3.6221,held,0.001917,0.23,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,318.2549401855472,318.0049401855478,10.730228271484066,10.39331420898344,10.480228271484066,10.14331420898344,0.04204589331933936,0.00978493110607001,19.819612988170572,0,,0.0,none,P335,0
E0013165,N0013413,N0012936,lateral,50.73689658193457,draft,provisional,s5c_flows,0.0,0.0,0.002333,3.6221,held,0.002333,0.28,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,318.0049401855478,317.75125570263816,10.39331420898344,11.782985020018089,10.14331420898344,11.532985020018089,0.04546970533410139,0.010588247017514346,18.597326215748495,0,,0.0,none,P335,0
E0013166,N0013414,N0012952,lateral,12.89545484259951,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,324.0216857910156,323.9572085168026,1.5500000000000114,1.6337643835880158,1.3000000000000114,1.3837643835880158,0.0,0.0,0.0,0,,0.0,none,P316,1
E0013167,N0013415,N0012952,lateral,7.0,auto_block,provisional,s5c_flows,0.0,0.0,0.000544,3.6221,held,0.000544,0.0653,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,323.9583909900265,323.9163909900265,1.648725709192263,1.674581910364111,1.398725709192263,1.424581910364111,0.026283364360811294,0.005775026248415166,4.438802623024075,0,,0.0,none,P316,1
E0013168,N0013416,N0012963,sub main,56.08029957123981,auto_block,provisional,s5c_flows,91.2178,123.0,0.034911,3.5406,merrimack,3.772934,4.1893,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,313.3375720263011,313.0571705284449,11.6382275342458,11.904987674680115,11.3882275342458,11.654987674680115,0.5507490374243894,0.2947192056135529,1.6970917714022906,0,,0.0,none,P323,1
E0013169,N0013417,N0012959,lateral,24.186773244895647,auto_block,provisional,s5c_flows,1.4832,2.0,0.0,3.6221,held,0.06218,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,323.4790081720103,323.3580743057858,1.5510211248646897,1.7083624617923192,1.3010211248646897,1.4583624617923192,0.15034093436683285,0.042847972501074055,2.6813248774371017,0,,0.0,none,P316,1
E0013170,N0013418,N0012959,lateral,23.0169951572452,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,2.0,0.5,cover_min,minimum,tractive,1.0,323.885357360306,323.42501745716106,1.6344180303190115,1.6414193104170636,1.3844180303190115,1.3914193104170636,0.0,0.0,0.0,0,,0.0,none,P316,1
E0013171,N0013419,N0013420,main,23.40939982143925,auto_block,provisional,s5c_flows,11.1241,15.0,0.003754,3.6221,held,0.470106,0.4505,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,321.87817304784244,321.76112604873526,3.600220506845062,3.633649341889736,3.350220506845062,3.383649341889736,0.29203694780324035,0.10747153699776404,1.3359839110273195,0,,0.0,none,P323,1
E0013172,N0013420,N0013421,main,17.029386365926403,auto_block,provisional,s5c_flows,11.1241,15.0,0.003949,3.6221,held,0.470301,0.4739,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,321.76112604873526,321.67597911690564,3.633649341889736,3.673325082313113,3.383649341889736,3.423325082313113,0.292075390763427,0.10749230183930006,0.9717460459675025,0,,0.0,none,P323,1
E0013173,N0013421,N0013422,main,14.560219778561036,auto_block,provisional,s5c_flows,11.8657,16.0,0.004091,3.6221,held,0.501533,0.4909,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,321.67597911690564,321.60317801801284,3.673325082313113,3.8620319429246592,3.423325082313113,3.6120319429246592,0.2980905078235115,0.11076363342409432,0.8140827140539483,0,,0.0,none,P323,1
E0013174,N0013422,N0013423,main,7.810249675906654,auto_block,provisional,s5c_flows,11.8657,16.0,0.004212,3.6221,held,0.501654,0.5055,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,321.60317801801284,321.5602216447954,3.8620319429246592,3.9165849958296235,3.6120319429246592,3.6665849958296235,0.3081630818785927,0.10829649362019364,0.4224088983607098,0,,0.0,none,P323,1
E0013175,N0013423,N0013424,main,34.76891691536325,auto_block,provisional,s5c_flows,11.8657,16.0,0.004277,3.6221,held,0.501719,0.5133,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,321.5602216447954,321.36899260176085,3.9165849958296235,3.7823440681610236,3.6665849958296235,3.5323440681610236,0.3081757405301975,0.10830303489562906,1.8803619895337131,0,,0.0,none,P323,1
E0013176,N0013424,N0013425,main,8.253630506276794,auto_block,provisional,s5c_flows,11.8657,16.0,0.004567,3.6221,held,0.502009,0.5481,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,321.36899260176085,321.3235976339763,3.7823440681610236,3.8368943093830694,3.5323440681610236,3.5868943093830694,0.3082322032787733,0.10833221382211086,0.44628856743282347,0,,0.0,none,P323,1
E0013177,N0013425,N0013426,main,21.18962010041709,auto_block,provisional,s5c_flows,12.6073,17.0,0.004636,3.6221,held,0.533168,0.5563,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,321.3235976339763,321.207054723424,3.8368943093830694,3.870063196497881,3.5868943093830694,3.620063196497881,0.31416724580530203,0.11141915012135942,1.124115705001961,0,,0.0,none,P323,1
E0013178,N0013426,N0013427,main,18.867962264113206,auto_block,provisional,s5c_flows,13.3489,18.0,0.004812,3.6221,held,0.564434,0.5775,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,321.207054723424,321.1032809309714,3.870063196497881,3.896627516294245,3.620063196497881,3.646627516294245,0.31987756701655157,0.11442640124000333,0.9830824983076997,0,,0.0,none,P323,1
E0013179,N0013427,N0012963,main,11.045361017187261,auto_block,provisional,s5c_flows,13.3489,18.0,0.00497,3.6221,held,0.564592,0.5964,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,321.1032809309714,321.0425314453768,3.896627516294245,3.9196267577481763,3.646627516294245,3.6696267577481763,0.319905839962821,0.11444138185994499,0.5754485454465257,0,,0.0,none,P323,1
E0013180,N0013428,N0013429,lateral,55.00000000003895,draft,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,1.6,0.5,cover_min,minimum,tractive,1.0,309.7601937480959,308.8801937480953,1.673338966747849,1.6869144062015948,1.423338966747849,1.4369144062015948,0.0,0.0,0.0,0,,0.0,none,P410,0
E0013181,N0013429,N0013430,lateral,59.99999999995808,draft,provisional,s5c_flows,0.0,0.0,0.000458,3.6221,held,0.000458,0.055,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,308.8801937480953,308.5801937480955,1.6869144062015948,2.151922951123254,1.4369144062015948,1.9019229511232538,0.02293575890970873,0.0056385184650346865,43.60003974300586,0,,0.0,none,P410,0
E0013182,N0013430,N0013431,lateral,59.99999999995808,draft,provisional,s5c_flows,0.0,0.0,0.000958,3.6221,held,0.000958,0.115,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,308.5801937480955,308.2801937480957,2.151922951123254,2.254504738232413,1.9019229511232538,2.004504738232413,0.03161374098281813,0.007448710366952743,31.631814803024895,0,,0.0,none,P410,0
E0013183,N0013431,N0013432,lateral,80.00000000007735,draft,provisional,s5c_flows,0.0,0.0,0.001458,3.6221,held,0.001458,0.175,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,308.2801937480957,307.88019374809534,2.254504738232413,3.298639259717163,2.004504738232413,3.048639259717163,0.03763492891992614,0.008776369414708524,35.42808161459494,0,,0.0,none,P410,0
E0013184,N0013432,N0013433,lateral,80.00000000007735,draft,provisional,s5c_flows,0.0,0.0,0.002125,3.6221,held,0.002125,0.255,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,307.88019374809534,307.48019374809496,3.298639259717163,4.631134376905038,3.048639259717163,4.381134376905038,0.04381374266673935,0.010197503891302223,30.431852021324936,0,,0.0,none,P410,0
E0013185,N0013433,N0013434,lateral,9.999999999881275,draft,provisional,s5c_flows,0.0,0.0,0.002792,3.6221,held,0.002792,0.335,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,307.48019374809496,307.4301937480956,4.631134376905038,4.748028908154424,4.381134376905038,4.498028908154424,0.04880263077595235,0.011387114271664361,3.4151164397230294,0,,0.0,none,P410,0
E0013186,N0013434,N0013435,lateral,39.99999999988182,draft,provisional,s5c_flows,0.0,0.0,0.002875,3.6221,held,0.002875,0.345,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,307.4301937480956,307.23019374809616,4.748028908154424,4.381409035106969,4.498028908154424,4.131409035106969,0.04936529157166263,0.01152360240978953,13.504765097901021,0,,0.0,none,P410,0
E0013187,N0013435,N0013436,lateral,80.00000000003433,draft,provisional,s5c_flows,0.0,0.0,0.003208,3.6221,held,0.003208,0.385,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,307.23019374809616,306.830193748096,4.381409035106969,5.732001076122742,4.131409035106969,5.482001076122742,0.05151916258563065,0.01205037770130954,25.880337847451525,0,,0.0,none,P410,0
E0013188,N0013436,N0013437,lateral,59.99999999995808,draft,provisional,s5c_flows,0.0,0.0,0.003875,3.6221,held,0.003875,0.465,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,306.830193748096,306.5301937480962,5.732001076122742,5.946460304638151,5.482001076122742,5.696460304638151,0.05541861951874559,0.013021249141315111,18.044476904753047,0,,0.0,none,P410,0
E0013189,N0013437,N0013438,lateral,60.0000000000011,draft,provisional,s5c_flows,0.0,0.0,0.004375,3.6221,held,0.004375,0.525,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,306.5301937480962,306.2301937480962,5.946460304638151,6.235748634716288,5.696460304638151,5.985748634716288,0.0580541045078787,0.013689806683540279,17.225310914309347,0,,0.0,none,P410,0
E0013190,N0013438,N0013439,lateral,10.00000000019498,draft,provisional,s5c_flows,0.0,0.0,0.004875,3.6221,held,0.004875,0.585,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,306.2301937480962,306.18019374809523,6.235748634716288,6.23597446479539,5.985748634716288,5.98597446479539,0.06049361245269918,0.014317449302505031,2.75511181945425,0,,0.0,none,P410,0
E0013191,N0013439,N0013440,lateral,69.99999999983936,draft,provisional,s5c_flows,0.0,0.0,0.004958,3.6221,held,0.004958,0.595,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,306.18019374809523,305.83019374809606,6.23597446479539,7.744818458935185,5.98597446479539,7.494818458935185,0.06088199633748083,0.01441814899180724,19.162753142931244,0,,0.0,none,P410,0
E0013192,N0013440,N0013441,lateral,89.99999999995863,draft,provisional,s5c_flows,0.0,0.0,0.005542,3.6221,held,0.005542,0.665,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,305.83019374809606,305.38019374809625,7.744818458935185,8.093408546825628,7.494818458935185,7.8434085468256285,0.06349767882299265,0.015101850470774253,23.622910755222083,0,,0.0,none,P410,0
E0013193,N0013441,N0013442,lateral,90.00000000027234,draft,provisional,s5c_flows,0.0,0.0,0.006292,3.6221,held,0.006292,0.755,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,305.38019374809625,304.9301937480949,8.093408546825628,8.780347023389481,7.8434085468256285,8.530347023389481,0.06659632784171308,0.01592412201685503,22.523764426917896,0,,0.0,none,P410,0
E0013194,N0013442,N0013443,lateral,89.99999999995863,draft,provisional,s5c_flows,0.0,0.0,0.007042,3.6221,held,0.007042,0.845,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,304.9301937480949,304.4801937480951,8.780347023389481,9.198639259717424,8.530347023389481,8.948639259717424,0.0694538301192626,0.016694139203509234,21.597081074198307,0,,0.0,none,P410,0
E0013195,N0013443,N0013444,lateral,89.99999999995863,draft,provisional,s5c_flows,0.0,0.0,0.007792,3.6221,held,0.007792,0.935,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,304.4801937480951,304.03019374809526,9.198639259717424,9.748645363232868,8.948639259717424,9.498645363232868,0.07211162599735736,0.017420356889137206,20.801084142164264,0,,0.0,none,P410,0
E0013196,N0013444,N0013445,lateral,89.99999999995863,draft,provisional,s5c_flows,5.0964,1.53,0.008542,3.6221,held,0.222195,1.025,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,304.03019374809526,303.58019374809544,9.748645363232868,10.326636085888936,9.498645363232868,10.076636085888936,0.2295340072511807,0.0760574434820672,6.534979360848477,0,,0.0,none,P410,0
E0013197,N0013445,N0013446,lateral,89.99999999995863,draft,provisional,s5c_flows,6.1762,2.986,0.009292,3.6221,held,0.268212,1.115,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,303.58019374809544,303.1301937480956,10.326636085888936,11.324060402295004,10.076636085888936,11.074060402295004,0.24398219168313456,0.08290705144253604,6.147989694048638,0,,0.0,none,P410,0
E0013198,N0013446,N0013447,lateral,40.00000000019553,draft,provisional,s5c_flows,6.1762,2.986,0.010042,3.6221,held,0.268962,1.205,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,303.1301937480956,302.93019374809467,11.324060402295004,11.204877052686584,11.074060402295004,10.954877052686584,0.24420256159956413,0.0830134251841256,2.7299740932411063,0,,0.0,none,P410,0
E0013199,N0013447,N0013448,lateral,39.999999999838806,draft,provisional,s5c_flows,11.2725,4.516,0.010375,3.6221,held,0.482949,1.245,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,302.93019374809467,302.7301937480955,11.204877052686584,11.326691017529527,10.954877052686584,11.076691017529527,0.2945448366785626,0.10882995090333789,2.2633792334696903,0,,0.0,none,P410,0
E0013200,N0013448,N0013449,lateral,14.999999999843423,draft,provisional,s5c_flows,12.3523,5.972,0.010708,3.6221,held,0.528549,1.285,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,302.7301937480955,302.6551937480963,11.326691017529527,11.350024757763094,11.076691017529527,11.100024757763094,0.30308056530865385,0.11351122230149716,0.824863183631696,0,,0.0,none,P410,0
E0013201,N0013449,N0013450,lateral,60.00000000027178,draft,provisional,s5c_flows,12.3523,5.972,0.010833,3.6221,held,0.528674,1.3,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,312.4534894977352,312.1534894977338,1.5517290081241981,2.7012163128130737,1.3017290081241981,2.4512163128130737,0.30310322357655156,0.11352376827934998,3.299206086311947,0,,0.0,none,P410,0
E0013202,N0013450,N0013451,lateral,34.9999999999627,draft,provisional,s5c_flows,12.3523,5.972,0.011333,3.6221,held,0.529174,1.36,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,312.1534894977338,311.97848949773396,2.7012163128130737,2.1992143596879146,2.4512163128130737,1.9492143596879146,0.303193818202487,0.11357393724268108,1.9239618300632186,0,,0.0,none,P391,1
E0013203,N0013451,N0013452,lateral,50.00000000007681,draft,provisional,s5c_flows,12.3523,5.972,0.011625,3.6221,held,0.529466,1.395,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,311.97848949773396,311.72848949773356,2.1992143596879146,2.7409929241414375,1.9492143596879146,2.4909929241414375,0.3032466970404106,0.11360322486490584,2.7480376256944483,0,,0.0,none,P391,1
E0013204,N0013452,N0013453,lateral,49.9999999997631,draft,provisional,s5c_flows,12.3523,5.972,0.012042,3.6221,held,0.529882,1.445,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,311.72848949773356,311.47848949773476,2.7409929241414375,3.0003618206246188,2.4909929241414375,2.7503618206246188,0.3033219951228465,0.11364493563731556,2.747355439858168,0,,0.0,none,P391,1
E0013205,N0013453,N0012966,lateral,9.108433172810434,draft,provisional,s5c_flows,12.3523,5.972,0.012458,3.6221,held,0.530299,1.495,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,311.47848949773476,311.4329473318707,3.0003618206246188,3.0459039864886677,2.7503618206246188,2.7959039864886677,0.3033974316239749,0.11368673011293343,0.5003576290487113,0,,0.0,none,P391,1
