EDGE_UID,US_NODE,DS_NODE,TIER,LEN_M,SRC,CONFIDENCE,STAGE,QADF_M3D,N_PROP,QINF_LS,PF,PF_METH,QPK_LS,UPSTR_KM,ON_WADI_M,ON_DUAL_M,CROSS_ID,DN,MATERIAL,SLOPE_LAID,SLOPE_MIN,GRAD_BY,SIZED_BY,CLEAN_BY,TAU_PA,INV_UP,INV_DN,US_DEPTH,DS_DEPTH,COVER_US,COVER_DN,V_PK_MS,DOD_PK,RET_MIN,PAST_CAP,CAP_EXIT,CAP_LEN_M,TIE_TYPE,PACKAGE,PHASE
E0013206,N0013454,N0013455,lateral,80.00000000002056,auto_block,provisional,s5c_flows,5.0964,1.53,0.0,3.6221,held,0.213653,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,314.1014367135477,313.7014367135476,1.7217749563741904,1.7389624563742814,1.4717749563741904,1.4889624563742814,0.22662351037090445,0.07470726573969114,5.883473127529751,0,,0.0,none,P391,1
E0013207,N0013455,N0013456,lateral,81.96604582440524,auto_block,provisional,s5c_flows,5.0964,1.53,0.000667,3.6221,held,0.21432,0.08,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,313.7014367135476,313.2916064844256,1.7389624563742814,1.6927379979962893,1.4889624563742814,1.4427379979962893,0.22685370663022472,0.07481369251031347,6.021945966996493,0,,0.0,none,P391,1
E0013208,N0013456,N0013457,lateral,50.00000000008441,auto_block,provisional,s5c_flows,6.1762,2.986,0.00135,3.6221,held,0.26027,0.162,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,313.2916064844256,313.0416064844252,1.6927379979962893,1.7066234960435622,1.4427379979962893,1.4566234960435622,0.24162136191959363,0.08177105568387918,3.448922424384213,0,,0.0,none,P391,1
E0013209,N0013457,N0013458,lateral,50.000000000045205,auto_block,provisional,s5c_flows,6.1762,2.986,0.001766,3.6221,held,0.260687,0.212,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,313.0416064844252,312.79160648442496,1.7066234960435622,1.6872448339344146,1.4566234960435622,1.4372448339344146,0.24174658002385785,0.08183114392357108,3.4471359770708876,0,,0.0,none,P391,1
E0013210,N0013458,N0012966,lateral,6.459443538102235,auto_block,provisional,s5c_flows,6.1762,2.986,0.002183,3.6221,held,0.261103,0.262,0.0,0.0,,200,PVC-U,0.65,0.5,table11,minimum,tractive,1.0,312.79160648442496,312.7496201014273,1.6872448339344146,1.729231216932078,1.4372448339344146,1.479231216932078,0.26481308767234607,0.07701093438519183,0.4065410559877943,0,,0.0,none,P391,1
E0013211,N0013459,N0013460,main,65.0000000000489,draft,drafted,s5c_flows,107.3374,139.394,0.014988,3.4716,merrimack,4.327819,1.7986,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,347.4699524096857,347.1449524096854,3.8393432446112,7.033514387189598,3.5893432446112,6.783514387189598,0.5728513710110936,0.31629867144496526,1.891124623516296,0,,0.0,none,P248,1
E0013212,N0013460,N0013461,main,34.99999999993849,draft,drafted,s5c_flows,108.4172,140.85,0.01553,3.4674,merrimack,4.366474,1.8636,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,347.1449524096854,346.96995240968573,7.033514387189598,7.420123273908018,6.783514387189598,7.170123273908018,0.5743051077538213,0.3177599009843607,1.0157202599395247,0,,0.0,none,P248,1
E0013213,N0013461,N0012986,main,29.707065956722758,draft,drafted,s5c_flows,109.497,142.306,0.015822,3.4632,merrimack,4.404832,1.8986,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,346.96995240968573,346.8214170799021,7.420123273908018,6.465112461113506,7.170123273908018,6.215112461113506,0.5757375068203858,0.31920494038532676,0.859971358614026,0,,0.0,none,P248,1
E0013214,N0013462,N0013004,lateral,57.332196759961995,draft,drafted,s5c_flows,7.2203,9.736,0.0,3.6221,held,0.302693,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,351.3135007119186,351.0268397281188,1.694952657222018,2.172806267974977,1.444952657222018,1.922806267974977,0.2536922243527617,0.08764852639842322,3.7665191162396434,0,,0.0,none,P248,1
E0013215,N0013463,N0013464,sub main,40.00000000018018,draft,drafted,s5c_flows,297.0096,398.456,0.068308,3.0693,merrimack,10.619398,8.197,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,340.230974100049,340.0309741000481,9.894697286669725,10.116273214404998,9.644697286669725,9.866273214404998,0.7295708490142122,0.5181047582501965,0.9137791998823172,0,,0.0,none,P248,1
E0013216,N0013464,N0013465,sub main,39.999999999816495,draft,drafted,s5c_flows,299.9107,402.368,0.068642,3.0657,merrimack,10.71027,8.237,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,340.0309741000481,339.83097410004905,10.116273214404998,10.322498800341577,9.866273214404998,10.072498800341577,0.7310979711027702,0.5207566250675044,0.9118704920737567,0,,0.0,none,P248,1
E0013217,N0013465,N0012993,sub main,19.353361988481982,draft,drafted,s5c_flows,300.9905,403.824,0.068975,3.0644,merrimack,10.744274,8.277,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,339.83097410004905,339.7342072901066,10.322498800341577,10.24876390129964,10.072498800341577,9.99876390129964,0.7316657542305377,0.5217483200817068,0.4408516201234333,0,,0.0,none,P248,1
E0013218,N0013466,N0013002,lateral,91.78015265303152,draft,drafted,s5c_flows,7.5585,10.192,0.000997,3.6221,held,0.317867,0.1196,0.0,0.0,,200,PVC-U,2.15,0.5,uniform,minimum,tractive,1.0,352.4152660394079,350.44199275736776,1.7277088141077002,1.641777994585368,1.4777088141077002,1.391777994585368,0.4255627472647071,0.06382005192103576,3.594462204964522,0,,0.0,none,P248,1
E0013219,N0013467,N0013002,lateral,56.58333050606747,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,350.2457465411813,349.96282988865096,1.8582878826468345,2.1209408633021667,1.6082878826468345,1.8709408633021667,0.0,0.0,0.0,0,,0.0,none,P248,1
E0013220,N0013468,N0013469,main,24.99999999999009,draft,provisional,s5c_flows,11.8776,16.016,0.001941,3.6221,held,0.49988,0.2329,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,350.13552073989234,350.0105207398924,4.400673107763907,3.6200944944826006,4.150673107763907,3.3700944944826006,0.2977789842251959,0.11059312123023077,1.3992480622856736,0,,0.0,none,P248,1
E0013221,N0013469,N0013470,main,45.000000000058286,draft,provisional,s5c_flows,14.0372,18.928,0.002149,3.6221,held,0.590623,0.2579,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,350.0105207398924,349.7855207398921,3.6200944944826006,3.8956316038579075,3.3700944944826006,3.6456316038579075,0.31388823441519104,0.11956778275669497,2.3893855129622983,0,,0.0,none,P248,1
E0013222,N0013470,N0013471,main,18.45493166685122,draft,provisional,s5c_flows,16.1967,21.84,0.002524,3.6221,held,0.681532,0.3029,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,349.7855207398921,349.69324608155785,3.8956316038579075,3.33107642820778,3.6456316038579075,3.08107642820778,0.3283278247978814,0.12788807352076487,0.9368142789508257,0,,0.0,none,P248,1
E0013223,N0013471,N0013472,main,46.54506833318201,draft,provisional,s5c_flows,16.1967,21.84,0.002678,3.6221,held,0.681686,0.3214,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,349.69324608155785,349.46052073989193,3.33107642820778,2.4319353147955667,3.08107642820778,2.1819353147955667,0.32835107101350214,0.12790168118381734,2.362566190181445,0,,0.0,none,P248,1
E0013224,N0013472,N0012986,main,69.01825098807767,draft,provisional,s5c_flows,16.1967,21.84,0.003066,3.6221,held,0.682074,0.3679,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,349.46052073989193,349.11542948495156,2.4319353147955667,4.171100056064063,2.1819353147955667,3.9211000560640628,0.3284096225927065,0.12793595863843216,3.5026506655112075,0,,0.0,none,P248,1
E0013225,N0013473,N0013474,lateral,4.620410253966488,auto_road,derived,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,2.6,0.5,cover_min,minimum,tractive,1.0,348.3226384874605,348.20250782085736,1.5534601453520054,1.5537177650801368,1.3034601453520054,1.3037177650801368,0.29862571916304326,0.034776416324477394,0.257870747978221,0,,0.0,none,P248,1
E0013226,N0013474,N0013475,lateral,34.52016977362766,auto_road,derived,s5c_flows,2.1596,2.912,3.9e-05,3.6221,held,0.090573,0.0046,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,348.20250782085736,348.02990697198925,1.5537177650801368,2.8131716412920014,1.3037177650801368,2.5631716412920014,0.17067693615560633,0.05067558099039168,3.370907492558102,0,,0.0,none,P248,1
E0013227,N0013475,N0013476,lateral,45.859419972277806,auto_road,derived,s5c_flows,7.2203,9.736,0.000326,3.6221,held,0.303019,0.0391,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,348.02990697198925,347.80060987212784,2.8131716412920014,3.6722600009190387,2.5631716412920014,3.4222600009190387,0.25378018423706067,0.08769198741369741,3.011754714034968,0,,0.0,none,P248,1
E0013228,N0013476,N0012993,lateral,60.31735148703537,auto_road,derived,s5c_flows,11.0232,15.104,0.000708,3.6221,held,0.462828,0.085,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,347.80060987212784,347.49902311469265,3.6722600009190387,2.4839480767136024,3.4222600009190387,2.2339480767136024,0.2905938983648313,0.10669338362992356,3.459429799136667,0,,0.0,none,P248,1
E0013229,N0013477,N0013478,lateral,54.21043200700103,draft,drafted,s5c_flows,3.2393,4.368,0.0,3.6221,held,0.135802,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,350.91402831886796,350.64297615883294,1.5513647475382868,2.353636389995188,1.3013647475382868,2.103636389995188,0.19530982006149752,0.060806644196143594,4.62602033954153,0,,0.0,none,P248,1
E0013230,N0013478,N0013479,lateral,91.7201309100453,draft,drafted,s5c_flows,8.6382,11.648,0.000452,3.6221,held,0.362589,0.0542,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,350.64297615883294,350.1843755042827,2.353636389995188,2.5119135582173158,2.103636389995188,2.2619135582173158,0.2688348746355611,0.09526600478400601,5.686274336888228,0,,0.0,none,P248,1
E0013231,N0013479,N0013004,lateral,40.72713375929312,draft,drafted,s5c_flows,15.1169,20.384,0.001216,3.6221,held,0.634957,0.1459,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,350.1843755042827,349.9807398354862,2.5119135582173158,3.2189061606075597,2.2619135582173158,2.9689061606075597,0.3211162659690877,0.1236997726368125,2.1138311402768637,0,,0.0,none,P248,1
E0013232,N0013480,N0013481,lateral,41.79526622531784,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,352.30482788085936,352.0958515497328,1.5500000000000114,2.6394084600328256,1.3000000000000114,2.3894084600328256,0.0,0.0,0.0,0,,0.0,none,P248,1
E0013233,N0013481,N0013482,lateral,10.210830555263628,auto_road,derived,s5c_flows,1.0798,1.456,0.000348,3.6221,held,0.045615,0.0418,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,352.0958515497328,352.0447973969565,2.6394084600328256,2.8760400053872672,2.3894084600328256,2.6260400053872672,0.13525143437139822,0.037356707900213754,1.2582528979846597,0,,0.0,none,P248,1
E0013234,N0013482,N0013483,lateral,5.1206598640861,auto_road,derived,s5c_flows,3.2393,4.368,0.000433,3.6221,held,0.136235,0.052,0.0,0.0,,200,PVC-U,0.8,0.5,table11,minimum,tractive,1.0,352.0447973969565,352.0038321180438,2.8760400053872672,3.0064217882061826,2.6260400053872672,2.7564217882061826,0.22972142877694024,0.0546171341390487,0.3715122769455309,0,,0.0,none,P248,1
E0013235,N0013483,N0013484,lateral,8.557758813514933,auto_road,derived,s5c_flows,4.3191,5.824,0.000476,3.6221,held,0.181545,0.0571,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,352.0038321180438,351.96104332397624,3.0064217882061826,3.1321573596175085,2.7564217882061826,2.8821573596175085,0.21488531903216693,0.06936245604366156,0.6637461982092483,0,,0.0,none,P248,1
E0013236,N0013484,N0012995,lateral,34.47392697000004,auto_road,derived,s5c_flows,4.3191,5.824,0.000547,3.6221,held,0.181616,0.0657,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,351.96104332397624,351.78867368912626,3.1321573596175085,2.913871476889369,2.8821573596175085,2.663871476889369,0.21491283474442033,0.06937479674942451,2.6734813217800055,0,,0.0,none,P248,1
E0013237,N0013485,N0012995,lateral,65.37041829873074,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,351.49327392578124,351.1664218342876,1.5500000000000114,3.5361233317280494,1.3000000000000114,3.2861233317280494,0.0,0.0,0.0,0,,0.0,none,P248,1
E0013238,N0013486,N0013005,main,21.095023109728988,auto_block,provisional,s5c_flows,6.1762,2.986,0.004229,3.6221,held,0.263149,0.5075,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,346.2551329262543,346.14965781070566,3.359185921401945,3.583832179528713,3.109185921401945,3.333832179528713,0.24248299759453354,0.08218490112860663,1.4499314260514946,0,,0.0,none,P248,1
E0013239,N0013487,N0013488,main,13.45362404707371,auto_block,provisional,s5c_flows,20.9906,17.62,0.013561,3.6221,held,0.893539,1.6273,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,346.65366181833434,346.5796668860754,2.925897507837533,3.1196128990808347,2.675897507837533,2.8696128990808347,0.36938608719158433,0.14206430898446204,0.6070262936972278,0,,0.0,none,P248,1
E0013240,N0013488,N0013489,main,18.681541692269406,auto_block,provisional,s5c_flows,20.9906,17.62,0.013673,3.6221,held,0.893652,1.6408,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,346.5796668860754,346.47691840676794,3.1196128990808347,3.254984669403939,2.8696128990808347,3.004984669403939,0.36940060028068633,0.1420728320107138,0.8428763460803967,0,,0.0,none,P248,1
E0013241,N0013489,N0013490,main,27.86483426084115,auto_block,provisional,s5c_flows,22.0703,19.076,0.013829,3.6221,held,0.939074,1.6595,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,346.47691840676794,346.32366181833333,3.254984669403939,3.94651030080729,3.004984669403939,3.69651030080729,0.3751294061750268,0.14545693995894043,1.2380098619372633,0,,0.0,none,P248,1
E0013242,N0013490,N0013491,main,11.339757306984167,auto_block,provisional,s5c_flows,23.1501,20.532,0.014061,3.6221,held,0.984574,1.6873,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,346.32366181833333,346.26129315314495,3.94651030080729,3.8796370226363024,3.69651030080729,3.6296370226363024,0.38066942290376377,0.14876727932821326,0.4964831524285113,0,,0.0,none,P248,1
E0013243,N0013491,N0013005,main,22.825424421026653,auto_block,provisional,s5c_flows,23.1501,20.532,0.014156,3.6221,held,0.984668,1.6987,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,346.26129315314495,346.1357533188293,3.8796370226363024,3.597736671405073,3.6296370226363024,3.347736671405073,0.38068067337709066,0.14877403984051824,0.9993250694227077,0,,0.0,none,P248,1
E0013244,N0013492,N0013041,lateral,33.9153695566226,draft,provisional,s5c_flows,1.4832,2.0,0.001591,3.6221,held,0.063771,0.1909,29.291,0.0,W11a-XG01673,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,343.56282652551283,343.3932496777297,2.6745697147215424,3.0239866503952726,2.4245697147215424,2.7739866503952726,0.1516355417796799,0.043331729179934636,3.7277286884254153,0,,0.0,none,P248,1
E0013245,N0013493,N0013494,lateral,50.00000000006165,draft,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,39.394,0.0,W11a-XG01674,200,PVC-U,0.85,0.5,cover_min,minimum,tractive,1.0,345.50146701523227,345.07646701523174,1.9245278578146099,1.9301858167995078,1.6745278578146099,1.6801858167995078,0.0,0.0,0.0,0,,0.0,none,P248,1
E0013246,N0013494,N0013495,lateral,49.99982295266345,draft,provisional,s5c_flows,0.7416,1.0,0.000417,3.6221,held,0.031507,0.05,6.061,0.0,W11a-XG01675,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,345.07646701523174,344.8264679004684,1.9301858167995078,2.1118255565628488,1.6801858167995078,1.8618255565628488,0.1190096657146776,0.03175239556610224,7.002207573141811,0,,0.0,none,P248,1
E0013247,N0013495,N0013496,lateral,6.211084302880856,draft,provisional,s5c_flows,0.7416,1.0,0.000833,3.6221,held,0.031923,0.1,0.0,0.0,,200,PVC-U,0.65,0.5,table11,minimum,tractive,1.0,344.8264679004684,344.78609585249967,2.1118255565628488,2.1877811006253296,1.8618255565628488,1.9377811006253296,0.13069168071895484,0.03008262580281848,0.7920785098577986,0,,0.0,none,P248,1
E0013248,N0013496,N0013497,lateral,66.96709725735703,draft,provisional,s5c_flows,0.7416,1.0,0.000885,3.6221,held,0.031975,0.1062,12.176,0.0,W11a-XG01676,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,344.78609585249967,344.45126036621286,2.1877811006253296,1.973025522459011,1.9377811006253296,1.723025522459011,0.11962202676168608,0.03195786649358187,9.330374328518737,0,,0.0,none,P248,1
E0013249,N0013497,N0013041,lateral,38.20368580950989,draft,provisional,s5c_flows,0.7416,1.0,0.001443,3.6221,held,0.032533,0.1732,1.528,0.0,W11a-XG01677,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,344.45126036621286,344.2602419371653,1.973025522459011,2.15699439095971,1.723025522459011,1.90699439095971,0.12034411110380389,0.03220074436623807,5.2908953415755375,0,,0.0,none,P248,1
E0013250,N0013498,N0013043,lateral,31.906112267087632,auto_block,provisional,s5c_flows,5.3989,7.28,0.0,3.6221,held,0.226336,0.0,0.0,0.0,,200,PVC-U,1.1,0.5,ground,minimum,tractive,1.0,436.84251708984374,436.49154985490577,1.5500000000000114,1.5656706040786048,1.3000000000000114,1.3156706040786048,0.30285232279533025,0.06384397435038494,1.7558674567081556,0,,0.0,none,P251,1
E0013251,N0013499,N0013043,lateral,61.465437442517235,auto_block,provisional,s5c_flows,3.2393,4.368,0.0,3.6221,held,0.135802,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,436.29298706054686,435.98565987333427,1.5500000000000114,2.0715605856501043,1.3000000000000114,1.8215605856501043,0.19530982006149752,0.060806644196143594,5.245122631584654,0,,0.0,none,P251,1
E0013252,N0013500,N0013047,lateral,10.000000000070552,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,434.1100422770494,434.06004227704904,1.5505107014662372,1.5879984944353396,1.3005107014662372,1.3379984944353396,0.0,0.0,0.0,0,,0.0,none,P251,1
E0013253,N0013501,N0013502,sub main,24.698178070456937,auto_link,provisional,s5c_flows,581.4797,779.966,0.077083,2.8297,merrimack,19.121075,9.2499,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,426.4154679600451,426.31667524776327,9.295805233314297,9.502202926064854,8.995805233314297,9.202202926064853,0.7756279459578412,0.5526821747025601,0.5307136022103264,0,,0.0,none,P251,1
E0013254,N0013502,N0013047,sub main,28.792360097775937,auto_link,provisional,s5c_flows,583.6393,782.878,0.077288,2.8284,merrimack,19.183437,9.2746,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,426.31667524776327,426.20150580737214,9.502202926064854,9.446534964112232,9.202202926064853,9.14653496411223,0.7762190678698653,0.5538005865889526,0.6182180883718219,0,,0.0,none,P251,1
E0013255,N0013503,N0013504,lateral,27.313000567495326,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,418.39300947723956,418.2564444744021,1.5506855911198159,1.7423958576291625,1.3006855911198159,1.4923958576291625,0.13489621704043256,0.037230723305707175,3.3745696218336474,0,,0.0,none,P256,1
E0013256,N0013504,N0013505,lateral,5.827068442013115,auto_block,provisional,s5c_flows,1.0798,1.456,0.000228,3.6221,held,0.045495,0.0273,0.0,0.0,,200,PVC-U,0.7,0.5,table11,minimum,tractive,1.0,418.2564444744021,418.215654995308,1.7423958576291625,1.7111638523482497,1.4923958576291625,1.4611638523482497,0.151520365163553,0.0345517698980036,0.6409554732926828,0,,0.0,none,P256,1
E0013257,N0013505,N0013506,lateral,17.83177676838799,auto_block,provisional,s5c_flows,1.0798,1.456,0.000276,3.6221,held,0.045543,0.0331,12.969,0.0,W11a-XG01678,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,418.215654995308,418.12649611146605,1.7111638523482497,1.8317558416589463,1.4611638523482497,1.5817558416589463,0.13517809570978784,0.03733068451296348,2.1985535297906558,0,,0.0,none,P256,1
E0013258,N0013506,N0013507,lateral,13.681541692272994,auto_block,provisional,s5c_flows,1.0798,1.456,0.000425,3.6221,held,0.045692,0.051,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,418.12649611146605,418.05808840300466,1.8317558416589463,1.8473986575422146,1.5817558416589463,1.5973986575422146,0.13532977721627318,0.037384514110858774,1.6849632029379922,0,,0.0,none,P256,1
E0013259,N0013507,N0013058,lateral,31.672531223937103,auto_block,provisional,s5c_flows,2.1596,2.912,0.000539,3.6221,held,0.091073,0.0647,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,418.05808840300466,417.899725746885,1.8473986575422146,2.1022578956931284,1.5973986575422146,1.8522578956931284,0.17099207936294786,0.05080071256122434,3.0871343419275163,0,,0.0,none,P256,1
E0013260,N0013508,N0013065,lateral,38.05259518088089,auto_block,provisional,s5c_flows,1.0798,1.456,0.000963,3.6221,held,0.046231,0.1156,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,400.0599604591744,399.86969748327,2.0192631736380804,2.555137721808137,1.7692631736380804,2.305137721808137,0.13587562942756848,0.0375784581746926,4.667576682832795,0,,0.0,none,P11,1
E0013261,N0013509,N0013065,lateral,37.16180835212409,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,400.89720458984374,400.71139554808315,1.5500000000000114,1.7134396569949786,1.3000000000000114,1.4634396569949786,0.0,0.0,0.0,0,,0.0,none,P11,1
E0013262,N0013510,N0013072,trunk main,69.226752288938,main_pipe,drafted,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,345.3045227432109,344.95838898176623,1.724774131789104,1.9074862623743911,1.474774131789104,1.6574862623743911,0.0,0.0,0.0,0,,0.0,none,P311,1
E0013263,N0013511,N0013512,trunk main,79.99981719066889,main_pipe,drafted,s5c_flows,49034.8535,64792.592,9.350147,1.6546,merrimack,948.394106,1122.0176,0.0,0.0,,1200,GRP,0.1,0.075,table11,dod,velocity,1.0,337.1836065215263,337.1036067043356,11.68080387886431,10.801392074961257,10.43080387886431,9.551392074961257,1.1686856528370155,0.6744531177087085,1.140880170193288,0,,0.0,none,P311,1
E0013264,N0013512,N0013513,trunk main,80.00000000022862,main_pipe,drafted,s5c_flows,49034.8535,64792.592,9.350813,1.6546,merrimack,948.394772,1122.0976,0.0,0.0,,1200,GRP,0.1,0.075,table11,dod,velocity,1.0,337.1036067043356,337.0236067043354,10.801392074961257,9.974501205820843,9.551392074961257,8.724501205820843,1.1686857947671057,0.6744534669609898,1.1408826386931903,0,,0.0,none,P311,1
E0013265,N0013513,N0013514,trunk main,15.000000000072447,main_pipe,drafted,s5c_flows,49034.8535,64792.592,9.35148,1.6546,merrimack,948.395439,1122.1776,0.0,0.0,,1200,GRP,0.3,0.075,table11,minimum,velocity,1.0,337.0236067043354,336.97860670433516,9.974501205820843,9.867310043711711,8.724501205820843,8.617310043711711,1.798521561650461,0.4734825594105859,0.13900305969742632,0,,0.0,none,P311,1
E0013266,N0013514,N0013072,trunk main,61.393931475564955,main_pipe,drafted,s5c_flows,49034.8535,64792.592,9.351605,1.6546,merrimack,948.395564,1122.1926,0.0,0.0,,1200,GRP,0.1,0.075,table11,dod,velocity,1.0,336.97860670433516,336.9172127728596,9.867310043711711,9.948662471281011,8.617310043711711,8.698662471281011,1.1686859635484974,0.6744538822882156,0.8755407553219531,0,,0.0,none,P311,1
E0013267,N0013515,N0013516,trunk main,49.999999999947725,main_pipe,drafted,s5c_flows,6.1193,5.0,0.063897,3.6221,held,0.320435,7.6676,48.485,0.0,W11a-XG01679,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,410.3306076195724,410.0806076195727,10.117665085505735,10.536885056208575,9.867665085505735,10.286885056208575,0.2583845674187281,0.08997982658073453,3.2251668188138884,0,,0.0,none,P250,1
E0013268,N0013516,N0013517,trunk main,49.99930067333961,main_pipe,drafted,s5c_flows,6.1193,5.0,0.064314,3.6221,held,0.320851,7.7176,46.969,0.0,W11a-XG01680,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,410.0806076195727,409.830611116206,10.536885056208575,10.62843429395025,10.286885056208575,10.37843429395025,0.25849234761064094,0.09003368217597132,3.2237769728649774,0,,0.0,none,P250,1
E0013269,N0013517,N0013518,trunk main,9.999999999901167,main_pipe,drafted,s5c_flows,6.1193,5.0,0.06473,3.6221,held,0.321268,7.7676,3.333,0.0,W11a-XG01681,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,409.830611116206,409.7806111162065,10.62843429395025,11.030332487309124,10.37843429395025,10.780332487309124,0.25860028717803296,0.09008763124332961,0.6444952883995757,0,,0.0,none,P250,1
E0013270,N0013518,N0013519,trunk main,9.955464342659972,main_pipe,drafted,s5c_flows,6.1193,5.0,0.064814,3.6221,held,0.321351,7.7776,1.659,0.0,W11a-XG01682,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,409.7806111162065,409.7308337944932,11.030332487309124,10.904999945741167,10.780332487309124,10.654999945741167,0.25862175965878864,0.09009836501379712,0.6415717143441878,0,,0.0,none,P250,1
E0013271,N0013519,N0013073,trunk main,49.49363910562903,main_pipe,drafted,s5c_flows,6.1193,5.0,0.064896,3.6221,held,0.321434,7.7876,35.574,0.0,W11a-XG01683,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,409.7308337944932,409.48336559896507,10.904999945741167,8.912020143222435,10.654999945741167,8.662020143222435,0.25864322819492586,0.09010909736022224,3.189312130268254,0,,0.0,none,P250,1
E0013272,N0013520,N0013073,lateral,65.93400017353143,draft,drafted,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,416.75087084142876,416.4212008405611,1.602888924196236,1.9741849016264155,1.352888924196236,1.7241849016264155,0.0,0.0,0.0,0,,0.0,none,P250,1
E0013273,N0013521,N0013082,lateral,52.58923382525817,draft,drafted,s5c_flows,41.2275,55.592,0.002952,3.6221,held,1.731313,0.3542,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,342.563976599761,342.30103043063474,2.6968876580514802,2.8640086318652607,2.4468876580514802,2.6140086318652607,0.4374738421603185,0.19983499963505752,2.0035191729240998,0,,0.0,none,P311,1
E0013274,N0013522,N0013088,lateral,42.715389436127154,draft,drafted,s5c_flows,4.7226,6.368,0.0,3.6221,held,0.197982,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,342.5787322505899,342.36515530340927,1.5509674564413558,1.9084958196376078,1.3009674564413558,1.6584958196376078,0.22106268348299915,0.07215515811980269,3.220458315496457,0,,0.0,none,P311,1
E0013275,N0013523,N0013088,main,77.83728124249814,draft,drafted,s5c_flows,52.5888,71.152,0.007191,3.6221,held,2.211849,0.8629,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,340.53944080834174,340.15025440212924,3.5428956174395125,4.12339672091764,3.2928956174395125,3.87339672091764,0.47084068464393014,0.22536812490970243,2.7552589719160885,0,,0.0,none,P311,1
E0013276,N0013524,N0013525,lateral,24.537930994678252,draft,drafted,s5c_flows,35.4806,46.032,0.00404,3.6221,held,1.491477,0.4849,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,340.68951949987,340.56682984489663,4.442133332161234,4.828616932447119,4.192133332161234,4.578616932447119,0.41815392871611423,0.18585926699635685,0.9780262446263385,0,,0.0,none,P311,1
E0013277,N0013525,N0013526,lateral,59.9999999999768,draft,drafted,s5c_flows,36.5604,47.488,0.004245,3.6221,held,1.536949,0.5094,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,340.56682984489663,340.26682984489673,4.828616932447119,5.1357885633063916,4.578616932447119,4.8857885633063916,0.4219855535393451,0.18858577333760623,2.3697493708309505,0,,0.0,none,P311,1
E0013278,N0013526,N0013527,lateral,60.000000000027605,draft,drafted,s5c_flows,40.8795,53.312,0.004745,3.6221,held,1.718518,0.5694,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,340.26682984489673,339.9668298448966,5.1357885633063916,5.221768787915892,4.8857885633063916,4.971768787915892,0.4364951721195229,0.19911320364158452,2.290976083755254,0,,0.0,none,P311,1
E0013279,N0013527,N0013082,lateral,10.602432713520063,draft,drafted,s5c_flows,43.039,56.224,0.005245,3.6221,held,1.809552,0.6294,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,339.9668298448966,339.913817681329,5.221768787915892,5.2512213811709785,4.971768787915892,5.0012213811709785,0.44334375278353577,0.2041958621910845,0.3985783284021575,0,,0.0,none,P311,1
E0013280,N0013528,N0013094,lateral,54.59901858573878,draft,provisional,s5c_flows,3.2393,4.368,0.0,3.6221,held,0.135802,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,341.5646545410156,341.29165944808693,1.5500000000000114,2.373715307772443,1.3000000000000114,2.123715307772443,0.19530982006149752,0.060806644196143594,4.659180182589479,0,,0.0,none,P322,1
E0013281,N0013529,N0013083,lateral,35.93997415344007,draft,provisional,s5c_flows,2.563,3.456,0.0,3.6221,held,0.107447,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,340.0011265535422,339.821426682775,1.5547206144265715,1.9452053973031411,1.3047206144265715,1.6952053973031411,0.18070377529853082,0.05471388411081132,3.314814913160651,0,,0.0,none,P322,1
E0013282,N0013530,N0013083,lateral,48.12160377871349,draft,provisional,s5c_flows,5.5881,9.456,0.0,3.6221,held,0.234268,0.0,0.0,0.0,,200,PVC-U,0.55,0.5,ground,minimum,tractive,1.0,340.46449584960936,340.19982702882646,1.5500000000000114,1.566805051251663,1.3000000000000114,1.316805051251663,0.2413304969052322,0.07620156953530613,3.32335423798581,0,,0.0,none,P322,1
E0013283,N0013531,N0013099,main,27.911109997085045,draft,drafted,s5c_flows,60.9653,84.608,0.006018,3.6221,held,2.561839,0.7221,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,343.4880921636366,343.3485366136512,3.0608275140977526,3.061039802364405,2.8108275140977526,2.811039802364405,0.4918389558790447,0.24240581176830106,0.945807893127694,0,,0.0,none,P311,1
E0013284,N0013532,N0013533,lateral,59.999999999942915,draft,drafted,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,344.74367065429686,344.44367065429714,1.5500000000000114,1.8715759277341135,1.3000000000000114,1.6215759277341135,0.13489621704043256,0.037230723305707175,7.413106326764654,0,,0.0,none,P311,1
E0013285,N0013533,N0013099,lateral,60.8024977278173,draft,drafted,s5c_flows,1.0798,1.456,0.0005,3.6221,held,0.045767,0.06,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,344.44367065429714,344.13965816565803,1.8715759277341135,2.269918250357591,1.6215759277341135,2.019918250357591,0.13540599720997287,0.037411573942284254,7.483973996800575,0,,0.0,none,P311,1
E0013286,N0013534,N0013535,lateral,49.999999999985064,draft,provisional,s5c_flows,2.563,3.456,0.0,3.6221,held,0.107447,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,341.31973374034914,341.0697337403492,1.550169824103989,2.063628076057057,1.300169824103989,1.8136280760570571,0.18070377529853082,0.05471388411081132,4.611598910738749,0,,0.0,none,P322,1
E0013287,N0013535,N0013536,lateral,49.999999999955946,draft,provisional,s5c_flows,71.0037,25.912,0.000417,3.6221,held,2.977074,0.05,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,341.0697337403492,340.8197337403494,2.063628076057057,2.1647633299630797,1.8136280760570571,1.9147633299630797,0.5140842332588957,0.2613381421870312,1.621005429499192,0,,0.0,none,P322,1
E0013288,N0013536,N0013537,lateral,10.494028903061873,draft,provisional,s5c_flows,72.0835,27.368,0.000833,3.6221,held,3.022758,0.1,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,340.8197337403494,340.7672635958341,2.1647633299630797,2.1780794217440302,1.9147633299630797,1.9280794217440302,0.5163830542220166,0.2633490703849579,0.3387029847081314,0,,0.0,none,P322,1
E0013289,N0013537,N0013093,lateral,46.60454436957654,draft,provisional,s5c_flows,73.1633,28.824,0.000921,3.6221,held,3.068112,0.1105,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,340.7672635958341,340.5342408739862,2.1780794217440302,2.0040586865606542,1.9280794217440302,1.7540586865606542,0.5186389063320306,0.2653326461140887,1.4976554914727929,0,,0.0,none,P322,1
E0013290,N0013538,N0013539,main,42.448432617885665,draft,drafted,s5c_flows,45.1705,58.482,0.005457,3.6221,held,1.899121,0.6548,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,340.4554415965959,340.24319943350645,2.0798062061384712,2.5091504200091777,1.8298062061384712,2.2591504200091777,0.4498354712714841,0.20908256392525876,1.5727391949884437,0,,0.0,none,P322,1
E0013291,N0013539,N0013093,main,81.11724289219292,draft,drafted,s5c_flows,47.3301,61.394,0.005811,3.6221,held,1.990009,0.6973,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,340.24319943350645,339.83761321904547,2.5091504200091777,2.7006863415014095,2.2591504200091777,2.4506863415014095,0.4561926145038686,0.21393406133205323,2.9635597009248613,0,,0.0,none,P322,1
E0013292,N0013540,N0013541,sub main,59.999894978767834,draft,drafted,s5c_flows,745.396,1002.53,0.099851,2.7459,merrimack,23.789595,11.9821,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,332.82963752387326,332.58963794395817,11.80860710503299,12.024497798229334,11.50860710503299,11.724497798229333,0.8137382546577893,0.6370948645498391,1.2288942346291332,0,,0.0,none,P311,1
E0013293,N0013541,N0013542,sub main,59.99999999965217,draft,drafted,s5c_flows,747.2174,1004.986,0.100351,2.7451,merrimack,23.84097,12.0421,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,332.58963794395817,332.3496379439596,12.024497798229334,12.186281245493547,11.724497798229333,11.886281245493546,0.814090975338766,0.6380425228223512,1.228363942467333,0,,0.0,none,P311,1
E0013294,N0013542,N0013103,sub main,8.343551035629117,draft,drafted,s5c_flows,747.2174,1004.986,0.100851,2.7451,merrimack,23.84147,12.1021,0.0,0.0,,250,PVC-U,0.5,0.375,table11,minimum,velocity,1.0,332.3496379439596,332.30792018878145,12.186281245493547,12.186128883484173,11.886281245493546,11.886128883484172,0.8895219291822343,0.5919430852320811,0.15633024815362728,0,,0.0,none,P311,1
E0013295,N0013543,N0013544,sub main,89.99999999997675,draft,drafted,s5c_flows,298.5611,374.83,0.032913,3.0674,merrimack,10.632437,3.9496,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,velocity,1.0,336.5929673357842,336.0979673357843,9.151447947418944,10.64641742984071,8.901447947418944,10.39641742984071,0.7566474564933225,0.5038867279723767,1.9824291843276025,0,,0.0,none,P268,1
E0013296,N0013544,N0013545,sub main,39.99994625243562,draft,drafted,s5c_flows,300.7207,377.742,0.033663,3.0647,merrimack,10.70055,4.0396,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,velocity,1.0,336.0979673357843,335.8779676313959,10.64641742984071,10.60552235883847,10.39641742984071,10.35552235883847,0.7578522922769008,0.5057928746231444,0.8796777124879944,0,,0.0,none,P268,1
E0013297,N0013545,N0013546,sub main,39.9999999999145,draft,drafted,s5c_flows,303.96,382.11,0.033996,3.0607,merrimack,10.801817,4.0796,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,velocity,1.0,335.8779676313959,335.6579676313964,10.60552235883847,10.077200825634861,10.35552235883847,9.827200825634861,0.759628646802611,0.5086237148375121,0.8776218083287669,0,,0.0,none,P268,1
E0013298,N0013546,N0013104,sub main,19.580286314682123,draft,drafted,s5c_flows,305.0398,383.566,0.03433,3.0594,merrimack,10.835766,4.1196,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,velocity,1.0,335.6579676313964,335.5502760566656,10.077200825634861,9.898179753881266,9.827200825634861,9.648179753881266,0.7602201917776271,0.5095719271871675,0.4292678736691061,0,,0.0,none,P268,1
E0013299,N0013547,N0013548,lateral,86.6985028033768,draft,drafted,s5c_flows,5.3989,7.28,0.0,3.6221,held,0.226336,0.0,0.0,0.0,,200,PVC-U,0.65,0.5,cover_min,minimum,tractive,1.0,344.51918544476285,343.9556451765409,1.6782632857058957,1.6831792863497412,1.4282632857058957,1.4331792863497412,0.2527900877350087,0.07214203746481376,5.716106433087934,0,,0.0,none,P268,1
E0013300,N0013548,N0013549,lateral,23.301497196399,draft,drafted,s5c_flows,9.718,13.104,0.000722,3.6221,held,0.408127,0.0867,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,343.9527723407803,343.83626485479834,1.6860521221103113,1.569985145201656,1.4360521221103113,1.319985145201656,0.27919212601347726,0.1006341094657868,1.3910073043675417,0,,0.0,none,P268,1
E0013301,N0013549,N0013550,lateral,60.00000000008664,draft,drafted,s5c_flows,14.0372,18.928,0.000917,3.6221,held,0.58939,0.11,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,343.83626485479834,343.53626485479793,1.569985145201656,2.7320762096551903,1.319985145201656,2.4820762096551903,0.31368170700196263,0.11945068216502033,3.187944906188575,0,,0.0,none,P268,1
E0013302,N0013550,N0013551,lateral,60.0000000000708,draft,drafted,s5c_flows,21.5956,29.12,0.001417,3.6221,held,0.906761,0.17,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,343.53626485479793,343.2362648547976,2.7320762096551903,3.1361106334836677,2.4820762096551903,2.8861106334836677,0.3588945827395829,0.14638450336399228,2.7863335031913503,0,,0.0,none,P268,1
E0013303,N0013551,N0013552,lateral,10.000000000241126,draft,drafted,s5c_flows,24.835,33.488,0.001917,3.6221,held,1.043062,0.23,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,343.2362648547976,343.1862648547964,3.1361106334836677,3.260909217469248,2.8861106334836677,3.010909217469248,0.3747804976367177,0.1564858277789472,0.4447047477700902,0,,0.0,none,P268,1
E0013304,N0013552,N0013104,lateral,49.086214284944504,draft,drafted,s5c_flows,26.9945,36.4,0.002,3.6221,held,1.13368,0.24,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,343.1862648547964,342.94083378337166,3.260909217469248,2.5076220271752163,3.010909217469248,2.2576220271752163,0.38451975998663007,0.1628491515317549,2.127598257744121,0,,0.0,none,P268,1
E0013305,N0013553,N0013554,lateral,80.00000000010273,draft,drafted,s5c_flows,16.7891,25.28,0.001699,3.6221,held,0.705541,0.2039,7.547,0.0,W11a-XG01684,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,340.4936336299654,340.0936336299649,3.190906164956459,3.725427649331948,2.940906164956459,3.475427649331948,0.33190706494831007,0.129991379880603,4.017188768014606,0,,0.0,none,P311,1
E0013306,N0013554,N0013555,lateral,79.99999999982042,draft,drafted,s5c_flows,17.8689,26.736,0.002366,3.6221,held,0.751475,0.2839,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,340.0936336299649,339.6936336299658,3.725427649331948,4.774719641518573,3.475427649331948,4.524719641518573,0.3385165789176415,0.13391857527684442,3.9387534211573434,0,,0.0,none,P311,1
E0013307,N0013555,N0013103,lateral,5.3452734141847165,draft,drafted,s5c_flows,18.9487,28.192,0.003033,3.6221,held,0.797409,0.3639,0.0,0.0,,200,PVC-U,0.75,0.5,table11,minimum,tractive,1.0,339.6936336299658,339.6535440793594,4.774719641518573,4.840504992906233,4.524719641518573,4.590504992906233,0.3972677457126647,0.12497805118126767,0.22425150593737683,0,,0.0,none,P311,1
E0013308,N0013556,N0013111,lateral,37.271922553796564,draft,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,338.14769287109374,337.96133325832477,1.5500000000000114,2.158326165503354,1.3000000000000114,1.9083261655033539,0.0,0.0,0.0,0,,0.0,none,P268,1
E0013309,N0013557,N0013558,lateral,69.9999999997967,draft,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,337.65870550891117,337.30870550891217,1.5518047449950814,2.550883114134706,1.3018047449950814,2.300883114134706,0.17065230391004918,0.050665805354795285,6.836512838866964,0,,0.0,none,P268,1
E0013310,N0013558,N0013559,lateral,70.00000000010303,draft,provisional,s5c_flows,7.5585,10.192,0.000583,3.6221,held,0.317454,0.07,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,337.30870550891217,336.95870550891163,2.550883114134706,2.9993633387446152,2.300883114134706,2.7493633387446152,0.257609302569773,0.08959284900812195,4.5288219603497994,0,,0.0,none,P268,1
E0013311,N0013559,N0013560,lateral,14.63450338479682,draft,provisional,s5c_flows,9.718,13.104,0.001167,3.6221,held,0.408571,0.14,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,336.95870550891163,336.88553299198765,2.9993633387446152,2.8865312169967297,2.7493633387446152,2.6365312169967297,0.2792889492117755,0.1006849015666145,0.873319157220453,0,,0.0,none,P268,1
E0013312,N0013560,N0013111,lateral,54.098740111597756,draft,provisional,s5c_flows,9.718,13.104,0.001289,3.6221,held,0.408693,0.1546,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,336.88553299198765,336.61503929142964,2.8865312169967297,3.504620132398486,2.6365312169967297,3.254620132398486,0.27931554061985425,0.1006988530296917,3.228054072915908,0,,0.0,none,P268,1
E0013313,N0013561,N0013138,lateral,44.96934219539734,draft,drafted,s5c_flows,64.1995,76.124,0.006759,3.6221,held,2.698167,0.811,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,338.18618051742834,337.9388491353537,4.74668081069666,4.914117173240072,4.49668081069666,4.664117173240072,0.5166827142841128,0.24284698065071958,1.4505788869449725,0,,0.0,none,P322,1
E0013314,N0013562,N0013563,main,89.99999999994773,draft,drafted,s5c_flows,44.7397,60.328,0.007351,3.6221,held,1.882955,0.8822,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,335.86897603205506,335.4189760320553,4.689159954273066,6.226135051929077,4.439159954273066,5.976135051929077,0.44868099052752397,0.20820856465083531,3.3431324965105977,0,,0.0,none,P322,1
E0013315,N0013563,N0013564,main,89.99999999991802,draft,drafted,s5c_flows,50.9159,63.314,0.008101,3.6221,held,2.142626,0.9722,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,335.4189760320553,334.9689760320557,6.226135051929077,8.405444133959918,5.976135051929077,8.155444133959918,0.4663935025840251,0.22185849722115475,3.2161683035633515,0,,0.0,none,P322,1
E0013316,N0013564,N0013565,main,5.000000000190724,draft,drafted,s5c_flows,51.9957,64.77,0.008851,3.6221,held,2.188643,1.0622,0.0,0.0,,200,PVC-U,0.8,0.5,table11,minimum,tractive,1.0,334.9689760320557,334.9289760320542,8.405444133959918,8.505838421070791,8.155444133959918,8.255838421070791,0.5543291315316223,0.19950847360493046,0.1503318671098169,0,,0.0,none,P322,1
E0013317,N0013565,N0013566,main,39.99999999998337,draft,drafted,s5c_flows,51.9957,64.77,0.008893,3.6221,held,2.188685,1.0672,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,334.9289760320542,334.7289760320543,8.505838421070791,8.556241253101973,8.255838421070791,8.306241253101973,0.469364364868844,0.22419930051407339,1.4203606335829915,0,,0.0,none,P322,1
E0013318,N0013566,N0013567,main,39.999999999953666,draft,drafted,s5c_flows,51.9957,64.77,0.009226,3.6221,held,2.189018,1.1072,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,334.7289760320543,334.5289760320545,8.556241253101973,8.33036845036736,8.306241253101973,8.08036845036736,0.46938567140351317,0.22421614268782591,1.4202961600265513,0,,0.0,none,P322,1
E0013319,N0013567,N0013138,main,17.489996401457176,draft,drafted,s5c_flows,54.2025,68.226,0.00956,3.6221,held,2.281869,1.1472,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,334.5289760320545,334.44152605004723,8.33036845036736,8.41144025854652,8.08036845036736,8.16144025854652,0.47523345159918606,0.22886813212119667,0.61338262078011,0,,0.0,none,P322,1
E0013320,N0013568,N0013139,lateral,82.62913065909122,draft,drafted,s5c_flows,43.5947,58.784,0.003763,3.6221,held,1.831364,0.4516,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,338.70729867686947,338.29415302357404,4.5551830125836545,6.96091289439471,4.3051830125836545,6.71091289439471,0.444946372785597,0.20539597138521598,3.09509698669938,0,,0.0,none,P268,1
E0013321,N0013569,N0013570,lateral,39.99999999984377,draft,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,344.49258138799934,344.29258138800014,1.575137117860038,2.069051912781106,1.325137117860038,1.8190519127811058,0.17065230391004918,0.050665805354795285,3.906578765062925,0,,0.0,none,P268,1
E0013322,N0013570,N0013139,lateral,45.38688455542557,draft,provisional,s5c_flows,7.5585,10.192,0.000333,3.6221,held,0.317204,0.04,0.0,0.0,,200,PVC-U,1.3,0.5,cover_min,minimum,tractive,1.0,344.27600474651723,343.6859752472967,2.0856285542640194,1.5690906706720398,1.8356285542640194,1.3190906706720398,0.3580186571527758,0.07163106588428339,2.112873340008545,0,,0.0,none,P268,1
E0013323,N0013571,N0013572,lateral,32.194848834633525,draft,drafted,s5c_flows,5.3989,7.28,0.0,3.6221,held,0.226336,0.0,0.0,0.0,,200,PVC-U,0.75,0.5,cover_min,minimum,tractive,1.0,338.09555408479895,337.8540927185392,1.5635035323885518,1.5665920959139044,1.3135035323885518,1.3165920959139044,0.26555184372967033,0.06977717698433286,2.020625450662635,0,,0.0,none,P268,1
E0013324,N0013572,N0013573,lateral,90.00000000001121,draft,drafted,s5c_flows,6.4787,8.736,0.000268,3.6221,held,0.271871,0.0322,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,337.8540927185392,337.4040927185392,1.5665920959139044,2.687032769742075,1.3165920959139044,2.437032769742075,0.24505320193591876,0.08342457078174045,6.121119773788696,0,,0.0,none,P268,1
E0013325,N0013573,N0013574,lateral,90.00000000016755,draft,drafted,s5c_flows,10.7978,14.56,0.001018,3.6221,held,0.45369,0.1222,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,337.4040927185392,336.95409271853833,2.687032769742075,3.194131158414791,2.437032769742075,2.944131158414791,0.28875886408713436,0.10570752383672136,5.194645728867253,0,,0.0,none,P268,1
E0013326,N0013574,N0013111,lateral,7.337704470572302,draft,drafted,s5c_flows,12.9574,17.472,0.001768,3.6221,held,0.544975,0.2122,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,336.95409271853833,336.9137353439502,3.194131158414791,3.2059240798779456,2.944131158414791,2.9559240798779456,0.3163511938913942,0.11256497242436828,0.3865800947522999,0,,0.0,none,P268,1
E0013327,N0013575,N0013576,lateral,49.99999999991955,draft,drafted,s5c_flows,4.3191,5.824,0.0,3.6221,held,0.181069,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,337.97686811557367,337.72686811557406,1.5769343746607092,2.4357600582540613,1.3269343746607092,2.1857600582540613,0.214700651244523,0.06927965601494754,3.8813731048393865,0,,0.0,none,P268,1
E0013328,N0013576,N0013577,lateral,50.000000000031974,draft,drafted,s5c_flows,7.5585,10.192,0.000417,3.6221,held,0.317287,0.05,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,337.72686811557406,337.4768681155739,2.4357600582540613,3.194304980129232,2.1857600582540613,2.944304980129232,0.2575657182024804,0.08957111483645777,3.235420222650737,0,,0.0,none,P268,1
E0013329,N0013577,N0013146,lateral,9.245447395345378,draft,drafted,s5c_flows,9.718,13.104,0.000833,3.6221,held,0.408238,0.1,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,337.4768681155739,337.43064087859716,3.194304980129232,3.368828115543465,2.944304980129232,3.118828115543465,0.27921633886430614,0.10064681012881624,0.5518688145155725,0,,0.0,none,P268,1
E0013330,N0013578,N0013120,lateral,84.3628026140701,draft,provisional,s5c_flows,5.3989,7.28,0.0,3.6221,held,0.226336,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,343.7280141573587,343.30620014428837,1.5512522000631748,2.8455332541491316,1.3012522000631748,2.5955332541491316,0.23091654640710862,0.07670227810735178,6.088982067814338,0,,0.0,none,P268,1
E0013331,N0013579,N0013120,lateral,54.71174972797229,draft,provisional,s5c_flows,6.4787,8.736,0.0,3.6221,held,0.271603,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,343.3969463270379,343.123387578398,1.551173790149619,3.028345820039476,1.301173790149619,2.778345820039476,0.24497510502788622,0.08338678812422098,3.7222659639737876,0,,0.0,none,P268,1
E0013332,N0013580,N0013146,lateral,42.76149427222313,draft,drafted,s5c_flows,17.2765,23.296,0.002357,3.6221,held,0.726632,0.2828,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,336.11306449754505,335.89925702618393,4.330935746595571,4.900211967956693,4.080935746595571,4.650211967956693,0.3349793687560438,0.13180987090672575,2.1275685539987763,0,,0.0,none,P268,1
E0013333,N0013581,N0013163,lateral,18.49865327283237,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,335.6659729003906,335.57347963402646,1.5500000000000114,1.6590032761297948,1.3000000000000114,1.4090032761297948,0.0,0.0,0.0,0,,0.0,none,P249,1
E0013334,N0013582,N0013583,lateral,60.000000000152944,auto_road,derived,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,337.37236174862227,337.0723617486215,1.550581366612107,1.5660354681753574,1.300581366612107,1.3160354681753574,0.17065230391004918,0.050665805354795285,5.859868147632211,0,,0.0,none,P249,1
