EDGE_UID,US_NODE,DS_NODE,TIER,LEN_M,SRC,CONFIDENCE,STAGE,QADF_M3D,N_PROP,QINF_LS,PF,PF_METH,QPK_LS,UPSTR_KM,ON_WADI_M,ON_DUAL_M,CROSS_ID,DN,MATERIAL,SLOPE_LAID,SLOPE_MIN,GRAD_BY,SIZED_BY,CLEAN_BY,TAU_PA,INV_UP,INV_DN,US_DEPTH,DS_DEPTH,COVER_US,COVER_DN,V_PK_MS,DOD_PK,RET_MIN,PAST_CAP,CAP_EXIT,CAP_LEN_M,TIE_TYPE,PACKAGE,PHASE
E0013335,N0013583,N0013584,lateral,59.99999999972634,auto_road,derived,s5c_flows,5.3989,7.28,0.0005,3.6221,held,0.226836,0.06,0.0,0.0,,200,PVC-U,1.9,0.5,ground,minimum,tractive,1.0,337.0723617486215,335.9323617486267,1.5660354681753574,1.564525458404546,1.3160354681753574,1.314525458404546,0.3652626886563834,0.05634179950447196,2.7377556784513986,0,,0.0,none,P249,1
E0013336,N0013584,N0013163,lateral,12.389302452375777,auto_road,derived,s5c_flows,7.5585,10.192,0.001,3.6221,held,0.31787,0.12,0.0,0.0,,200,PVC-U,2.05,0.5,cover_min,minimum,tractive,1.0,335.9160550374158,335.6620743371421,1.5808321696154621,1.5704085730141628,1.3308321696154621,1.3204085730141628,0.41869997625135863,0.06452543959418564,0.4931654786679557,0,,0.0,none,P249,1
E0013337,N0013585,N0013164,lateral,11.666078072446265,draft,drafted,s5c_flows,5.5378,4.456,0.0,3.6221,held,0.23216,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,341.4872583817579,341.42892799139565,1.551132731523353,1.5890468621199716,1.301132731523353,1.3390468621199716,0.23283101876127246,0.07759891224751839,0.8350890511720427,0,,0.0,none,P268,1
E0013338,N0013586,N0013587,lateral,70.00000000003921,draft,drafted,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,344.5720886332433,344.2220886332431,1.551141347225439,2.410144032772507,1.301141347225439,2.160144032772507,0.17065230391004918,0.050665805354795285,6.836512838890649,0,,0.0,none,P268,1
E0013339,N0013587,N0013588,lateral,69.9999999998998,draft,drafted,s5c_flows,4.3191,5.824,0.000583,3.6221,held,0.181652,0.07,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,344.2220886332431,343.8720886332436,2.410144032772507,2.6594970601157684,2.160144032772507,2.4094970601157684,0.21492678347502986,0.06938105304634437,5.42820512084079,0,,0.0,none,P268,1
E0013340,N0013588,N0013589,lateral,70.00000000003921,draft,drafted,s5c_flows,8.6382,11.648,0.001167,3.6221,held,0.363304,0.14,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,343.8720886332436,343.5220886332434,2.6594970601157684,3.5643676655847116,2.4094970601157684,3.3143676655847116,0.26900447584131915,0.09535287111948912,4.33697864326806,0,,0.0,none,P268,1
E0013341,N0013589,N0013154,lateral,19.25788974465327,draft,drafted,s5c_flows,12.9574,17.472,0.00175,3.6221,held,0.544956,0.21,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,343.5220886332434,343.42579918452014,3.5643676655847116,3.8122684424329805,3.3143676655847116,3.5622684424329805,0.30602227754076033,0.11514537189546117,1.0488283129479157,0,,0.0,none,P268,1
E0013342,N0013590,N0013154,lateral,87.42752928953041,draft,provisional,s5c_flows,8.6382,11.648,0.0,3.6221,held,0.362138,0.0,0.0,0.0,,200,PVC-U,0.6,0.5,cover_min,minimum,tractive,1.0,346.00238444924923,345.47781927351207,1.7420308339538906,1.7602483534410567,1.4920308339538906,1.5102483534410567,0.28625688212106004,0.091205616163363,5.090272336378665,0,,0.0,none,P268,1
E0013343,N0013591,N0013178,lateral,81.45109450362092,draft,provisional,s5c_flows,22.6754,30.576,0.001626,3.6221,held,0.952237,0.1951,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,333.00790038801483,332.60064491549673,2.370609133469543,3.15558067044077,2.120609133469543,2.90558067044077,0.3643773949762687,0.1498323443935628,3.7255830368275955,0,,0.0,none,P249,1
E0013344,N0013592,N0013178,lateral,64.55486104561638,draft,provisional,s5c_flows,20.1777,27.208,0.001517,3.6221,held,0.847417,0.1821,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,334.4154182832036,334.0926439779755,1.6371024687495037,1.6635816079619872,1.3871024687495037,1.4135816079619872,0.35143040053288177,0.14175506462302617,3.0615289659882583,0,,0.0,none,P249,1
E0013345,N0013593,N0013594,lateral,89.99999999992035,draft,drafted,s5c_flows,6.4787,8.736,0.0,3.6221,held,0.271603,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,339.79190081441135,339.34190081441176,1.551635562541776,3.2366819492601167,1.301635562541776,2.9866819492601167,0.24497510502788622,0.08338678812422098,6.123071157895506,0,,0.0,none,P268,1
E0013346,N0013594,N0013595,lateral,89.99999999998666,draft,drafted,s5c_flows,14.0372,18.928,0.00075,3.6221,held,0.589224,0.09,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,339.34190081441176,338.8919008144118,3.2366819492601167,4.055425845744423,2.9866819492601167,3.8054258457444234,0.3136538782715131,0.11943490741477261,4.782341631692847,0,,0.0,none,P268,1
E0013347,N0013595,N0013164,lateral,5.5437931898109225,draft,drafted,s5c_flows,17.2765,23.296,0.0015,3.6221,held,0.725775,0.18,0.0,0.0,,200,PVC-U,0.75,0.5,table11,minimum,tractive,1.0,338.8919008144118,338.85032236548824,4.055425845744423,4.167652488027386,3.8054258457444234,3.917652488027386,0.38570664749247313,0.11956958470744486,0.23955136309990208,0,,0.0,none,P268,1
E0013348,N0013596,N0013597,lateral,70.00000000002537,draft,drafted,s5c_flows,4.3191,5.824,0.0,3.6221,held,0.181069,0.0,0.0,0.0,,200,PVC-U,1.1,0.5,cover_min,minimum,tractive,1.0,340.13498606481176,339.3649860648115,1.6896294137038694,1.7244609566728855,1.4396294137038694,1.4744609566728855,0.28143121369871216,0.05770281374841954,4.145477153490414,0,,0.0,none,P268,1
E0013349,N0013597,N0013598,lateral,70.0000000000541,draft,drafted,s5c_flows,13.3608,18.016,0.000583,3.6221,held,0.560703,0.07,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,339.3649860648115,339.01498606481124,1.7244609566728855,1.7011089058918856,1.4744609566728855,1.4511089058918856,0.3087864040467864,0.11669064659168102,3.7782319797046453,0,,0.0,none,P268,1
E0013350,N0013598,N0013162,lateral,3.0967999731789937,draft,drafted,s5c_flows,16.6002,22.384,0.001167,3.6221,held,0.697088,0.14,0.0,0.0,,200,PVC-U,1.3,0.5,table11,minimum,tractive,1.0,339.01498606481124,338.9747276651599,1.7011089058918856,1.7156104696057355,1.4511089058918856,1.4656104696057355,0.46088798851467344,0.10299878544967031,0.11198671732073862,0,,0.0,none,P268,1
E0013351,N0013599,N0013600,lateral,49.99999999990668,draft,drafted,s5c_flows,15.6805,21.384,0.002624,3.6221,held,0.659989,0.3148,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,333.9828719108771,333.7328719108776,3.2283707649041276,3.713874915294298,2.9783707649041276,3.463874915294298,0.3250378616056689,0.12596915912816103,2.563803887999871,0,,0.0,none,P294,1
E0013352,N0013600,N0013601,lateral,50.0000000002463,draft,drafted,s5c_flows,21.0794,28.664,0.00304,3.6221,held,0.886742,0.3648,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,333.7328719108776,333.4828719108763,3.713874915294298,3.9173661262330484,3.463874915294298,3.6673661262330484,0.35641741168324004,0.1448399170978027,2.3380825571957446,0,,0.0,none,P294,1
E0013353,N0013601,N0013192,lateral,10.572512081366678,draft,drafted,s5c_flows,23.2389,31.576,0.003457,3.6221,held,0.977693,0.4148,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,333.4828719108763,333.4300093504695,3.9173661262330484,3.976088061639871,3.6673661262330484,3.726088061639871,0.3673636478833057,0.15172723259130044,0.4796569712456085,0,,0.0,none,P294,1
E0013354,N0013602,N0013193,lateral,70.31023086789166,draft,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,332.8639981983744,332.51244704403496,1.5508882762349572,2.088779762605668,1.3008882762349572,1.8387797626056681,0.17065230391004918,0.050665805354795285,6.866811371906254,0,,0.0,none,P271,1
E0013355,N0013603,N0013194,sub main,38.54208448631624,draft,drafted,s5c_flows,185.2123,235.004,0.037999,3.2498,merrimack,7.004488,4.5598,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,332.62247728839975,332.4297668659682,6.553212408865875,6.671032694578685,6.303212408865875,6.421032694578685,0.6549572112057169,0.40861888960622295,0.9807786887167727,0,,0.0,none,P249,1
E0013356,N0013604,N0013194,lateral,44.857500539166196,auto_road,derived,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,337.4685546875,337.24426718480413,1.5500000000000114,1.856532375742745,1.3000000000000114,1.606532375742745,0.13489621704043256,0.037230723305707175,5.542223684167637,0,,0.0,none,P249,1
E0013357,N0013605,N0013606,lateral,74.9192018336875,draft,provisional,s5c_flows,2.9012,3.912,0.0,3.6221,held,0.121624,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,332.50792236328124,332.1333263541128,1.5500000000000114,2.3490650033090787,1.3000000000000114,2.0990650033090787,0.18830586328799678,0.057853952996059194,6.630985047900974,0,,0.0,none,P271,1
E0013358,N0013606,N0013607,lateral,46.67999264810728,draft,provisional,s5c_flows,3.981,5.368,0.000624,3.6221,held,0.167516,0.0749,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,332.1333263541128,331.8999263908723,2.3490650033090787,2.752325806393344,2.0990650033090787,2.502325806393344,0.2092927284310317,0.0668725313591935,3.7172809743594564,0,,0.0,none,P271,1
E0013359,N0013607,N0013193,lateral,26.930245835224063,draft,provisional,s5c_flows,6.1405,8.28,0.001013,3.6221,held,0.258439,0.1216,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,331.8999263908723,331.76527516169614,2.752325806393344,2.835951644944487,2.502325806393344,2.585951644944487,0.24106985392810104,0.08150662395099498,1.8618563178825887,0,,0.0,none,P271,1
E0013360,N0013608,N0013609,main,60.000000000151225,draft,drafted,s5c_flows,145.9225,183.654,0.013369,3.3449,merrimack,5.662682,1.6042,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,331.171128621108,330.87112862110723,7.879469523423268,7.945826945299018,7.629469523423268,7.695826945299018,0.6178928474600978,0.36426133088201607,1.6184035858532873,0,,0.0,none,P294,1
E0013361,N0013609,N0013610,main,59.99999999974586,draft,drafted,s5c_flows,148.0821,186.566,0.013869,3.339,merrimack,5.736606,1.6642,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,330.87112862110723,330.5711286211085,7.945826945299018,7.167152628891472,7.695826945299018,6.917152628891472,0.620120117948243,0.3667899254572373,1.6125908046725026,0,,0.0,none,P294,1
E0013362,N0013610,N0013611,main,9.217602607871823,draft,drafted,s5c_flows,150.2416,189.478,0.014369,3.3331,merrimack,5.810401,1.7242,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,330.5711286211085,330.52504060806916,7.167152628891472,7.173201579430838,6.917152628891472,6.923201579430838,0.6223195989487489,0.3693029277086265,0.24686143645597924,0,,0.0,none,P294,1
E0013363,N0013611,N0013192,main,69.95229162044686,draft,drafted,s5c_flows,153.481,193.846,0.014446,3.3246,merrimack,5.920183,1.7335,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,330.52504060806916,330.1752791499669,7.173201579430838,7.2308182621424635,6.923201579430838,6.9808182621424635,0.6255485476191727,0.37302133681016003,1.8637586666050705,0,,0.0,none,P294,1
E0013364,N0013612,N0013613,lateral,62.96632244625552,draft,drafted,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,331.7802527812549,331.4654211690236,1.5512596699169876,2.386965305585761,1.3012596699169876,2.136965305585761,0.13489621704043256,0.037230723305707175,7.779600721664736,0,,0.0,none,P271,1
E0013365,N0013613,N0013208,lateral,92.79421457064238,draft,drafted,s5c_flows,1.0798,1.456,0.000525,3.6221,held,0.045792,0.063,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,331.4654211690236,331.0014500961704,2.386965305585761,3.5930018081264734,2.136965305585761,3.3430018081264734,0.1354313846242623,0.03742058860282596,11.419585254443115,0,,0.0,none,P271,1
E0013366,N0013614,N0013615,lateral,60.00000000010558,draft,drafted,s5c_flows,8.3357,5.898,0.0,3.6221,held,0.349455,0.0,0.0,0.0,,200,PVC-U,1.4,0.5,ground,minimum,tractive,1.0,339.59178466796874,338.7517846679673,1.5500000000000114,1.5773779296889643,1.3000000000000114,1.3273779296889643,0.3789548086976845,0.07359720755477558,2.6388370777992183,0,,0.0,none,P268,1
E0013367,N0013615,N0013616,lateral,59.999999999709054,draft,drafted,s5c_flows,14.5415,14.266,0.0005,3.6221,held,0.610117,0.06,0.0,0.0,,200,PVC-U,1.25,0.5,cover_min,minimum,tractive,1.0,338.69003580511304,337.9400358051167,1.639126792543209,1.640316978086446,1.389126792543209,1.390316978086446,0.4358497371931208,0.09770782586689084,2.2943687116462814,0,,0.0,none,P268,1
E0013368,N0013616,N0013617,lateral,10.000000000129429,draft,drafted,s5c_flows,20.7177,17.252,0.001,3.6221,held,0.869537,0.12,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,337.9400358051167,337.89003580511604,1.640316978086446,1.6438692241808326,1.390316978086446,1.3938692241808326,0.35425574621536043,0.14349871872619463,0.47046990330963673,0,,0.0,none,P268,1
E0013369,N0013617,N0013618,lateral,61.94641426889203,draft,drafted,s5c_flows,24.3604,22.164,0.001083,3.6221,held,1.022335,0.13,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,337.89003580511604,337.5803037337716,1.6438692241808326,2.8354067154471636,1.3938692241808326,2.5854067154471636,0.3724664608456773,0.15499311292966172,2.7719012215777314,0,,0.0,none,P268,1
E0013370,N0013618,N0013619,lateral,88.05358573125176,draft,drafted,s5c_flows,31.646,31.988,0.0016,3.6221,held,1.328281,0.1919,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,337.5803037337716,337.1400358051153,2.8354067154471636,2.8569124370721966,2.5854067154471636,2.6069124370721966,0.4036474707384984,0.17573433911316133,3.635746210678681,0,,0.0,none,P268,1
E0013371,N0013619,N0013620,lateral,12.577510302450179,draft,drafted,s5c_flows,35.9651,37.812,0.002333,3.6221,held,1.510083,0.28,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,337.1400358051153,337.07714825360307,2.8569124370721966,2.9645387581156797,2.6069124370721966,2.7145387581156797,0.41973205038308603,0.18697955313001274,0.49942617323642496,0,,0.0,none,P268,1
E0013372,N0013620,N0013162,lateral,89.97899515591942,draft,drafted,s5c_flows,41.364,45.092,0.002438,3.6221,held,1.736524,0.2926,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,337.07714825360307,336.62725327782346,2.9645387581156797,4.063084856942169,2.7145387581156797,3.8130848569421687,0.4378708798000685,0.20012825373887927,3.4248678970158113,0,,0.0,none,P268,1
E0013373,N0013621,N0013199,main,88.10098291606458,draft,drafted,s5c_flows,13.1795,14.28,0.007692,3.6221,held,0.560211,0.9231,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,334.29782565884966,333.8573207442693,4.231349145837839,4.235971492058809,3.9813491458378394,3.985971492058809,0.3087008914932586,0.11664269883972153,4.756545108000794,0,,0.0,none,P249,1
E0013374,N0013622,N0013231,lateral,53.85164807134504,auto_block,provisional,s5c_flows,1.0798,1.456,0.001449,3.6221,held,0.046716,0.1739,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,400.6850834955045,400.41582525514775,2.59793652402675,2.8522716686803733,2.34793652402675,2.6022716686803733,0.13636303498302754,0.037751938510231425,6.581897124594371,0,,0.0,none,P258,1
E0013375,N0013623,N0013624,main,43.19381570012397,draft,provisional,s5c_flows,319.6411,413.298,0.030482,3.0422,merrimack,11.285096,3.6578,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,327.5543516123372,327.3383825338366,8.21939106344405,8.37621707553842,7.96939106344405,8.12621707553842,0.7404345908663499,0.5374826058395008,0.9722626916890523,0,,0.0,none,P294,1
E0013376,N0013624,N0013234,main,35.90921949449065,draft,provisional,s5c_flows,319.6411,413.298,0.030842,3.0422,merrimack,11.285456,3.701,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,327.3383825338366,327.15883643636414,8.37621707553842,8.61826317301086,8.12621707553842,8.36826317301086,0.7404402672534042,0.537493059436245,0.8082853108392892,0,,0.0,none,P294,1
E0013377,N0013625,N0013626,main,70.00000000017468,draft,drafted,s5c_flows,64.8815,88.448,0.007989,3.6221,held,2.727986,0.9586,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,332.2530431576407,331.90304315763984,3.830758111890532,4.134829156813282,3.580758111890532,3.8848291568132822,0.5010494978875777,0.2501307922851339,2.3284459351585802,0,,0.0,none,P294,1
E0013378,N0013626,N0013627,main,69.99999999973541,draft,drafted,s5c_flows,70.2804,95.728,0.008572,3.6221,held,2.954905,1.0286,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,331.90304315763984,331.5530431576412,4.134829156813282,4.842952936108816,3.8848291568132822,4.592952936108816,0.5129588780721698,0.2603575331344018,2.2743863427159843,0,,0.0,none,P294,1
E0013379,N0013627,N0013628,main,69.99994048363203,draft,drafted,s5c_flows,75.6793,103.008,0.009155,3.6215,merrimack,3.181299,1.0986,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,331.5530431576412,331.203043455223,4.842952936108816,4.698262697120754,4.592952936108816,4.448262697120754,0.5241583189465375,0.27022915951994164,2.2257887217586956,0,,0.0,none,P294,1
E0013380,N0013628,N0013234,main,29.476764132124966,draft,drafted,s5c_flows,81.0782,110.288,0.009739,3.5914,merrimack,3.379963,1.1686,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,331.203043455223,331.05565963456235,4.698262697120754,4.721439974812654,4.448262697120754,4.471439974812654,0.5334881647343938,0.2786488402807803,0.9208815390434661,0,,0.0,none,P294,1
E0013381,N0013629,N0013630,lateral,50.00000000013168,draft,drafted,s5c_flows,3.708,5.0,0.0,3.6221,held,0.155451,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,335.53041381835936,335.2804138183587,1.5500000000000114,1.6141479492194435,1.3000000000000114,1.3641479492194435,0.20421272101216295,0.06464242896017888,4.0807121574267375,0,,0.0,none,P249,1
E0013382,N0013630,N0013631,lateral,49.99999999984921,draft,drafted,s5c_flows,4.7878,6.456,0.000417,3.6221,held,0.201134,0.05,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,335.2804138183587,335.0304138183594,1.6141479492194435,1.8661926269530795,1.3641479492194435,1.6161926269530795,0.22220551503855895,0.07267670223848835,3.7502819549110344,0,,0.0,none,P249,1
E0013383,N0013631,N0013196,lateral,8.8560312063937,draft,drafted,s5c_flows,5.8676,7.912,0.000833,3.6221,held,0.246818,0.1,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,335.0304138183594,334.98613366232746,1.8661926269530795,1.910930546656914,1.6161926269530795,1.660930546656914,0.23750337694673057,0.07980524182339097,0.6214670376651817,0,,0.0,none,P249,1
E0013384,N0013632,N0013633,lateral,80.00000000001626,draft,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,24.151,0.0,W11a-XG01685,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,335.8508448471892,335.4508448471891,1.5505223403108062,2.410483277810897,1.3005223403108062,2.160483277810897,0.0,0.0,0.0,0,,0.0,none,P249,1
E0013385,N0013633,N0013634,lateral,80.00000000001626,draft,provisional,s5c_flows,4.3191,5.824,0.000667,3.6221,held,0.181735,0.08,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,335.4508448471891,335.050844847189,2.410483277810897,2.795773805154738,2.160483277810897,2.545773805154738,0.2149589356215786,0.0693954748202377,6.202735092068245,0,,0.0,none,P249,1
E0013386,N0013634,N0013635,lateral,79.99999999996217,draft,provisional,s5c_flows,7.5585,10.192,0.001333,3.6221,held,0.318204,0.16,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,335.050844847189,334.6508448471892,2.795773805154738,3.386569703592045,2.545773805154738,3.136569703592045,0.2578048399393967,0.0896903851948063,5.171870837049202,0,,0.0,none,P249,1
E0013387,N0013635,N0013199,lateral,19.42477848204253,draft,provisional,s5c_flows,8.6382,11.648,0.002,3.6221,held,0.364138,0.24,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,334.6508448471892,334.553720954779,3.386569703592045,3.539571281549115,3.136569703592045,3.289571281549115,0.26920200402515243,0.09545408450317552,1.2026147769828397,0,,0.0,none,P249,1
E0013388,N0013636,N0013637,lateral,50.00000000012445,draft,provisional,s5c_flows,6.6092,8.912,0.002894,3.6221,held,0.279969,0.3472,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,334.78173523303144,334.5317352330308,3.5345794642341843,3.8417999232191846,3.2845794642341843,3.5917999232191846,0.24738767363725747,0.08455729119651864,3.3685321547480065,0,,0.0,none,P249,1
E0013389,N0013637,N0013638,lateral,49.99999999976411,draft,provisional,s5c_flows,8.4306,11.368,0.00331,3.6221,held,0.356743,0.3972,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,334.5317352330308,334.281735233032,3.8417999232191846,4.083407589233616,3.5917999232191846,3.833407589233616,0.26743915581798466,0.094552452834021,3.1159735408997355,0,,0.0,none,P249,1
E0013390,N0013638,N0013639,lateral,15.00000000011963,draft,provisional,s5c_flows,9.1722,12.368,0.003727,3.6221,held,0.388249,0.4472,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,334.281735233032,334.2067352330314,4.083407589233616,4.19801940564048,3.833407589233616,3.94801940564048,0.274778057924338,0.09833055398086502,0.909825194524204,0,,0.0,none,P249,1
E0013391,N0013639,N0013640,lateral,15.18901627412623,draft,provisional,s5c_flows,9.1722,12.368,0.003852,3.6221,held,0.388374,0.4622,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,334.2067352330314,334.1307901516608,4.19801940564048,4.128700815136085,3.94801940564048,3.878700815136085,0.2748063137605035,0.09834522515130126,0.9211952511981227,0,,0.0,none,P249,1
E0013392,N0013640,N0013641,lateral,89.81098372582946,draft,provisional,s5c_flows,10.252,13.824,0.003979,3.6221,held,0.433768,0.4774,10.656,0.0,W11a-XG01686,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,334.1307901516608,333.68173523303165,4.128700815136085,3.5734832728277297,3.878700815136085,3.3234832728277297,0.2846645980564243,0.10352267665060058,5.258292527359264,0,,0.0,none,P249,1
E0013393,N0013641,N0013642,lateral,70.0000000001912,draft,provisional,s5c_flows,11.3318,15.28,0.004727,3.6221,held,0.479784,0.5672,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,333.68173523303165,333.3317352330307,3.5734832728277297,4.072134395875537,3.3234832728277297,3.822134395875537,0.2939312774898823,0.10849690174799057,3.969181764638887,0,,0.0,none,P249,1
E0013394,N0013642,N0013643,lateral,69.99999999984573,draft,provisional,s5c_flows,11.3318,15.28,0.00531,3.6221,held,0.480367,0.6372,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,333.3317352330307,332.9817352330315,4.072134395875537,4.676650997437264,3.822134395875537,4.426650997437264,0.2940445139134041,0.10855833350453095,3.9676532343251876,0,,0.0,none,P249,1
E0013395,N0013643,N0013644,lateral,5.000000000029516,draft,provisional,s5c_flows,11.3318,15.28,0.005894,3.6221,held,0.480951,0.7072,0.0,0.0,,200,PVC-U,0.8,0.5,table11,minimum,tractive,1.0,332.9817352330315,332.94173523303124,4.676650997437264,4.729559932984387,4.426650997437264,4.479559932984387,0.34627011844204963,0.09718985167620117,0.24065990362888212,0,,0.0,none,P249,1
E0013396,N0013644,N0013645,lateral,79.99999999990476,draft,provisional,s5c_flows,12.4116,16.736,0.005935,3.6221,held,0.526259,0.7122,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,332.94173523303124,332.5417352330317,4.729559932984387,4.721478878296409,4.479559932984387,4.471478878296409,0.302664783334956,0.11328111469464283,4.405313755502766,0,,0.0,none,P249,1
E0013397,N0013645,N0013646,lateral,80.00000000016144,draft,provisional,s5c_flows,13.4913,18.192,0.006602,3.6221,held,0.572193,0.7922,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,332.5417352330317,332.1417352330309,4.721478878296409,4.777698360719114,4.471478878296409,4.527698360719114,0.31076826840664007,0.11780444754676236,4.29044232917422,0,,0.0,none,P249,1
E0013398,N0013646,N0013196,lateral,7.374892013238454,draft,provisional,s5c_flows,14.5711,19.648,0.007269,3.6221,held,0.618127,0.8722,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,332.1417352330309,332.1011733269581,4.777698360719114,4.795890882026299,4.527698360719114,4.545890882026299,0.3291748376624507,0.11940128065646302,0.37340298474863826,0,,0.0,none,P249,1
E0013399,N0013647,N0013648,lateral,52.42196543651074,draft,provisional,s5c_flows,9.8486,13.28,0.000928,3.6221,held,0.413804,0.1113,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,334.0492119995985,333.787102172416,2.0073981078233487,2.2927318119590154,1.7573981078233487,2.0427318119590154,0.2804244869897579,0.10128143381209923,3.1156317100573183,0,,0.0,none,P271,1
E0013400,N0013648,N0013649,lateral,29.78055084642975,draft,provisional,s5c_flows,9.8486,13.28,0.001365,3.6221,held,0.414241,0.1637,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,333.787102172416,333.63819941818383,2.2927318119590154,2.525405318144294,2.0427318119590154,2.275405318144294,0.2805188489100657,0.10133107507593528,1.7693731313801657,0,,0.0,none,P271,1
E0013401,N0013649,N0013218,lateral,48.99725515037388,draft,provisional,s5c_flows,15.6519,22.17,0.001613,3.6221,held,0.65778,0.1935,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,333.63819941818383,333.393213142432,2.525405318144294,2.831701408349261,2.275405318144294,2.581701408349261,0.3246961523750732,0.12577064097685836,2.515031093530105,0,,0.0,none,P271,1
E0013402,N0013650,N0013651,lateral,84.99999999987902,draft,drafted,s5c_flows,10.9283,14.736,0.002778,3.6221,held,0.460922,0.3334,85.0,0.0,W11a-XG01687,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,329.6151813176602,329.1901813176608,2.9912029596835623,4.496982988979823,2.7412029596835623,4.246982988979823,0.2902133028321644,0.10648857386948765,4.8814670204278485,0,,0.0,none,P271,1
E0013403,N0013651,N0013652,lateral,60.00000000022795,draft,drafted,s5c_flows,12.0081,16.192,0.003487,3.6221,held,0.506898,0.4184,60.0,0.0,W11a-XG01688,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,329.1901813176608,328.89018131765965,4.496982988979823,4.968552813199722,4.246982988979823,4.718552813199722,0.29909654673624453,0.11131510281640275,3.343402024917525,0,,0.0,none,P271,1
E0013404,N0013652,N0013653,lateral,59.9999999999146,draft,drafted,s5c_flows,12.0081,16.192,0.003987,3.6221,held,0.507398,0.4784,43.077,0.0,W11a-XG01689,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,328.89018131765965,328.5901813176601,4.968552813199722,5.188200029996153,4.718552813199722,4.938200029996153,0.2991899164474222,0.11136634740473403,3.34235863251197,0,,0.0,none,P271,1
E0013405,N0013653,N0013654,lateral,12.815720074333969,draft,drafted,s5c_flows,12.0081,16.192,0.004487,3.6221,held,0.507898,0.5384,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,328.5901813176601,328.52610271728844,5.188200029996153,5.196828190914687,4.938200029996153,4.946828190914687,0.2992832201785515,0.11141756649706577,0.7136896430237635,0,,0.0,none,P271,1
E0013406,N0013654,N0013655,lateral,12.184279925641025,draft,drafted,s5c_flows,12.0081,16.192,0.004593,3.6221,held,0.508004,0.5512,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,328.52610271728844,328.4651813176602,5.196828190914687,5.203550371792915,4.946828190914687,4.953550371792915,0.2993029921034041,0.11142842167279818,0.6784807952199133,0,,0.0,none,P271,1
E0013407,N0013655,N0013656,lateral,68.9269279648021,draft,drafted,s5c_flows,14.2329,19.192,0.004695,3.6221,held,0.601376,0.5634,21.444,0.0,W11a-XG01690,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,328.4651813176602,328.1205466778362,5.203550371792915,6.0783363788044085,4.953550371792915,5.8283363788044085,0.31567633633563674,0.12058386516734923,3.639113866062109,0,,0.0,none,P271,1
E0013408,N0013656,N0013208,lateral,53.568570089619485,draft,drafted,s5c_flows,15.7162,21.192,0.005269,3.6221,held,0.664131,0.6323,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,328.1205466778362,327.8527038273881,6.0783363788044085,6.741748076908777,5.8283363788044085,6.491748076908777,0.3256763677417458,0.12634050041814465,2.74140094255054,0,,0.0,none,P271,1
E0013409,N0013657,N0013658,lateral,25.553864678361276,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,402.5434296085895,402.4156602851977,1.5514190242229802,1.5913892753491723,1.3014190242229802,1.3413892753491723,0.0,0.0,0.0,0,,0.0,none,P258,1
E0013410,N0013658,N0013659,lateral,23.40939982143925,auto_block,provisional,s5c_flows,0.0,0.0,0.000213,3.6221,held,0.000213,0.0256,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,402.4156602851977,402.29861328609053,1.5913892753491723,1.5878002881282214,1.3413892753491723,1.3378002881282214,0.016050408775570357,0.0042928116384487736,24.308207295286774,0,,0.0,none,P258,1
E0013411,N0013659,N0013660,lateral,20.248456731316587,auto_block,provisional,s5c_flows,0.0,0.0,0.000408,3.6221,held,0.000408,0.049,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,402.29861328609053,402.19737100243395,1.5878002881282214,1.661088470222296,1.3378002881282214,1.411088470222296,0.021769568185316314,0.005404845617545034,15.502111754467625,0,,0.0,none,P258,1
E0013412,N0013660,N0013661,lateral,50.695167422546305,auto_block,provisional,s5c_flows,1.4832,2.0,0.000577,3.6221,held,0.062757,0.0692,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,402.19737100243395,401.94389516532124,1.661088470222296,1.921766455772513,1.411088470222296,1.671766455772513,0.1508130792137675,0.04302416884120877,5.6024282605146025,0,,0.0,none,P258,1
E0013413,N0013661,N0013662,lateral,15.811388300841896,auto_block,provisional,s5c_flows,1.4832,2.0,0.000999,3.6221,held,0.063179,0.1199,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,401.94389516532124,401.864838223817,1.921766455772513,1.878051180479872,1.671766455772513,1.628051180479872,0.1511564819663008,0.043152486951989893,1.7433796746216643,0,,0.0,none,P258,1
E0013414,N0013662,N0013663,lateral,12.083045973594572,auto_block,provisional,s5c_flows,1.4832,2.0,0.001131,3.6221,held,0.063311,0.1357,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,401.864838223817,401.804422993949,1.878051180479872,2.2321065470666213,1.628051180479872,1.9821065470666213,0.1512635691648606,0.043192530458669026,1.3313456813941966,0,,0.0,none,P258,1
E0013415,N0013663,N0013664,lateral,14.212670403551895,auto_block,provisional,s5c_flows,1.4832,2.0,0.001232,3.6221,held,0.063412,0.1478,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,401.804422993949,401.73335964193126,2.2321065470666213,2.9493796158812415,1.9821065470666213,2.6993796158812415,0.15134540219639492,0.04322313974870293,1.565147250075105,0,,0.0,none,P258,1
E0013416,N0013664,N0013665,lateral,15.811388300841896,auto_block,provisional,s5c_flows,2.2248,3.0,0.00135,3.6221,held,0.09462,0.162,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,401.73335964193126,401.654302700427,2.9493796158812415,2.4553164401979757,2.6993796158812415,2.2053164401979757,0.1731936858700174,0.05167813563205079,1.5215516490892178,0,,0.0,none,P258,1
E0013417,N0013665,N0013666,lateral,11.661903789690601,auto_block,provisional,s5c_flows,2.2248,3.0,0.001482,3.6221,held,0.094752,0.1778,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,401.654302700427,401.59599318147855,2.4553164401979757,2.1414946114902023,2.2053164401979757,1.8914946114902023,0.17327449558001465,0.051710449408166353,1.1217176683209917,0,,0.0,none,P258,1
E0013418,N0013666,N0013667,lateral,17.804493814764857,auto_block,provisional,s5c_flows,2.2248,3.0,0.001579,3.6221,held,0.094849,0.1895,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,401.59599318147855,401.5069707124047,2.1414946114902023,1.8380915434546523,1.8914946114902023,1.5880915434546523,0.173333828302889,0.051734179946153175,1.7119656704338102,0,,0.0,none,P258,1
E0013419,N0013667,N0013231,lateral,30.083217912982647,auto_block,provisional,s5c_flows,2.2248,3.0,0.001727,3.6221,held,0.094998,0.2073,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,401.5069707124047,401.35655462283984,1.8380915434546523,1.9115423009882875,1.5880915434546523,1.6615423009882875,0.17342488565769695,0.051770606993590956,2.8910900723094977,0,,0.0,none,P258,1
E0013420,N0013668,N0013669,lateral,25.495097567963924,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,25.495,0.0,W11a-XG01691,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,408.07320934710975,407.9457338592699,1.7376732212496222,1.7595884063550784,1.4876732212496222,1.5095884063550784,0.0,0.0,0.0,0,,0.0,none,P05,1
E0013421,N0013669,N0013239,lateral,15.0,auto_block,provisional,s5c_flows,0.0,0.0,0.000212,3.6221,held,0.000212,0.0255,15.0,0.0,W11a-XG01692,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,407.9457338592699,407.87073385926993,1.7595884063550784,2.250420925886317,1.5095884063550784,2.000420925886317,0.016013803361691094,0.004285878001846738,15.611531773773413,0,,0.0,none,P05,1
E0013422,N0013670,N0013239,lateral,10.0,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,10.0,0.0,W11a-XG01693,200,PVC-U,1.55,0.5,ground,minimum,tractive,1.0,408.72410888671874,408.56910888671877,1.5500000000000114,1.552045898437484,1.3000000000000114,1.302045898437484,0.0,0.0,0.0,0,,0.0,none,P05,1
E0013423,N0013671,N0013672,lateral,47.94627157286439,draft,drafted,s5c_flows,0.0,0.0,0.006162,3.6221,held,0.006162,0.7394,47.946,0.0,W11a-XG01694,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,330.8025777304713,330.56284637260694,3.2935831582005903,3.7592361469243087,3.0435831582005903,3.5092361469243087,0.0660778669911729,0.015785614915642038,12.093376535915663,0,,0.0,none,P271,1
E0013424,N0013672,N0013673,lateral,69.9999999999546,draft,drafted,s5c_flows,0.0,0.0,0.006562,3.6221,held,0.006562,0.7874,70.0,0.0,W11a-XG01695,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,330.56284637260694,330.21284637260715,3.7592361469243087,4.546369935986604,3.5092361469243087,4.296369935986604,0.06765037546696992,0.016206853467888055,17.245531286600638,0,,0.0,none,P271,1
E0013425,N0013673,N0013674,lateral,70.00000000001084,draft,drafted,s5c_flows,0.0,0.0,0.007145,3.6221,held,0.007145,0.8574,48.696,0.0,W11a-XG01696,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,330.21284637260715,329.86284637260707,4.546369935986604,5.803291322705434,4.296369935986604,5.553291322705434,0.0698298750170817,0.01679630563905829,16.70727129873079,0,,0.0,none,P271,1
E0013426,N0013674,N0013675,lateral,14.322800702772836,draft,drafted,s5c_flows,2.563,3.456,0.007728,3.6221,held,0.115176,0.9274,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,329.86284637260707,329.7912323690932,5.803291322705434,5.959896781297402,5.553291322705434,5.709896781297402,0.18492984719658415,0.05645114904755691,1.2908318947154964,0,,0.0,none,P271,1
E0013427,N0013675,N0013676,lateral,49.99999999998674,draft,drafted,s5c_flows,2.563,3.456,0.007848,3.6221,held,0.115295,0.9417,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,329.7912323690932,329.5412323690933,5.959896781297402,6.470974662156721,5.709896781297402,6.220974662156721,0.18499333816692262,0.05647740811080512,4.504666717139735,0,,0.0,none,P271,1
E0013428,N0013676,N0013218,lateral,51.73443035809261,draft,drafted,s5c_flows,4.7226,6.368,0.008264,3.6221,held,0.206246,0.9917,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,329.5412323690933,329.28256021730283,6.470974662156721,6.94235433347842,6.220974662156721,6.69235433347842,0.22403239189448043,0.07351358884005268,3.848731420830996,0,,0.0,none,P271,1
E0013429,N0013677,N0013678,lateral,64.99999999993028,draft,provisional,s5c_flows,1.4832,2.0,0.0,3.6221,held,0.06218,0.0,0.0,0.0,,200,PVC-U,0.9,0.5,cover_min,minimum,tractive,1.0,330.6135058435579,330.02850584355855,1.6542553869108474,1.6770605626914517,1.4042553869108474,1.4270605626914517,0.18365695214154942,0.037453775601095834,5.898678599965097,0,,0.0,none,P274,1
E0013430,N0013678,N0013679,lateral,50.00000000019033,draft,provisional,s5c_flows,3.708,5.0,0.000542,3.6221,held,0.155992,0.065,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,330.02850584355855,329.7785058435576,1.6770605626914517,2.310300308786168,1.4270605626914517,2.060300308786168,0.20444634713031481,0.06474432993150434,4.076049022315551,0,,0.0,none,P274,1
E0013431,N0013679,N0013680,lateral,49.99999999992603,draft,provisional,s5c_flows,3.708,5.0,0.000958,3.6221,held,0.156409,0.115,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,329.7785058435576,329.528505843558,2.310300308786168,2.90185304316077,2.060300308786168,2.65185304316077,0.20462603609285074,0.06482274835564708,4.07246970739329,0,,0.0,none,P274,1
E0013432,N0013680,N0013241,lateral,18.675664190705614,draft,provisional,s5c_flows,5.8676,7.912,0.001375,3.6221,held,0.24736,0.165,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,329.528505843558,329.43512752260443,2.90185304316077,3.160239909036193,2.65185304316077,2.910239909036193,0.23767233196888146,0.07988550413599313,1.3096226526100108,0,,0.0,none,P274,1
E0013433,N0013681,N0013682,main,25.00000000000868,draft,provisional,s5c_flows,187.3441,244.064,0.0235,3.2453,merrimack,7.060423,2.82,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,326.0615040572502,325.93650405725015,6.596912690796671,7.334614106812353,6.346912690796671,7.084614106812353,0.6563640633548743,0.4104065878681006,0.6348102980183019,0,,0.0,none,P269,1
E0013434,N0013682,N0013245,main,66.99845692080011,draft,provisional,s5c_flows,189.5037,246.976,0.023709,3.2408,merrimack,7.131883,2.845,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,325.93650405725015,325.6015117726461,7.334614106812353,7.06834906719763,7.084614106812353,6.81834906719763,0.6581471137852348,0.4126843856688075,1.696643387612548,0,,0.0,none,P269,1
E0013435,N0013683,N0013245,lateral,65.11437397574353,draft,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,331.3335181466121,331.0079462767334,1.642281413934768,1.661914563110372,1.392281413934768,1.411914563110372,0.17065230391004918,0.050665805354795285,6.359360766874978,0,,0.0,none,P269,1
E0013436,N0013684,N0013248,lateral,89.70059577970001,draft,provisional,s5c_flows,4.3191,5.824,0.0,3.6221,held,0.181069,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,330.2414984942932,329.7929955153947,1.7509636639099426,2.5494422287459315,1.5009636639099426,2.2994422287459315,0.214700651244523,0.06927965601494754,6.963229598959143,0,,0.0,none,P269,1
E0013437,N0013685,N0013248,lateral,76.75764065841666,draft,provisional,s5c_flows,2.9012,3.912,0.0,3.6221,held,0.121624,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,330.7806715791031,330.39688337581106,1.5655198271468862,1.9455543683295673,1.3155198271468862,1.6955543683295673,0.18830586328799678,0.057853952996059194,6.793702482949491,0,,0.0,none,P269,1
E0013438,N0013686,N0013244,lateral,60.1238754644157,draft,provisional,s5c_flows,4.3191,5.824,0.0,3.6221,held,0.181069,0.0,0.0,0.0,,200,PVC-U,1.0,0.5,cover_min,minimum,tractive,1.0,331.6154353035333,331.0141965488891,1.7959111320136003,1.8102968593140076,1.5459111320136003,1.5602968593140076,0.27240755485658014,0.05898591287505303,3.678549192958955,0,,0.0,none,P277,1
E0013439,N0013687,N0013688,lateral,60.13936690451149,draft,provisional,s5c_flows,5.3989,7.28,0.0,3.6221,held,0.226336,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,330.01163286139916,329.7109360268766,1.722253857350836,1.7778640219515296,1.472253857350836,1.5278640219515296,0.23091654640710862,0.07670227810735178,4.340627804015184,0,,0.0,none,P277,1
E0013440,N0013688,N0013689,lateral,14.86063309550474,draft,provisional,s5c_flows,8.6382,11.648,0.000501,3.6221,held,0.362639,0.0601,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,329.7109360268766,329.63663286139905,1.7778640219515296,1.7837772948509496,1.5278640219515296,1.5337772948509496,0.26884674260832325,0.09527208220110847,0.921258021783986,0,,0.0,none,P277,1
E0013441,N0013689,N0013690,lateral,69.99999999999201,draft,provisional,s5c_flows,10.7978,14.56,0.000625,3.6221,held,0.453297,0.075,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,329.63663286139905,329.2866328613991,1.7837772948509496,2.8883854491477905,1.5337772948509496,2.6383854491477905,0.288679353189407,0.10566489987599101,4.0413928248656745,0,,0.0,none,P277,1
E0013442,N0013690,N0013244,lateral,72.60494880918945,draft,provisional,s5c_flows,14.0372,18.928,0.001208,3.6221,held,0.589682,0.145,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,329.2866328613991,328.9236081173531,2.8883854491477905,3.900885290849999,2.6383854491477905,3.650885290849999,0.31373064506001597,0.11947842511325127,3.857074529399802,0,,0.0,none,P277,1
E0013443,N0013691,N0013692,lateral,25.899370909802983,draft,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,330.67518920898436,330.54569235443535,1.5500000000000114,1.7841111123615292,1.3000000000000114,1.5341111123615292,0.13489621704043256,0.037230723305707175,3.19991317251446,0,,0.0,none,P274,1
E0013444,N0013692,N0013693,lateral,70.00000000013908,draft,provisional,s5c_flows,1.0798,1.456,0.000216,3.6221,held,0.045483,0.0259,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,330.54569235443535,330.19569235443464,1.7841111123615292,2.361375516659109,1.5341111123615292,2.111375516659109,0.135116918714838,0.03730898150347847,8.634497276623183,0,,0.0,none,P274,1
E0013445,N0013693,N0013694,lateral,69.99999999975924,draft,provisional,s5c_flows,4.3191,5.824,0.000799,3.6221,held,0.181868,0.0959,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,330.19569235443464,329.84569235443587,2.361375516659109,2.6804306924391312,2.111375516659109,2.4304306924391312,0.21501043494657748,0.06941857724164716,5.426093235672629,0,,0.0,none,P274,1
E0013446,N0013694,N0013241,lateral,8.441269833452047,draft,provisional,s5c_flows,5.3989,7.28,0.001382,3.6221,held,0.227718,0.1659,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,329.84569235443587,329.8034860052686,2.6804306924391312,2.791881426372015,2.4304306924391312,2.541881426372015,0.23137396510450964,0.07691611736670886,0.6080538512359704,0,,0.0,none,P274,1
E0013447,N0013695,N0013253,sub main,79.30507474875796,draft,drafted,s5c_flows,271.9389,350.662,0.04293,3.1022,merrimack,9.807035,5.1516,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,320.13241981081984,319.73589443707607,10.708186878633285,11.28668857073643,10.458186878633285,11.03668857073643,0.7152619402456882,0.4942647312826125,1.8479261532615854,0,,0.0,none,P295,1
E0013448,N0013696,N0013697,lateral,23.94021596339979,draft,provisional,s5c_flows,47.4481,67.174,0.005024,3.6221,held,1.99417,0.6029,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,327.96950423928257,327.8498031594656,2.8482142665768038,3.058430483112545,2.5982142665768038,2.808430483112545,0.4564783998383509,0.21415371470389294,0.8740908650470481,0,,0.0,none,P295,1
E0013449,N0013697,N0013253,lateral,20.979972653321052,draft,provisional,s5c_flows,47.4481,67.174,0.005223,3.6221,held,1.99437,0.6268,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,327.8498031594656,327.74490329619897,3.058430483112545,3.27767971161353,2.808430483112545,3.02767971161353,0.4564921249417584,0.21416426714501208,0.7659851983937213,0,,0.0,none,P295,1
E0013450,N0013698,N0013699,main,40.000000000071935,draft,provisional,s5c_flows,109.4613,147.6,0.016303,3.4633,merrimack,4.404057,1.9563,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,324.59276403471915,324.39276403471877,7.172159060983972,7.016079959421859,6.922159060983972,6.766079959421859,0.5757086653597813,0.31917579269011265,1.1579931079398318,0,,0.0,none,P269,1
E0013451,N0013699,N0013700,main,40.000000000057085,draft,provisional,s5c_flows,109.4613,147.6,0.016636,3.4633,merrimack,4.404391,1.9963,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,324.39276403471877,324.1927640347185,7.016079959421859,7.462631473094007,6.766079959421859,7.212631473094007,0.5757210955986312,0.31918835465026707,1.157968106022626,0,,0.0,none,P269,1
E0013452,N0013700,N0013701,main,14.549883826754611,draft,provisional,s5c_flows,111.6209,150.512,0.016969,3.4552,merrimack,4.480725,2.0363,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,324.1927640347185,324.1200146155847,7.462631473094007,7.181895784805931,7.212631473094007,6.931895784805931,0.5785422969753805,0.322049736683257,0.4191535606765893,0,,0.0,none,P269,1
E0013453,N0013701,N0013256,main,73.96650383343632,draft,provisional,s5c_flows,113.7805,153.424,0.017091,3.4472,merrimack,4.55667,2.0509,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,324.1200146155847,323.7501820964175,7.181895784805931,7.868958528582482,6.931895784805931,7.618958528582482,0.5813109883594964,0.32487795751956394,2.1206808207248753,0,,0.0,none,P269,1
E0013454,N0013702,N0013703,lateral,70.0,draft,provisional,s5c_flows,5.3989,7.28,0.0,3.6221,held,0.226336,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,331.8683654785156,331.5183654785156,1.5500000000000114,2.747564697265659,1.3000000000000114,2.497564697265659,0.23091654640710862,0.07670227810735178,5.0523303107513975,0,,0.0,none,P272,1
E0013455,N0013703,N0013704,lateral,70.0,draft,provisional,s5c_flows,9.718,13.104,0.000583,3.6221,held,0.407988,0.07,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,331.5183654785156,331.16836547851557,2.747564697265659,4.588684082031307,2.497564697265659,4.338684082031307,0.27916179878204983,0.10061820255018236,4.179177350757505,0,,0.0,none,P272,1
E0013456,N0013704,N0013705,lateral,10.0,draft,provisional,s5c_flows,14.0372,18.928,0.001167,3.6221,held,0.58964,0.14,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,331.16836547851557,331.11836547851556,4.588684082031307,4.711224365234443,4.338684082031307,4.461224365234443,0.31372360709826236,0.11947443511360442,0.5312531887804812,0,,0.0,none,P272,1
E0013457,N0013705,N0013706,lateral,50.0,draft,provisional,s5c_flows,15.1169,20.384,0.00125,3.6221,held,0.634991,0.15,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,331.11836547851556,330.86836547851556,4.711224365234443,4.675518798828193,4.461224365234443,4.425518798828193,0.32112166750443705,0.12370288507512253,2.5950703974898204,0,,0.0,none,P272,1
E0013458,N0013706,N0013260,lateral,52.864908871939406,draft,provisional,s5c_flows,19.4361,26.208,0.001667,3.6221,held,0.816476,0.2,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,330.86836547851556,330.6040409341559,4.675518798828193,4.613396809984749,4.425518798828193,4.363396809984749,0.347387100793187,0.13927804162577978,2.536311257731085,0,,0.0,none,P272,1
E0013459,N0013707,N0013260,lateral,35.76023827289464,draft,provisional,s5c_flows,4.3191,5.824,0.0,3.6221,held,0.181069,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,333.69357635598675,333.5147751646223,1.7026333608101254,1.7026625795183463,1.4526333608101254,1.4526625795183463,0.214700651244523,0.06927965601494754,2.7759765411056927,0,,0.0,none,P272,1
E0013460,N0013708,N0013709,lateral,40.0,draft,provisional,s5c_flows,3.2393,4.368,0.0,3.6221,held,0.135802,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,332.9479228932265,332.74792289322653,1.5514057200547313,1.996797565757845,1.3014057200547313,1.746797565757845,0.19530982006149752,0.060806644196143594,3.4133801692959023,0,,0.0,none,P272,1
E0013461,N0013709,N0013710,lateral,40.0,draft,provisional,s5c_flows,7.5585,10.192,0.000333,3.6221,held,0.317204,0.04,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,332.74792289322653,332.54792289322654,1.996797565757845,1.6722919505234586,1.746797565757845,1.4222919505234586,0.2575440504416561,0.08956031063602479,2.5885539406692404,0,,0.0,none,P272,1
E0013462,N0013710,N0013291,lateral,14.101946217007935,draft,provisional,s5c_flows,9.718,13.104,0.000667,3.6221,held,0.408071,0.08,0.0,0.0,,200,PVC-U,1.45,0.5,ground,minimum,tractive,1.0,332.54792289322654,332.34344467307994,1.6722919505234586,1.5541078171544314,1.4222919505234586,1.3041078171544314,0.4032662369018088,0.0783775725825204,0.582822005521281,0,,0.0,none,P272,1
E0013463,N0013711,N0013291,lateral,91.26172984548612,draft,provisional,s5c_flows,21.5956,29.12,0.001486,3.6221,held,0.90683,0.1783,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,330.9358604097215,330.4795517604941,2.3213722562941257,3.4180007297402994,2.0713722562941257,3.1680007297402994,0.3589030517536174,0.1463897980530689,4.237993584413068,0,,0.0,none,P272,1
