EDGE_UID,US_NODE,DS_NODE,TIER,LEN_M,SRC,CONFIDENCE,STAGE,QADF_M3D,N_PROP,QINF_LS,PF,PF_METH,QPK_LS,UPSTR_KM,ON_WADI_M,ON_DUAL_M,CROSS_ID,DN,MATERIAL,SLOPE_LAID,SLOPE_MIN,GRAD_BY,SIZED_BY,CLEAN_BY,TAU_PA,INV_UP,INV_DN,US_DEPTH,DS_DEPTH,COVER_US,COVER_DN,V_PK_MS,DOD_PK,RET_MIN,PAST_CAP,CAP_EXIT,CAP_LEN_M,TIE_TYPE,PACKAGE,PHASE
E0013464,N0013712,N0013713,lateral,72.0196128516162,draft,drafted,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,1.15,0.5,cover_min,minimum,tractive,1.0,329.3477793304223,328.51955378262875,1.876128140280798,1.9109882095587523,1.626128140280798,1.6609882095587523,0.17891359798507148,0.03080121435033914,6.708975138717098,0,,0.0,none,P269,1
E0013465,N0013713,N0013714,lateral,60.00000000000441,draft,drafted,s5c_flows,6.4787,8.736,0.0006,3.6221,held,0.272203,0.072,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,328.51955378262875,328.21955378262874,1.9109882095587523,2.7574969986212636,1.6609882095587523,2.5074969986212636,0.2451498731560366,0.08347134950309684,4.079137333934408,0,,0.0,none,P269,1
E0013466,N0013714,N0013715,lateral,60.369399942690364,draft,drafted,s5c_flows,8.6382,11.648,0.0011,3.6221,held,0.363238,0.132,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,328.21955378262874,327.9177067829153,2.7574969986212636,3.2229792522409753,2.5074969986212636,2.9729792522409753,0.26898883031813786,0.0953448563545519,3.740514669406558,0,,0.0,none,P269,1
E0013467,N0013715,N0013716,lateral,80.00000000009814,draft,drafted,s5c_flows,9.718,13.104,0.001603,3.6221,held,0.409008,0.1924,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,327.9177067829153,327.5177067829148,3.2229792522409753,3.377648441694589,2.9729792522409753,3.127648441694589,0.2793841725523778,0.10073486544288876,4.772401103305167,0,,0.0,none,P269,1
E0013468,N0013716,N0013717,lateral,82.73261506062364,draft,drafted,s5c_flows,14.0372,18.928,0.00227,3.6221,held,0.590743,0.2724,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,327.5177067829148,327.10404370761165,3.377648441694589,4.106497063872723,3.127648441694589,3.856497063872723,0.31390831783225165,0.11957917285702521,4.392610323928765,0,,0.0,none,P269,1
E0013469,N0013717,N0013718,lateral,80.00000000000139,draft,drafted,s5c_flows,17.2765,23.296,0.002959,3.6221,held,0.727234,0.3551,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,327.10404370761165,326.7040437076116,4.106497063872723,4.823605218169632,3.856497063872723,4.573605218169632,0.33506610950838295,0.1318613885465188,3.979314217393264,0,,0.0,none,P269,1
E0013470,N0013718,N0013719,lateral,80.00000000000058,draft,drafted,s5c_flows,26.9945,36.4,0.003626,3.6221,held,1.135306,0.4351,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,326.7040437076116,326.30404370761164,4.823605218169632,5.3495512630914845,4.573605218169632,5.0995512630914845,0.38468922493471613,0.16296103936002776,3.4660012470055976,0,,0.0,none,P269,1
E0013471,N0013719,N0013256,lateral,6.479195483136805,draft,drafted,s5c_flows,30.2339,40.768,0.004293,3.6221,held,1.271774,0.5151,0.0,0.0,,200,PVC-U,0.65,0.5,table11,minimum,tractive,1.0,326.30404370761164,326.26192893697123,5.3495512630914845,5.3572116880287695,5.0995512630914845,5.1072116880287695,0.43678888875814215,0.16144575696352131,0.2472283388266489,0,,0.0,none,P269,1
E0013472,N0013720,N0013286,lateral,85.47436370451389,draft,provisional,s5c_flows,7.5585,10.192,0.0,3.6221,held,0.31687,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,330.1820861816406,329.75471436311807,1.5500000000000114,2.635697013835056,1.3000000000000114,2.385697013835056,0.2574568165029687,0.08951681879880405,5.5332492173192795,0,,0.0,none,P272,1
E0013473,N0013721,N0013722,lateral,50.0,draft,provisional,s5c_flows,4.3191,5.824,0.0,3.6221,held,0.181069,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,331.27540893554686,331.02540893554686,1.5500000000000114,2.3618591308593864,1.3000000000000114,2.1118591308593864,0.214700651244523,0.06927965601494754,3.8813731048456313,0,,0.0,none,P272,1
E0013474,N0013722,N0013286,lateral,37.58693538699299,draft,provisional,s5c_flows,10.7978,14.56,0.000417,3.6221,held,0.453089,0.05,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,331.0245629935915,330.8366283166565,2.3627050728147765,1.5537830602966096,2.1127050728147765,1.3037830602966096,0.28863725111694094,0.10564233304188711,2.1703675485141902,0,,0.0,none,P272,1
E0013475,N0013723,N0013724,main,59.99999999984511,auto_road,derived,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,407.1455871582031,406.8455871582039,1.5500000000000114,2.112176513671102,1.3000000000000114,1.862176513671102,0.13489621704043256,0.037230723305707175,7.413106326752571,0,,0.0,none,P302,0
E0013476,N0013724,N0013725,main,60.00000000019418,auto_road,derived,s5c_flows,1.0798,1.456,0.0005,3.6221,held,0.045767,0.06,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,406.8455871582039,406.5455871582029,2.112176513671102,1.9390319824220796,1.862176513671102,1.6890319824220796,0.13540599720997287,0.037411573942284254,7.385197263106043,0,,0.0,none,P302,0
E0013477,N0013725,N0013726,main,59.99999999984511,auto_road,derived,s5c_flows,1.0798,1.456,0.001,3.6221,held,0.046267,0.12,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,406.5455871582029,406.2455871582037,1.9390319824220796,2.343951416015045,1.6890319824220796,2.093951416015045,0.13591192951194161,0.037591368481180415,7.357705858407048,0,,0.0,none,P302,0
E0013478,N0013726,N0013727,main,11.101793891831838,auto_road,derived,s5c_flows,1.0798,1.456,0.0015,3.6221,held,0.046767,0.18,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,406.2455871582037,406.19007818874456,2.343951416015045,2.2844396335210604,2.093951416015045,2.0344396335210604,0.13641408365036894,0.03777012457427473,1.3563841301857902,0,,0.0,none,P302,0
E0013479,N0013727,N0013728,main,38.89820610815117,auto_road,derived,s5c_flows,1.0798,1.456,0.001593,3.6221,held,0.04686,0.1911,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,406.19007818874456,405.9955871582038,2.2844396335210604,2.0406066894524315,2.0344396335210604,1.7906066894524315,0.1365070730702605,0.03780326005683307,4.7492296227183015,0,,0.0,none,P302,0
E0013480,N0013728,N0013729,main,50.000000000001485,auto_road,derived,s5c_flows,1.0798,1.456,0.001917,3.6221,held,0.047184,0.23,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,405.9955871582038,405.7455871582038,2.0406066894524315,3.1656677246086815,1.7906066894524315,2.9156677246086815,0.13683003972495666,0.03791842539501514,6.0902805773384925,0,,0.0,none,P302,0
E0013481,N0013729,N0013730,main,18.27119133029909,auto_road,derived,s5c_flows,1.0798,1.456,0.002333,3.6221,held,0.047601,0.28,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,405.7455871582038,405.6542312015523,3.1656677246086815,2.8186997066508184,2.9156677246086815,2.5686997066508184,0.1372434532698804,0.03806602558452862,2.218829738320313,0,,0.0,none,P302,0
E0013482,N0013730,N0013731,main,16.728808669682046,auto_road,derived,s5c_flows,1.0798,1.456,0.002486,3.6221,held,0.047753,0.2983,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,405.6542312015523,405.5705871582039,2.8186997066508184,2.558074951171079,2.5686997066508184,2.308074951171079,0.1373935210331636,0.0381196547224856,2.0293058634164782,0,,0.0,none,P302,0
E0013483,N0013731,N0013732,main,80.00000000010384,auto_road,derived,s5c_flows,1.0798,1.456,0.002625,3.6221,held,0.047892,0.315,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,405.5705871582039,405.1705871582034,2.558074951171079,3.940130615234125,2.308074951171079,3.690130615234125,0.137530464207509,0.03816861716121586,9.694821732902035,0,,0.0,none,P302,0
E0013484,N0013732,N0013733,main,79.99988879584978,auto_road,derived,s5c_flows,1.0798,1.456,0.003292,3.6221,held,0.048559,0.395,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,405.1705871582034,404.7705877142241,3.940130615234125,5.251201836557129,3.690130615234125,5.001201836557129,0.13818378496497133,0.03840251410427617,9.648972057530631,0,,0.0,none,P302,0
E0013485,N0013733,N0013734,main,5.000000000030052,auto_road,derived,s5c_flows,1.0798,1.456,0.003958,3.6221,held,0.049226,0.475,0.0,0.0,,200,PVC-U,0.8,0.5,table11,minimum,tractive,1.0,404.7705877142241,404.7305877142239,5.251201836557129,5.336856133432377,5.001201836557129,5.086856133432377,0.16289919781020334,0.03470074783704405,0.5115638042056371,0,,0.0,none,P302,0
E0013486,N0013734,N0013735,main,32.24405172929219,auto_road,derived,s5c_flows,1.0798,1.456,0.004,3.6221,held,0.049267,0.48,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,404.7305877142239,404.56936745557744,5.336856133432377,5.559599829578815,5.086856133432377,5.309599829578815,0.1388704865346239,0.03864891351656377,3.8697989440750056,0,,0.0,none,P302,0
E0013487,N0013735,N0013736,main,27.755948270688254,auto_road,derived,s5c_flows,2.1596,2.912,0.004269,3.6221,held,0.094803,0.5122,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,404.56936745557744,404.430587714224,5.559599829578815,5.248672539682275,5.309599829578815,4.998672539682275,0.17330569642824045,0.051722927891789755,2.6692667776004098,0,,0.0,none,P302,0
E0013488,N0013736,N0013737,main,92.03379978258069,auto_road,derived,s5c_flows,2.1596,2.912,0.0045,3.6221,held,0.095034,0.54,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,404.430587714224,403.9704187153111,5.248672539682275,6.639169907735777,4.998672539682275,6.389169907735777,0.1734468711089586,0.051779403620983794,8.84361103337185,0,,0.0,none,P302,0
E0013489,N0013737,N0013738,main,22.966200217438825,auto_road,derived,s5c_flows,2.1596,2.912,0.005267,3.6221,held,0.095801,0.632,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,403.9704187153111,403.85558771422393,6.639169907735777,6.86767888733857,6.389169907735777,6.61767888733857,0.17391390549473662,0.051966403111008946,2.2009166117861962,0,,0.0,none,P302,0
E0013490,N0013738,N0013739,main,60.000000000114554,auto_road,derived,s5c_flows,2.1596,2.912,0.005458,3.6221,held,0.095993,0.655,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,403.85558771422393,403.55558771422335,6.86767888733857,7.7745514459329,6.61767888733857,7.5245514459329,0.17403040680294843,0.052013089777165206,5.746122291917594,0,,0.0,none,P302,0
E0013491,N0013739,N0013740,main,59.99999999987142,auto_road,derived,s5c_flows,2.1596,2.912,0.005958,3.6221,held,0.096493,0.715,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,403.55558771422335,403.255587714224,7.7745514459329,9.079037529916604,7.5245514459329,8.829037529916604,0.1743330326582683,0.05213443815533533,5.736147560503238,0,,0.0,none,P302,0
E0013492,N0013740,N0013741,main,15.000000000173033,auto_road,derived,s5c_flows,2.1596,2.912,0.006458,3.6221,held,0.096993,0.775,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,403.255587714224,403.1805877142232,9.079037529916604,9.29090886780807,8.829037529916604,9.04090886780807,0.1746345636032656,0.05225545415164842,1.431560825329133,0,,0.0,none,P302,0
E0013493,N0013741,N0013742,main,79.99999999981334,auto_road,derived,s5c_flows,2.1596,2.912,0.006583,3.6221,held,0.097118,0.79,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,403.1805877142232,402.7805877142241,9.29090886780807,10.134146172494638,9.04090886780807,9.884146172494638,0.17470977637685803,0.05228565652731934,7.631704195271553,0,,0.0,none,P302,0
E0013494,N0013742,N0013743,main,80.00000000010213,auto_road,derived,s5c_flows,2.1596,2.912,0.00725,3.6221,held,0.097784,0.87,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,402.7805877142241,402.3805877142236,10.134146172494638,10.795437676401377,9.884146172494638,10.545437676401377,0.17510937249405178,0.052446229062548616,7.614288797593212,0,,0.0,none,P302,0
E0013495,N0013743,N0013744,main,8.20641580222593,auto_road,derived,s5c_flows,2.1596,2.912,0.007917,3.6221,held,0.098451,0.95,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,402.3805877142236,402.3395556352125,10.795437676401377,10.880079374553134,10.545437676401377,10.630079374553134,0.17550766478913962,0.052606463687881494,0.7793026980792523,0,,0.0,none,P302,0
E0013496,N0013744,N0013745,main,44.92096224098199,auto_road,derived,s5c_flows,2.1596,2.912,0.007985,3.6221,held,0.098519,0.9582,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,402.3395556352125,402.11495082400756,10.880079374553134,11.37665684200806,10.630079374553134,11.12665684200806,0.17554816413859095,0.052622767143197885,4.2648278760995755,0,,0.0,none,P302,0
E0013497,N0013745,N0013262,main,39.13486596209215,auto_road,derived,s5c_flows,2.1596,2.912,0.008359,3.6221,held,0.098894,1.0031,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,402.11495082400756,401.9192764941971,11.37665684200806,11.746922236271644,11.12665684200806,11.496922236271644,0.17577115550791922,0.05271256913951314,3.710778165792297,0,,0.0,none,P302,0
E0013498,N0013746,N0013747,lateral,59.99999999990646,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,411.329150390625,411.02915039062543,1.5500000000000114,2.056726074218318,1.3000000000000114,1.806726074218318,0.0,0.0,0.0,0,,0.0,none,P315,0
E0013499,N0013747,N0013748,lateral,60.000000000129994,auto_road,derived,s5c_flows,0.0,0.0,0.0005,3.6221,held,0.0005,0.06,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,411.02915039062543,410.7291503906248,2.056726074218318,2.2901672363283296,1.806726074218318,2.0401672363283296,0.023853542561543952,0.005824040037637895,41.92249421326373,0,,0.0,none,P315,0
E0013500,N0013748,N0013749,lateral,7.419145097766491,auto_road,derived,s5c_flows,0.0,0.0,0.001,3.6221,held,0.001,0.12,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,410.7291503906248,410.6883450925871,2.2901672363283296,2.316171508975401,2.0401672363283296,2.066171508975401,0.033217744108995924,0.007416034356809625,3.722480909310787,0,,0.0,none,P315,0
E0013501,N0013749,N0013750,lateral,90.68529785959717,auto_road,derived,s5c_flows,0.0,0.0,0.001062,3.6221,held,0.001062,0.1274,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,410.6883450925871,410.1895759543593,2.316171508975401,3.062651828843798,2.066171508975401,2.812651828843798,0.03406708070840041,0.007590903767335538,44.366044861031874,0,,0.0,none,P315,0
E0013502,N0013750,N0013751,lateral,16.895557042694342,auto_road,derived,s5c_flows,0.0,0.0,0.001818,3.6221,held,0.001818,0.2181,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,410.1895759543593,410.0966503906245,3.062651828843798,3.149016113281732,2.812651828843798,2.899016113281732,0.04248184042932748,0.00937958648976353,6.62854091377455,0,,0.0,none,P315,0
E0013503,N0013751,N0013752,lateral,25.5696045677394,auto_road,derived,s5c_flows,0.0,0.0,0.001958,3.6221,held,0.001958,0.235,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,410.0966503906245,409.95601756550195,3.149016113281732,3.194800305591798,2.899016113281732,2.944800305591798,0.04376761177970849,0.009661722082782292,9.736882109856541,0,,0.0,none,P315,0
E0013504,N0013752,N0013753,lateral,60.000000000074174,auto_road,derived,s5c_flows,0.0,0.0,0.002171,3.6221,held,0.002171,0.2606,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,409.95601756550195,409.62601756550157,3.194800305591798,3.415944104420305,2.944800305591798,3.165944104420305,0.04561130770764956,0.01007028823656489,21.924387838446567,0,,0.0,none,P315,0
E0013505,N0013753,N0013754,lateral,59.99999999983791,auto_road,derived,s5c_flows,0.0,0.0,0.002671,3.6221,held,0.002671,0.3206,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,409.62601756550157,409.29601756550244,3.415944104420305,3.3687468387944364,3.165944104420305,3.1187468387944364,0.049508804902004204,0.010949346939327448,20.19842737017505,0,,0.0,none,P315,0
E0013506,N0013754,N0013755,lateral,60.000000000074174,auto_road,derived,s5c_flows,0.0,0.0,0.003171,3.6221,held,0.003171,0.3806,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,409.29601756550244,408.96601756550206,3.3687468387944364,3.5146648075448184,3.1187468387944364,3.2646648075448184,0.052944265047188,0.011741261681238152,18.88778697957105,0,,0.0,none,P315,0
E0013507,N0013755,N0013756,lateral,28.44836811513241,auto_road,derived,s5c_flows,0.0,0.0,0.003671,3.6221,held,0.003671,0.4406,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,408.96601756550206,408.8095515408688,3.5146648075448184,3.4919621310061757,3.2646648075448184,3.2419621310061757,0.056033158847547594,0.01246674072185236,8.461765824688854,0,,0.0,none,P315,0
E0013508,N0013756,N0013757,lateral,79.9999999999999,auto_road,derived,s5c_flows,0.0,0.0,0.003908,3.6221,held,0.003908,0.469,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,408.8095515408688,408.3695515408688,3.4919621310061757,3.5694743380374234,3.2419621310061757,3.3194743380374234,0.057398911849809296,0.012791528790340595,23.22924408083115,0,,0.0,none,P315,0
E0013509,N0013757,N0013758,lateral,79.9999999999999,auto_road,derived,s5c_flows,0.0,0.0,0.004575,3.6221,held,0.004575,0.549,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,408.3695515408688,407.92955154086883,3.5694743380374234,3.711592257959296,3.3194743380374234,3.461592257959296,0.06096533124405111,0.01365115139629805,21.870353299580177,0,,0.0,none,P315,0
E0013510,N0013758,N0013759,lateral,79.9999999999999,auto_road,derived,s5c_flows,0.0,0.0,0.005242,3.6221,held,0.005242,0.629,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,407.92955154086883,407.48955154086883,3.711592257959296,3.949047091943669,3.461592257959296,3.699047091943669,0.06419629988575418,0.01444412955372712,20.76962902388728,0,,0.0,none,P315,0
E0013511,N0013759,N0013760,lateral,79.9999999999999,auto_road,derived,s5c_flows,0.0,0.0,0.005908,3.6221,held,0.005908,0.709,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,407.48955154086883,407.04955154086883,3.949047091943669,4.256356662256167,3.699047091943669,4.006356662256167,0.06715592196346942,0.015182229444404532,19.854292731750753,0,,0.0,none,P315,0
E0013512,N0013760,N0013761,lateral,34.599745996586314,auto_road,derived,s5c_flows,0.0,0.0,0.006575,3.6221,held,0.006575,0.789,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,407.04955154086883,406.8592529378876,4.256356662256167,4.418853751565507,4.006356662256167,4.168853751565507,0.0699015386306153,0.01587687686788511,8.24963862846752,0,,0.0,none,P315,0
E0013513,N0013761,N0013762,lateral,89.99999999988333,auto_road,derived,s5c_flows,0.0,0.0,0.006863,3.6221,held,0.006863,0.8236,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,406.8592529378876,406.36425293788824,4.418853751565507,4.821263419533636,4.168853751565507,4.571263419533636,0.07102878171787876,0.016164815813923844,21.118199745505255,0,,0.0,none,P315,0
E0013514,N0013762,N0013763,lateral,90.0000000002069,auto_road,derived,s5c_flows,0.0,0.0,0.007613,3.6221,held,0.007613,0.9136,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,406.36425293788824,405.8692529378871,4.821263419533636,4.935068351175403,4.571263419533636,4.685068351175403,0.07382101685170771,0.016884885025480773,20.319416664452906,0,,0.0,none,P315,0
E0013515,N0013763,N0013764,lateral,89.99999999988333,auto_road,derived,s5c_flows,0.0,0.0,0.008363,3.6221,held,0.008363,1.0036,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,405.8692529378871,405.3742529378877,4.935068351175403,5.236098624612282,4.685068351175403,4.986098624612282,0.07643220767919634,0.01756701449684525,19.62523451231322,0,,0.0,none,P315,0
E0013516,N0013764,N0013765,lateral,89.99999999988333,auto_road,derived,s5c_flows,0.0,0.0,0.009113,3.6221,held,0.009113,1.0936,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,405.3742529378877,404.87925293788834,5.236098624612282,5.541279288674161,4.986098624612282,5.291279288674161,0.07888869356317921,0.018216389802796523,19.01413158524114,0,,0.0,none,P315,0
E0013517,N0013765,N0013766,lateral,14.850276065067609,auto_road,derived,s5c_flows,0.0,0.0,0.009863,3.6221,held,0.009863,1.1836,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,404.87925293788834,404.79757641953046,5.541279288674161,5.592834957422667,5.291279288674161,5.342834957422667,0.08121118212863618,0.01883712510410787,3.047666523218686,0,,0.0,none,P315,0
E0013518,N0013766,N0013767,lateral,80.00000000007714,auto_road,derived,s5c_flows,0.0,0.0,0.009987,3.6221,held,0.009987,1.1985,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,404.79757641953046,404.35757641953,5.592834957422667,5.57830614882937,5.342834957422667,5.32830614882937,0.08158346211969093,0.018937235151024273,16.343181555331498,0,,0.0,none,P315,0
E0013519,N0013767,N0013768,lateral,79.99999999980189,auto_road,derived,s5c_flows,0.0,0.0,0.010654,3.6221,held,0.010654,1.2785,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,404.35757641953,403.9175764195311,5.57830614882937,5.728022945703287,5.32830614882937,5.478022945703287,0.08353372312192348,0.019464424715688683,15.961617458184351,0,,0.0,none,P315,0
E0013520,N0013768,N0013769,lateral,80.00000000007714,auto_road,derived,s5c_flows,0.0,0.0,0.011321,3.6221,held,0.011321,1.3585,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,403.9175764195311,403.47757641953064,5.728022945703287,5.960656002344365,5.478022945703287,5.710656002344365,0.0854024152024392,0.019973871867056153,15.612360963961795,0,,0.0,none,P315,0
E0013521,N0013769,N0013770,lateral,18.491106114895132,auto_road,derived,s5c_flows,0.0,0.0,0.011987,3.6221,held,0.011987,1.4385,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,403.47757641953064,403.3758753358987,5.960656002344365,6.046610015663816,5.710656002344365,5.796610015663816,0.08719477757147112,0.020466451478214492,3.5344444988383414,0,,0.0,none,P315,0
E0013522,N0013770,N0013771,lateral,58.04089914062034,auto_road,derived,s5c_flows,0.0,0.0,0.012141,3.6221,held,0.012141,1.457,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,403.3758753358987,403.0566503906253,6.046610015663816,6.011922607421582,5.796610015663816,5.761922607421582,0.0875994990198845,0.020578209952927667,11.042852183329924,0,,0.0,none,P315,0
E0013523,N0013771,N0013772,lateral,59.999999999948415,auto_road,derived,s5c_flows,0.0,0.0,0.012625,3.6221,held,0.012625,1.515,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,403.0566503906253,402.7266503906256,6.011922607421582,6.4548376464837816,5.761922607421582,6.2048376464837816,0.0888490899676911,0.020924502102684622,11.25503930724308,0,,0.0,none,P315,0
E0013524,N0013772,N0013773,lateral,60.00000000022804,auto_road,derived,s5c_flows,0.0,0.0,0.013125,3.6221,held,0.013125,1.575,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,402.7266503906256,402.39665039062436,6.4548376464837816,7.785417480469391,6.2048376464837816,7.535417480469391,0.09010607711687779,0.02127472058482968,11.098030587955654,0,,0.0,none,P315,0
E0013525,N0013773,N0013774,lateral,9.999999999898193,auto_road,derived,s5c_flows,0.0,0.0,0.013625,3.6221,held,0.013625,1.635,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,402.39665039062436,402.3416503906249,7.785417480469391,7.834771728515705,7.535417480469391,7.584771728515705,0.09133074469886704,0.02161773923296642,1.8248692399749742,0,,0.0,none,P315,0
E0013526,N0013774,N0013775,lateral,59.99999999990187,auto_road,derived,s5c_flows,0.0,0.0,0.013708,3.6221,held,0.013708,1.645,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,402.3416503906249,402.01165039062545,7.834771728515705,7.655341796874552,7.584771728515705,7.405341796874552,0.0915310514168358,0.02167401255385934,10.925254157131084,0,,0.0,none,P315,0
E0013527,N0013775,N0013776,lateral,60.00000000022804,auto_road,derived,s5c_flows,0.0,0.0,0.014208,3.6221,held,0.014208,1.705,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,402.01165039062545,401.6816503906242,7.655341796874552,7.348256835938287,7.405341796874552,7.098256835938287,0.0927204958352926,0.022009147786172772,10.785101945315162,0,,0.0,none,P315,0
E0013528,N0013776,N0013777,lateral,7.727767865033605,auto_road,derived,s5c_flows,0.0,0.0,0.014708,3.6221,held,0.014708,1.765,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,401.6816503906242,401.6391476673665,7.348256835938287,7.429791541617874,7.098256835938287,7.179791541617874,0.09388163591910803,0.022337919368822706,1.3718990921171106,0,,0.0,none,P315,0
E0013529,N0013777,N0013778,lateral,37.27223213491463,auto_road,derived,s5c_flows,0.0,0.0,0.014773,3.6221,held,0.014773,1.7727,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,401.6391476673665,401.4341503906245,7.429791541617874,7.51406127929738,7.179791541617874,7.26406127929738,0.09403058982889724,0.022380209990084193,6.606401917138003,0,,0.0,none,P315,0
E0013530,N0013778,N0013779,lateral,42.200630558239205,auto_road,derived,s5c_flows,0.0,0.0,0.015083,3.6221,held,0.015083,1.81,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,401.4341503906245,401.2020469225542,7.51406127929738,8.104196973930186,7.26406127929738,7.854196973930186,0.0947348791943051,0.022580523654553014,7.424338835063411,0,,0.0,none,P315,0
E0013531,N0013779,N0013780,lateral,65.788601068347,auto_road,derived,s5c_flows,0.0,0.0,0.015435,3.6221,held,0.015435,1.8522,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,401.2020469225542,400.8402096166783,8.104196973930186,9.175995217306081,7.854196973930186,8.925995217306081,0.09552267407047693,0.022805278742821594,11.478705921313153,0,,0.0,none,P315,0
E0013532,N0013780,N0013781,lateral,34.474764543603555,auto_road,derived,s5c_flows,0.0,0.0,0.015983,3.6221,held,0.015983,1.918,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,400.8402096166783,400.65059841168846,9.175995217306081,9.931036109795912,8.925995217306081,9.681036109795912,0.09672499543341687,0.023149700301414083,5.940340513694681,0,,0.0,none,P315,0
E0013533,N0013781,N0013782,lateral,43.17886351714039,auto_road,derived,s5c_flows,0.0,0.0,0.016271,3.6221,held,0.016271,1.9525,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,400.65059841168846,400.4131146623442,9.931036109795912,10.642671470468315,9.681036109795912,10.392671470468315,0.097345579253123,0.023328137454721648,7.392710904872302,0,,0.0,none,P315,0
E0013534,N0013782,N0013783,lateral,33.35060496459168,auto_road,derived,s5c_flows,0.0,0.0,0.01663,3.6221,held,0.01663,1.9956,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,400.4131146623442,400.22968633503893,10.642671470468315,11.120045110273566,10.392671470468315,10.870045110273566,0.09810870288664426,0.023548176368873325,5.665587248857574,0,,0.0,none,P315,0
E0013535,N0013783,N0013784,lateral,6.006535348088489,auto_road,derived,s5c_flows,0.0,0.0,0.016908,3.6221,held,0.016908,2.029,0.0,0.0,,200,PVC-U,0.7,0.5,table11,minimum,tractive,1.0,400.22968633503893,400.1876405876023,11.120045110273566,11.274822791303961,10.870045110273566,11.024822791303961,0.10705449722707767,0.022459305385848755,0.9351211304630795,0,,0.0,none,P315,0
E0013536,N0013784,N0013785,lateral,78.02628246163178,auto_road,derived,s5c_flows,0.0,0.0,0.016958,3.6221,held,0.016958,2.035,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,400.1876405876023,399.7975091752941,11.274822791303961,12.091467875487126,11.024822791303961,11.841467875487126,0.09566164126890099,0.024265466044413403,13.594143104567042,0,,0.0,none,P315,0
E0013537,N0013785,N0013786,lateral,69.99999999993787,auto_road,derived,s5c_flows,0.0,0.0,0.017609,3.6221,held,0.017609,2.113,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,410.33897705078124,409.98897705078156,1.5500000000000114,2.274999999999693,1.3000000000000114,2.024999999999693,0.09695608774036339,0.02466260235706849,12.03293876491616,0,,0.0,none,P315,0
E0013538,N0013786,N0013787,lateral,70.0000000001022,auto_road,derived,s5c_flows,0.0,0.0,0.018192,3.6221,held,0.018192,2.183,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,409.98897705078156,409.638977050781,2.274999999999693,3.0285339355471024,2.024999999999693,2.7785339355471024,0.09808773782886265,0.025011541461228443,11.894113295832117,0,,0.0,none,P302,0
E0013539,N0013787,N0013788,lateral,4.904917603972881,auto_road,derived,s5c_flows,0.0,0.0,0.018775,3.6221,held,0.018775,2.253,0.0,0.0,,200,PVC-U,0.85,0.5,table11,minimum,tractive,1.0,409.638977050781,409.59728525114724,3.0285339355471024,3.017460842602759,2.7785339355471024,2.767460842602759,0.11863526620071344,0.02248976313303422,0.6890752585708763,0,,0.0,none,P302,0
E0013540,N0013788,N0013789,lateral,79.99999999995576,auto_road,derived,s5c_flows,0.0,0.0,0.018816,3.6221,held,0.018816,2.2579,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,409.59728525114724,409.19728525114743,3.017460842602759,3.5735887722900657,2.767460842602759,3.3235887722900657,0.09927172072230743,0.025378359224906027,13.431149612711222,0,,0.0,none,P302,0
E0013541,N0013789,N0013790,lateral,80.00000000001044,auto_road,derived,s5c_flows,0.0,0.0,0.019483,3.6221,held,0.019483,2.3379,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,409.19728525114743,408.7972852511474,3.5735887722900657,4.787767239086975,3.3235887722900657,4.537767239086975,0.10050784660583609,0.025763228186368697,13.265962592577186,0,,0.0,none,P302,0
E0013542,N0013790,N0013791,lateral,10.525314696575244,auto_road,derived,s5c_flows,0.0,0.0,0.020149,3.6221,held,0.020149,2.4179,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,408.7972852511474,408.7446586776645,4.787767239086975,4.872040541085482,4.537767239086975,4.622040541085482,0.10171344502114911,0.02614045414031438,1.724667880171714,0,,0.0,none,P302,0
E0013543,N0013791,N0013262,lateral,73.80879876626832,auto_road,derived,s5c_flows,0.0,0.0,0.020237,3.6221,held,0.020237,2.4285,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,408.7446586776645,408.3756146838332,4.872040541085482,5.2905840466355585,4.622040541085482,5.0405840466355585,0.10187068533724239,0.02618978918463541,12.075570533682756,0,,0.0,none,P302,0
E0013544,N0013792,N0013793,sub main,79.99999999995178,draft,provisional,s5c_flows,59.3286,80.0,0.114196,3.6221,held,2.601404,13.7035,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,325.6091291240311,325.20912912403134,1.5664079853439148,2.3515398212811647,1.3164079853439148,2.1015398212811647,0.49407274536271434,0.24426486612141035,2.6986579321506348,0,,0.0,none,P333,1
E0013545,N0013793,N0013794,sub main,79.99998840488294,draft,provisional,s5c_flows,59.3286,80.0,0.114862,3.6221,held,2.602071,13.7835,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,325.20912912403134,324.8091291820069,2.3515398212811647,3.3790116871336977,2.1015398212811647,3.1290116871336977,0.49411018064410445,0.24429609957830484,2.6984530825559934,0,,0.0,none,P313,1
E0013546,N0013794,N0013795,sub main,79.99999999989174,draft,provisional,s5c_flows,59.3286,80.0,0.115529,3.6221,held,2.602738,13.8635,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,324.8091291820069,324.40912918200746,3.3790116871336977,4.312062224242538,3.1290116871336977,4.062062224242538,0.4941476086072346,0.244327329513842,2.6982490861173183,0,,0.0,none,P313,1
E0013547,N0013795,N0013796,sub main,10.690904025738142,draft,provisional,s5c_flows,59.3286,80.0,0.116196,3.6221,held,2.603404,13.9435,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,324.40912918200746,324.35567466187877,4.312062224242538,4.398353658433734,4.062062224242538,4.148353658433734,0.49418497315783166,0.2443585091158899,0.360556762023185,0,,0.0,none,P313,1
E0013548,N0013796,N0013797,sub main,79.99999999993447,draft,provisional,s5c_flows,59.3286,80.0,0.116285,3.6221,held,2.603493,13.9542,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,324.35567466187877,323.9556746618791,4.398353658433734,5.028791890855302,4.148353658433734,4.778791890855302,0.4941899657662405,0.24436267549366525,2.698017818441357,0,,0.0,none,P313,1
E0013549,N0013797,N0013798,sub main,79.99997190513868,draft,provisional,s5c_flows,59.3286,80.0,0.116952,3.6221,held,2.60416,14.0342,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,323.9556746618791,323.5556748023534,5.028791890855302,6.079701174209106,4.778791890855302,5.829701174209106,0.4942273781379164,0.2443938979267391,2.697812634559415,0,,0.0,none,P313,1
E0013550,N0013798,N0013799,sub main,79.99999999973619,draft,provisional,s5c_flows,59.3286,80.0,0.117618,3.6221,held,2.604827,14.1142,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,323.5556748023534,323.1556748023547,6.079701174209106,7.165187014051526,5.829701174209106,6.915187014051526,0.49426478320126527,0.24442511684299234,2.6976094163399083,0,,0.0,none,P313,1
E0013551,N0013799,N0013378,sub main,15.250985509413004,draft,provisional,s5c_flows,59.3286,80.0,0.118285,3.6221,held,2.605493,14.1942,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,323.1556748023547,323.0794198748077,7.165187014051526,7.225969529489191,6.915187014051526,6.975969529489191,0.4943021248963176,0.24445628544680081,0.5142261767069407,0,,0.0,none,P313,1
E0013552,N0013800,N0013801,lateral,16.668096594650333,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,329.33660273588737,329.2532622529141,1.551458787550132,1.6758148955233878,1.301458787550132,1.4258148955233878,0.0,0.0,0.0,0,,0.0,none,P313,1
E0013553,N0013801,N0013802,lateral,4.274376997312655,auto_road,derived,s5c_flows,0.0,0.0,0.000139,3.6221,held,0.000139,0.0167,0.0,0.0,,200,PVC-U,0.95,0.5,table11,minimum,tractive,1.0,329.2532622529141,329.2126556714396,1.6758148955233878,1.7249969164510048,1.4258148955233878,1.4749969164510048,0.015896640772897982,0.0032498374483508063,4.481425833269961,0,,0.0,none,P313,1
E0013554,N0013802,N0013803,lateral,3.6513561196625233,auto_road,derived,s5c_flows,0.0,0.0,0.000175,3.6221,held,0.000175,0.0209,0.0,0.0,,200,PVC-U,1.1,0.5,table11,minimum,tractive,1.0,329.2126556714396,329.1724907541233,1.7249969164510048,1.7661689138454335,1.4749969164510048,1.5161689138454335,0.018697797739714472,0.0034006886431746375,3.254711393013391,0,,0.0,none,P313,1
E0013555,N0013803,N0013804,lateral,6.333181796683474,auto_road,derived,s5c_flows,0.0,0.0,0.000205,3.6221,held,0.000205,0.0246,0.0,0.0,,200,PVC-U,0.65,0.5,table11,minimum,tractive,1.0,329.1724907541233,329.1313250724449,1.7661689138454335,1.7922894295082301,1.5161689138454335,1.5422894295082301,0.017140321884885595,0.004005078444870941,6.1581708122880485,0,,0.0,none,P313,1
E0013556,N0013804,N0013805,lateral,20.822307558493037,auto_road,derived,s5c_flows,0.7416,1.0,0.000258,3.6221,held,0.031348,0.0309,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,329.1313250724449,329.02721353465245,1.7922894295082301,1.5560689360506785,1.5422894295082301,1.3060689360506785,0.11880019078708794,0.031682214165427075,2.9211944611282217,0,,0.0,none,P313,1
E0013557,N0013805,N0013806,lateral,9.38245724142988,auto_road,derived,s5c_flows,0.7416,1.0,0.000431,3.6221,held,0.031521,0.0517,0.0,0.0,,200,PVC-U,1.8,0.5,ground,minimum,tractive,1.0,329.02721353465245,328.8583293043067,1.5560689360506785,1.5539631761620285,1.3060689360506785,1.3039631761620285,0.18324681335674103,0.023781014853152732,0.8533533789356461,0,,0.0,none,P313,1
E0013558,N0013806,N0013807,lateral,31.785528696303686,auto_road,derived,s5c_flows,0.7416,1.0,0.000509,3.6221,held,0.0316,0.0611,0.0,0.0,,200,PVC-U,0.8,0.5,ground,minimum,tractive,1.0,328.8583293043067,328.6040450747363,1.5539631761620285,1.563130218232459,1.3039631761620285,1.313130218232459,0.1397038424870526,0.02857133548703658,3.7920131771190055,0,,0.0,none,P313,1
E0013559,N0013807,N0013808,lateral,33.87126295455228,auto_road,derived,s5c_flows,0.7416,1.0,0.000774,3.6221,held,0.031864,0.0929,0.0,0.0,,200,PVC-U,0.9,0.5,cover_min,minimum,tractive,1.0,328.5961755511247,328.29133418453375,1.570999741844048,1.5617847119506223,1.320999741844048,1.3117847119506223,0.14579101218282667,0.02792116524772073,3.8721251796688967,0,,0.0,none,P313,1
E0013560,N0013808,N0013809,lateral,8.205288966428748,auto_road,derived,s5c_flows,0.7416,1.0,0.001057,3.6221,held,0.032147,0.1268,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,328.29133418453375,328.2503077397016,1.5617847119506223,1.5586522212358886,1.3117847119506223,1.3086522212358886,0.11984552651860333,0.03203297386000689,1.1410923718201336,0,,0.0,none,P313,1
E0013561,N0013809,N0013810,lateral,54.25073465645083,auto_road,derived,s5c_flows,1.8214,2.456,0.001125,3.6221,held,0.077482,0.135,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,328.2503077397016,327.97905406641934,1.5586522212358886,1.8212999374869128,1.3086522212358886,1.5712999374869128,0.16195474614103972,0.04725860206560559,5.5829108592682735,0,,0.0,none,P313,1
E0013562,N0013810,N0013378,lateral,49.09765760224967,auto_road,derived,s5c_flows,1.8214,2.456,0.001577,3.6221,held,0.077934,0.1892,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,327.97905406641934,327.7335657784081,1.8212999374869128,2.5718236258887828,1.5712999374869128,2.3218236258887828,0.16227241531729172,0.04738148158215447,5.042719625333823,0,,0.0,none,P313,1
E0013563,N0013811,N0013812,main,8.988489257106053,draft,drafted,s5c_flows,22.9898,31.0,0.005166,3.6221,held,0.968959,0.6199,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,316.6866641989343,316.6417217526488,3.195049668253205,3.2963580813355975,2.945049668253205,3.0463580813355975,0.36634551473991805,0.15107983699961475,0.40892585894344885,0,,0.0,none,P325,1
E0013564,N0013812,N0013813,main,71.08758651692294,draft,drafted,s5c_flows,22.9898,31.0,0.005241,3.6221,held,0.969034,0.6289,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,316.6417217526488,316.28628382006417,3.2963580813355975,4.431764275638955,3.0463580813355975,4.181764275638955,0.366354286006064,0.1510854083620075,3.2340091377988447,0,,0.0,none,P325,1
E0013565,N0013813,N0013814,main,29.92392422584225,draft,drafted,s5c_flows,22.9898,31.0,0.005834,3.6221,held,0.969627,0.7,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,316.28628382006417,316.13666419893497,4.431764275638955,5.020074082315034,4.181764275638955,4.770074082315034,0.3664236200647512,0.15112945186004317,1.3610805721055115,0,,0.0,none,P325,1
E0013566,N0013814,N0013399,main,70.90881108277505,draft,drafted,s5c_flows,22.9898,31.0,0.006083,3.6221,held,0.969876,0.7299,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,316.13666419893497,315.78212014352107,5.020074082315034,8.88133200491643,4.770074082315034,8.63133200491643,0.3664527241396816,0.15114794175431806,3.225009503806489,0,,0.0,none,P325,1
E0013567,N0013815,N0013816,lateral,85.00000000008374,draft,provisional,s5c_flows,0.7416,1.0,0.009362,3.6221,held,0.040452,1.1234,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,316.3552801085633,315.9302801085629,8.738652996905444,9.924151043780853,8.488652996905444,9.674151043780853,0.12977486058207013,0.03543123850482535,10.916341272215483,0,,0.0,none,P325,1
E0013568,N0013816,N0013817,lateral,75.00000000009317,draft,provisional,s5c_flows,0.7416,1.0,0.01007,3.6221,held,0.04116,1.2084,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,315.9302801085629,315.55528010856244,9.924151043780853,10.173327069171933,9.674151043780853,9.923327069171933,0.13055349693473858,0.03570278582675204,9.574619059238268,0,,0.0,none,P325,1
E0013569,N0013817,N0013399,lateral,18.732712020784735,draft,provisional,s5c_flows,0.7416,1.0,0.010695,3.6221,held,0.041785,1.2834,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,315.55528010856244,315.4616165484585,10.173327069171933,9.201835599979006,9.923327069171933,8.951835599979006,0.13123317931889072,0.03594042237299691,2.3790619768070855,0,,0.0,none,P325,1
E0013570,N0013818,N0013819,lateral,16.76305461424021,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,1.7,0.5,cover_min,minimum,tractive,1.0,324.57330732945235,324.2883354010103,1.5530964791414021,1.553522509145978,1.3030964791414021,1.303522509145978,0.0,0.0,0.0,0,,0.0,none,P316,1
E0013571,N0013819,N0013415,lateral,12.727922061357855,auto_block,provisional,s5c_flows,0.0,0.0,0.00014,3.6221,held,0.00014,0.0168,0.0,0.0,,200,PVC-U,1.85,0.5,cover_min,minimum,tractive,1.0,324.2662720290177,324.0308054708826,1.5755858811385224,1.5763112283361238,1.3255858811385224,1.3263112283361238,0.019530418295694622,0.0028464128715596504,10.861622682332802,0,,0.0,none,P316,1
E0013572,N0013820,N0013415,lateral,35.84689665786984,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,324.13762547331584,323.9583909900265,1.5825283352779138,1.648725709192263,1.3325283352779138,1.398725709192263,0.0,0.0,0.0,0,,0.0,none,P316,1
E0013573,N0013821,N0013822,lateral,22.02271554554524,auto_block,provisional,s5c_flows,0.7416,1.0,0.0,3.6221,held,0.03109,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,323.54795395963487,323.43784038190717,1.5526014602870077,1.61504658098346,1.3026014602870077,1.36504658098346,0.11845872128933585,0.03156792542268341,3.0985076919403114,0,,0.0,none,P323,1
E0013574,N0013822,N0013416,lateral,26.248809496813376,auto_block,provisional,s5c_flows,2.2248,3.0,0.000184,3.6221,held,0.093454,0.022,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,323.43784038190717,323.3065963344231,1.61504658098346,1.6692032261237841,1.36504658098346,1.4192032261237841,0.17247641989027718,0.05139165428239753,2.536463584752808,0,,0.0,none,P323,1
E0013575,N0013823,N0013824,lateral,14.212670403551895,auto_block,provisional,s5c_flows,0.7416,1.0,0.0,3.6221,held,0.03109,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,324.1237365722656,324.05267322024787,1.5500000000000114,1.5868226293615066,1.3000000000000114,1.3368226293615066,0.11845872128933585,0.03156792542268341,1.9996656850669803,0,,0.0,none,P323,1
E0013576,N0013824,N0013419,lateral,15.132745950421556,auto_block,provisional,s5c_flows,1.4832,2.0,0.000118,3.6221,held,0.062299,0.0142,0.0,0.0,,200,PVC-U,0.85,0.5,ground,minimum,tractive,1.0,324.05267322024787,323.9240448796693,1.5868226293615066,1.5543486750182183,1.3368226293615066,1.3043486750182183,0.18024667247473136,0.03797716477000948,1.3992626273995898,0,,0.0,none,P323,1
E0013577,N0013825,N0013826,main,20.930838492546336,auto_block,provisional,s5c_flows,9.6409,13.0,0.003068,3.6221,held,0.40724,0.3682,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,322.142905346241,322.0382511537783,3.7401818119621453,3.765795477081099,3.4901818119621453,3.515795477081099,0.27899847215860873,0.10053255530244085,1.2503556220579886,0,,0.0,none,P323,1
E0013578,N0013826,N0013419,main,32.01562118716424,auto_block,provisional,s5c_flows,9.6409,13.0,0.003243,3.6221,held,0.407414,0.3891,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,322.0382511537783,321.87817304784244,3.765795477081099,3.600220506845062,3.515795477081099,3.350220506845062,0.27903648436368805,0.10055248574092487,1.912272109038139,0,,0.0,none,P323,1
E0013579,N0013827,N0013828,sub main,12.529964086141668,auto_block,provisional,s5c_flows,83.0601,112.0,0.033467,3.581,merrimack,3.476,4.016,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,313.9695944158285,313.9069445953978,10.35932404120274,10.407874740539683,10.10932404120274,10.157874740539683,0.5378459775513761,0.2826445364873177,0.38827609294350385,0,,0.0,none,P323,1
E0013580,N0013828,N0013829,sub main,7.0710678118654755,auto_block,provisional,s5c_flows,83.0601,112.0,0.033571,3.581,merrimack,3.476104,4.0286,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,313.9069445953978,313.86451818852663,10.407874740539683,10.485487914988994,10.157874740539683,10.235487914988994,0.5741516487791509,0.269751844132214,0.20526132851547324,0,,0.0,none,P323,1
E0013581,N0013829,N0013830,sub main,9.219544457292887,auto_block,provisional,s5c_flows,83.0601,112.0,0.03363,3.581,merrimack,3.476163,4.0356,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,313.86451818852663,313.8184204662402,10.485487914988994,10.502044621650441,10.235487914988994,10.252044621650441,0.5378532935572354,0.28265127890860287,0.28568956652091826,0,,0.0,none,P323,1
E0013582,N0013830,N0013831,sub main,10.0,auto_block,provisional,s5c_flows,84.5433,114.0,0.033707,3.5733,merrimack,3.530217,4.0448,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,313.8184204662402,313.7684204662402,10.502044621650441,10.486645451728577,10.252044621650441,10.236645451728577,0.5402647697404486,0.284880022698769,0.30849071788770505,0,,0.0,none,P323,1
E0013583,N0013831,N0013832,sub main,72.27724399837061,auto_block,provisional,s5c_flows,86.7681,117.0,0.03379,3.5621,merrimack,3.611053,4.0548,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,313.7684204662402,313.4070342462483,10.486645451728577,11.43808904476731,10.236645451728577,11.18808904476731,0.5438176834630589,0.288186897406994,2.2151187244134656,0,,0.0,none,P323,1
E0013584,N0013832,N0013416,sub main,13.892443989449804,auto_block,provisional,s5c_flows,88.993,120.0,0.034393,3.5512,merrimack,3.692157,4.1271,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,313.4070342462483,313.3375720263011,11.43808904476731,11.6382275342458,11.18808904476731,11.3882275342458,0.5473202280278616,0.2914742861754267,0.423044355571872,0,,0.0,none,P323,1
E0013585,N0013833,N0013834,lateral,30.484818940415707,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,397.7634815559234,397.6110574612213,1.5546336784515802,2.3305013766693037,1.3046336784515802,2.0805013766693037,0.0,0.0,0.0,0,,0.0,none,P326,1
E0013586,N0013834,N0013835,lateral,44.515181059633925,auto_road,derived,s5c_flows,0.0,0.0,0.000254,3.6221,held,0.000254,0.0305,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,397.6110574612213,397.38848155592314,2.3305013766693037,3.6529613151706144,2.0805013766693037,3.4029613151706144,0.0174670343464096,0.004562953642072404,42.47542368173884,0,,0.0,none,P326,1
E0013587,N0013835,N0013836,lateral,24.691095267786633,auto_road,derived,s5c_flows,0.7416,1.0,0.000625,3.6221,held,0.031715,0.075,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,397.38848155592314,397.2650260795842,3.6529613151706144,3.8348884711970754,3.4029613151706144,3.5848884711970754,0.11928259643637937,0.031843917627732615,3.449943803684707,0,,0.0,none,P326,1
E0013588,N0013836,N0013837,lateral,15.081090677658075,auto_road,derived,s5c_flows,0.7416,1.0,0.000831,3.6221,held,0.031921,0.0997,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,397.2650260795842,397.1896206261959,3.8348884711970754,3.8242038366947213,3.5848884711970754,3.5742038366947213,0.11955168697951034,0.03193424138998649,2.102450560462436,0,,0.0,none,P326,1
E0013589,N0013837,N0013838,lateral,15.227814054539708,auto_road,derived,s5c_flows,0.7416,1.0,0.000956,3.6221,held,0.032047,0.1148,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,397.1896206261959,397.1134815559232,3.8242038366947213,3.984113658920535,3.5742038366947213,3.734113658920535,0.11971568561169657,0.031989333212780385,2.1199970547902742,0,,0.0,none,P326,1
E0013590,N0013838,N0013839,lateral,36.255269556840545,auto_road,derived,s5c_flows,0.7416,1.0,0.001083,3.6221,held,0.032173,0.13,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,397.1134815559232,396.932205208139,3.984113658920535,3.6825408856109902,3.734113658920535,3.4325408856109902,0.11987923944307478,0.03204430844267739,5.040526578423465,0,,0.0,none,P326,1
E0013591,N0013839,N0013840,lateral,14.963303561646073,auto_road,derived,s5c_flows,0.7416,1.0,0.001385,3.6221,held,0.032476,0.1663,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,396.932205208139,396.85738869033077,3.6825408856109902,3.5016506163098597,3.4325408856109902,3.2516506163098597,0.12027074403106378,0.03217603771268471,2.0735582431392348,0,,0.0,none,P326,1
E0013592,N0013840,N0013841,lateral,8.781426881410496,auto_road,derived,s5c_flows,0.7416,1.0,0.00151,3.6221,held,0.0326,0.1812,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,396.85738869033077,396.8134815559237,3.5016506163098597,3.3629405632169096,3.2516506163098597,3.1129405632169096,0.12043023613498051,0.032229755723052894,1.2152854580982062,0,,0.0,none,P326,1
