EDGE_UID,US_NODE,DS_NODE,TIER,LEN_M,SRC,CONFIDENCE,STAGE,QADF_M3D,N_PROP,QINF_LS,PF,PF_METH,QPK_LS,UPSTR_KM,ON_WADI_M,ON_DUAL_M,CROSS_ID,DN,MATERIAL,SLOPE_LAID,SLOPE_MIN,GRAD_BY,SIZED_BY,CLEAN_BY,TAU_PA,INV_UP,INV_DN,US_DEPTH,DS_DEPTH,COVER_US,COVER_DN,V_PK_MS,DOD_PK,RET_MIN,PAST_CAP,CAP_EXIT,CAP_LEN_M,TIE_TYPE,PACKAGE,PHASE
E0013593,N0013841,N0013842,lateral,25.066937118588488,auto_road,derived,s5c_flows,0.7416,1.0,0.001583,3.6221,held,0.032673,0.19,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,396.8134815559237,396.6881468703308,3.3629405632169096,2.1132752488098276,3.1129405632169096,1.8632752488098276,0.12052393475838262,0.0322613285714555,3.466384383710562,0,,0.0,none,P326,1
E0013594,N0013842,N0013843,lateral,4.9330628814421225,auto_road,derived,s5c_flows,0.7416,1.0,0.001792,3.6221,held,0.032882,0.2151,0.0,0.0,,200,PVC-U,0.85,0.5,table11,minimum,tractive,1.0,396.6881468703308,396.6462158358385,2.1132752488098276,2.037072738380232,1.8632752488098276,1.7870727383802318,0.1445870825368695,0.02867519640347896,0.5686380363179169,0,,0.0,none,P326,1
E0013595,N0013843,N0013844,lateral,30.54934842471555,auto_road,derived,s5c_flows,0.7416,1.0,0.001833,3.6221,held,0.032923,0.22,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,396.6462158358385,396.49346909371496,2.037072738380232,2.289886619175661,1.7870727383802318,2.039886619175661,0.12084372873760053,0.032369167829014084,4.2133407533639655,0,,0.0,none,P326,1
E0013596,N0013844,N0013845,lateral,4.450651575407115,auto_road,derived,s5c_flows,0.7416,1.0,0.002088,3.6221,held,0.033178,0.2505,0.0,0.0,,200,PVC-U,0.9,0.5,table11,minimum,tractive,1.0,396.49346909371496,396.4534132295363,2.289886619175661,2.30034043257308,2.039886619175661,2.05034043257308,0.14786427221234563,0.02841771077116914,0.5016595635101091,0,,0.0,none,P326,1
E0013597,N0013845,N0013846,lateral,3.841310544797822,auto_road,derived,s5c_flows,0.7416,1.0,0.002125,3.6221,held,0.033215,0.255,0.0,0.0,,200,PVC-U,1.05,0.5,table11,minimum,tractive,1.0,396.4534132295363,396.4130794688159,2.30034043257308,2.2819888905590915,2.05034043257308,2.0319888905590915,0.15580601711363876,0.027458677405314408,0.4109073808529617,0,,0.0,none,P326,1
E0013598,N0013846,N0013847,lateral,11.981449687318829,auto_road,derived,s5c_flows,0.7416,1.0,0.002157,3.6221,held,0.033247,0.2588,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,396.4130794688159,396.3531722203793,2.2819888905590915,2.0262833460269576,2.0319888905590915,1.7762833460269576,0.12125569493082025,0.03250827335594367,1.6468573145031222,0,,0.0,none,P326,1
E0013599,N0013847,N0013848,lateral,19.602388303643803,auto_road,derived,s5c_flows,0.7416,1.0,0.002257,3.6221,held,0.033347,0.2708,0.0,0.0,,200,PVC-U,1.1,0.5,ground,minimum,tractive,1.0,396.3531722203793,396.13754594903924,2.0262833460269576,1.558254832210764,1.7762833460269576,1.308254832210764,0.1584828818591705,0.027219157705482416,2.0614622090082344,0,,0.0,none,P326,1
E0013600,N0013848,N0013849,lateral,28.14468926586078,auto_road,derived,s5c_flows,0.7416,1.0,0.00242,3.6221,held,0.03351,0.2904,0.0,0.0,,200,PVC-U,2.35,0.5,cover_min,minimum,tractive,1.0,396.04104161714884,395.3796414194011,1.654759164101165,1.6587802114582928,1.404759164101165,1.4087802114582928,0.20463205638355556,0.02301020679486579,2.292300447549569,0,,0.0,none,P326,1
E0013601,N0013849,N0013850,lateral,11.430162198261842,auto_road,derived,s5c_flows,0.7416,1.0,0.002655,3.6221,held,0.033745,0.3186,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,395.3796414194011,395.3224906084098,1.6587802114582928,1.6352120283089562,1.4087802114582928,1.3852120283089562,0.12188352660853881,0.03272066771245544,1.5629897542775724,0,,0.0,none,P326,1
E0013602,N0013850,N0013851,lateral,7.775136577425721,auto_road,derived,s5c_flows,0.7416,1.0,0.00275,3.6221,held,0.03384,0.33,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,395.3224906084098,395.279727357234,1.6352120283089562,1.6503568712816445,1.3852120283089562,1.4003568712816445,0.12602187846479193,0.032056036779666036,1.0282786703577484,0,,0.0,none,P326,1
E0013603,N0013851,N0013852,lateral,69.99999999999697,auto_road,derived,s5c_flows,0.7416,1.0,0.002815,3.6221,held,0.033905,0.3378,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,395.279727357234,394.894727357234,1.6503568712816445,2.0413993517503854,1.4003568712816445,1.7913993517503854,0.1261059319471698,0.03208298515600835,9.251481263826463,0,,0.0,none,P326,1
E0013604,N0013852,N0013853,lateral,69.99999999999697,auto_road,derived,s5c_flows,0.7416,1.0,0.003398,3.6221,held,0.034488,0.4078,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,394.894727357234,394.509727357234,2.0413993517503854,2.6514054552660014,1.7913993517503854,2.4014054552660014,0.12685489479455725,0.032323457423084206,9.196859676215446,0,,0.0,none,P326,1
E0013605,N0013853,N0013854,lateral,17.781904129593556,auto_road,derived,s5c_flows,0.7416,1.0,0.003981,3.6221,held,0.035072,0.4778,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,394.509727357234,394.4119268845212,2.6514054552660014,2.852172236572528,2.4014054552660014,2.602172236572528,0.12759642118159853,0.03256215700613632,2.3226754017243545,0,,0.0,none,P326,1
E0013606,N0013854,N0013855,lateral,18.379131679057544,auto_road,derived,s5c_flows,0.7416,1.0,0.00413,3.6221,held,0.03522,0.4956,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,394.4119268845212,394.3108416602864,2.852172236572528,3.098460097526072,2.602172236572528,2.848460097526072,0.1277829851255422,0.03262230877488345,2.3971803524285993,0,,0.0,none,P326,1
E0013607,N0013855,N0013856,lateral,7.1327415039462805,auto_road,derived,s5c_flows,0.7416,1.0,0.004283,3.6221,held,0.035373,0.5139,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,394.3108416602864,394.26804521126274,3.098460097526072,3.174825882487255,2.848460097526072,2.924825882487255,0.13181471323568775,0.032042348982418895,0.9018646109195178,0,,0.0,none,P326,1
E0013608,N0013856,N0013857,lateral,8.781116889250555,auto_road,derived,s5c_flows,0.7416,1.0,0.004342,3.6221,held,0.035432,0.5211,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,394.26804521126274,394.2241396268165,3.174825882487255,3.251690451308491,2.924825882487255,3.001690451308491,0.12396389125761363,0.03342789148382283,1.180601436994559,0,,0.0,none,P326,1
E0013609,N0013857,N0013858,lateral,5.017517162769029,auto_road,derived,s5c_flows,0.7416,1.0,0.004415,3.6221,held,0.035506,0.5299,0.0,0.0,,200,PVC-U,0.8,0.5,table11,minimum,tractive,1.0,394.2241396268165,394.18399948951435,3.251690451308491,3.329214621813776,3.001690451308491,3.079214621813776,0.1454977152949717,0.030063573389720294,0.5747532590227588,0,,0.0,none,P326,1
E0013610,N0013858,N0013859,lateral,6.556510488194804,auto_road,derived,s5c_flows,0.7416,1.0,0.004457,3.6221,held,0.035547,0.5349,0.0,0.0,,200,PVC-U,0.65,0.5,table11,minimum,tractive,1.0,394.18399948951435,394.1413821713411,3.329214621813776,3.4350033267057825,3.079214621813776,3.1850033267057825,0.13567464417837727,0.03153139529610546,0.8054207583517077,0,,0.0,none,P326,1
E0013611,N0013859,N0013860,lateral,39.99999999982883,auto_road,derived,s5c_flows,0.7416,1.0,0.004512,3.6221,held,0.035602,0.5414,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,394.1413821713411,393.94138217134196,3.4350033267057825,3.9150021060017934,3.1850033267057825,3.6650021060017934,0.12416970241727152,0.03349814429001932,5.368996250176107,0,,0.0,none,P326,1
E0013612,N0013860,N0013861,lateral,40.00000000029416,auto_road,derived,s5c_flows,0.7416,1.0,0.004845,3.6221,held,0.035935,0.5814,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,393.94138217134196,393.7413821713405,3.9150021060017934,4.259258697800135,3.6650021060017934,4.009258697800135,0.12457088886522075,0.033635235986786166,5.351705143509638,0,,0.0,none,P326,1
E0013613,N0013861,N0013862,lateral,15.006544909375027,auto_road,derived,s5c_flows,0.7416,1.0,0.005179,3.6221,held,0.036269,0.6214,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,393.7413821713405,393.6663494467936,4.259258697800135,4.3213519692220075,4.009258697800135,4.0713519692220075,0.12497070541675198,0.03377205455071228,2.001341682347507,0,,0.0,none,P326,1
E0013614,N0013862,N0013863,lateral,60.000000000138975,auto_road,derived,s5c_flows,0.7416,1.0,0.005304,3.6221,held,0.036394,0.6364,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,393.6663494467936,393.3663494467929,4.3213519692220075,4.657942545394576,4.0713519692220075,4.407942545394576,0.1251196823902605,0.03382308472725157,7.9923476538504845,0,,0.0,none,P326,1
E0013615,N0013863,N0013864,lateral,59.99999999968511,auto_road,derived,s5c_flows,1.8214,2.456,0.005804,3.6221,held,0.082161,0.6964,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,393.3663494467929,393.0663494467945,4.657942545394576,5.361629068830496,4.407942545394576,5.111629068830496,0.16518271836504553,0.048512761391082376,6.053902066103561,0,,0.0,none,P326,1
E0013616,N0013864,N0013865,lateral,13.421377797473797,auto_road,derived,s5c_flows,1.8214,2.456,0.006304,3.6221,held,0.082661,0.7564,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,393.0663494467945,392.9992425578071,5.361629068830496,5.350855098442878,5.111629068830496,5.100855098442878,0.1655200023097334,0.04864451303051273,1.3514356382095252,0,,0.0,none,P326,1
E0013617,N0013865,N0013866,lateral,27.03173446328069,auto_road,derived,s5c_flows,1.8214,2.456,0.006415,3.6221,held,0.082773,0.7699,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,392.9992425578071,392.86408388549074,5.350855098442878,5.372152686774882,5.100855098442878,5.122152686774882,0.16559535853440915,0.04867396735361976,2.7206614467260515,0,,0.0,none,P326,1
E0013618,N0013866,N0013867,lateral,3.064121695853056,auto_road,derived,s5c_flows,1.8214,2.456,0.006641,3.6221,held,0.082998,0.7969,0.0,0.0,,200,PVC-U,1.35,0.5,table11,minimum,tractive,1.0,392.86408388549074,392.82271824259675,5.372152686774882,5.435979267168875,5.122152686774882,5.185979267168875,0.2324447705227991,0.03881682836493536,0.2197024902561757,0,,0.0,none,P326,1
E0013619,N0013867,N0013868,lateral,4.951837505849517,auto_road,derived,s5c_flows,1.8214,2.456,0.006666,3.6221,held,0.083024,0.7999,0.0,0.0,,200,PVC-U,0.85,0.5,table11,minimum,tractive,1.0,392.82271824259675,392.78062762379705,5.435979267168875,5.428661926984205,5.185979267168875,5.178661926984205,0.198694313416056,0.04314394916746386,0.4153648067656417,0,,0.0,none,P326,1
E0013620,N0013868,N0013292,lateral,15.558697461762211,auto_road,derived,s5c_flows,1.8214,2.456,0.006707,3.6221,held,0.083065,0.8049,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,392.78062762379705,392.7028341364882,5.428661926984205,5.507065765855543,5.178661926984205,5.257065765855543,0.16579148878094124,0.04875065964725547,1.5640828505094706,0,,0.0,none,P326,1
E0013621,N0013869,N0013870,main,7.888151363379742,auto_road,derived,s5c_flows,30.756,41.472,0.022814,3.6221,held,1.312183,2.7377,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,389.9056489330348,389.8622641005362,3.980581535715203,3.9568276963387916,3.730581535715203,3.7068276963387916,0.4158634827495676,0.17068627384687013,0.3161354503175575,0,,0.0,none,P326,1
E0013622,N0013870,N0013871,main,6.037534879867049,auto_road,derived,s5c_flows,30.756,41.472,0.02288,3.6221,held,1.312249,2.7456,0.0,0.0,,200,PVC-U,0.7,0.5,table11,minimum,tractive,1.0,389.8622641005362,389.82000135637713,3.9568276963387916,3.9468138291697414,3.7068276963387916,3.6968138291697414,0.45263032905576606,0.16096676655503667,0.22231294474020977,0,,0.0,none,P326,1
E0013623,N0013871,N0013872,main,6.413818939911698,auto_road,derived,s5c_flows,30.756,41.472,0.02293,3.6221,held,1.312299,2.7516,0.0,0.0,,200,PVC-U,0.7,0.5,uniform,minimum,tractive,1.0,389.82000135637713,389.77510462379774,3.9468138291697414,3.95454015159288,3.6968138291697414,3.70454015159288,0.4526356282672164,0.160969704858611,0.23616563888504663,0,,0.0,none,P326,1
E0013624,N0013872,N0013873,main,7.268371777865221,auto_road,derived,s5c_flows,30.756,41.472,0.022984,3.6221,held,1.312353,2.758,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,389.77510462379774,389.73149439313056,3.95454015159288,3.9897580482756894,3.70454015159288,3.7397580482756894,0.4287973610026387,0.16711654424323946,0.2825099700889753,0,,0.0,none,P326,1
E0013625,N0013873,N0013874,main,6.902785173705411,auto_road,derived,s5c_flows,30.756,41.472,0.023044,3.6221,held,1.312413,2.7653,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,389.73149439313056,389.6900776820883,3.9897580482756894,4.042527298380435,3.7397580482756894,3.792527298380435,0.42880336992654394,0.16712021451046316,0.2682964445486164,0,,0.0,none,P326,1
E0013626,N0013874,N0013875,main,20.739434329803906,auto_road,derived,s5c_flows,30.756,41.472,0.023102,3.6221,held,1.312471,2.7722,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,389.6900776820883,389.5863805104393,4.042527298380435,4.228286237607563,3.792527298380435,3.9782862376075627,0.40217349668643215,0.17472280601003104,0.8594729430904497,0,,0.0,none,P326,1
E0013627,N0013875,N0013876,main,23.643159785137282,auto_road,derived,s5c_flows,30.756,41.472,0.023275,3.6221,held,1.312644,2.793,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,389.5863805104393,389.4681647115136,4.228286237607563,4.456060142002002,3.9782862376075627,4.206060142002002,0.40218969614397243,0.17473390600044808,0.9797681712476338,0,,0.0,none,P326,1
E0013628,N0013876,N0013877,main,28.423112622404687,auto_road,derived,s5c_flows,30.756,41.472,0.023472,3.6221,held,1.312841,2.8166,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,389.4681647115136,389.3260491484016,4.456060142002002,4.829743087926545,4.206060142002002,4.579743087926545,0.40220814101064245,0.17474654502409542,1.1777945183218212,0,,0.0,none,P326,1
E0013629,N0013877,N0013878,main,16.94262658355781,auto_road,derived,s5c_flows,30.756,41.472,0.023709,3.6221,held,1.313077,2.845,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,389.3260491484016,389.2413360154838,4.829743087926545,4.897183271625579,4.579743087926545,4.647183271625579,0.4022302347158696,0.17476168499834427,0.702028553187781,0,,0.0,none,P326,1
E0013630,N0013878,N0013879,main,20.914959307611266,auto_road,derived,s5c_flows,30.756,41.472,0.02385,3.6221,held,1.313219,2.862,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,389.2413360154838,389.13676121894576,4.897183271625579,5.1224245720698605,4.647183271625579,4.8724245720698605,0.40224352697687915,0.174770794018345,0.8665960587276048,0,,0.0,none,P326,1
E0013631,N0013879,N0013880,main,19.826045236741262,auto_road,derived,s5c_flows,30.756,41.472,0.024024,3.6221,held,1.313393,2.8829,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,389.13676121894576,389.03763099276205,5.1224245720698605,5.257351917394203,4.8724245720698605,5.007351917394203,0.40225981323391086,0.1747819551346224,0.8214444406527786,0,,0.0,none,P326,1
E0013632,N0013880,N0013881,main,9.899830312664632,auto_road,derived,s5c_flows,30.756,41.472,0.024189,3.6221,held,1.313558,2.9027,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,389.03763099276205,388.9881318411987,5.257351917394203,5.369900385363792,5.007351917394203,5.119900385363792,0.40227525563060457,0.17479253830020142,0.41015988323491376,0,,0.0,none,P326,1
E0013633,N0013881,N0013882,main,16.965034423202802,auto_road,derived,s5c_flows,30.756,41.472,0.024272,3.6221,held,1.313641,2.9126,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,388.9881318411987,388.90330666908267,5.369900385363792,5.611463838729833,5.119900385363792,5.361463838729833,0.4022830230840671,0.17479786171344885,0.7028647929320121,0,,0.0,none,P326,1
E0013634,N0013882,N0013883,main,20.354035644957595,auto_road,derived,s5c_flows,30.756,41.472,0.024413,3.6221,held,1.313782,2.9296,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,388.90330666908267,388.80153649085787,5.611463838729833,5.904182503282755,5.361463838729833,5.654182503282755,0.40229621756810235,0.17480690473441834,0.843244138527186,0,,0.0,none,P326,1
E0013635,N0013883,N0013884,main,11.744309088215232,auto_road,derived,s5c_flows,30.756,41.472,0.024583,3.6221,held,1.313952,2.9499,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,388.80153649085787,388.7428149454168,5.904182503282755,6.1316052205988285,5.654182503282755,5.8816052205988285,0.40231212442467823,0.17481780705191924,0.4865338947552245,0,,0.0,none,P326,1
E0013636,N0013884,N0013885,main,16.905375448908416,auto_road,derived,s5c_flows,30.756,41.472,0.024681,3.6221,held,1.314049,2.9617,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,388.7428149454168,388.6582880681723,6.1316052205988285,6.389716082218342,5.8816052205988285,6.139716082218342,0.40232120001078375,0.1748240274845207,0.7003266481464431,0,,0.0,none,P326,1
E0013637,N0013885,N0013886,main,54.69789651851024,auto_road,derived,s5c_flows,31.4976,42.472,0.024821,3.6221,held,1.34528,2.9786,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,388.6582880681723,388.38479858557974,6.389716082218342,6.855924070670255,6.139716082218342,6.605924070670255,0.40521794535465155,0.17681556434673212,2.249731580480639,0,,0.0,none,P326,1
E0013638,N0013886,N0013887,main,24.688851138537526,auto_road,derived,s5c_flows,32.5774,43.928,0.025277,3.6221,held,1.391003,3.0333,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,388.38479858557974,388.26135432988707,6.855924070670255,7.0747357580035555,6.605924070670255,6.8247357580035555,0.40937072699555843,0.17969195609730365,1.00515455838498,0,,0.0,none,P326,1
E0013639,N0013887,N0013888,main,39.90809164798228,auto_road,derived,s5c_flows,32.5774,43.928,0.025483,3.6221,held,1.391209,3.058,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,388.26135432988707,388.06181387164713,7.0747357580035555,7.555678804134118,6.8247357580035555,7.305678804134118,0.4093892074393262,0.1797048128538727,1.6247005263280698,0,,0.0,none,P326,1
E0013640,N0013888,N0013889,main,30.91064080711292,auto_road,derived,s5c_flows,33.6571,45.384,0.025816,3.6221,held,1.436809,3.0979,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,388.06181387164713,387.9072606676116,7.555678804134118,7.863369215200919,7.305678804134118,7.613369215200919,0.41343121982609404,0.18252890601326394,1.2461017022418381,0,,0.0,none,P326,1
E0013641,N0013889,N0013890,main,22.506835618085077,auto_road,derived,s5c_flows,33.6571,45.384,0.026073,3.6221,held,1.437067,3.1288,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,387.9072606676116,387.79472648952117,7.863369215200919,8.026379467510083,7.613369215200919,7.776379467510083,0.4134538177168566,0.18254476265108138,0.9072692303085031,0,,0.0,none,P326,1
E0013642,N0013890,N0013891,main,17.757811635311644,auto_road,derived,s5c_flows,33.6571,45.384,0.026261,3.6221,held,1.437254,3.1513,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,387.79472648952117,387.70593743134464,8.026379467510083,8.153529121389738,7.776379467510083,7.903529121389738,0.4134701949341747,0.18255625479831356,0.7158037771073489,0,,0.0,none,P326,1
E0013643,N0013891,N0013892,main,37.29155106766976,auto_road,derived,s5c_flows,33.6571,45.384,0.026409,3.6221,held,1.437402,3.169,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,387.70593743134464,387.5194796760063,8.153529121389738,8.589437560321812,7.903529121389738,8.339437560321812,0.41348315546579706,0.18256534968589072,1.5031467253549131,0,,0.0,none,P326,1
E0013644,N0013892,N0013893,main,6.533305890569135,auto_road,derived,s5c_flows,33.6571,45.384,0.02672,3.6221,held,1.437713,3.2063,0.0,0.0,,200,PVC-U,0.65,0.5,table11,minimum,tractive,1.0,387.5194796760063,387.4770131877176,8.589437560321812,8.665320796657397,8.339437560321812,8.415320796657397,0.45352214657218537,0.17124041115924155,0.24009506995961935,0,,0.0,none,P326,1
E0013645,N0013893,N0013894,main,10.784579442623606,auto_road,derived,s5c_flows,33.6571,45.384,0.026774,3.6221,held,1.437767,3.2129,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,387.4770131877176,387.4230902905045,8.665320796657397,8.778112102073635,8.415320796657397,8.528112102073635,0.41351511472433977,0.18258777775095753,0.4346709087773368,0,,0.0,none,P326,1
E0013646,N0013894,N0013895,main,45.88680646772074,auto_road,derived,s5c_flows,33.6571,45.384,0.026864,3.6221,held,1.437857,3.2237,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,387.4230902905045,387.1936562581659,8.778112102073635,9.280068107068473,8.528112102073635,9.030068107068473,0.4135229941679315,0.18259330754462472,1.8494258326171067,0,,0.0,none,P326,1
E0013647,N0013895,N0013896,main,44.05090814631271,auto_road,derived,s5c_flows,33.6571,45.384,0.027246,3.6221,held,1.43824,3.2695,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,387.1936562581659,386.97340171743434,9.280068107068473,9.705400772800033,9.030068107068473,9.455400772800033,0.4135565215024718,0.18261683805714918,1.77528769168293,0,,0.0,none,P326,1
E0013648,N0013896,N0013897,main,34.45736375401307,auto_road,derived,s5c_flows,34.7369,46.84,0.027613,3.6221,held,1.483874,3.3136,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,386.97340171743434,386.80111489866425,9.705400772800033,10.063905853288873,9.455400772800033,9.813905853288873,0.41750486275228904,0.18539958720035837,1.3755274420383246,0,,0.0,none,P326,1
E0013649,N0013897,N0013898,main,37.33381759479623,auto_road,derived,s5c_flows,34.7369,46.84,0.0279,3.6221,held,1.484161,3.3481,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,386.80111489866425,386.61444581069026,10.063905853288873,10.568293447122244,9.813905853288873,10.318293447122244,0.41752940850618747,0.18541695946571396,1.490266986157414,0,,0.0,none,P326,1
E0013650,N0013898,N0013899,main,39.35016256513233,auto_road,derived,s5c_flows,34.7369,46.84,0.028212,3.6221,held,1.484472,3.3854,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,386.61444581069026,386.4176949978646,10.568293447122244,11.05026154510415,10.318293447122244,10.80026154510415,0.4175560029017468,0.18543578267453315,1.57065408758242,0,,0.0,none,P326,1
E0013651,N0013899,N0013900,main,31.057993031041693,auto_road,derived,s5c_flows,34.7369,46.84,0.028539,3.6221,held,1.4848,3.4247,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,386.4176949978646,386.2624050327094,11.05026154510415,11.535782223149965,10.80026154510415,11.285782223149965,0.41758404654345227,0.1854556327886438,1.2395905003285732,0,,0.0,none,P326,1
E0013652,N0013900,N0013292,main,40.522719748230784,auto_road,derived,s5c_flows,34.7369,46.84,0.028798,3.6221,held,1.485059,3.4558,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,386.2624050327094,386.05979143396826,11.535782223149965,12.150108468375493,11.285782223149965,11.900108468375493,0.41760618752153444,0.18547130565459186,1.6172621063850645,0,,0.0,none,P326,1
E0013653,N0013901,N0013902,lateral,20.00000000001102,draft,drafted,s5c_flows,5.8023,7.824,0.0,3.6221,held,0.243249,0.0,0.0,0.0,,200,PVC-U,3.65,0.5,cover_min,minimum,tractive,1.0,348.6650695713384,347.935069571338,1.6121521083491075,1.6150402919432736,1.3621521083491075,1.3650402919432736,0.466559501390756,0.05007545398608357,0.7144497804457773,0,,0.0,none,P248,1
E0013654,N0013902,N0013903,lateral,30.65654044007013,draft,drafted,s5c_flows,6.8821,9.28,0.000167,3.6221,held,0.288683,0.02,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,347.935069571338,347.78178686913765,1.6150402919432736,1.7898378867217275,1.3650402919432736,1.5398378867217275,0.24984679505180396,0.08575745193642906,2.045022592993019,0,,0.0,none,P248,1
E0013655,N0013903,N0013904,lateral,34.343459559842486,draft,drafted,s5c_flows,6.8821,9.28,0.000422,3.6221,held,0.288938,0.0507,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,347.78178686913765,347.61006957133844,1.7898378867217275,2.3533398524896825,1.5398378867217275,2.1033398524896825,0.24991795847555534,0.08579228924015689,2.2903155745809576,0,,0.0,none,P248,1
E0013656,N0013904,N0013905,lateral,25.000000000071108,draft,drafted,s5c_flows,7.9619,10.736,0.000708,3.6221,held,0.334492,0.085,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,347.61006957133844,347.4850695713381,2.3533398524896825,1.7258984462400235,2.1033398524896825,1.4758984462400235,0.2619727561330271,0.09178019824851416,1.5904961753208897,0,,0.0,none,P248,1
E0013657,N0013905,N0013463,lateral,31.75446161889432,draft,drafted,s5c_flows,7.9619,10.736,0.000917,3.6221,held,0.3347,0.11,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,347.4850695713381,347.32629726324365,1.7258984462400235,2.799374123475104,1.4758984462400235,2.549374123475104,0.2620250373903358,0.09180654360325494,2.019810901479493,0,,0.0,none,P248,1
E0013658,N0013906,N0013907,sub main,47.36577933227389,draft,drafted,s5c_flows,289.0476,387.72,0.066308,3.0794,merrimack,10.368373,7.957,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,340.72234090660794,340.48551200994655,9.56574503089206,9.770530470522203,9.31574503089206,9.520530470522203,0.7252772417437677,0.5107654329922828,1.0884522636335454,0,,0.0,none,P248,1
E0013659,N0013907,N0013463,sub main,50.90758197950092,draft,drafted,s5c_flows,289.0476,387.72,0.066703,3.0794,merrimack,10.368767,8.0043,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,340.48551200994655,340.230974100049,9.770530470522203,9.894697286669725,9.520530470522203,9.644697286669725,0.7252840684026982,0.5107769696573501,1.1698308795434065,0,,0.0,none,P248,1
E0013660,N0013908,N0013909,lateral,20.000000000075474,draft,drafted,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,353.50914306640624,353.4091430664059,1.5500000000000114,1.8798278808597502,1.3000000000000114,1.6298278808597502,0.13489621704043256,0.037230723305707175,2.471035442266561,0,,0.0,none,P248,1
E0013661,N0013909,N0013466,lateral,38.09426196257588,draft,drafted,s5c_flows,5.3989,7.28,0.000167,3.6221,held,0.226503,0.02,0.0,0.0,,200,PVC-U,2.15,0.5,ground,minimum,tractive,1.0,353.4091430664059,352.5901164342105,1.8798278808597502,1.552858419305153,1.6298278808597502,1.302858419305153,0.3807726692004142,0.05472927321290913,1.6674105506998944,0,,0.0,none,P248,1
E0013662,N0013910,N0013466,lateral,61.54893395152771,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,2.35,0.5,cover_min,minimum,tractive,1.0,353.86166598726885,352.4152660394079,1.7253396279655249,1.7277088141077002,1.4753396279655249,1.4777088141077002,0.0,0.0,0.0,0,,0.0,none,P248,1
E0013663,N0013911,N0013468,lateral,52.76124405452263,draft,provisional,s5c_flows,3.2393,4.368,0.0,3.6221,held,0.135802,0.0,0.0,0.0,,200,PVC-U,2.9,0.5,ground,minimum,tractive,1.0,354.4931213378906,352.96304526030946,1.5500000000000114,1.5731485873467932,1.3000000000000114,1.3231485873467932,0.355368432314943,0.04062886085532144,2.4744855975165945,0,,0.0,none,P248,1
E0013664,N0013912,N0013468,lateral,41.832635765519726,draft,provisional,s5c_flows,7.5585,10.192,0.001153,3.6221,held,0.318023,0.1383,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,350.34468391871997,350.13552073989234,3.9062621262019093,4.400673107763907,3.6562621262019093,4.150673107763907,0.25775768028523927,0.08966685728586718,2.7049071644361855,0,,0.0,none,P248,1
E0013665,N0013913,N0013486,main,71.30918594402827,auto_block,provisional,s5c_flows,1.0798,1.456,0.00341,3.6221,held,0.048678,0.4092,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,346.61167885597445,346.2551329262543,3.6023409194161786,3.359185921401945,3.3523409194161786,3.109185921401945,0.13829968875373172,0.038444062565269305,8.593558258231456,0,,0.0,none,P248,1
E0013666,N0013914,N0013486,lateral,26.92582403567252,auto_block,provisional,s5c_flows,5.0964,1.53,0.0,3.6221,held,0.213653,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,347.85673828125,347.7221091610716,1.5500000000000114,1.8922096865846356,1.3000000000000114,1.6422096865846356,0.22662351037090445,0.07470726573969114,1.9802170268804153,0,,0.0,none,P248,1
E0013667,N0013915,N0013916,main,49.999999999828596,auto_block,provisional,s5c_flows,5.3989,7.28,0.006449,3.6221,held,0.232785,0.7739,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,347.7524529883988,347.5024529883996,2.4979132225387275,2.4956244041785,2.2479132225387275,2.2456244041785,0.23303444242663157,0.07769443733666873,3.576009299967934,0,,0.0,none,P248,1
E0013668,N0013916,N0013917,main,50.00000000028487,auto_block,provisional,s5c_flows,8.6382,11.648,0.006866,3.6221,held,0.369003,0.8239,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,347.5024529883996,347.2524529883982,2.4956244041785,2.352008681523671,2.2456244041785,2.102008681523671,0.27034786925994214,0.09604214733784697,3.0824483123143205,0,,0.0,none,P248,1
E0013669,N0013917,N0013487,main,7.670794554398859,auto_block,provisional,s5c_flows,9.718,13.104,0.007282,3.6221,held,0.414687,0.8739,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,347.2524529883982,347.210263618349,2.352008681523671,2.3692957078228574,2.102008681523671,2.1192957078228574,0.2900566784172375,0.09912156525549407,0.440764117565824,0,,0.0,none,P248,1
E0013670,N0013918,N0013919,main,21.095023109728988,auto_link,provisional,s5c_flows,10.1928,3.06,0.005703,3.6221,held,0.433009,0.6844,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,346.96073032099434,346.8552552054457,2.735711329396281,2.781951825804299,2.485711329396281,2.531951825804299,0.2845059752770113,0.10343843949567808,1.2357691895685532,0,,0.0,none,P248,1
E0013671,N0013919,N0013920,main,24.698178070456937,auto_link,provisional,s5c_flows,10.1928,3.06,0.005879,3.6221,held,0.433185,0.7055,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,346.8552552054457,346.7317643150934,2.781951825804299,2.8330245032659604,2.531951825804299,2.5830245032659604,0.2845427750676541,0.10345797942820414,1.446658770641461,0,,0.0,none,P248,1
E0013672,N0013920,N0013487,main,15.620499351813308,auto_link,provisional,s5c_flows,10.1928,3.06,0.006085,3.6221,held,0.433391,0.7302,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,346.7317643150934,346.65366181833434,2.8330245032659604,2.925897507837533,2.5830245032659604,2.675897507837533,0.2845858339711504,0.1034808449063375,0.9148089074944856,0,,0.0,none,P248,1
E0013673,N0013921,N0013459,lateral,16.348617869392914,draft,drafted,s5c_flows,20.5158,27.664,0.003125,3.6221,held,0.863202,0.375,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,347.55169549903263,347.4699524096857,3.4288953212798674,3.8393432446112,3.1788953212798674,3.5893432446112,0.353451975886343,0.1430016007453349,0.7709023660331733,0,,0.0,none,P248,1
E0013674,N0013922,N0013923,lateral,39.20744182197751,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,2.05,0.5,cover_min,minimum,tractive,1.0,353.2902937931648,352.48654123581423,1.5638932185539716,1.5674138423107706,1.3138932185539716,1.3174138423107706,0.0,0.0,0.0,0,,0.0,none,P248,1
E0013675,N0013923,N0013924,lateral,5.7925581780426985,auto_road,derived,s5c_flows,3.2393,4.368,0.000327,3.6221,held,0.136128,0.0392,0.0,0.0,,200,PVC-U,2.65,0.5,ground,minimum,tractive,1.0,352.48654123581423,352.3330384440961,1.5674138423107706,1.5510252766070494,1.3174138423107706,1.3010252766070494,0.34500093199246284,0.041512618190443856,0.2798329724593926,0,,0.0,none,P248,1
E0013676,N0013924,N0013925,lateral,49.99999999974335,auto_road,derived,s5c_flows,4.3191,5.824,0.000375,3.6221,held,0.181444,0.045,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,352.3330384440961,352.0830384440974,1.5510252766070494,2.539977913324492,1.3010252766070494,2.289977913324492,0.21484616388396477,0.0693448966125931,3.878744299009811,0,,0.0,none,P248,1
E0013677,N0013925,N0013926,lateral,4.382859314633433,auto_road,derived,s5c_flows,6.4787,8.736,0.000792,3.6221,held,0.272395,0.095,0.0,0.0,,200,PVC-U,0.95,0.5,table11,minimum,tractive,1.0,352.0830384440974,352.04140128060834,2.539977913324492,2.5609851940010344,2.289977913324492,2.3109851940010344,0.3059475608391667,0.07186803633855002,0.2387587436341449,0,,0.0,none,P248,1
E0013678,N0013926,N0013927,lateral,4.88759262483829,auto_road,derived,s5c_flows,6.4787,8.736,0.000828,3.6221,held,0.272431,0.0994,0.0,0.0,,200,PVC-U,0.85,0.5,table11,minimum,tractive,1.0,352.04140128060834,351.9998567432972,2.5609851940010344,2.5637418895153132,2.3109851940010344,2.3137418895153132,0.2944812304857875,0.07375747036335725,0.27662162694124454,0,,0.0,none,P248,1
E0013679,N0013927,N0013928,lateral,4.887421106174463,auto_road,derived,s5c_flows,7.5585,10.192,0.000869,3.6221,held,0.317739,0.1043,0.0,0.0,,200,PVC-U,0.85,0.5,table11,minimum,tractive,1.0,351.9998567432972,351.9583136638947,2.5637418895153132,2.567321101730272,2.3137418895153132,2.317321101730272,0.30953457776946536,0.07914196508923957,0.2631596735435111,0,,0.0,none,P248,1
E0013680,N0013928,N0013929,lateral,25.842126954432693,auto_road,derived,s5c_flows,8.6382,11.648,0.00091,3.6221,held,0.363047,0.1092,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,351.9583136638947,351.82910302912256,2.567321101730272,1.9172043439243112,2.317321101730272,1.6672043439243112,0.2689435417018353,0.09532165791209371,1.601459225165965,0,,0.0,none,P248,1
E0013681,N0013929,N0013930,lateral,26.08340080312088,auto_road,derived,s5c_flows,9.718,13.104,0.001125,3.6221,held,0.40853,0.135,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,351.82910302912256,351.69868602510695,1.9172043439243112,2.8064714455961735,1.6672043439243112,2.5564714455961735,0.2792800114815914,0.1006802124837621,1.556585966938547,0,,0.0,none,P248,1
E0013682,N0013930,N0013931,lateral,3.916599197004839,auto_road,derived,s5c_flows,9.718,13.104,0.001342,3.6221,held,0.408747,0.1611,0.0,0.0,,200,PVC-U,1.05,0.5,table11,minimum,tractive,1.0,351.69868602510695,351.6575617335384,2.8064714455961735,2.7748113133366132,2.5564714455961735,2.5248113133366132,0.36106922959263693,0.08457476681082035,0.18078708439669577,0,,0.0,none,P248,1
E0013683,N0013931,N0013932,lateral,31.66938725169172,auto_road,derived,s5c_flows,11.8776,16.016,0.001375,3.6221,held,0.499314,0.165,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,351.6575617335384,351.49921479727993,2.7748113133366132,1.567618698813817,2.5248113133366132,1.317618698813817,0.29767214635414035,0.11053467106782447,1.7731693318513513,0,,0.0,none,P248,1
E0013684,N0013932,N0013459,lateral,42.294713679837685,auto_road,derived,s5c_flows,12.9574,17.472,0.001639,3.6221,held,0.544845,0.1967,0.0,0.0,,200,PVC-U,4.15,0.5,cover_min,minimum,tractive,1.0,351.32220491449885,349.5669742967856,1.7446285815948954,1.7423213575112868,1.4946285815948954,1.4923213575112868,0.6346125138534506,0.07012153804869195,1.1107752829890538,0,,0.0,none,P248,1
E0013685,N0013933,N0013934,main,56.679764448684736,draft,drafted,s5c_flows,66.6083,89.816,0.008506,3.6221,held,2.800895,1.0207,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,348.99193727767664,348.7085384554332,2.685949685213984,2.8551517301136755,2.435949685213984,2.6051517301136755,0.5049562539001422,0.2534555218340274,1.8707813469287664,0,,0.0,none,P248,1
E0013686,N0013934,N0013459,main,90.9081238076054,draft,drafted,s5c_flows,72.7844,92.802,0.008978,3.6221,held,3.060288,1.0774,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,348.7085384554332,348.2539978363952,2.8551517301136755,3.055297817901703,2.6051517301136755,2.805297817901703,0.5182515962554578,0.26499135892367376,2.923551818732034,0,,0.0,none,P248,1
E0013687,N0013935,N0013936,lateral,24.05920933779584,draft,provisional,s5c_flows,0.7416,1.0,0.0,3.6221,held,0.03109,0.0,24.059,0.0,W11a-XG01697,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,344.1480285644531,344.02773251776415,1.5500000000000114,1.75669131036085,1.3000000000000114,1.50669131036085,0.11845872128933585,0.03156792542268341,3.3850341953057685,0,,0.0,none,P248,1
E0013688,N0013936,N0013937,lateral,13.772546255746729,draft,provisional,s5c_flows,0.7416,1.0,0.0002,3.6221,held,0.031291,0.0241,13.773,0.0,W11a-XG01698,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,344.02773251776415,343.9588697864854,1.75669131036085,1.8619004771864525,1.50669131036085,1.6119004771864525,0.11872491734552726,0.03165700808976943,1.9333973249081096,0,,0.0,none,P248,1
E0013689,N0013937,N0013492,lateral,38.294143047603235,draft,provisional,s5c_flows,0.7416,1.0,0.000315,3.6221,held,0.031405,0.0378,36.762,0.0,W11a-XG01699,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,343.9588697864854,343.7673990712474,1.8619004771864525,2.4699971689869926,1.6119004771864525,2.2199971689869926,0.11887536976639013,0.031707395549456424,5.368948325580759,0,,0.0,none,P248,1
E0013690,N0013938,N0013939,lateral,3.595636204678324,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,3.596,0.0,W11a-XG01700,200,PVC-U,1.15,0.5,table11,minimum,tractive,1.0,344.20531005859374,344.16396024223997,1.5500000000000114,1.6705124140100338,1.3000000000000114,1.4205124140100338,0.0,0.0,0.0,0,,0.0,none,P248,1
E0013691,N0013939,N0013940,lateral,6.985230021080508,auto_road,derived,s5c_flows,0.0,0.0,3e-05,3.6221,held,3e-05,0.0036,6.985,0.0,W11a-XG01701,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,344.16396024223997,344.1220488621135,1.6705124140100338,1.8344635890583731,1.4205124140100338,1.5844635890583731,0.005769492031790153,0.002297708573948537,20.17863959424153,0,,0.0,none,P248,1
E0013692,N0013940,N0013941,lateral,36.88844140064387,auto_road,derived,s5c_flows,0.0,0.0,8.8e-05,3.6221,held,8.8e-05,0.0106,33.814,0.0,W11a-XG01702,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,344.1220488621135,343.9376066551103,1.8344635890583731,2.456985630045949,1.5844635890583731,2.206985630045949,0.010215421870697775,0.003217635065608432,60.18423560567086,0,,0.0,none,P248,1
E0013693,N0013941,N0013942,lateral,8.268074072209323,auto_road,derived,s5c_flows,0.7416,1.0,0.000396,3.6221,held,0.031486,0.0475,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,343.9376066551103,343.89626628474923,2.456985630045949,2.449070629313269,2.206985630045949,2.199070629313269,0.11898204112096297,0.031743137282792905,1.158168352455196,0,,0.0,none,P248,1
E0013694,N0013942,N0013943,lateral,6.64446387353681,auto_road,derived,s5c_flows,0.7416,1.0,0.000464,3.6221,held,0.031555,0.0557,0.0,0.0,,200,PVC-U,0.65,0.5,table11,minimum,tractive,1.0,343.89626628474923,343.85307726957126,2.449070629313269,2.4509388437099915,2.199070629313269,2.2009388437099915,0.13016422217879747,0.029930649646798396,0.8507795975366379,0,,0.0,none,P248,1
E0013695,N0013943,N0013944,lateral,6.644642965045751,auto_road,derived,s5c_flows,0.7416,1.0,0.00052,3.6221,held,0.03161,0.0624,0.0,0.0,,200,PVC-U,0.65,0.5,table11,minimum,tractive,1.0,343.85307726957126,343.80988709029845,2.4509388437099915,2.366687616732804,2.2009388437099915,2.116687616732804,0.13024332309217912,0.029953424048144134,0.8502858095769761,0,,0.0,none,P248,1
E0013696,N0013944,N0013945,lateral,27.866901175801985,auto_road,derived,s5c_flows,0.7416,1.0,0.000575,3.6221,held,0.031665,0.069,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,343.80988709029845,343.67055258441945,2.366687616732804,2.413981106986796,2.116687616732804,2.163981106986796,0.11921710122506209,0.031821946738211954,3.8958198795089953,0,,0.0,none,P248,1
E0013697,N0013945,N0013946,lateral,4.52500271550564,auto_road,derived,s5c_flows,0.7416,1.0,0.000807,3.6221,held,0.031898,0.0969,0.0,0.0,,200,PVC-U,0.9,0.5,table11,minimum,tractive,1.0,343.67055258441945,343.6298275599799,2.413981106986796,2.4641665806450987,2.163981106986796,2.2141665806450987,0.1458453936877473,0.027934151503913734,0.5171004035037268,0,,0.0,none,P248,1
E0013698,N0013946,N0013492,lateral,13.400206893416849,auto_road,derived,s5c_flows,0.7416,1.0,0.000845,3.6221,held,0.031935,0.1014,6.7,0.0,W11a-XG01703,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,343.6298275599799,343.56282652551283,2.4641665806450987,2.6745697147215424,2.2141665806450987,2.4245697147215424,0.11956993110677264,0.03194036848348383,1.8678339904496049,0,,0.0,none,P248,1
E0013699,N0013947,N0013501,sub main,47.079810786431004,auto_block,provisional,s5c_flows,578.2404,775.598,0.076383,2.8316,merrimack,19.027089,9.1659,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,426.6037872031908,426.4154679600451,9.602542142512334,9.295805233314297,9.302542142512333,8.995805233314297,0.7747326009218257,0.5509964596688983,1.0128185030209667,0,,0.0,none,P251,1
E0013700,N0013948,N0013501,lateral,36.92425158578418,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,433.92360229492186,433.7389810369929,1.5500000000000114,1.97229215636645,1.3000000000000114,1.72229215636645,0.13489621704043256,0.037230723305707175,4.562056717364782,0,,0.0,none,P251,1
E0013701,N0013949,N0013950,lateral,18.027756377319946,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,400.2321053383953,400.1419665565087,1.5504874350422142,1.8029492149756834,1.3004874350422142,1.5529492149756834,0.0,0.0,0.0,0,,0.0,none,P11,1
E0013702,N0013950,N0013508,lateral,16.401219466856727,auto_block,provisional,s5c_flows,0.0,0.0,0.00015,3.6221,held,0.00015,0.018,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,400.1419665565087,400.0599604591744,1.8029492149756834,2.0192631736380804,1.5529492149756834,1.7692631736380804,0.013493792528822848,0.0038142513124416466,20.257733857776447,0,,0.0,none,P11,1
E0013703,N0013951,N0013952,lateral,21.93171219946131,auto_link,provisional,s5c_flows,1.0798,1.456,0.000185,3.6221,held,0.045452,0.0222,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,400.4193502717546,400.30969171075725,1.7959512419172938,1.9542853400240006,1.5459512419172938,1.7042853400240006,0.13508528867139258,0.03729776226781298,2.705909283333364,0,,0.0,none,P11,1
E0013704,N0013952,N0013953,lateral,25.0,auto_link,provisional,s5c_flows,1.0798,1.456,0.000368,3.6221,held,0.045635,0.0441,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,400.30969171075725,400.18469171075725,1.9542853400240006,1.9917304083833756,1.7042853400240006,1.7417304083833756,0.13527179197374734,0.03736393271019614,3.080218429778254,0,,0.0,none,P11,1
E0013705,N0013953,N0013508,lateral,12.041594578792296,auto_link,provisional,s5c_flows,1.0798,1.456,0.000576,3.6221,held,0.045843,0.0691,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,400.18469171075725,400.1244837378633,1.9917304083833756,1.9547398949492276,1.7417304083833756,1.7047398949492276,0.1354831451589482,0.03743897033311519,1.4813152052561167,0,,0.0,none,P11,1
E0013706,N0013954,N0013511,trunk main,53.242860639636355,main_pipe,drafted,s5c_flows,48974.9645,64734.142,9.346409,1.6549,merrimack,947.382162,1121.569,0.0,0.0,,1200,GRP,0.1,0.075,table11,dod,velocity,1.0,337.23684938216593,337.1836065215263,12.313474104162196,11.68080387886431,11.063474104162196,10.43080387886431,1.1684697010053164,0.6739226185003622,0.7594386143664058,0,,0.0,none,P311,1
E0013707,N0013955,N0013956,trunk main,70.00000000002686,main_pipe,drafted,s5c_flows,6.1193,5.0,0.061257,3.6221,held,0.317795,7.3508,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,411.5697035567221,411.219703556722,8.357328913981007,8.945427058512394,8.107328913981007,8.695427058512394,0.2576982475787265,0.08963721012457279,4.527258829382218,0,,0.0,none,P250,1
E0013708,N0013956,N0013957,trunk main,69.99999999997175,main_pipe,drafted,s5c_flows,6.1193,5.0,0.06184,3.6221,held,0.318378,7.4208,24.348,0.0,W11a-XG01704,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,411.219703556722,410.86970355672213,8.945427058512394,9.11894390421537,8.695427058512394,8.86894390421537,0.25785015775726305,0.08971299670232333,4.524591634202068,0,,0.0,none,P250,1
E0013709,N0013957,N0013958,trunk main,69.99999999997175,main_pipe,drafted,s5c_flows,6.1193,5.0,0.062423,3.6221,held,0.318961,7.4908,70.0,0.0,W11a-XG01705,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,410.86970355672213,410.5197035567223,9.11894390421537,9.110606501871473,8.86894390421537,8.860606501871473,0.2580018702267048,0.08978871200355912,4.521931045077512,0,,0.0,none,P250,1
E0013710,N0013958,N0013959,trunk main,5.000000000086915,main_pipe,drafted,s5c_flows,6.1193,5.0,0.063007,3.6221,held,0.319545,7.5608,5.0,0.0,W11a-XG01706,200,PVC-U,0.8,0.5,table11,minimum,tractive,1.0,410.5197035567223,410.4797035567216,9.110606501871473,9.1948264725753,8.860606501871473,8.9448264725753,0.3036899321109794,0.08048032499156607,0.2744026868310171,0,,0.0,none,P250,1
E0013711,N0013959,N0013515,trunk main,29.819187429839296,main_pipe,drafted,s5c_flows,6.1193,5.0,0.063048,3.6221,held,0.319586,7.5658,3.139,0.0,W11a-XG01707,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,410.4797035567216,410.3306076195724,9.1948264725753,10.117665085505735,8.9448264725753,9.867665085505735,0.25816429334841257,0.08986980298866551,1.9250782155736264,0,,0.0,none,P250,1
E0013712,N0013960,N0013515,lateral,71.99074779010752,main_pipe,drafted,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,70.459,0.0,W11a-XG01708,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,418.6984130859375,418.33845934698695,1.5500000000000114,2.1098133580911735,1.3000000000000114,1.8598133580911735,0.0,0.0,0.0,0,,0.0,none,P250,1
E0013713,N0013961,N0013521,lateral,50.35298937821575,draft,drafted,s5c_flows,28.6083,38.576,0.001576,3.6221,held,1.200908,0.1892,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,342.8157415466521,342.563976599761,2.5211114806916726,2.6968876580514802,2.2711114806916726,2.4468876580514802,0.39138271634135813,0.1674125640362179,2.144234925552965,0,,0.0,none,P311,1
E0013714,N0013962,N0013523,lateral,37.75420115619657,draft,drafted,s5c_flows,30.6373,41.312,0.005279,3.6221,held,1.289673,0.6334,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,340.72821181412274,340.53944080834174,3.3808885276741307,3.5428956174395125,3.1308885276741307,3.2928956174395125,0.40002483260616933,0.17325388290455673,1.5729940609864659,0,,0.0,none,P311,1
E0013715,N0013963,N0013524,lateral,52.92540710325593,draft,drafted,s5c_flows,5.3989,7.28,0.0,3.6221,held,0.226336,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,343.1825439453125,342.9179169097962,1.5500000000000114,2.2137359222350597,1.3000000000000114,1.9637359222350597,0.23091654640710862,0.07670227810735178,3.8199519788091036,0,,0.0,none,P311,1
E0013716,N0013964,N0013965,lateral,55.069843156652794,draft,provisional,s5c_flows,44.2922,35.258,0.000571,3.6221,held,1.857415,0.0685,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,344.86783587287925,344.592486657096,2.2581712071988704,3.2963683233727465,2.0081712071988704,3.0463683233727465,0.4468418705695933,0.20682069866812963,2.0540392020729383,0,,0.0,none,P311,1
E0013717,N0013965,N0013966,lateral,49.999999999941984,draft,provisional,s5c_flows,48.3385,40.714,0.00103,3.6221,held,2.027502,0.1236,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,344.592486657096,344.3424866570963,3.2963683233727465,4.270153723763087,3.0463683233727465,4.020153723763087,0.45875170071778204,0.21590576570168724,1.8165236925083836,0,,0.0,none,P311,1
E0013718,N0013966,N0013967,lateral,50.00000000010439,draft,provisional,s5c_flows,49.4182,42.17,0.001447,3.6221,held,2.073186,0.1736,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,344.3424866570963,344.0924866570958,4.270153723763087,5.297039710091724,4.020153723763087,5.047039710091724,0.4618222636365421,0.21828588694034828,1.8044459935151878,0,,0.0,none,P311,1
E0013719,N0013967,N0013968,lateral,4.930156843245891,draft,provisional,s5c_flows,50.498,43.626,0.001863,3.6221,held,2.118869,0.2236,0.0,0.0,,200,PVC-U,0.85,0.5,table11,minimum,tractive,1.0,344.0924866570958,344.05058032392816,5.297039710091724,5.447405515915591,5.047039710091724,5.197405515915591,0.5608012099070689,0.1934715168869971,0.14652122582685087,0,,0.0,none,P311,1
E0013720,N0013968,N0013969,lateral,60.00000000013644,draft,provisional,s5c_flows,51.5778,45.082,0.001904,3.6221,held,2.164178,0.2285,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,344.05058032392816,343.75058032392747,5.447405515915591,5.3953242170881595,5.197405515915591,5.1453242170881595,0.467789564749276,0.22295661293359964,2.137713355231107,0,,0.0,none,P311,1
